simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8059,2185.92,53.18,7.92,25.67,11.356,23.355,1,NONE,,PASS,64.83433648699285,23.214517688196175,12.591382311803823,6.427716233929455,6204.212902229116,99.70594915486708,26.032091358016697,52.45821578758611,41.82795979855167,26.56183506222908,67.07163964767128,25.28177853584119,1.4509067112176854,1.8585558006033425,5.275067650058564,12.858731674479165,11.448271314585984,24.307002989065147,1.0470604350063437,0.0,0.0,9.593913802805657,14.1611551764215,6204.212902229116,5.275067650058564,train
SIM_02421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7086,1978.62,77.47,7.45,25.88,18.588,19.964,1,NONE,,PASS,90.00629542301037,22.239295510889942,2.469304489110063,13.217571428981413,19679.622691071298,99.33198029793586,67.0662043766244,69.65516914213084,40.07080272232422,11.373653604311967,54.706048731172004,37.450845060838944,1.35460028049702,1.683483387401175,16.74415394100016,15.078037078124998,0.5159388250408183,15.593975903165816,0.7011901926268256,6.2450045135165055e-15,2.4980018054066022e-14,19.763537462280816,71.27936376469115,19679.622691071298,16.74415394100016,train
SIM_02422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3065,2198.03,36.28,6.78,29.61,19.508,27.211,1,NONE,,PASS,92.82433793653789,23.49059107990996,1.8159089200900385,17.355915423431764,30407.221899781656,99.21038769154963,67.33725328102231,78.03105132216908,42.3253893331711,6.1387892576838885,56.72785333427892,48.3922228630898,1.3698978586458879,1.8934933833633072,26.19430739057084,16.251298294270832,2.3399670514328377,18.59126534570367,0.791434548516049,3.1225022567582528e-15,1.8735013540549517e-14,21.400733437433995,88.64324949477202,30407.221899781656,26.19430739057084,train
SIM_02423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5775,2969.06,35.09,7.23,22.69,11.064,16.789,1,NONE,,PASS,44.056805034267505,16.996013962094548,21.581486037905446,9.46592596268107,5299.821751814588,99.68118104845705,21.02533750394439,29.163109790400725,30.623448580350537,22.95710069478117,42.288790333851445,11.438306833293503,1.2643226310674247,2.4992376088328907,4.461180926705972,13.462944726562501,6.532303172596109,19.99524789915861,1.1764669024015348,6.2450045135165055e-15,2.4980018054066022e-14,10.78852692099668,10.928206965331423,5299.821751814588,4.461180926705972,train
SIM_02424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2493,2102.01,64.44,7.29,27.64,19.495,20.449,1,NONE,,PASS,84.44811588549472,26.3894450774059,4.8598549225941055,9.036393440140936,13467.04309635619,99.57010701946514,57.21807480381486,63.64847060250561,47.54854968901964,28.113050818438335,57.526136557202044,29.975498698661674,1.37598536487126,1.7989945644179781,11.525700319754636,20.05353299565972,0.6517412923286588,20.705274287988377,0.7846043835804569,6.2450045135165055e-15,1.2490009027033011e-14,14.2423199676871,40.94992625053432,13467.04309635619,11.525700319754636,val
SIM_02425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9239,2334.74,62.4,6.74,22.21,16.298,26.481,1,NONE,,PASS,83.83232154465195,27.600869713039664,5.323030286960343,8.64817482642396,14395.944604538225,99.62958724198737,43.75631083996624,71.25423545858605,49.73129678025165,40.444162964357126,70.79709748974791,39.0881791425448,1.4812419181765486,1.9621033665998362,12.098277056095835,17.47338821267361,6.836729537014121,24.31011774968773,0.8807736133837384,6.2450045135165055e-15,2.4980018054066022e-14,11.823883555351685,34.7987949743717,14395.944604538225,12.098277056095835,train
SIM_02426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8434,2980.19,27.87,8.47,33.6,11.79,21.979,1,NONE,,PASS,55.023345561459166,20.82270475420524,17.02069524579476,8.705366480222128,6615.432057502156,99.70789223236699,23.09817048207966,41.51419449902687,37.51838694451394,24.688347434625676,58.27600142765479,17.94014585311279,1.3817282792916952,2.6011188966550964,5.7739692215284135,14.160724338541668,10.750660350695732,24.9113846892374,1.1963568125897013,0.0,0.0,11.119598706813512,13.711869534317678,6615.432057502156,5.7739692215284135,val
SIM_02427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6274,2517.88,93.78,8.1,29.94,16.915,22.028,1,NONE,,PASS,81.29726630291229,24.08626627662904,5.541133723370954,10.185791368893582,13418.355149100778,99.5954616038535,48.934122472149184,63.37528188585928,43.398677975908186,32.76059501086916,52.59864250813715,30.435114712389932,1.338836790342291,2.1713924104621665,11.57184398448034,16.35859402604167,2.9224084331976665,19.281002459239335,0.8004977707129202,6.2450045135165055e-15,4.9960036108132044e-14,14.797859869687832,37.71589256167398,13418.355149100778,11.57184398448034,train
SIM_02428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1411,2637.48,35.27,7.09,23.47,16.021,17.974,1,NONE,,PASS,68.5409908733599,22.029828417597482,10.111271582402518,9.172457737490786,8363.877883080364,99.6522264533763,42.40279153614577,45.38101764709215,39.693384536211674,32.96082325068075,43.65109633366792,19.43449025099849,1.2739257512917863,2.2259801400580166,7.058944925310286,16.748805330729166,1.5446264033364852,18.29343173406565,0.8303937455751045,0.0,2.4980018054066022e-14,12.952645028044524,22.273424408514227,8363.877883080364,7.058944925310286,train
SIM_02429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0042,2241.37,50.87,7.44,31.72,16.0,20.667,1,NONE,,PASS,73.00831619280036,24.82589385483222,9.17830614516778,7.417818967764048,8283.863990274653,99.6690497790296,41.65921218608678,53.73445436956783,44.73134027897697,39.93671319430704,53.575617659079334,25.24059217139249,1.3461216713135291,1.9442849978978112,7.185869571251915,17.694876539930558,3.524745627602855,21.219622167533412,0.854737488672664,0.0,0.0,11.178194595190112,21.83770181736176,8283.863990274653,7.185869571251915,train
SIM_02430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1242,2090.25,72.19,7.09,26.56,10.631,16.796,1,NONE,,PASS,56.198670248013315,18.053373227812294,14.070826772187711,7.005263521305599,4763.127391033211,99.66486001572513,26.711970373044743,40.233991860689066,32.528600410472606,24.35350987791457,45.40619142650802,17.28698349058904,1.2864052894816391,1.7825065953791013,4.061861494628656,10.727865435763889,5.40757719120795,16.135442626971837,0.8937633107874948,6.2450045135165055e-15,1.2490009027033011e-14,10.28151306401287,12.477809519689426,4763.127391033211,4.061861494628656,test
SIM_02432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4541,2308.6,45.74,9.15,34.62,12.274,20.438,1,NONE,,PASS,79.43000989517549,19.42389404977611,5.030205950223893,10.05149544356442,11184.332537111786,99.564606452241,39.97235053362723,65.73247447187195,34.998007296893896,26.95870741113026,51.86172252827216,33.295612011617386,1.3333679885433667,2.0216531904764152,9.794178964307902,9.561510644965278,4.39051435354646,13.952024998511739,0.7182918606721168,0.0,0.0,14.710205566926298,34.57560611629819,11184.332537111786,9.794178964307902,train
SIM_02433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6475,2569.5,81.03,7.33,33.41,11.11,22.586,1,NONE,,PASS,56.02813900665804,21.653475022598165,16.99402497740184,7.298678739475047,5834.209942851044,99.71594945555653,22.06198914501719,43.580981204204406,39.01527031098769,24.229903118332157,62.83605790591126,19.355487244200035,1.4171715858373775,2.2412783142337,5.0889621426731555,13.549102278645835,12.47306083607676,26.022163114722595,1.2017545953970503,0.0,2.4980018054066022e-14,10.101134133129538,12.282774305289637,5834.209942851044,5.0889621426731555,train
SIM_02434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1118,1636.03,68.87,8.3,29.13,10.228,23.553,1,NONE,,PASS,76.24658146137682,22.959218116486863,7.152581883513133,5.572131993113898,6869.6698843050735,99.65941138040783,28.791790462831298,66.64230333410566,41.3679605702466,24.714486564611594,70.30117387133451,37.2262800147467,1.4771674680080191,1.4071239541382672,5.908496208032815,9.634469064236109,10.255714041073484,19.890183105309593,0.8663266756034076,0.0,6.2450045135165055e-15,9.519037804152829,18.465705860769805,6869.6698843050735,5.908496208032815,train
SIM_02435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5074,2505.98,91.43,9.41,22.01,10.582,20.446,1,NONE,,PASS,76.35992530609754,17.950233081405575,5.557166918594426,10.653451446613927,10566.14695501415,99.57487883196937,33.42871968576952,64.4890791009031,32.34276230883887,21.65940073092284,53.09955903871298,32.86060300399315,1.342566970559181,2.1045865081251107,8.873722186286402,7.810292838541667,5.604361566337868,13.414654404879535,0.7473248031957652,0.0,2.4980018054066022e-14,14.926605488977952,30.78042957752446,10566.14695501415,8.873722186286402,train
SIM_02436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.876,2897.67,84.04,6.55,20.77,13.003,19.574,1,NONE,,PASS,63.06309780495006,20.101993056305883,11.774006943694111,9.661827292452958,7828.423014836174,99.66656564438142,31.90297908358593,45.75841689111737,36.21980730865925,28.45437213126536,49.184167071374205,20.06924329586116,1.3136847593659757,2.423314288980095,6.546890899251169,13.270321909722222,5.291739008518983,18.562060918241205,0.92339405681062,6.2450045135165055e-15,0.0,12.551532523921013,18.776009902851055,7828.423014836174,6.546890899251169,test
SIM_02437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5052,1672.71,62.06,8.12,30.72,16.944,27.402,1,NONE,,PASS,94.67649602008828,24.147429662915556,1.3577703370844385,13.779809769802776,31176.153248207884,99.17619851798561,61.17050256394921,86.2900518125966,43.508882275523526,9.547007892783519,67.10674582109414,58.19362745948353,1.451189650226936,1.4462392997785174,26.95516738913255,14.108227947916667,3.7509661461975807,17.859194094114248,0.7395898587724857,6.2450045135165055e-15,0.0,15.11373099340538,85.77340060828499,31176.153248207884,26.95516738913255,train
SIM_02438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8182,2193.91,81.2,7.2,22.01,10.056,18.726,1,NONE,,PASS,63.56897838084109,18.31943532774755,10.498764672252452,7.697196672289706,6008.662050696562,99.64915622462682,27.09210014647535,50.03144831719125,33.007991581527115,21.997380643964647,51.267928364894516,23.2745640277547,1.3289776005483163,1.8425020894184156,5.046229053615489,9.048464515624998,6.653402391936341,15.701866907561339,0.8571152236214667,0.0,0.0,11.494204509483678,16.0534403266303,6008.662050696562,5.046229053615489,train
SIM_02439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0468,1802.0,45.77,6.94,32.7,14.02,22.522,1,NONE,,PASS,86.72420054783107,23.456121073770777,3.5906789262292285,8.21675453177134,13519.894540348047,99.54402028125575,46.091016094158086,75.37367894865797,42.2632812140014,34.92453770866385,60.66159826893627,42.75704204296504,1.400158494018057,1.5681765350702144,11.765583448833356,12.21496409375,4.532153614186567,16.747117707936567,0.7139764352028185,6.2450045135165055e-15,1.2490009027033011e-14,12.130816532887732,40.252933065574496,13519.894540348047,11.765583448833356,train
SIM_02440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4709,1737.48,61.17,9.42,28.39,19.984,25.319,1,NONE,,PASS,87.73518580763292,31.997811880715993,4.473088119284013,6.782789758334448,14117.858449744695,99.60961911743821,53.0271622016706,73.88956093088484,57.65371510038917,43.30678373674982,68.59726673781742,41.73990104161771,1.4632535694157482,1.4907211882352862,12.112824736711206,24.02362243663195,3.441154361559666,27.464776798191615,0.8583329666596269,0.0,2.4980018054066022e-14,10.272101267855529,36.868062247624586,14117.858449744695,12.112824736711206,val
SIM_02441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5128,2602.99,58.71,7.53,20.72,11.435,26.019,1,NONE,,PASS,78.89989513294402,22.496569299466064,6.016230700533933,9.517042732713772,12300.796984741577,99.63438035748452,30.848283737391696,69.48722894031019,40.53435909813705,24.573384673055607,71.4793203600926,38.2035556593753,1.4868653488675088,2.1765038128189493,10.285376254999782,10.317821993055555,10.29259511794196,20.610417110997517,0.9161582300233968,6.2450045135165055e-15,0.0,12.818415446000136,29.684244844262803,12300.796984741577,10.285376254999782,train
SIM_02442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0989,1776.15,48.69,9.41,31.48,12.367,17.909,1,NONE,,PASS,84.42345127254586,18.656654073268637,3.4422459267313608,9.294106849914723,11352.34527989924,99.4767273681888,47.72455564098198,70.20293386608577,33.615592924808354,26.55880573774954,45.23131242420948,36.34426574721648,1.2851563554177612,1.5395152324616161,9.839883164467306,8.711992565104167,2.4035198144216157,11.115512379525782,0.5957934544893638,3.1225022567582528e-15,0.0,14.358191603195989,41.28225710396525,11352.34527989924,9.839883164467306,train
SIM_02443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1565,2788.28,74.56,6.87,28.93,17.69,18.306,1,NONE,,PASS,81.73128397199692,19.743417612695435,4.413082387304567,14.777750354477371,15196.480971282419,99.470004793117,59.32293942858112,55.08840665630758,35.57372542828006,15.475925356756715,48.02029922808594,29.69074496501538,1.3052197833608836,2.3965695437699974,13.061609116823186,13.987913589409724,0.363704177429599,14.351617766839322,0.7269064580597702,0.0,3.7470027081099033e-14,22.15256101013431,53.290998210964716,15196.480971282419,13.061609116823186,train
SIM_02444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5614,2248.84,26.41,9.02,25.46,15.548,24.155,1,NONE,,PASS,91.53139132622964,19.735449409413675,1.825950590586327,17.20352273810965,26369.070319628667,99.23500459178467,60.09408186979559,78.77856450730157,35.55936830524986,9.338030567043505,52.02583464124872,47.059891676683016,1.3345839545251716,1.9107091554723648,22.40427246091722,10.881581897569443,2.7058651159563,13.587447013525743,0.6884792300217204,3.1225022567582528e-15,6.2450045135165055e-15,20.674582431164644,82.05116624954665,26369.070319628667,22.40427246091722,test
SIM_02445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8743,1609.92,65.33,9.37,25.93,18.558,26.143,1,NONE,,PASS,94.72151990747454,24.508530225419687,1.3657697745803161,14.28635727343431,30243.32226831242,99.11260452237165,67.13284494658366,83.93995438927777,44.15951391967511,6.158917022958255,59.55559901234219,55.54026314046372,1.3915835994663845,1.370008770042475,25.736444508304075,15.762434893229168,2.3725977611245943,18.13503265435376,0.7399477850183166,0.0,1.2490009027033011e-14,16.348762559406364,89.65854239551534,30243.32226831242,25.736444508304075,test
SIM_02446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7047,2664.77,34.58,6.57,30.64,11.559,18.314,1,NONE,,PASS,48.07287015270882,19.087188875522582,20.61751112447743,7.9580509187091275,5124.381694772164,99.70136068333443,22.519189040015075,32.98065778621107,34.391331307247896,25.42434006695877,48.2351753671727,13.381749639879647,1.3067784925073227,2.3033762469692043,4.429417576804752,14.5387444453125,7.696221776812365,22.234966222124864,1.1649157121633031,1.2490009027033011e-14,6.245004513516506e-14,9.990269129315699,10.7631668837712,5124.381694772164,4.429417576804752,train
SIM_02447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5736,1745.4,94.25,7.62,29.73,19.991,21.459,1,NONE,,PASS,90.52681224505827,26.77203734610455,2.8015626538954552,9.64000537116371,18332.51124502716,99.44769076594685,63.73854505088465,73.8753236232931,48.2379051281163,20.31455881339933,60.73339315431537,38.88556053201192,1.4007169476407526,1.5041711266403597,15.798804912100127,19.487513451388885,0.714176466497046,20.201689917885933,0.754581717361356,6.2450045135165055e-15,1.2490009027033011e-14,14.780356651275975,59.14915762098758,18332.51124502716,15.798804912100127,test
SIM_02448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0317,1612.22,35.81,6.89,20.32,12.409,16.755,1,NONE,,PASS,63.80759805442694,21.076734366544144,11.954965633455867,5.260795638828401,4445.306545511281,99.67369244651299,34.07755010677306,45.09851802505358,37.976097957737196,32.2582748931156,47.04135121425448,20.3156588456089,1.2981419989220446,1.346231338360277,3.7119071715928045,13.07017344704861,3.626193298857761,16.69636674590637,0.7921704783834592,1.2490009027033011e-14,4.9960036108132044e-14,8.557777947346214,12.442218424010393,4445.306545511281,3.7119071715928045,train
SIM_02449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5894,2130.24,85.7,7.01,27.16,11.2,27.691,1,NONE,,PASS,66.68171126698162,26.39888940033042,13.19051059966957,5.755634424853713,6382.086611681156,99.72981286498921,23.365279721151786,56.52324610596319,47.565566487081846,26.486238081521556,82.45094938473872,28.579115888456947,1.5802910639226238,1.820245679575385,5.453359988352736,14.003031960069443,17.846417597923935,31.849449557993378,1.206469297818064,6.2450045135165055e-15,0.0,8.797263751296008,13.49169667590746,6382.086611681156,5.453359988352736,train
SIM_02450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6637,2523.09,32.43,7.08,33.47,13.66,22.576,1,NONE,,PASS,88.03718908560019,18.191740641081164,2.471959358918831,15.910738116773564,20974.022337668186,99.36939474546,51.36261990464712,75.40408037820524,32.777911065011104,16.619675983115503,50.61835503972019,41.283190301753905,1.324191346313232,2.2012273553159085,18.298432366931866,9.073911388020834,3.2684355598128567,12.34234694783369,0.6784588232289225,3.1225022567582528e-15,0.0,20.445775406095642,67.1667007549454,20974.022337668186,18.298432366931866,val
SIM_02451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4605,2738.68,79.26,7.41,26.2,13.629,24.557,1,NONE,,PASS,88.3371282636481,18.9575894110202,2.5029105889798036,16.519319669934198,23356.917309689692,99.39681453583718,48.66163908161806,77.28234496053814,34.157818758594956,18.723925017734796,56.60563713478307,43.05638717662166,1.368968248655431,2.3326642440706906,19.894199344220183,9.4007049609375,4.352665335241358,13.753370296178858,0.7254809669094274,6.2450045135165055e-15,1.2490009027033011e-14,19.908917608980367,66.92215481445521,23356.917309689692,19.894199344220183,train
SIM_02452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9203,2736.61,76.71,7.68,21.94,16.693,26.207,1,NONE,,PASS,90.7118715100314,19.884314370613414,2.0359856293865826,20.339828943939082,29264.876809560676,99.25675090919279,60.81241507250261,76.29828807477432,35.827593460564714,8.144063655071664,52.10269662389493,44.88455543011368,1.335153833933262,2.2977304606714477,24.571568061625516,11.934195275173613,2.9719139057702413,14.906109180943854,0.7496415970456222,3.1225022567582528e-15,1.2490009027033011e-14,23.743208039842013,84.3692089224098,29264.876809560676,24.571568061625516,train
SIM_02453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3371,2029.59,37.96,7.71,22.1,10.892,27.614,1,NONE,,PASS,76.57909902230054,25.52925082016335,7.8078491798366505,6.40210626026136,8644.788373578262,99.68456159814242,27.00780439031052,67.91314361478061,45.99865012642045,25.638999438416064,81.92993062520853,38.30733172475647,1.5757245591469842,1.7050216594540648,7.262329543576592,11.435030438368054,14.508838190898938,25.943868629266994,1.0162408921446364,6.2450045135165055e-15,0.0,9.70961379911883,20.033984461497976,8644.788373578262,7.262329543576592,train
SIM_02454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5411,2929.39,36.41,7.97,33.52,12.219,25.789,1,NONE,,PASS,79.89174338349216,21.204147503156037,5.336952496843958,11.621152747617607,14521.923576763082,99.60329103507496,33.88122931402865,69.58767320098667,38.20567117685773,24.722707299928157,66.4471026371951,36.7330369770998,1.445882449425307,2.556113697119022,12.671473502360483,10.326837893229166,8.542779848347621,18.86961774157679,0.8899022108183423,6.2450045135165055e-15,6.245004513516506e-14,15.304102933211471,36.98188373577349,14521.923576763082,12.671473502360483,test
SIM_02455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8686,2305.19,38.49,7.47,34.0,19.76,25.85,1,NONE,,PASS,84.03886584775364,30.143564635467364,5.72503536453263,8.400313494637523,14398.290559371164,99.63559127470458,50.223260079676336,67.93455301051272,54.312729072914166,41.95289048756165,65.77198044653811,35.16050258565874,1.4404708053642714,2.0146004482363313,12.583258913471807,23.347905453125005,4.054395731503479,27.402301184628485,0.909059745123393,6.2450045135165055e-15,0.0,12.40574247453104,36.2146461111012,14398.290559371164,12.583258913471807,train
SIM_02456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7698,2431.7,64.41,7.51,30.7,12.725,23.289,1,NONE,,PASS,80.6328780756482,21.58526019509487,5.184539804905129,9.836922813290492,12514.860057621523,99.59547136516468,38.13642908182067,68.69381828933423,38.89236071188265,28.32585011937366,60.98298785800405,36.348961783429324,1.4026601434946404,2.102330132864821,10.81974232336394,10.886152956597222,6.333338432052417,17.21949138864964,0.7977430539643285,0.0,3.7470027081099033e-14,13.80186282421539,34.39207330452194,12514.860057621523,10.81974232336394,train
SIM_02457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8749,2874.21,45.71,8.76,20.93,13.728,23.359,1,NONE,,PASS,63.11670955345326,23.905390626660868,13.969509373339125,8.27788487910557,7778.550223444882,99.71199443050071,29.320154446007844,47.81639637515665,43.07277590389346,31.432408212070012,62.493644177774044,21.720759124667826,1.4144788745205208,2.405003237970149,6.50872360547711,16.721176554687496,9.37040179944485,26.091578354132345,1.091451662999947,0.0,1.2490009027033011e-14,10.688378881931124,16.181096064389497,7778.550223444882,6.50872360547711,train
SIM_02458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5244,2384.73,29.3,9.08,30.45,14.914,18.5,1,NONE,,PASS,66.36129064811387,22.247224522036287,11.277175477963707,7.83585296708107,7073.785150155701,99.67141550753833,38.19828999703938,45.56993754659109,40.085089228894205,36.07570260724099,46.68253853741143,19.97930205034378,1.2955574084713493,2.060025811884527,6.110620488292682,16.181052197916667,2.9034889361731415,19.084541134089807,0.8578391931625545,6.2450045135165055e-15,1.2490009027033011e-14,11.35184857251784,18.493521117976197,7073.785150155701,6.110620488292682,train
SIM_02459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5164,1844.98,68.49,7.56,26.83,19.664,27.232,1,NONE,,PASS,94.12729495483781,24.95917003940461,1.5572299605953894,15.455572610619088,31168.466209446557,99.16229050663861,68.0034885341774,81.6457958192249,44.97147754847678,5.980374108700723,59.064424272750486,51.97692901342369,1.3877923413525792,1.5747645986781251,26.60353889024912,17.17190094791667,2.3620590813882245,19.533960029304893,0.782636602037063,0.0,1.2490009027033011e-14,18.283667582092956,89.75612767742317,31168.466209446557,26.60353889024912,train
SIM_02460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0562,1655.94,29.76,7.35,22.18,12.554,19.565,1,NONE,,PASS,76.71916628949191,22.291674395407348,6.764525604592655,6.115405862075655,7092.7370219653485,99.63069882591907,38.74609191671986,61.99290063442854,40.165179090824054,31.995441538145784,55.05019674341148,32.263232476246664,1.3571920919335185,1.3915020225303587,5.960093911217033,11.643414588541667,4.61080941111549,16.254223999657157,0.7291611976445314,0.0,6.2450045135165055e-15,9.913981686581515,20.90843673809145,7092.7370219653485,5.960093911217033,val
SIM_02461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9689,1945.41,82.07,6.87,23.67,17.245,23.392,1,NONE,,PASS,79.83152512847997,28.714521441937826,7.254378558062172,6.4915428865964655,9620.10124547921,99.66631492145119,44.77219345315647,63.4813038348474,51.73787647196005,45.751275437391826,64.10454605848021,33.05709485798166,1.4271916036647871,1.6429940261309472,8.124646669389602,20.27215946440972,4.550288654724132,24.822448119133853,0.8644562706477997,0.0,1.2490009027033011e-14,9.86908761395611,24.48385803382152,9620.10124547921,8.124646669389602,train
SIM_02462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8178,1531.82,80.02,7.63,24.82,11.464,17.112,1,NONE,,PASS,80.22087733113639,19.106848120975403,4.710951879024591,6.901496296955541,7716.639330642766,99.54945774980379,42.2867706344633,65.72861562885504,34.42675337112685,28.34842922048067,46.53848557611511,34.763824374079775,1.294521217861382,1.29870931686003,6.542329642878607,8.642842824652776,2.910529144939013,11.55337196959179,0.6046717855525608,3.1225022567582528e-15,6.2450045135165055e-15,11.46390326986267,27.10399033484734,7716.639330642766,6.542329642878607,train
SIM_02463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5699,2626.18,51.82,8.1,34.35,12.166,25.743,1,NONE,,PASS,89.28981565005323,18.3668257894003,2.2030742105997083,16.34512311768588,24384.131816679834,99.3776084229685,43.88742942131134,80.91303920049872,33.09337980072126,19.69560206184809,62.45262001666168,47.10805529602808,1.4141566074909386,2.297742141009724,21.33457997818933,7.965658063368056,5.621661016222818,13.587319079590873,0.7397750289237386,6.2450045135165055e-15,6.2450045135165055e-15,19.202453239790167,68.46312923846347,24384.131816679834,21.33457997818933,train
SIM_02464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7976,1870.77,52.35,6.51,24.74,16.106,24.65,1,NONE,,PASS,93.12338456675337,22.1611305656577,1.6364694343422956,14.117887574373002,27013.62266501483,99.24534349094903,60.26356103470156,82.69443459880259,39.929964983167025,11.544429594960063,58.130742701982385,51.67935356854221,1.3806139324716358,1.5856524428892762,22.896570273240368,12.471223173611111,2.9531295583353296,15.424352731946442,0.6960092891582437,0.0,6.2450045135165055e-15,16.756727887239,80.14057784510918,27013.62266501483,22.896570273240368,test
SIM_02465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7186,2525.76,29.7,7.03,25.1,14.18,25.732,1,NONE,,PASS,74.57608143333483,25.89177140851379,8.82682859148621,7.9392101267880095,9911.293735398443,99.68567044664624,34.34649439324493,61.27561151273954,46.65184037570052,33.68122761769108,70.40922859642622,31.31045757752633,1.478054277060447,2.1434048699754538,8.410900188541358,15.872608560763888,9.499073747466582,25.37168230823047,0.9799129579789081,6.2450045135165055e-15,6.245004513516506e-14,10.977645679998867,22.7777985449518,9911.293735398443,8.410900188541358,train
SIM_02466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9941,2463.45,75.85,8.09,33.12,19.411,23.315,1,NONE,,PASS,90.16441816326983,20.732496476880428,2.26160352311957,18.912139017604822,24872.93604488836,99.23229052679758,69.7465198437524,67.48942010660208,37.355849507892664,5.601277175796997,54.85902435884854,40.949458716310225,1.355751742960911,2.146742182851641,21.675203888421887,14.6888785859375,1.0516898750890977,15.740568461026598,0.7592220492394385,0.0,1.2490009027033011e-14,26.731800954578667,85.44946833717665,24872.93604488836,21.675203888421887,train
SIM_02467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5395,2161.33,68.83,6.96,34.27,19.641,20.066,1,NONE,,PASS,87.95951078349066,23.344014364384503,3.1954856356155004,12.479058179280555,17859.35307783552,99.42262134059673,65.35618937095616,65.2449052287131,42.061287143035145,14.496309093750332,57.278290553291185,35.69789764014063,1.3740924642820422,1.890535685891347,15.621744167055246,17.165665664062498,0.279340533217298,17.445006197279795,0.7473010393574506,0.0,0.0,19.717140429821033,63.07790374645468,17859.35307783552,15.621744167055246,train
SIM_02468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.909,2237.4,42.47,7.84,24.65,15.072,25.291,1,NONE,,PASS,91.65055937252417,20.99622664665156,1.9127733533484361,15.317727343324323,26628.8643324223,99.31537823619718,55.35204454254964,81.29938864628895,37.831039002975785,14.412276032003756,59.33669575083217,48.9629186463155,1.389892661040189,1.895832686720645,22.563632525098654,11.183052213541664,3.78912502898986,14.972177242531524,0.7130889513863796,0.0,2.4980018054066022e-14,18.03465948512436,75.71102359234146,26628.8643324223,22.563632525098654,train
SIM_02469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7762,2690.89,93.06,6.92,32.97,18.792,23.203,1,NONE,,PASS,71.12005114191608,28.288853782310824,11.48734621768918,7.922509802411145,9297.992597466671,99.70558031720319,41.6920478582222,50.469965421077845,50.970907715875356,46.263244329191,58.64930496112073,22.95969392928952,1.384596190256397,2.343793411280678,8.09864906706662,24.554552630208335,3.914571344249106,28.46912397445744,1.0063724813148611,0.0,7.494005416219807e-14,11.312934958357127,21.118853224502125,9297.992597466671,8.09864906706662,train
SIM_02470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.004,2497.53,38.77,6.64,33.63,13.851,20.327,1,NONE,,PASS,82.93789498101312,19.07903336143226,3.924966638567735,12.55570507979945,14576.844766452361,99.49727510461138,47.91296487388638,67.24308654221547,34.37663668726533,24.653548976032,46.876155932688384,32.466232720237755,1.296951428649576,2.180064969016955,12.723958724876544,10.254152812500001,2.8815290072016597,13.135681819701661,0.6884878060046312,6.2450045135165055e-15,1.2490009027033011e-14,17.787433007741434,47.40705912098859,14576.844766452361,12.723958724876544,train
SIM_02471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7255,2128.74,48.6,6.7,30.61,19.738,27.704,1,NONE,,PASS,93.27225432326635,23.06203124269922,1.6634687573007814,18.593829405917514,31383.426449216895,99.12653356417799,69.76756472459431,77.74659693985444,41.553209446304905,3.6576270440036214,57.74183630600394,51.71447165104338,1.3776348732320343,1.8398604533471665,27.12455500175863,16.07565299045139,2.1843964068859707,18.260049397337358,0.7917797528402,3.1225022567582528e-15,6.2450045135165055e-15,22.63650135804118,92.99834297471446,31383.426449216895,27.12455500175863,train
SIM_02472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0664,1904.32,88.54,7.0,22.37,16.015,25.398,1,NONE,,PASS,92.46078829083018,24.101198919040957,1.9652010809590388,11.847527988012338,25113.57626323771,99.37786044425242,55.28729735822523,83.13854617652663,43.425583637911636,20.438712814062583,64.28006245709241,49.58638628853952,1.4285836069153786,1.6012475797994714,21.116752022569123,13.577833895833333,3.979289429280533,17.557123325113867,0.7284751013462241,6.2450045135165055e-15,1.2490009027033011e-14,14.416800387639265,68.20365128346658,25113.57626323771,21.116752022569123,train
SIM_02473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2645,2777.13,80.8,9.08,32.85,10.448,15.703,1,NONE,,PASS,42.37463115303501,15.79069442602273,21.473805573977266,9.294697021863508,4812.448860474846,99.66531285817143,20.231539681778212,27.7592063115183,28.451701668509422,21.31407844374624,39.23877996807393,10.770204112676696,1.2430842195137162,2.4179611356877926,4.1900502720841954,12.2076819921875,5.888296478909509,18.09597847109701,1.1459900358324469,0.0,1.2490009027033011e-14,10.989968212203404,10.736104485912072,4812.448860474846,4.1900502720841954,test
SIM_02474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6592,1934.34,75.88,9.11,30.38,11.217,27.201,1,NONE,,PASS,90.57086572815221,22.33405092163651,2.3251490783634807,10.05954175967379,20417.87645010072,99.47994965933219,37.413790950944616,84.93416614440227,40.24153319213786,25.786268901028578,76.7908030434439,54.05512288719222,1.531383193833315,1.6705755241315399,17.633717263914328,8.7366775,8.806603109778695,17.543280609778698,0.7854947887122139,6.2450045135165055e-15,0.0,12.662403182848145,51.85960616497084,20417.87645010072,17.633717263914328,test
SIM_02475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7865,2928.01,56.8,6.84,29.81,13.962,27.873,1,NONE,,PASS,89.13707410391616,20.31121939068886,2.4752806093111435,16.99247561795715,26814.72222383881,99.41965786940766,46.35570512501584,79.75008167895685,36.59679169493488,20.488260411017926,65.60313330315584,45.83528119430953,1.4391205293119764,2.5240010276877554,23.114807138681506,10.2450240234375,6.095275756649139,16.34029978008664,0.8044962474078448,0.0,3.7470027081099033e-14,19.472397668748712,68.76938740663422,26814.72222383881,23.114807138681506,train
SIM_02476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1058,1931.75,44.9,7.36,34.02,12.613,21.696,1,NONE,,PASS,75.91262031018546,22.854101645343814,7.251698354656191,6.827530970006634,7998.242511836333,99.64656239316648,36.062395472629454,62.3267404716372,41.17856152314201,30.713728739008037,60.30292413042385,32.34186841633787,1.3973718940671382,1.688345786376888,6.9904485794121225,12.125685887152777,6.371528623904728,18.497214511057507,0.8093608227574345,6.2450045135165055e-15,0.0,10.705198873482288,22.31901129159503,7998.242511836333,6.9904485794121225,test
SIM_02477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2471,2226.35,69.47,7.96,27.79,16.727,17.185,1,NONE,,PASS,79.27119033166399,21.599100500858817,5.647999499141189,9.834835433992367,10702.755461512248,99.55825295061457,53.69937637497819,55.22995578587897,38.917298199745616,24.305952777787127,47.395235023715465,26.068499889902213,1.3006961355817708,1.9063605237912393,9.1644667314744,14.866462417534722,0.3977411151221447,15.264203532656866,0.7067055191511302,6.2450045135165055e-15,1.2490009027033011e-14,15.445643566777134,35.97762552478338,10702.755461512248,9.1644667314744,test
SIM_02478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4114,2403.73,95.21,6.88,20.5,15.74,18.387,1,NONE,,PASS,74.97918351625601,22.052427580700122,7.35897241929988,9.227791840403265,9579.268040987763,99.61610530964778,46.201833529921835,53.491321125859855,39.73410374900923,31.765889880628087,43.95960987015486,24.209691079299773,1.276110622760498,2.0083868474359794,8.00375913334012,15.039386630208332,1.7014997503840357,16.740886380592368,0.7591402950686338,6.2450045135165055e-15,2.4980018054066022e-14,13.534882070929536,27.738462705979,9579.268040987763,8.00375913334012,train
SIM_02479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1454,2842.36,76.31,8.54,34.2,18.169,19.871,1,NONE,,PASS,76.57816987017938,23.084795620045053,7.060604379954946,11.149887671475229,12099.06144981638,99.6077242970111,50.42784305672514,52.75204555528602,41.59422634242352,27.823409532233352,49.540686260144284,23.503110636456594,1.3162887403088812,2.4856729139709177,10.580753082043891,17.95718562673611,1.1166283402163508,19.07381396695246,0.8262500686984742,0.0,3.7470027081099033e-14,16.505967012058505,34.86918922571368,12099.06144981638,10.580753082043891,test
SIM_02480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4915,2390.52,28.45,6.72,23.42,17.979,18.045,1,NONE,,PASS,80.02466610157639,22.800227742330634,5.69127225766937,10.393854397193202,11925.719814433516,99.56520529436301,55.26630741844,55.34610995503241,41.081491427622765,24.130119785311383,51.13830151256842,27.223664034405616,1.3280210908919956,2.017210770666784,10.063371340808514,16.78401618489583,0.22835329205859684,17.012369476954426,0.7461491029481895,6.2450045135165055e-15,2.4980018054066022e-14,16.008144639189066,38.00122107076888,11925.719814433516,10.063371340808514,train
SIM_02481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2402,1698.59,89.27,7.27,21.83,16.792,25.669,1,NONE,,PASS,79.58274909101542,31.228429908812632,8.011770091187373,5.203500172244785,8299.104120664608,99.69365767064184,41.06096564683286,65.35869456794475,56.26744127713987,46.2911691853694,74.93998386492615,35.67523582817935,1.5157213920284263,1.4256496569363848,6.965550805376716,21.498656449652778,7.490032763042066,28.988689212694844,0.9282787926688003,6.2450045135165055e-15,3.7470027081099033e-14,8.03629761341682,19.874304340652156,8299.104120664608,6.965550805376716,test
SIM_02482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4119,2589.12,73.72,7.21,31.97,11.913,17.151,1,NONE,,PASS,76.93911942919068,15.704736118766974,4.707163881233029,13.291778431303866,11182.978962142764,99.48662949452695,43.34050448696224,59.299177724759566,28.296821835616168,22.920399163450295,38.250320878871165,26.692015763419075,1.2362780234152115,2.2477837894762103,9.708672764938669,7.725159966145832,2.284142714013586,10.009302680159418,0.6373429393823702,3.1225022567582528e-15,6.2450045135165055e-15,18.92055463769409,40.077890493956254,11182.978962142764,9.708672764938669,train
SIM_02483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6703,1803.08,59.52,8.84,30.19,12.561,25.139,1,NONE,,PASS,93.56972891537731,19.341143675995237,1.3291563240047632,14.70788864532715,27826.47644116212,99.18429084425942,51.42057528667291,86.76338568731829,34.84890752431574,12.390652719230307,64.24360341137802,57.52112532719883,1.4282943421591534,1.5562392276447496,24.017045391701398,8.288036695312499,4.542389899440541,12.830426594753039,0.6633747626143325,0.0,6.2450045135165055e-15,15.98008477651645,80.71301723241162,27826.47644116212,24.017045391701398,test
SIM_02484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4021,2200.82,91.44,8.9,21.8,14.851,20.406,1,NONE,,PASS,84.53463508758139,21.473572539582513,3.928527460417486,10.536353661310288,14173.045022175846,99.52125327553773,50.16077898068272,68.9694890969015,38.691121692941465,27.80226997689892,49.584467447533335,34.37026255063656,1.3166088693691662,1.846990255773256,11.89441937577559,12.205135738715278,2.6397414451076626,14.844877183822941,0.6913091501872447,3.1225022567582528e-15,6.2450045135165055e-15,15.078656952779893,43.929477499547104,14173.045022175846,11.89441937577559,train
SIM_02485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1776,2489.11,99.09,7.94,22.0,12.622,17.3,1,NONE,,PASS,64.77199278961554,18.898912968182866,10.278687031817135,9.00039552199673,7049.164744491816,99.6384090891123,34.96303444785715,45.83387015167445,34.05209543816733,28.543841194559608,43.1941656514217,20.056909309210152,1.270696670187268,2.090347824653487,5.919869426932728,11.76095361111111,3.378822402406625,15.139776013517736,0.8010924246810491,0.0,1.2490009027033011e-14,12.511373249111019,19.320367793558358,7049.164744491816,5.919869426932728,val
SIM_02486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7204,1770.3,58.57,9.34,32.18,13.568,27.889,1,NONE,,PASS,77.48832636258307,29.22890665727178,8.491493342728225,5.2751696846209075,7845.762104346413,99.70201831979773,32.63498796447911,66.58254343434726,52.66469667976897,35.34232397595525,83.26282870156675,37.157035889861206,1.5874332237434818,1.5379705759412245,6.816105328090994,16.44340944097222,13.032510742699111,29.475920183671334,1.0084510012398327,6.2450045135165055e-15,2.4980018054066022e-14,8.249972209163097,18.513513343200536,7845.762104346413,6.816105328090994,val
SIM_02487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.874,2793.53,60.53,8.89,31.67,12.173,24.271,1,NONE,,PASS,85.5012102949503,18.702534739917425,3.1714652600825763,14.548594152745832,19181.53744205207,99.4792039407937,40.814800150016104,75.50267678102016,33.69826079264401,24.03196319111709,59.179148131863634,39.67654273044774,1.3886769414196285,2.422860881528652,16.636369294736454,8.475985121527778,5.640574613866229,14.116559735394006,0.7547939320366333,0.0,3.7470027081099033e-14,18.34264282643189,54.41251211345096,19181.53744205207,16.636369294736454,train
SIM_02488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1011,2332.88,40.3,7.24,21.84,10.147,18.098,1,NONE,,PASS,72.34221321229457,16.71184701638538,6.389252983614616,9.940040368938933,8408.804264254222,99.57391548776882,32.913484217887905,58.772956882223305,30.111436065559246,21.021043231298577,46.76380003677653,28.60998079001733,1.2961422982140658,1.9580842467335646,7.057862883518316,7.326377504340277,4.520707352109929,11.847084856450206,0.7089033812261777,0.0,0.0,14.461418601675541,26.007340507195458,8408.804264254222,7.057862883518316,train
SIM_02489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7835,2089.57,88.73,8.04,30.62,10.153,15.427,1,NONE,,PASS,43.68337202622736,16.941940589791887,21.841559410208106,6.657860528511087,3705.2318242280558,99.68137652586364,20.86394672918981,28.835687848808405,30.526019080706103,23.129042991996055,41.660369676613186,11.406200542087367,1.2599172183710037,1.8060654527098896,3.202520706183346,12.308037990451387,6.099981580031578,18.408019570482963,1.086535481158188,0.0,0.0,9.120048695486501,8.784954566884707,3705.2318242280558,3.202520706183346,train
SIM_02490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2919,2739.33,65.28,7.46,27.8,16.553,22.344,1,NONE,,PASS,84.99364122784422,21.49650674570513,3.7953932542948725,13.769592356501771,18176.47281054663,99.49733721908271,53.42255027382695,67.78192266777684,38.73244458685609,22.281536559542026,48.72412655106552,33.40180610361581,1.3103322785758327,2.3456887289069037,15.56451665297063,13.646868160590277,2.5528121405389435,16.19968030112922,0.7535959443441115,3.1225022567582528e-15,0.0,18.94116627980558,54.27001336557614,18176.47281054663,15.56451665297063,train
SIM_02491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7633,2500.45,26.56,8.23,27.06,18.012,25.188,1,NONE,,PASS,89.40041517039042,23.9265013132971,2.8367986867029003,13.838302803463087,23473.35805918366,99.44656750571045,57.53034332982557,75.04198135641288,43.11081317711189,19.437291380478396,56.25188544160514,40.652822711634066,1.3662810695711254,2.135870949355655,20.050816278043484,15.7966196484375,3.0096966549180753,18.806316303355576,0.7860036056715074,3.1225022567582528e-15,1.2490009027033011e-14,18.231149389104186,65.44597353868934,23473.35805918366,20.050816278043484,train
SIM_02492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6983,2524.76,39.4,7.65,27.59,13.651,16.714,1,NONE,,PASS,61.647514702635675,19.541214152985564,12.157085847014423,8.689351990718222,6569.074235789098,99.65583453513528,35.499861364154626,40.53891028995359,35.20939487024426,31.58594990854787,40.793832067726804,17.004633248851782,1.2538676994304467,2.160443813184138,5.621174207076266,13.909555236979164,2.493918641493375,16.40347387847254,0.839429615276304,1.2490009027033011e-14,3.7470027081099033e-14,11.986089207362186,17.48808223355914,6569.074235789098,5.621174207076266,val
SIM_02493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0808,2825.88,39.08,8.26,29.66,11.857,23.357,1,NONE,,PASS,57.154874678565506,22.33658226338083,16.744217736619174,7.944964776411913,6584.970972012374,99.7188498883034,23.20391312608465,44.20923374419052,40.24609416825375,25.71957114633209,63.861273291027615,19.648527096998272,1.4252644735574664,2.4347569186721354,5.6735613803000495,14.714667534722222,12.4531137212605,27.167781255982725,1.2162908781493527,0.0,4.9960036108132044e-14,10.417690395814597,13.35734984798307,6584.970972012374,5.6735613803000495,train
SIM_02494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3559,1980.62,68.26,8.92,24.47,15.209,25.126,1,NONE,,PASS,86.45164965654097,26.243176318089915,4.112723681910078,8.175014203159146,14566.737022079727,99.5872497398209,45.01997437311282,75.35768637977243,47.28500237493678,38.45055101125796,68.56232655368282,43.29786906888721,1.4629696274441875,1.6772389996294428,12.335480521643813,14.962665535590277,6.007705872904698,20.970371408494977,0.7990790121712403,6.2450045135165055e-15,1.2490009027033011e-14,11.456735900673328,38.101602126477225,14566.737022079727,12.335480521643813,train
SIM_02495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0574,1983.27,43.02,9.21,33.58,14.444,16.413,1,NONE,,PASS,85.99629804730029,17.24862148453921,2.808778515460794,13.146354370171988,14081.738018805127,99.33713743614476,60.264684288387926,64.75754199530034,31.078597269440017,13.096555696611098,40.11288854181499,31.633982731897266,1.2491342455416286,1.7308912274844397,12.28978243228804,9.353677953125,0.6694138356095624,10.023091788734563,0.5810952369566897,6.2450045135165055e-15,0.0,20.36022948462074,60.3434387015388,14081.738018805127,12.28978243228804,train
