simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.268,2394.24,68.97,8.85,21.83,12.006,24.117,1,NONE,,PASS,89.98703363720834,18.238571977589388,2.0294280224106154,15.567936911755409,23771.485782870226,99.34977542302545,45.8708080767312,81.50172576567259,32.86229185151241,18.94603906652868,59.506760159815904,47.75051570630998,1.3912061610748347,2.009518150126499,19.951730877502566,7.7361478125000005,4.7849143374778125,12.521062149977812,0.6865154884583642,0.0,0.0,18.120579531735817,68.16153489847919,23771.485782870226,19.951730877502566,train
SIM_02572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6936,2196.64,99.71,8.69,29.83,18.252,27.038,1,NONE,,PASS,85.76954055238959,29.756541321083837,4.937058678916172,8.29305244904049,15386.20095210175,99.62246647384002,47.96324254230156,72.6530626755931,53.615389767718625,44.508714412732225,71.56285937970553,40.01656539263396,1.4875554100932176,1.8936710009874058,13.264077208081385,20.76646864583333,5.7896329356471465,26.556101581480476,0.8924458422412249,6.2450045135165055e-15,0.0,11.726160080214605,37.80472887958076,15386.20095210175,13.264077208081385,train
SIM_02573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7245,2225.47,59.82,8.05,21.03,18.508,27.099,1,NONE,,PASS,86.41586812469303,30.007478126959032,4.717021873040967,8.548056966598862,16328.486374580321,99.61589880040626,48.857262842798924,73.43878597355388,54.06752815668294,43.659446878040185,71.64992792414566,40.65012400940542,1.4882749672082058,1.8628014509151227,13.667552521407178,21.093626610243053,5.574988171100723,26.668614781343777,0.8887322909479826,0.0,0.0,11.734824783325287,39.0656094947345,16328.486374580321,13.667552521407178,val
SIM_02574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5445,1689.46,48.49,8.91,29.52,17.482,18.764,1,NONE,,PASS,70.88631875221243,27.322777131446518,11.221722868553488,5.133890758932601,5790.476166459857,99.69612238473047,43.5785053490393,48.399663234919544,49.2302290656694,43.271251371825976,52.58256347887112,22.199930719760065,1.3387172262784384,1.454953019639389,4.986724032259233,22.040962999131946,1.3078634502062778,23.348826449338222,0.8545553893372512,0.0,2.4980018054066022e-14,8.480173114820587,15.47452251703374,5790.476166459857,4.986724032259233,train
SIM_02575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1334,2351.24,27.97,8.74,21.05,17.461,19.086,1,NONE,,PASS,84.29673732322492,22.029603551627662,4.103796448372344,11.776150037956297,14909.723781150808,99.49915150992854,57.899460351234225,62.70056676759141,39.6929793723021,20.756192248368944,49.51368771974494,29.399810899803768,1.316091365149773,1.9682094357891988,12.480843738228184,14.924848258680553,0.7927006090029115,15.717548867683465,0.7134739774525888,3.1225022567582528e-15,2.4980018054066022e-14,17.57364486948197,49.03925607430955,14909.723781150808,12.480843738228184,train
SIM_02576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0043,2513.22,33.28,8.54,30.3,19.181,24.785,1,NONE,,PASS,76.45485538756512,29.82068115993206,9.183618840067938,7.743394748833539,10648.903797424598,99.69189347733848,44.28178577391398,57.74246368181058,53.73095704492263,48.16770307367093,64.02147287602455,27.960479729798294,1.4265332313692756,2.1699480097755584,9.194407016302947,24.604874004340278,4.568352484639107,29.173226488979385,0.978288401010014,6.2450045135165055e-15,0.0,11.252112991701622,24.763206921299542,10648.903797424598,9.194407016302947,val
SIM_02577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5431,1673.13,80.55,6.74,34.71,19.185,26.951,1,NONE,,PASS,88.59293289079623,32.37460405921656,4.168495940783442,6.552524974056877,14616.596097710373,99.6083672533481,50.75711186574486,76.83509732795586,58.33261992651632,46.92528292717931,74.98561578168284,45.44543893894294,1.516105601147912,1.4655972150841199,12.803573263771334,23.057363799479166,5.133538765511467,28.190902564990633,0.8707721185848792,0.0,1.2490009027033011e-14,9.765380120625487,37.42095408831461,14616.596097710373,12.803573263771334,train
SIM_02578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7498,2238.87,72.28,6.63,29.59,15.672,19.375,1,NONE,,PASS,87.5154174417548,19.034428262746786,2.7153717372532102,14.34676000141033,17832.5095189112,99.35919638025386,60.05053885330987,68.7490589362316,34.2962671400843,13.730830369141811,43.413511974845335,35.14789571669601,1.272245744964345,1.9285476033391307,15.360804108420064,11.070308359375,1.2529554712050384,12.323263830580037,0.6474196997394717,3.1225022567582528e-15,6.2450045135165055e-15,20.66511532085456,65.38216926582224,17832.5095189112,15.360804108420064,train
SIM_02579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7556,2094.14,94.4,6.61,34.64,10.993,22.96,1,NONE,,PASS,63.486012642062036,22.699804736245135,13.055795263754868,6.159671857513075,5724.462380555172,99.70586150603526,25.045757781731066,51.284962295251844,40.90054907431556,25.524984873493114,66.13128785137724,24.489766802380018,1.4433484156745209,1.8339686080092925,5.013267643838679,12.389998232638892,11.5548545049619,23.94485273760079,1.0548484013771127,0.0,2.4980018054066022e-14,9.567813366464502,13.474629190720409,5724.462380555172,5.013267643838679,train
SIM_02580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0279,2889.26,84.41,6.74,28.31,17.778,19.772,1,NONE,,PASS,75.96948038688083,22.81203960109219,7.2158603989078,11.247390793800076,11987.73668665983,99.61071724961408,49.3850493933416,52.52288241893902,41.102774056021964,28.45681830188316,48.26985614389616,22.79550251940073,1.3070302408595336,2.478266461291601,10.282496479148278,17.479522101562495,1.2897706564188096,18.769292757981304,0.8227801233995171,0.0,0.0,16.244880044490326,33.79131198077402,11987.73668665983,10.282496479148278,val
SIM_02581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.689,2947.5,95.85,8.69,26.22,12.901,19.58,1,NONE,,PASS,77.22918523084454,17.522529837026315,5.166470162973687,13.753022394930193,12897.556291389143,99.53340042765292,42.11894585293592,60.659294989169624,31.57212583247985,25.690467593990576,44.35267549304049,27.635234642163997,1.2788997147971628,2.510693919410293,10.986197169140862,9.365318046875,3.2507825070979752,12.616100553972975,0.7199930986742727,3.1225022567582528e-15,2.4980018054066022e-14,18.498797583934838,39.88561878557936,12897.556291389143,10.986197169140862,train
SIM_02582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6179,1723.22,40.24,7.88,31.78,10.893,19.98,1,NONE,,PASS,82.76102463152233,19.54641603644831,4.071483963551692,7.83059448286029,9958.476551398684,99.54558358869673,38.63224395130377,71.90874087884474,35.2187676332402,25.552202371706198,55.066294055400995,40.397343705889966,1.357313443633717,1.4951079813977302,8.640218761712559,8.102046789062499,4.799553285236225,12.901600074298724,0.660049394745361,3.1225022567582528e-15,1.2490009027033011e-14,12.331228672650463,32.27915735186648,9958.476551398684,8.640218761712559,train
SIM_02583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5822,1710.96,91.79,8.34,34.21,11.762,16.828,1,NONE,,PASS,72.24046434781847,19.2031047138658,7.37909528613421,6.695537158664453,6146.079438226916,99.60866781463831,38.18983083901428,55.08904759687465,34.600188673632076,28.639142712525224,45.10328012822569,26.4932779592523,1.2842427554618103,1.496300715480295,5.374984254931538,9.921021605902776,3.1468976865104494,13.067919292413226,0.6805107552726825,9.367506770274758e-15,4.371503159461554e-14,11.141716001544578,20.315856039922334,6146.079438226916,5.374984254931538,train
SIM_02584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6296,2372.41,36.54,7.94,28.0,10.5,24.478,1,NONE,,PASS,63.5547367390482,22.64429848117592,12.985301518824079,6.932393065526161,6497.426342848282,99.70779110417145,22.786138772226046,52.799584580491924,40.80053780392058,23.04971156671345,70.20231686217004,25.511843009100044,1.4763566109430326,2.0328451275187107,5.567444700735053,11.736427354166667,13.78224174574159,25.51866909990826,1.1269357326799851,6.2450045135165055e-15,2.4980018054066022e-14,10.254374323196211,14.39020083410214,6497.426342848282,5.567444700735053,test
SIM_02585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4063,1597.69,34.86,8.91,32.63,14.371,20.762,1,NONE,,PASS,92.85187811932698,18.947632804664224,1.4586671953357786,13.8730579433638,22170.97905719802,99.13168024188899,62.23397197722599,81.0726140531313,34.139878927322926,8.536788562187354,47.52089757123909,50.11125572870158,1.3016043064081966,1.390059124743723,19.289706853619972,9.464661591145834,1.8305967238760388,11.295258315021872,0.596130315141076,3.1225022567582528e-15,6.2450045135165055e-15,17.723992202679177,82.035716919299,22170.97905719802,19.289706853619972,train
SIM_02586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7275,1771.73,78.32,9.34,28.35,14.771,15.772,1,NONE,,PASS,77.56135706041685,20.730211708322912,5.997288291677083,7.596699043862108,7869.628755555172,99.57122704679257,49.86412376986261,55.244338731443264,37.351732807789034,27.73042509711811,42.563729923226575,25.49341338805323,1.266254878112004,1.5199053199253572,6.751079798505344,12.767717469618056,0.6751213968563838,13.442838866474439,0.6484660675740862,6.2450045135165055e-15,0.0,12.551828449881974,27.890403364382475,7869.628755555172,6.751079798505344,val
SIM_02587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6594,2296.69,56.05,6.74,23.58,16.929,18.369,1,NONE,,PASS,87.3033862941493,18.909389650994978,2.7500103490050245,15.65545812242735,17981.347686960235,99.3183469200272,65.30097506044783,63.40930695323868,34.07097234413509,10.02245298920174,47.56902852007662,35.04342596443301,1.3019523195898184,1.939079056531601,15.181524153454555,11.969638734374998,0.4932112898840763,12.462850024259074,0.6590826173812173,0.0,1.2490009027033011e-14,23.210846775539263,69.71215105056247,17981.347686960235,15.181524153454555,train
SIM_02588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5687,2569.88,30.18,7.15,31.55,14.756,23.894,1,NONE,,PASS,75.34478284164615,24.53881628934721,8.02988371065279,8.655342674841888,10396.820414899104,99.66320051228689,37.86368937850619,60.32075784392441,44.21408340422921,34.55741386983215,62.58799428454758,29.9627408788233,1.41522032443211,2.2280091927346812,9.01373272666693,15.541093816840277,6.737230787211908,22.278324604052187,0.9078809809470578,0.0,0.0,12.212965918002332,25.828186346403843,10396.820414899104,9.01373272666693,train
SIM_02589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8709,1790.96,79.49,7.22,29.8,19.879,22.724,1,NONE,,PASS,81.99168356289593,31.05098849042075,6.819911509579246,6.10825323305902,9917.372046274028,99.65893971763418,50.64529535906035,63.51246235163121,55.94772700976712,44.85497678199486,61.003816112697,32.737049249956726,1.40282242168825,1.543791063975364,8.548683579285363,24.807740683159725,2.138440222824899,26.946180905984626,0.8678042863046869,6.2450045135165055e-15,1.2490009027033011e-14,9.867535949811547,26.47185104103842,9917.372046274028,8.548683579285363,train
SIM_02590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2031,1880.25,62.01,6.59,34.43,18.492,26.797,1,NONE,,PASS,93.85533329055443,21.777346838740634,1.4257531612593688,18.54537935662205,30316.43961309211,99.01367481150794,70.36219260999364,79.26747202116739,39.23846277250565,2.346425769843959,54.475818084181704,55.017112322507714,1.3528691549381158,1.6455283525264548,26.531876575454977,14.081985559895832,2.0905268301180544,16.172512390013885,0.7426300600238376,0.0,6.2450045135165055e-15,22.072540447563473,95.41067658019625,30316.43961309211,26.531876575454977,train
SIM_02591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8018,2896.2,91.22,7.33,27.04,12.008,20.17,1,NONE,,PASS,74.90473487412544,17.82867518526959,5.9731248147304035,12.428446479219156,11503.725864761764,99.57087057250124,36.92074082334828,60.2162969993101,32.12373907255782,23.922067713244704,48.481037469435165,28.4848243421723,1.308564256738864,2.4737536595551957,9.825766161340436,9.08662640798611,4.489602789632632,13.57622919761874,0.7614827830188805,9.367506770274758e-15,2.4980018054066022e-14,16.760391117580546,33.684766805846174,11503.725864761764,9.825766161340436,train
SIM_02592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.584,2946.16,95.08,6.97,30.89,17.102,19.399,1,NONE,,PASS,67.0951375486579,23.20418236982785,11.379817630172154,9.638706015197096,8933.916381775638,99.67283833820305,41.32134806265643,43.92362236528958,41.80933760329343,35.029625521964164,45.855495669342424,18.552751563237113,1.289619654554372,2.548700078491994,7.728661506324328,19.319907291666667,1.9356263346031888,21.255533626269855,0.9160216588328575,0.0,0.0,13.289195355098363,22.09229729585795,8933.916381775638,7.728661506324328,val
SIM_02593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3648,2133.82,58.68,7.86,26.95,18.128,18.299,1,NONE,,PASS,87.13597754796744,21.23050665760717,3.1342933423928305,12.914948142983965,16500.021214984932,99.3947498784816,64.95964515895724,63.2879789306102,38.253165148841745,13.315877732193936,52.39876925808933,35.22316355757687,1.3373512861071688,1.8220297191529218,14.089065160302294,14.479078499999998,0.1840901106141913,14.66316861061419,0.6906650343815598,0.0,1.2490009027033011e-14,20.182907022400546,62.11065660295506,16500.021214984932,14.089065160302294,val
SIM_02594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2594,2719.18,87.09,9.3,27.85,19.117,20.593,1,NONE,,PASS,77.86385733148494,25.11841319199305,7.1409868080069465,10.236279518500499,12247.88653795542,99.62355270638574,51.31869622572604,54.528451474602676,45.25840214773522,30.54813512639292,53.57476719273554,24.30839013019577,1.3461153125497631,2.3288211279609214,10.489609714126587,20.278337248263888,1.0502248290900722,21.32856207735396,0.8491205998694547,6.2450045135165055e-15,2.4980018054066022e-14,15.19066248310241,33.627256656332555,12247.88653795542,10.489609714126587,val
SIM_02595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2641,2763.48,87.6,8.77,31.12,12.698,18.636,1,NONE,,PASS,76.88980066470978,17.11882210979165,5.145277890208351,13.12503283057019,11914.16892806658,99.52505417695912,42.721584768032834,59.652865321608296,30.844724522147118,25.60449443353282,42.13204579904643,26.99800570725211,1.2632223664369382,2.392473521633186,10.31465170461307,9.033001474826388,2.8285805919610643,11.861582066787452,0.6928970924934634,3.1225022567582528e-15,1.2490009027033011e-14,18.289564014276973,38.967448193455915,11914.16892806658,10.31465170461307,val
SIM_02596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2079,1629.31,31.62,8.56,23.93,14.079,25.62,1,NONE,,PASS,92.8624921236432,24.337309073272284,1.870590926727716,9.613573586187735,22702.35807869702,99.40996043808804,48.978477901454156,86.01078999060235,43.85100733922934,28.506054672333335,70.91831360558422,53.00068819271,1.4822395232796886,1.3772374321020129,19.190048144898807,11.889787132812499,5.567350307478019,17.457137440290516,0.7172994100429242,3.1225022567582528e-15,1.8735013540549517e-14,11.76000021413097,59.804381656801375,22702.35807869702,19.190048144898807,test
SIM_02597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3723,2664.03,68.19,7.11,28.44,15.243,18.678,1,NONE,,PASS,68.68139157802446,21.546932210032566,9.825367789967435,9.321745125650464,8485.778358733049,99.65008858287443,40.470732815694596,47.389561633588286,38.823301279337954,34.598352678257704,44.760425247682775,20.67133293903441,1.2817994427403094,2.2860605442468622,7.281826065443525,15.500693955729167,2.519274153549592,18.019968109278757,0.8363124705468928,6.2450045135165055e-15,1.2490009027033011e-14,13.15254352064933,22.70325295882026,8485.778358733049,7.281826065443525,train
SIM_02598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9446,2298.18,84.17,9.38,27.02,10.355,18.849,1,NONE,,PASS,51.57206097555419,19.053091639174593,17.8915083608254,6.992149535952543,4738.120288826549,99.69575274626214,21.85370414919058,38.02913049532059,34.329894845359625,22.981985005120663,52.14148636411294,16.15816327474017,1.3354415258905006,1.9628314399757667,4.046737622508163,11.983583925347222,8.965998642803365,20.94958256815059,1.099537175640129,6.2450045135165055e-15,1.2490009027033011e-14,9.822313242060087,10.635910004532224,4738.120288826549,4.046737622508163,train
SIM_02599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0746,2371.33,72.06,7.04,20.12,15.61,22.362,1,NONE,,PASS,83.6008978945094,23.470617680291934,4.603982319708057,10.169629849657303,14408.277251606603,99.57114236105234,47.86047544556675,68.54765699221124,42.28940122575123,33.340698385661426,55.66104161145154,34.89101954284897,1.361804639628587,1.97875176153255,12.022959264322527,14.229094359374999,3.6605072653453226,17.88960162472032,0.7622126468253138,6.2450045135165055e-15,0.0,14.196729505331515,40.100477065448935,14408.277251606603,12.022959264322527,train
SIM_02600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2704,1860.51,28.26,9.12,28.45,19.168,19.576,1,NONE,,PASS,91.66756552740078,18.581382202666248,1.6890177973337532,20.112211907685506,22107.268062270112,98.91899468921503,80.037251893004,58.26008309106954,33.47996793273198,1.4694875203809699,56.73888923947408,51.36518761171086,1.3699818318363193,1.5965959581346627,18.97134378940182,12.777918208333332,0.1205528399158565,12.898471048249188,0.6941610106054642,0.0,1.2490009027033011e-14,32.14209128789641,93.58646937435824,22107.268062270112,18.97134378940182,train
SIM_02601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2167,1862.91,92.35,8.95,25.07,16.563,24.347,1,NONE,,PASS,92.99681616008486,22.52075997903927,1.6959400209607294,13.834360561048712,26417.191486501608,99.25737901664338,61.25524832913849,81.92481939384328,40.57794590817887,11.698636408226127,56.81739178367369,50.53044411763105,1.3705793132525308,1.5807395502303112,22.41584370083394,13.075126070312496,2.682540072501509,15.757666142814006,0.699695132734425,0.0,6.2450045135165055e-15,16.824150400860407,79.41011362723677,26417.191486501608,22.41584370083394,val
SIM_02602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7163,1746.58,49.81,7.55,32.15,12.142,24.074,1,NONE,,PASS,76.26591030579303,24.951384013374163,7.76491598662583,5.7048087798568705,7340.619328990246,99.67337260361066,32.62410942495884,64.77361636092562,44.95744867274624,30.470336933463688,70.52670962129373,35.21205059387722,1.479019052096246,1.5172144375607617,6.376629542638523,12.64206679253472,9.476915593087485,22.118982385622203,0.8864831856127192,6.2450045135165055e-15,1.2490009027033011e-14,9.225523794028955,19.13725095746645,7340.619328990246,6.376629542638523,train
SIM_02603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7724,2717.74,75.07,7.17,34.59,19.73,24.97,1,NONE,,PASS,84.55134943096279,26.863992946603222,4.908407053396779,11.27661611347759,17530.36912061301,99.58507377035781,53.55621267829387,66.73688460842409,48.40359089478058,30.54558859249258,56.982720553086395,31.98232276594612,1.3718384797556211,2.3797072598803934,15.349940268276523,20.64847457291667,2.9153951553569417,23.56386972827361,0.877154404228397,0.0,1.2490009027033011e-14,16.226097881102277,46.39499782388309,17530.36912061301,15.349940268276523,train
SIM_02604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2609,2846.96,40.0,7.59,33.92,14.392,18.604,1,NONE,,PASS,60.65027101136005,20.779328700931053,13.481571299068937,9.17042371537974,7220.883564367188,99.67788715979924,33.832596404502944,40.53003918787915,37.44023189356946,32.49893926380348,45.23061269179391,16.99592763991788,1.285151360572143,2.4874275146914373,6.308983778623556,15.91555610677083,3.6696330790115375,19.58518918578237,0.9425323343051415,6.2450045135165055e-15,1.2490009027033011e-14,12.191393190394932,17.52510040386,7220.883564367188,6.308983778623556,train
SIM_02605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1879,2178.08,48.68,7.82,32.09,10.075,25.495,1,NONE,,PASS,63.168649275680814,23.491094123990905,13.696805876009092,6.134834971560432,5903.135955797516,99.71833748202268,21.154387124132082,53.2867468703613,42.32629571890253,22.416615840843402,74.96824987135393,26.05807115980401,1.5159593731290335,1.891676861570536,5.126912555226268,11.700953223090275,16.15710795602263,27.85806117911291,1.185898836047067,0.0,4.9960036108132044e-14,9.64982142619264,12.991496548730078,5903.135955797516,5.126912555226268,val
SIM_02606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9172,2317.3,52.74,7.73,29.73,12.731,23.125,1,NONE,,PASS,82.78546602692039,21.45567480112901,4.461525198870985,9.9307003254265,13413.542458174228,99.57145383310635,39.92815784394876,71.34342255001826,38.65887351554777,28.687298362872227,60.61665746825383,38.49502146846927,1.3998090371056364,1.9970297649614446,11.559678739286253,10.544835774305557,5.862138182979424,16.406973957284983,0.7646915843645076,6.2450045135165055e-15,1.2490009027033011e-14,13.90746993494076,37.74790942477504,13413.542458174228,11.559678739286253,train
SIM_02607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2861,2519.26,49.22,7.63,22.81,13.915,26.704,1,NONE,,PASS,80.95509098218879,25.32769071977857,5.958409280221433,9.02337339819067,13189.640956050765,99.64182444852096,37.01511097789682,69.76273307216941,45.6354787743758,32.475636270674975,72.40006962450917,38.15722326904665,1.4944887661873882,2.1214738820790062,11.107023015592384,14.015466690104168,9.058379094046987,23.073845784151153,0.9110126161692518,6.2450045135165055e-15,4.9960036108132044e-14,12.11413964573687,31.380522006959694,13189.640956050765,11.107023015592384,train
SIM_02608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4149,2729.32,99.4,6.88,23.47,11.184,25.58,1,NONE,,PASS,78.3210580885261,21.471639753911344,5.943260246088653,10.223137997161674,12552.794971559386,99.6254327818958,30.33380681844883,68.88169006884267,38.68763919623665,23.107344281253937,69.12098743245627,37.29725261317095,1.4675162028354292,2.303491255237252,10.594306803809442,9.6816004921875,9.845226551040923,19.526827043228423,0.9094241179074994,0.0,1.2490009027033011e-14,13.695816958687768,30.88483230809491,12552.794971559386,10.594306803809442,train
SIM_02609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.946,2773.34,67.63,7.53,22.54,12.932,14.92,1,NONE,,PASS,49.25098945570605,17.703760669748096,18.242239330251913,9.156690683447462,5455.929503926695,99.66983165845343,28.72112272602138,28.80217466216936,31.898667873419992,29.180978436895753,35.47558275900755,11.223066764150754,1.217370565635506,2.3333045744928262,4.590257692754056,14.876089843749998,2.1689654492471124,17.045055292997112,0.9627929122496234,1.2490009027033011e-14,4.9960036108132044e-14,10.932622177340113,12.81490571243542,5455.929503926695,4.590257692754056,train
SIM_02610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9062,1632.17,62.08,6.75,27.12,15.898,19.415,1,NONE,,PASS,79.5076819142841,25.367880006935312,6.538319993064694,6.0112595935122455,7941.466553643405,99.63170137954305,46.96053311833629,61.364019492435126,45.70789190438795,40.092147436995894,52.638666593983466,31.212788581929246,1.3391344568163444,1.3944694837305576,6.784913805009655,16.490132307291667,2.331008977158925,18.82114128445059,0.7419280317986796,6.2450045135165055e-15,0.0,9.913237693163325,23.835176627406483,7941.466553643405,6.784913805009655,train
SIM_02611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3757,2880.0,75.25,6.66,30.47,13.391,14.198,1,NONE,,PASS,54.857303220255936,16.66328985427528,13.712410145724718,10.700485338562956,6366.766292973072,99.62845537018879,34.339002678179185,31.248840832422136,30.023945683378884,25.325861815299614,33.534030044109755,13.899187525113064,1.2043127569634562,2.4880238740503455,5.500231436602785,13.054959051215276,0.8705156030312431,13.92547465424652,0.8356977989357652,0.0,1.2490009027033011e-14,13.501772774223886,17.593637456755282,6366.766292973072,5.500231436602785,train
SIM_02612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4811,1728.55,28.94,7.56,33.33,17.09,17.683,1,NONE,,PASS,69.20254324212753,25.937874435125064,11.543225564874932,5.356252110098422,5600.603163040229,99.69013033408936,43.32819898130258,45.65647075922005,46.73490889211723,39.89139533946252,50.93453540122735,20.365124537378822,1.3265189028504485,1.507355760870051,4.883920882910948,20.922717861979166,0.769256480254115,21.69197434223328,0.8363050101305917,0.0,0.0,8.85333943816753,15.452162173841302,5600.603163040229,4.883920882910948,test
SIM_02613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3969,2880.76,66.86,9.12,26.36,12.08,20.643,1,NONE,,PASS,69.84386160397497,19.13505291977942,8.261847080220576,10.7180775825377,9527.990762588428,99.62794271016892,32.951905018429464,55.02312421506679,34.47757282843139,24.96086988908313,51.74411749241147,25.727953175530626,1.3324972917086715,2.454992020809583,8.119781341209263,10.5275917734375,5.748635211805387,16.276226985242886,0.8505974377744502,3.1225022567582528e-15,0.0,14.437886119371832,25.258072719101772,9527.990762588428,8.119781341209263,train
SIM_02614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0186,2676.03,88.28,6.56,24.91,13.101,26.179,1,NONE,,PASS,85.14780532705066,22.154266876824003,3.8643331231759905,11.86197539679544,17949.736365472778,99.55673234616968,39.597450669015565,75.41131154652996,39.917597976259465,28.34933905321849,67.63520843520268,41.360423330899756,1.4554554785455556,2.269479972725861,15.222761776642844,10.920358755208332,7.382106391969858,18.30246514717819,0.8261372515253368,6.2450045135165055e-15,1.2490009027033011e-14,15.066167907294767,45.541690745850396,17949.736365472778,15.222761776642844,train
SIM_02615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1488,2575.44,70.78,6.71,20.44,18.839,24.199,1,NONE,,PASS,77.64394917166426,28.843795389883216,8.305004610116784,8.331049780789204,11491.168380627549,99.67651936054463,45.42607623856766,59.03528775745668,51.970802504294085,45.16160785905664,61.75085533275059,28.693821829712906,1.4086552203982496,2.1514159061372697,9.599246122675643,22.99323686111111,4.089908706998863,27.083145568109973,0.9389591488230159,6.2450045135165055e-15,1.2490009027033011e-14,11.784098203654871,26.86480597604867,11491.168380627549,9.599246122675643,val
SIM_02616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.417,1882.32,64.76,7.77,30.32,19.421,25.136,1,NONE,,PASS,93.59172726354896,20.98045750066977,1.4365424993302354,20.06650563262609,29080.213770817532,98.9339482323608,75.66736330386381,73.66387861505928,37.80262612733292,1.332804922783935,57.652570301574244,54.20794119739553,1.37695199475178,1.6253275655617634,25.109903233317677,14.328004574652779,1.1676354094370012,15.49563998408978,0.7385749325816705,6.2450045135165055e-15,0.0,26.13636503385022,96.66444020061547,29080.213770817532,25.109903233317677,train
SIM_02617,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4296,1578.84,30.82,8.23,28.79,18.154,24.923,1,NONE,,PASS,92.50023086170556,28.147450250293556,2.282149749706454,8.623956538037632,20945.482338542148,99.4537789428924,57.126671390068616,82.50714516120593,50.716126577105506,27.794061549992705,66.01623914153382,47.40269815236646,1.4424263920238227,1.356408339053096,17.994620676881713,18.110630770833335,3.270152457118138,21.380783227951472,0.7595992900894634,6.2450045135165055e-15,1.8735013540549517e-14,11.72059329637967,57.89814459075085,20945.482338542148,17.994620676881713,train
SIM_02618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.084,1571.73,37.17,6.72,29.18,17.845,22.883,1,NONE,,PASS,88.55601468381987,28.41231175115677,3.671688248843237,6.884377845208092,13680.841298624602,99.56198724684214,53.47925587988107,75.40025308573915,51.19335450658878,37.35451170706436,61.89654270764483,42.95008262777067,1.4097955535866435,1.3520441283711757,11.768625113081308,18.75103704861111,2.844178017455634,21.595215066066743,0.760065398944087,6.2450045135165055e-15,1.8735013540549517e-14,10.574113302034542,39.65008371549851,13680.841298624602,11.768625113081308,train
SIM_02619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1184,2322.43,41.18,7.99,33.15,10.066,21.553,1,NONE,,PASS,76.98884278684116,18.5684770587015,5.549922941298495,9.551738247378328,10060.668421896884,99.58871792702566,30.895077937107196,66.70113137206604,33.456715421083786,20.646641740748798,57.966849412454735,35.313835235800376,1.3793577101486756,2.0240503386952877,8.768100363344159,7.581175194444446,6.9081249020091455,14.489300096453592,0.7803170960465852,6.2450045135165055e-15,1.2490009027033011e-14,14.142089180758793,29.366777466158467,10060.668421896884,8.768100363344159,train
SIM_02620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8001,1975.42,95.4,7.7,24.61,12.834,23.211,1,NONE,,PASS,66.79100306822848,25.24706595079343,12.553034049206577,5.656485170766379,5937.071754581486,99.71365658084021,29.82447118616292,52.67724021023202,45.49020892034853,32.30477536898041,67.28179678269291,25.509432341007177,1.4526013010428356,1.6736224077054707,5.03002719655709,15.514775419270833,9.972276043997676,25.487051463268507,1.0095054812683109,6.2450045135165055e-15,3.7470027081099033e-14,8.607452387313902,13.658633720527162,5937.071754581486,5.03002719655709,train
SIM_02621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4505,2445.68,67.12,6.79,34.49,13.819,18.736,1,NONE,,PASS,55.55557563280613,21.91695236502018,17.53354763497981,7.10489601653007,5493.901358574555,99.70949200154844,29.510485041006497,36.948886095969144,39.49000426129762,33.16252169052067,49.23257614469968,15.408105020252396,1.3140380320236809,2.1407902314734963,4.809006231851827,17.541431957465278,5.182223526138337,22.723655483603615,1.0368072670482666,6.2450045135165055e-15,1.2490009027033011e-14,9.619018338516673,12.339086391001175,5493.901358574555,4.809006231851827,train
SIM_02622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8371,2223.56,77.89,6.66,32.3,10.753,18.162,1,NONE,,PASS,54.24968131584319,18.899015729681608,15.938084270318392,7.012669241553378,4851.891119292723,99.68461974304479,24.4932234689629,39.40898978073694,34.052280594020914,24.246854653875328,49.510430796341495,16.863388606597173,1.3160675571305158,1.932505158936741,4.2167985656481255,11.78141127517361,7.177987973240952,18.959399248414563,1.0031950615628158,0.0,1.2490009027033011e-14,10.08924210071052,11.761072036739117,4851.891119292723,4.2167985656481255,val
SIM_02623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4707,1737.0,34.12,8.0,33.3,17.614,18.824,1,NONE,,PASS,91.28902227485534,19.600392105567366,1.8703078944326348,15.15591094151935,19781.525925736696,99.12746626703976,72.3532378741961,68.49187009492755,35.316021811833096,5.01951499882418,52.067589504228565,42.813788565377116,1.3348935083038336,1.5145761851484438,17.24849054290001,12.376032049479168,0.3421417559214113,12.718173805400578,0.6488734376792423,0.0,1.8735013540549517e-14,23.106016009766716,84.73246102904817,19781.525925736696,17.24849054290001,train
SIM_02624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3176,2868.59,45.98,8.23,21.43,12.922,23.183,1,NONE,,PASS,72.178730704267,21.882858859996848,8.434741140003148,9.872997229913658,10285.16623558886,99.655824037945,33.211241796796756,58.344383030618054,39.42857452251684,28.0703912742202,60.28842490370892,28.440687449374025,1.397259363810093,2.4043817208282463,8.620773861907669,12.536274965277777,7.530706451186827,20.066981416464603,0.9170182719200473,6.2450045135165055e-15,0.0,13.120579787502862,24.858470426639855,10285.16623558886,8.620773861907669,train
SIM_02625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8879,2730.5,26.7,7.05,25.58,16.747,23.625,1,NONE,,PASS,89.02769792673291,19.48629349450537,2.401606505494627,18.769730854585774,24733.09358958495,99.3125899705334,60.908004196013685,71.9321005551008,35.11043872883851,10.166891820908479,45.749244431882886,39.56614208854359,1.288858798887233,2.32088007139711,21.02272258416675,11.95759536892361,2.1771327571710923,14.134728126094702,0.7253677119294302,0.0,1.2490009027033011e-14,23.990942864650954,77.77691861983382,24733.09358958495,21.02272258416675,train
SIM_02626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7538,1867.0,54.6,8.46,25.92,19.944,25.19,1,NONE,,PASS,82.4468334726655,32.7757492850565,6.9780507149435,6.093976051012101,10607.634279625929,99.67359528382367,48.375293211617254,65.99851578956661,59.05540411721891,51.29930883797446,69.38256381865482,35.23369722005987,1.4696498552263788,1.5887254342997805,9.026576528008539,26.130876713541664,4.058950353698595,30.18982706724026,0.9211025750982528,6.2450045135165055e-15,1.2490009027033011e-14,9.394650698173862,26.063111515948812,10607.634279625929,9.026576528008539,train
SIM_02627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1428,1838.52,38.18,9.13,31.57,12.357,25.817,1,NONE,,PASS,83.39833777835375,25.138594159853614,5.004205840146386,6.873613320231409,11039.78322336854,99.62613333984774,35.605657838313626,74.21875639328454,45.2947642519885,30.43929703170352,74.59003866283835,43.97995637086892,1.5127781766538466,1.594046543556696,9.571790510207025,11.87265234375,9.374884915568028,21.24753725931803,0.8452158113618935,0.0,1.2490009027033011e-14,10.291289659703788,28.823936521137473,11039.78322336854,9.571790510207025,train
SIM_02628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2047,1558.77,52.58,8.53,32.5,16.933,25.375,1,NONE,,PASS,89.96917384021427,28.974302527719487,3.230397472280519,6.924463750578199,15477.689399054467,99.55577386332953,50.2537805333082,79.83600308260208,52.205950500395474,41.22213837665978,70.99062009650265,48.56739420791188,1.4828349234507765,1.355620471484371,13.460531445071993,17.8017629453125,4.946366653657066,22.748129598969566,0.7851139670128939,0.0,1.2490009027033011e-14,10.068890452055559,41.93297886308985,15477.689399054467,13.460531445071993,val
SIM_02629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5021,2506.66,42.73,9.0,27.89,14.517,23.828,1,NONE,,PASS,81.71450844123186,23.290350910428344,5.211749089571661,10.017353976615691,13663.698131435438,99.60037045404579,42.303928462705436,68.30721560141497,41.96459623500603,33.423677889934496,60.96135248749361,35.493906001937056,1.4024915967323726,2.14709527301031,11.703725942028367,13.364070585937498,5.57346050579745,18.937531091734947,0.8131063015995862,1.2490009027033011e-14,2.4980018054066022e-14,13.865329385283873,36.43028922356428,13663.698131435438,11.703725942028367,train
SIM_02630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1078,1832.64,89.31,7.72,26.78,18.576,26.035,1,NONE,,PASS,93.87022169565071,23.56874752290059,1.5390524770994063,15.570596325809854,29658.88416257539,99.15037343254485,67.18086903302115,81.32254534552794,42.46621175297404,6.073101782116825,55.98019932771197,51.472840210834256,1.364220860670573,1.5639711899066195,25.310830471366778,15.311181057291666,2.2628972013475175,17.574078258639183,0.7456517679424126,6.2450045135165055e-15,1.8735013540549517e-14,18.517849425148526,89.1513394824401,29658.88416257539,25.310830471366778,train
SIM_02631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6888,2621.51,62.37,6.83,28.83,19.409,27.874,1,NONE,,PASS,87.25454093820217,28.52246237820703,4.166337621792966,11.052788083413468,20492.521515568907,99.57838085365253,52.04494131399148,73.42207597899059,51.39182410487753,34.077066878183714,67.65168257829438,37.704659867098286,1.455588661569977,2.2524822593955607,17.607806632094015,20.879687243055553,4.852463357282938,25.732150600338493,0.902171427527221,0.0,0.0,14.860840591226482,49.62864842460382,20492.521515568907,17.607806632094015,test
SIM_02632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2213,2990.16,95.2,7.51,26.87,15.195,19.417,1,NONE,,PASS,67.78731379678615,21.164080602435995,10.057219397564005,10.435230955678854,9260.5944702278,99.65101429503174,39.103331259247085,47.10271207059205,38.13347856294774,33.816493499557325,45.55300682495086,20.361681912873753,1.2874547386270265,2.552562084136671,7.905343634209943,15.374051085937499,3.084287576759198,18.458338662696697,0.8721540523982003,6.2450045135165055e-15,1.2490009027033011e-14,14.040027838537267,23.718236420667225,9260.5944702278,7.905343634209943,test
SIM_02633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5213,1588.77,74.58,8.75,21.77,10.789,16.765,1,NONE,,PASS,79.87082583108662,17.987948297896512,4.533351702103485,7.414889699176445,7863.450597030884,99.53329369895098,41.02292753630762,65.86949245182467,32.41071765386759,25.90316246397162,45.27585479410389,34.74185687036201,1.28547434871592,1.3332050054863276,6.598558442289334,7.644534669270834,2.963636263258314,10.608170932529148,0.5897376819661893,3.1225022567582528e-15,1.2490009027033011e-14,12.115659056578401,27.965698400304273,7863.450597030884,6.598558442289334,train
SIM_02634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8337,2578.04,88.34,8.08,30.79,17.296,27.662,1,NONE,,PASS,91.6196576527602,20.920157769458303,1.9135422305416996,19.6303652809279,30548.331087891842,99.23855466629968,61.77029174064004,78.07897907463622,37.69397796298793,7.355782898168997,55.69747323635565,47.21608115276459,1.362080233052191,2.229508796684312,26.418431399233413,12.909563495659723,3.278320922720339,16.18788441838006,0.7737936107734824,3.1225022567582528e-15,1.2490009027033011e-14,22.977212562025933,86.79332746935525,30548.331087891842,26.418431399233413,train
SIM_02635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0711,1846.75,25.39,7.75,23.13,15.849,20.498,1,NONE,,PASS,80.87696561583506,25.12936286346173,5.941737136538272,7.025132318546982,9627.490330063838,99.61959483857875,46.968329451257,63.94035076343978,45.27813128551663,39.35986183864354,54.53363330359512,32.89483940309233,1.3533036648246264,1.5568333391979439,8.116094717015946,16.005662216145833,2.9173226303733197,18.922984846519153,0.7530228660923715,0.0,0.0,10.932509677668518,27.824611245829555,9627.490330063838,8.116094717015946,train
SIM_02636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5238,2581.05,61.09,7.07,28.79,12.626,23.909,1,NONE,,PASS,69.323823466307,23.23997993119783,10.283820068802168,8.086814124850402,8395.583160187247,99.68668510393637,30.191988116490815,56.05636701861201,41.87383771386997,28.54420246471081,65.12800410549917,27.353646242832863,1.4353276930298269,2.2174240223917523,7.212788509090047,13.517482932291665,9.533998812875092,23.051481745166758,0.9918890555590356,0.0,2.4980018054066022e-14,11.289099821401503,19.655456903545133,8395.583160187247,7.212788509090047,val
SIM_02637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6895,2264.45,90.63,8.48,24.12,16.523,22.193,1,NONE,,PASS,74.38101624038,26.546212791110424,9.143287208889575,7.245655109388299,8817.916546935947,99.68002582925706,41.5463313409049,56.172154208093815,47.831014038036805,41.940508665338065,58.84638753116719,27.13767678465389,1.3861126803242234,1.915338323834345,7.458452824623833,19.2199730078125,4.433137191168643,23.653110198981143,0.8910163715293468,6.2450045135165055e-15,1.2490009027033011e-14,10.639149945530148,21.797527205988533,8817.916546935947,7.458452824623833,train
SIM_02638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0299,2083.12,70.4,6.89,22.72,19.634,23.082,1,NONE,,PASS,92.2707337538551,20.327150375240524,1.7027496247594698,20.46450379306216,26706.768617533857,99.01760322050279,76.06375068332328,67.70894995332542,36.62549617160455,1.9527387611620657,57.61712336216668,47.595757828403215,1.376680922118519,1.7536660726601023,22.482984194358778,14.243515986979167,0.7137037399465391,14.957219726925706,0.7358247196884192,9.367506770274758e-15,6.2450045135165055e-15,28.38228988657861,94.24243307262584,26706.768617533857,22.482984194358778,train
SIM_02639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3829,1554.27,86.28,6.52,30.22,16.364,18.133,1,NONE,,PASS,83.08906151620079,24.413975856243763,4.968924143756235,6.576798874779438,9158.601109104051,99.57685608840295,52.67841150546745,64.26379793705983,43.9891456869257,32.541153113672195,49.054142445485525,32.64274494891193,1.3127363546717181,1.3416238672986203,7.905574860893929,15.661442783854165,1.0713189479917158,16.73276173184588,0.6853763528879117,0.0,1.2490009027033011e-14,11.098305937545367,30.786652903454236,9158.601109104051,7.905574860893929,train
SIM_02640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.194,2838.11,42.17,6.77,32.93,18.001,22.89,1,NONE,,PASS,88.24252010380414,18.702119710800247,2.4918802891997527,20.92839025427361,23981.68898366363,99.26259411177601,65.93801639441025,65.48210452938388,33.69751299243288,6.61150769956424,48.39171809703532,38.33122060450849,1.3079152234892961,2.471700561617099,20.885573191119434,12.501332413194445,1.3382902029119241,13.83962261610637,0.7400028889834427,3.1225022567582528e-15,2.4980018054066022e-14,28.635158267039078,82.31941163176248,23981.68898366363,20.885573191119434,test
SIM_02641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4335,2887.69,50.24,7.47,32.36,16.029,19.518,1,NONE,,PASS,65.54804282798088,22.570485327172797,11.863014672827202,9.34202756371756,8364.01389152968,99.67648786525848,38.49401614006819,43.98600752330553,40.66754113004107,37.01399488203816,46.58266223933155,18.76320762274508,1.2948388978906034,2.5101962634765633,7.270626839509735,17.952945403645835,2.896623380886857,20.849568784532693,0.9237536757542258,6.2450045135165055e-15,4.9960036108132044e-14,12.76283850954989,20.5135026410018,8364.01389152968,7.270626839509735,test
SIM_02642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3871,2215.93,33.31,9.32,27.07,13.254,20.23,1,NONE,,PASS,82.52417174741579,20.125252288214035,4.261847711785966,10.280252879492103,12631.425959059978,99.53607501683301,45.04515972109934,68.19965600137705,36.261715834619885,30.25114832248496,50.52778001934955,34.658719140233856,1.323525332539794,1.8928985451144424,10.79005556160413,10.365152580729166,3.4556405869877733,13.820793167716939,0.6867388775946336,0.0,3.7470027081099033e-14,14.839289967466268,39.541014568384206,12631.425959059978,10.79005556160413,train
SIM_02643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6627,2399.49,87.02,7.5,21.48,18.957,25.883,1,NONE,,PASS,87.71578797367697,27.773186798741417,3.8895132012585845,10.561602460299515,19457.7055659528,99.55983969675641,53.55169748394011,73.55293657486048,50.041778015750296,32.13706443418332,63.41294698372113,37.9430967453327,1.4217197870493856,2.0115349824224515,16.311739337771822,19.7273462890625,3.7665714776816093,23.493917766744108,0.845920849378681,6.2450045135165055e-15,2.4980018054066022e-14,14.349201373478998,49.32097314065329,19457.7055659528,16.311739337771822,train
SIM_02644,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8528,2679.39,88.93,7.77,24.96,15.14,20.458,1,NONE,,PASS,68.04597578106663,23.035468089212927,10.817331910787072,8.679123298948396,8366.658883227294,99.67607838728411,37.523138958121635,48.85462603904746,41.50534790849176,35.65270314987211,51.5920648609349,21.92769241516701,1.331372402371072,2.272710698638524,7.096762754123035,16.605209805555553,4.235908409294438,20.841118214849992,0.904740382706158,0.0,0.0,11.963320277957546,20.420457065987264,8366.658883227294,7.096762754123035,train
SIM_02645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7784,2839.21,63.99,7.38,24.04,13.602,24.938,1,NONE,,PASS,65.56221213633641,24.768354749713712,13.010045250286282,8.133543973294385,8228.976494846642,99.71352791891779,29.0504826837638,51.46156145056283,44.62766621570038,31.064760865134343,67.66143596191408,24.165938578932764,1.4556675172772835,2.400840936578791,6.958436901452329,16.513292812499998,10.968997937962053,27.48229075046205,1.109572720036227,0.0,2.4980018054066022e-14,10.687504632737356,17.197160837419077,8228.976494846642,6.958436901452329,val
