simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.905,1504.89,69.6,7.61,34.29,17.925,24.842,1,NONE,,PASS,94.68301636989793,22.633975063224103,1.2710249367758992,15.07902587089876,28034.931592174595,98.99799813468768,69.61784680147579,82.49964841082976,40.78193705085424,3.4777009284620455,54.366419187755675,54.39242848869752,1.352047349936456,1.316427079753458,24.524013799662672,14.037339713541666,1.8578278948181879,15.895167608359854,0.7022702624686759,3.1225022567582528e-15,1.2490009027033011e-14,17.843126677117898,93.48554326264976,28034.931592174595,24.524013799662672,test
SIM_02647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9763,2643.86,99.45,7.01,33.78,13.387,20.665,1,NONE,,PASS,61.05532859661744,21.965448181904883,14.01085181809512,8.012981110103897,6776.196981401752,99.69692112630382,30.154622060784362,44.24159113681802,39.577384111540326,30.66359914531589,54.14724907952761,19.437863844763477,1.350402444458228,2.308923124409413,5.917755821379258,15.457004934895835,6.742621692118185,22.19962662701402,1.010661218617977,0.0,4.9960036108132044e-14,10.912893488978623,15.632732144096384,6776.196981401752,5.917755821379258,test
SIM_02648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5639,2439.61,26.64,6.93,32.13,18.935,23.993,1,NONE,,PASS,90.17832349162816,22.15131320416005,2.4125867958399474,16.44680283101503,24688.031079746685,99.32584294903633,65.06714890239428,71.88412568751079,39.91227604353163,10.000246197758816,53.57135694964034,39.77959389114741,1.3460898151578389,2.1190950526231083,21.444527822109574,15.285697042534721,1.641091504308762,16.926788546843483,0.7641437954867888,0.0,2.4980018054066022e-14,22.548930398088217,78.32042753727026,24688.031079746685,21.444527822109574,train
SIM_02649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3508,2552.46,70.49,8.51,27.42,18.891,24.725,1,NONE,,PASS,90.91277941661806,19.41060570768329,1.9401942923167104,22.511243822889845,27863.243544342833,99.1180569402502,71.20346476146099,68.44335435458805,34.974064338168084,3.0066673870482736,52.7822616112983,45.925009868792586,1.340202943998124,2.1829121387520813,23.82917364344653,13.25362030208333,1.341522861723665,14.595143163806995,0.7519159053357005,0.0,2.4980018054066022e-14,29.616069601369617,92.12023149570292,27863.243544342833,23.82917364344653,train
SIM_02650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3178,2461.55,42.2,7.39,21.93,17.623,24.94,1,NONE,,PASS,91.07403371810628,21.236461034320584,2.081338965679413,17.826438080957786,27395.51849676737,99.27580434762821,63.292604853613746,75.68346583488788,38.26389375553258,8.986612587623675,50.13715619068076,43.36500679094199,1.3206568428872056,2.0667127379712107,23.00122566699642,13.448014880208332,2.308351587011942,15.756366467220275,0.7419487852404485,0.0,1.2490009027033011e-14,22.081531873949647,82.07594273307815,27395.51849676737,23.00122566699642,train
SIM_02651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7013,1967.0,46.39,9.09,31.07,19.526,22.076,1,NONE,,PASS,80.5265976995669,29.55430820151115,7.1469917984888625,6.7543308618490885,10073.026463978269,99.65661764810122,50.22202819248891,60.879478224352354,53.25100576848856,41.86045970693033,58.33103775434486,30.23694548662116,1.3821507232656849,1.702643801107142,8.719255753574377,23.59173581857639,1.9030377882281302,25.494773606804518,0.8626415287061578,1.2490009027033011e-14,2.4980018054066022e-14,10.775034603419108,27.082585745043154,10073.026463978269,8.719255753574377,train
SIM_02652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2471,2515.41,32.44,8.11,32.29,10.279,27.474,1,NONE,,PASS,89.49546412739392,19.015190758611514,2.2319092413884865,14.26279720568462,23824.426645728036,99.43298320330743,34.56703374781718,83.9461108455317,34.26160497047119,20.00382383868185,72.95375677347852,48.88835471588248,1.4990918668984046,2.186081625047516,20.705229492416144,6.835774889756944,8.517760907880353,15.353535797637297,0.8074352759613551,0.0,1.8735013540549517e-14,16.733648513100103,60.829679784105736,23824.426645728036,20.705229492416144,train
SIM_02653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6256,2779.02,54.56,7.32,20.23,19.383,23.892,1,NONE,,PASS,86.52577690286132,24.76852279310547,3.857077206894529,13.493574685719457,20538.06412229344,99.51444844996728,57.695598116857205,68.14935917458791,44.62796899658643,22.289452289417795,54.31627065035943,33.84293009434135,1.3516708007614253,2.319817691835909,17.14437625744207,18.258510958333332,2.085171489021551,20.343682447354883,0.8213522710776164,0.0,2.4980018054066022e-14,18.53183959710578,56.439704969288584,20538.06412229344,17.14437625744207,train
SIM_02654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3016,2053.38,67.09,9.43,33.7,17.361,21.812,1,NONE,,PASS,91.4769740973602,18.57128937334968,1.73031062665032,19.37275691820888,23884.22153617405,99.05654302086273,71.54796550925046,70.04423038566593,33.46178265468411,3.081238527093141,49.64040107057523,46.17655828433131,1.3170179705834169,1.7927805627115188,20.853017038029336,11.523801437500001,0.982959915475235,12.506761352975236,0.6734460435968861,3.1225022567582528e-15,0.0,26.738540638498037,91.45146122474218,23884.22153617405,20.853017038029336,train
SIM_02655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5404,2220.8,49.16,7.86,23.69,13.838,27.657,1,NONE,,PASS,86.80897760723548,25.643719221087792,3.8966807789122075,9.18244435679539,16775.26387301325,99.58652538018752,40.09171486058036,77.98130532018047,46.20489949745548,33.22530012926786,76.19712538638164,46.2092880048292,1.5263418919933591,1.8757007469151301,14.168486570744479,13.154452947916665,8.76807609189535,21.922529039812016,0.8548888268041984,0.0,0.0,12.006049143102773,40.632808211847774,16775.26387301325,14.168486570744479,train
SIM_02656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4668,2879.08,96.53,7.18,28.67,12.957,15.074,1,NONE,,PASS,63.33888794586004,16.130387915396284,9.336412084603714,12.021593709086352,7832.456505931429,99.58245016779365,38.55771333109088,40.33244196835675,29.063762009723035,24.40869276624975,32.2622700175294,16.21016901339364,1.195835608157943,2.4724836424977816,6.726322502844931,10.561426822916667,1.3946817846877781,11.956108607604445,0.7412164338709094,0.0,2.4980018054066022e-14,16.08554968946589,24.342915879795456,7832.456505931429,6.726322502844931,test
SIM_02657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4263,2205.83,29.96,8.81,24.77,12.009,15.363,1,NONE,,PASS,54.49822600670896,18.216740519680556,15.209559480319443,7.384782385822358,4838.944136397658,99.66521525295138,29.868361755544043,35.119476555378995,32.82295589131632,28.342740509673256,39.51771406635555,14.381498085123285,1.2450116348881284,1.8698354012149019,4.101870520728077,12.762056882812498,3.0963518911910772,15.858408774003575,0.8705404107211636,0.0,2.4980018054066022e-14,10.196931986458898,12.63658451086389,4838.944136397658,4.101870520728077,train
SIM_02658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0745,1653.32,96.4,9.01,29.66,14.199,21.759,1,NONE,,PASS,84.25543166889156,24.496845480571878,4.577654519428118,6.753763005862144,10464.749195886805,99.59150297547589,44.68944147736924,71.53424454271888,44.138460325354735,36.762804068282286,60.36984702898552,40.23796274052566,1.3978914082452798,1.4244880563856266,9.016349068910944,13.311426679687498,4.472602756412322,17.78402943609982,0.7259722256975535,0.0,6.2450045135165055e-15,10.558060406362086,31.007511800301597,10464.749195886805,9.016349068910944,test
SIM_02659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9288,1816.29,95.43,9.18,23.06,11.549,24.899,1,NONE,,PASS,79.33261063573416,24.536624478304944,6.392175521695054,6.2842667322327905,8764.070271370478,99.65400532226502,32.20913539352118,69.51301700570042,44.21013419514404,28.35721896682149,73.09037480337,39.645124910245436,1.5002298251905481,1.5307934230609634,7.38647524935888,11.314517520833332,10.046640030112465,21.361157550945798,0.8705825681047993,0.0,6.2450045135165055e-15,9.720744499507319,22.369172036344974,8764.070271370478,7.38647524935888,test
SIM_02660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8324,2319.73,83.06,9.24,27.41,13.287,18.934,1,NONE,,PASS,61.921759077684015,21.568834808975208,13.263565191024792,7.255007083435806,6080.211469631904,99.68724777955039,32.220694806194786,43.82025485000664,38.86276542157695,31.837531945624857,50.19861693418554,19.24726146367936,1.3211077585886686,1.9838110307305716,5.199739013863819,14.844589218749999,4.998091687780825,19.842680906530823,0.9199699975574899,0.0,1.2490009027033011e-14,10.289133181806667,14.896290291224378,6080.211469631904,5.199739013863819,train
SIM_02661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7753,2957.76,86.89,7.76,24.62,12.963,22.536,1,NONE,,PASS,62.07522741299516,22.20759883268126,13.567701167318733,8.880348999483777,7784.483074725443,99.69976100158621,28.218920207262084,47.16606005857038,40.013691590416684,28.44638699016774,59.32844208258441,21.21482772964571,1.3898289450248436,2.505968178770577,6.595419125770887,14.8439545546875,8.937139028250446,23.781093582937945,1.0708538893426467,6.2450045135165055e-15,2.4980018054066022e-14,11.450852595224008,16.784040299895683,7784.483074725443,6.595419125770887,train
SIM_02662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4031,2177.64,93.21,8.92,21.46,16.991,22.253,1,NONE,,PASS,82.54906390440722,25.9229650869649,5.4801349130351,8.48615919693005,12438.500394083083,99.61030477044277,48.736529078797226,65.95834074049206,46.708045201738564,37.566886709696135,56.85429346197729,33.65521995049223,1.3708602612674592,1.8254302747542146,10.42670744103777,17.42190559114583,3.1928332756431486,20.61473886678898,0.7952307460829352,0.0,1.2490009027033011e-14,12.445227611654783,33.924274804646174,12438.500394083083,10.42670744103777,train
SIM_02663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4405,1998.36,55.08,7.97,29.28,10.768,15.091,1,NONE,,PASS,66.7579794373178,16.315983964377654,8.124516035622339,8.315845109812422,5994.847714126915,99.58386651505172,35.442497427001754,48.50788949728367,29.39816930518496,24.1858719931402,38.17474526979144,21.716763688003187,1.235759171215142,1.7196112481602965,5.158633859875439,8.27815858940972,2.6149040290019396,10.89306261841166,0.6676313633424901,6.2450045135165055e-15,1.2490009027033011e-14,12.859962292444441,20.21597048595347,5994.847714126915,5.158633859875439,train
SIM_02664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1837,2760.69,64.87,8.29,24.2,17.203,26.677,1,NONE,,PASS,80.63241266491168,27.56314204813542,6.620557951864582,9.579352763407108,14214.294682753949,99.65300874913855,43.117081911431015,65.95183934668718,49.6633190056494,41.10338844808985,68.33213160935816,33.842252188432894,1.4611003210762112,2.335701096455955,12.026103501608816,19.21616517621528,6.700314741842106,25.916479918057387,0.9402585479114699,0.0,7.494005416219807e-14,12.895029056389976,33.02442539611292,14214.294682753949,12.026103501608816,train
SIM_02665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3834,2045.94,53.91,8.51,29.16,16.498,23.001,1,NONE,,PASS,92.11597143286974,18.776366921047572,1.607033078952431,19.13462824291756,25726.872170026418,99.06475125160476,68.19594518955678,75.21061822424777,33.83129174963526,3.71586206284135,46.92549581170823,48.79787095501186,1.2973069091211908,1.759855809730673,22.12947860378083,10.95943934548611,1.56508836164362,12.52452770712973,0.6670368000260064,0.0,1.2490009027033011e-14,24.127843625502102,91.30776800048902,25726.872170026418,22.12947860378083,train
SIM_02666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8496,2237.45,96.86,7.59,29.15,18.833,21.926,1,NONE,,PASS,75.39877628589082,28.538135229104533,9.311464770895473,7.070116059600128,9073.204020046016,99.68401009812062,45.76776278136116,54.63726931469074,51.420063475864026,43.77288026127217,56.61377627585732,25.808950913194632,1.3690301375899905,1.9245232662873426,7.80423796569774,23.419111444444443,2.525209876839509,25.94432132128395,0.9091106028127833,6.2450045135165055e-15,0.0,10.773695268710052,22.681574802599926,9073.204020046016,7.80423796569774,test
SIM_02668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9938,2584.82,97.55,8.39,28.56,15.106,16.911,1,NONE,,PASS,74.19193690910608,19.285303696279215,6.70849630372079,11.093388283600476,9983.661273955375,99.57082550105615,47.67373477735274,50.678568437703085,34.74829494825084,24.915009395053946,40.36587690741295,21.609215585927213,1.2508907581740412,2.218971324209577,8.570599917026575,12.719587671875,1.0649851932256036,13.784572865100603,0.7147708473867649,3.1225022567582528e-15,1.2490009027033011e-14,16.319140355284674,32.30020620764099,9983.661273955375,8.570599917026575,train
SIM_02669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5055,2415.55,87.84,8.84,27.94,16.221,27.331,1,NONE,,PASS,84.40109887556179,27.434999194995736,5.070500805004265,9.103079574618468,15436.131568493563,99.62314671297972,43.439688521204154,72.42076516801687,49.4324309819743,39.51231204606196,72.43100591292306,39.870832056687796,1.494745583139589,2.0693980847585687,13.224110908042421,17.164427695312497,7.379619835828965,24.544047531141462,0.8946254146644336,6.2450045135165055e-15,0.0,12.351009820246485,37.27152573810729,15436.131568493563,13.224110908042421,val
SIM_02670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.77,2647.83,48.59,8.92,28.48,18.617,18.643,1,NONE,,PASS,69.6519107329903,24.914488469190637,10.855511530809364,8.66563565611366,8704.977094093885,99.67272688744694,45.746233374140004,44.06270540385982,44.89097021475791,33.54920379391099,52.31126857238094,20.716624850268445,1.3367014795319172,2.272460338607119,7.470915880102503,21.86410199652778,0.3207475147675447,22.184849511295322,0.8904396949080131,6.2450045135165055e-15,1.2490009027033011e-14,12.669192505075946,22.313655748684717,8704.977094093885,7.470915880102503,test
SIM_02671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6229,2130.5,66.7,7.91,30.86,12.404,18.835,1,NONE,,PASS,54.34007094131087,21.531111969004666,18.091788030995332,6.131587245428621,4658.719658558481,99.71219961298152,26.64127686981468,37.75801007651238,38.79479634054895,30.229723272717475,52.099069827045305,16.01010511093812,1.3351269382308972,1.8428971039989817,4.029824438911311,15.671338478298608,6.94475760356599,22.616096081864598,1.0503914574603408,0.0,3.7470027081099033e-14,8.74168747077517,10.548640184801673,4658.719658558481,4.029824438911311,train
SIM_02672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9773,2714.59,53.09,8.13,21.18,14.772,15.187,1,NONE,,PASS,67.74160483596057,18.274855961411593,8.702444038588405,11.079292640725372,8391.87658156804,99.59186128878669,44.59231261496869,41.77992858667081,32.9276683989398,23.841034598074312,39.03287573787121,19.676521679145193,1.2416633498101084,2.2733717293595634,7.027895548429543,12.8879835546875,0.4489439518165823,13.336927506504082,0.7297965868877856,0.0,1.2490009027033011e-14,15.487529150088767,26.003327321729802,8391.87658156804,7.027895548429543,train
SIM_02673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3836,1654.07,63.63,6.69,30.66,13.296,15.947,1,NONE,,PASS,61.71577551774605,21.22010539091973,13.163494609080265,5.317063078175377,4311.9288835319985,99.67854667104928,35.2791513964845,40.847153107052385,38.23442412778329,34.74837055136832,43.52512868546557,17.67143814348209,1.2730347328840512,1.4298406152898104,3.7273942746771893,14.66406815625,2.396099382953451,17.06016753920345,0.8039624320859239,6.2450045135165055e-15,0.0,8.610375074116703,12.27552412038772,4311.9288835319985,3.7273942746771893,test
SIM_02674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0022,2033.99,51.77,8.0,30.29,16.259,16.31,1,NONE,,PASS,72.28738033467602,22.410678226116925,8.591521773883079,7.508604432154337,7319.994468421131,99.63084359155383,47.26775302570166,47.44654124291138,40.37960040741788,30.32159826037693,46.67512172825739,21.811580534496397,1.2955040382096998,1.7561164972887948,6.3199735721695145,16.411520508680553,0.28438980876403996,16.695910317444593,0.744997993768325,6.2450045135165055e-15,4.9960036108132044e-14,11.975198197240124,22.702729664164732,7319.994468421131,6.3199735721695145,val
SIM_02675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9393,2179.75,72.64,8.12,34.3,19.468,27.751,1,NONE,,PASS,88.67467007037972,30.095562299196384,3.843737700803615,9.228984799173594,19174.419126624914,99.57660351879007,52.50434053094186,76.15502120357259,54.22623837693042,37.09842341891486,71.03763402894278,41.664510082995854,1.4832221829908985,1.9068338960254114,16.773681535610212,21.74796169010417,4.887961485939992,26.635923176044162,0.8850448750962662,6.2450045135165055e-15,2.4980018054066022e-14,12.877284491949142,47.77638089157094,19174.419126624914,16.773681535610212,val
SIM_02676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7292,2863.59,38.32,9.22,20.05,15.232,17.515,1,NONE,,PASS,55.75262218006216,21.592544549360635,17.136655450639367,8.591224361154579,6460.948214321326,99.69998413316311,32.9176015586433,34.040256687275715,38.90548567452367,36.07776029065905,42.769171082945384,13.700317877911738,1.2677006245682587,2.3889468237277183,5.390038977253099,19.120861545138887,2.4654389448191267,21.586300489958013,0.9997108233636685,0.0,1.2490009027033011e-14,10.675111795660108,14.042265678369692,6460.948214321326,5.390038977253099,train
SIM_02677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5044,2834.42,57.42,8.39,22.03,11.137,17.561,1,NONE,,PASS,51.079429514891785,17.62465067753632,16.879749322463677,9.257227839778032,5784.256873480102,99.67339957240712,24.057147712694807,35.582389900193526,31.756127346912287,23.400442509776994,44.83538554403575,14.60393862894417,1.2823332406655816,2.3805801710443295,4.858096971244064,12.128955538194443,6.254295897786259,18.383251435980704,1.0430420308648312,0.0,8.743006318923108e-14,11.426157763723873,12.99473725030436,5784.256873480102,4.858096971244064,train
SIM_02678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8718,2784.07,54.77,7.62,26.16,12.527,15.297,1,NONE,,PASS,70.16679724168614,15.34674155910711,6.525058440892891,13.326033944009996,9300.77662549622,99.52134702273973,42.76117474986592,47.87942864315866,27.651786592985786,21.65946183034086,32.05881935949848,19.8973902255234,1.1944850175287394,2.371008206525009,7.920856051071819,8.743973515625,1.3997117932989391,10.143685308923938,0.6609667120447755,0.0,1.2490009027033011e-14,18.44612956499055,32.43836715426786,9300.77662549622,7.920856051071819,train
SIM_02679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8744,2264.0,46.78,8.92,24.88,14.222,21.459,1,NONE,,PASS,78.93543980122773,22.792134629965698,6.082265370034298,8.716321473821624,10715.247372891772,99.61500346847077,42.070651316756255,63.637498646924605,41.066909243181435,33.93136785204927,55.73370187542595,32.237897256518075,1.3623543462531824,1.919853478368909,9.086442111497165,13.242872604166669,4.464532691616923,17.70740529578359,0.7769085951476867,6.2450045135165055e-15,0.0,12.66878727226047,29.839029586799597,10715.247372891772,9.086442111497165,train
SIM_02680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2279,2327.37,62.6,8.36,34.53,11.737,27.941,1,NONE,,PASS,79.41686904239195,24.800220447689117,6.427679552310887,7.955426695561516,11276.477101465962,99.65817954620188,30.0677516239106,70.56703961967044,44.68508188772814,26.466880933000258,79.23513215566776,39.93301726248182,1.5523155597127754,2.0374941875386017,9.871982774612132,11.627784466145833,12.628342261266168,24.256126727412003,0.9780609321024074,6.2450045135165055e-15,6.245004513516506e-14,11.376328893309013,27.12123247529824,11276.477101465962,9.871982774612132,train
SIM_02681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0459,2089.49,74.32,9.14,20.5,19.671,23.644,1,NONE,,PASS,89.83695863604642,26.99232275482787,3.053577245172129,10.768787626609015,20464.500480053135,99.48462124123068,60.1172007333832,74.51773308083622,48.634815774464634,23.379616027049373,58.352285658853795,39.25895452395321,1.3823138509899233,1.7458301197925743,17.09868978774072,19.464892039062498,1.8403282878814062,21.305220326943903,0.7893066676943625,0.0,1.2490009027033011e-14,15.160232741340277,57.8810589477563,20464.500480053135,17.09868978774072,train
SIM_02682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1525,2243.5,65.43,6.67,26.24,18.58,20.214,1,NONE,,PASS,73.36941515424255,27.258571965179964,9.89392803482004,7.15075047718016,8404.823060250343,99.68126808659773,45.90670043896025,50.76916168571475,49.11454408140534,40.23199854958464,54.03041240172614,23.130647999529,1.3495263849627235,1.9111511839053104,7.159744837134878,22.661412478298608,1.4542421993354644,24.115654677634073,0.884699855459756,0.0,7.494005416219807e-14,10.889994224373147,21.422718649979426,8404.823060250343,7.159744837134878,train
SIM_02683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8056,2512.97,74.05,7.7,34.35,10.591,15.342,1,NONE,,PASS,41.057180657278,16.343057103713452,23.462542896286543,8.117751847251181,4257.748624758723,99.67696582739741,20.170440293127832,26.16416831164375,29.446949736420635,22.847417145116673,39.286109215698254,10.08345775055516,1.2434110510522989,2.198690519344906,3.7252619549818813,13.237780743055556,5.738551380984306,18.97633212403986,1.161124996603486,0.0,1.2490009027033011e-14,9.886761846959052,9.494655564269712,4257.748624758723,3.7252619549818813,train
SIM_02684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7082,2801.65,54.25,8.35,34.52,14.825,22.24,1,NONE,,PASS,85.82102731414275,18.630200251408738,3.0779997485912602,16.24791236165904,19660.84522805175,99.42005916650335,52.445054770865305,70.18402057338415,33.56792838091664,17.484482562447297,47.07487572722052,36.082004140554076,1.298383745038076,2.452622514625816,17.211511667372175,10.410702477430556,2.819199041948507,13.229901519379062,0.7101320082900705,0.0,1.2490009027033011e-14,21.623511820960218,62.85814398371935,19660.84522805175,17.211511667372175,train
SIM_02685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9121,1686.34,41.49,9.19,32.9,16.2,19.185,1,NONE,,PASS,80.60692590824992,24.91729354368412,5.994806456315879,6.512608941427967,8668.509067631696,99.61380214301813,48.935395724531105,62.02247257780789,44.89602440303445,36.820128277978654,50.51119828249387,31.248245409397,1.3234034404400268,1.4684839530285967,7.548635780744113,16.300497731770832,1.8827069855501672,18.183204717321,0.7297423648937974,0.0,2.4980018054066022e-14,10.803139297275296,27.105019223549597,8668.509067631696,7.548635780744113,train
SIM_02686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.34,1904.05,87.05,7.5,30.68,18.34,23.087,1,NONE,,PASS,92.77514368132115,19.798215661593932,1.541784338406068,19.387625703707762,26105.19876389563,98.98176908675151,74.14558272178417,72.05562113068274,35.672460651520595,1.970713364322475,53.80188970036478,50.48446240010179,1.347814528724929,1.6460411268030744,22.56780588153725,12.838640451388887,0.9956103391440627,13.83425079053295,0.6987625060257158,0.0,0.0,26.051365691080857,94.76437808776306,26105.19876389563,22.56780588153725,train
SIM_02687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1954,2821.39,96.09,7.58,31.38,10.352,25.114,1,NONE,,PASS,69.50530838204108,20.987405887190832,9.207994112809159,9.308435821080595,9230.852957106985,99.67007624535847,24.164837588524218,59.78818974172291,37.815145742686184,20.372447528062775,68.67744334264886,30.153606301795676,1.4639053341967494,2.44469612912001,7.998408760474604,9.791225407986111,12.094982304015618,21.886207712001728,1.042825770352088,6.2450045135165055e-15,0.0,13.008179578421824,21.7806024721739,9230.852957106985,7.998408760474604,val
SIM_02688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1937,1769.47,70.68,9.05,26.75,10.701,23.781,1,NONE,,PASS,90.53547267365897,20.093171198773852,2.1005288012261434,10.108831965551424,18599.11076910317,99.428708485278,39.85894734423238,84.26278405781555,36.203912069862795,24.64114701464825,66.37952775566687,52.40431355603289,1.4453398684871719,1.5099110009637389,15.870855091305314,7.4655214296875,6.270555923199641,13.73607735288714,0.683619186687931,3.1225022567582528e-15,6.2450045135165055e-15,13.170584338952155,52.917208449575504,18599.11076910317,15.870855091305314,train
SIM_02689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4131,2813.07,49.74,8.41,27.11,17.417,18.738,1,NONE,,PASS,84.4518502432431,18.083759144435888,3.3293408555641157,18.12416373052125,17994.19128422407,99.3557158644996,63.84332019077722,56.9978498059135,32.58334980979439,9.800872709624574,46.848580067852986,33.02621663223624,1.2967527944418151,2.403309477667945,15.373101435920768,12.196358997395834,0.47609559352392167,12.672454590919756,0.7007643980272148,6.2450045135165055e-15,0.0,26.581979726014882,67.66288585652804,17994.19128422407,15.373101435920768,train
SIM_02690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9819,1811.04,80.25,8.84,31.03,19.019,26.305,1,NONE,,PASS,86.15109835524825,31.860313042639554,5.121586957360447,6.6013689682226415,13036.072422476622,99.6354929229491,49.164076996107866,72.75764690317231,57.405969446197396,48.62553280760251,72.54922262872708,41.26537199428219,1.4957273632764323,1.5674380233397975,11.282597617943946,23.1210710390625,5.049913120129711,28.17098415919221,0.8842029932816475,0.0,0.0,9.922941498467376,32.975804501110645,13036.072422476622,11.282597617943946,test
SIM_02691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5245,1953.96,40.18,7.94,22.55,16.875,22.851,1,NONE,,PASS,80.43213420545521,27.768792173762385,6.7557078262376224,6.774953875803056,9957.707092152428,99.65327059531397,45.34717963879985,64.19605490582025,50.03385977254484,44.37023990635445,62.05678396606899,33.476762324481015,1.4110508697538384,1.6439881133710914,8.378038494098961,19.01454819010417,4.210059267950065,23.224607458054233,0.836356414521991,6.2450045135165055e-15,3.7470027081099033e-14,10.26142330869938,25.967921113846458,9957.707092152428,8.378038494098961,val
SIM_02692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3499,2995.48,25.65,8.4,27.01,16.319,27.542,1,NONE,,PASS,79.63191806378346,26.557165042353716,6.7927349576462825,10.332310910644988,14666.34016887912,99.65506994169064,40.265560833874034,65.90227978943372,47.850747824060754,37.31121261074735,70.12256023708674,33.71516759311408,1.4757027457586345,2.5582967589155405,12.525822412166416,17.723792775173607,8.074382599537687,25.798175374711292,0.9714205312791491,0.0,0.0,13.529074110774136,33.41654210111995,14666.34016887912,12.525822412166416,train
SIM_02693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0188,2444.57,37.42,7.61,20.96,19.308,22.622,1,NONE,,PASS,77.33712369007725,28.629275144582316,8.38952485541768,8.01518676535777,10759.319566288523,99.67212283692601,47.40814621037476,56.90801012533725,51.58427953978796,42.049153718251965,56.99791177215167,27.054982033732124,1.3719542361713246,2.0457094368495716,9.003809083330268,23.515614281250002,2.544473563000557,26.06008784425056,0.9102601345176586,6.2450045135165055e-15,2.4980018054066022e-14,11.727835567320563,26.226852158474063,10759.319566288523,9.003809083330268,train
SIM_02694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7781,2122.61,83.35,6.65,29.78,12.427,26.06,1,NONE,,PASS,77.23292642706366,25.31548585718935,7.46261414281065,6.951896979570936,9299.573964733387,99.67248354716264,32.003541272061334,66.51726575345648,45.61348803097181,29.759420195190184,74.56206254558023,36.37147642416265,1.5125431302354593,1.8295495263981572,8.015618103600094,12.99031384982639,10.898651422118528,23.88896527194492,0.943650278201581,0.0,3.7470027081099033e-14,10.287816993797504,22.68737151625991,9299.573964733387,8.015618103600094,test
SIM_02695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.379,2976.96,91.24,7.42,21.36,18.532,21.443,1,NONE,,PASS,81.56501960361012,23.147336913308518,5.231663086691487,13.102985623221187,16090.45674813218,99.55985348734208,54.20328788238081,59.746061356886216,41.706913357312644,24.420662122463945,50.6060497878452,27.23454464617762,1.3241008440035933,2.4946218655616725,13.48342108418148,17.26265993923611,1.5167269812492545,18.779386920485365,0.811297947181483,0.0,0.0,18.446383392215665,45.62389985253258,16090.45674813218,13.48342108418148,train
SIM_02696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9555,2609.36,81.21,8.34,21.73,10.889,18.92,1,NONE,,PASS,61.24632924917297,18.34664415823601,11.608855841763988,8.998315483012746,6718.973484639074,99.65515239434141,27.46472132666609,46.5726589052535,33.057016501326146,23.07132343130625,49.5961406749252,20.810481145947847,1.3166942374244157,2.1893288404645563,5.637413936075116,10.271980177951388,6.398533268151488,16.670513446102877,0.908641019159861,0.0,2.4980018054066022e-14,12.255864659639247,16.876421324233032,6718.973484639074,5.637413936075116,test
SIM_02697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7411,2013.74,54.05,7.36,34.72,15.8,17.046,1,NONE,,PASS,77.89391044997124,21.608627591836974,6.132472408163028,8.449234212771438,9079.663576527872,99.5804207984759,50.45421472779261,55.38250240948523,38.934464129435995,27.847092131844896,44.95391146236674,25.15129102170065,1.2831777262832582,1.7640157082461758,7.953692718318063,14.243080223090278,0.809401032690957,15.052481255781235,0.6965958940153869,0.0,6.2450045135165055e-15,13.683262790368051,30.710443574222,9079.663576527872,7.953692718318063,train
SIM_02698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.894,1793.6,92.94,9.49,21.11,16.159,21.73,1,NONE,,PASS,85.78274465086064,25.643893685928276,4.250106314071725,7.639988323442368,12569.558360174786,99.57404168580273,50.09121265089745,71.51352275964481,46.20521384851942,36.72656704165812,57.74966419883202,39.004244821959915,1.3776947721925528,1.5017184120951614,10.524050636362144,15.721078142361108,3.1191566573450435,18.840234799706153,0.7346869796939014,0.0,6.2450045135165055e-15,11.443280882204435,36.403843119834264,12569.558360174786,10.524050636362144,val
SIM_02699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8497,1982.05,82.02,7.1,25.46,11.437,25.691,1,NONE,,PASS,90.06766128295432,21.480867013000758,2.36883298699924,10.524737785021559,19860.082011053295,99.46899736207354,39.45953358890281,83.59388470911243,38.70426488828966,26.199201475109195,71.11274589133482,51.41454846741973,1.483841098491605,1.6840331377972646,16.87396192123563,8.632059388020831,7.371768515898891,16.00382790391972,0.7450270929117434,0.0,6.2450045135165055e-15,13.26145608081482,52.364025201870504,19860.082011053295,16.87396192123563,train
SIM_02700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8275,1785.93,94.7,8.65,24.91,15.87,22.518,1,NONE,,PASS,90.04473632968201,24.156751638845442,2.6707483611545624,9.518182251228048,17853.4636223425,99.46704617475332,53.98116035205033,78.36698242181438,43.525678628550345,27.009046691640695,57.85252500004545,42.80339720701497,1.3784821040140847,1.5146064758953734,15.141115060255679,13.839217382812498,3.0427016825735484,16.881919065386047,0.6988488898581443,6.2450045135165055e-15,1.8735013540549517e-14,13.255751550173237,53.31397083944136,17853.4636223425,15.141115060255679,train
SIM_02701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1012,2009.62,40.04,7.19,31.91,16.864,24.263,1,NONE,,PASS,77.77570447249022,28.855719667747543,8.245480332252447,6.357438500090019,9020.19798530269,99.68364971984306,41.896607526385836,61.750433870789514,51.99228768963521,44.212787797282694,66.97430274892211,31.792105682073498,1.4501225106899716,1.7443389957611353,7.829481740453174,20.419508538194442,5.875046227578216,26.29455476577266,0.9112423834350756,1.2490009027033011e-14,2.4980018054066022e-14,9.713189947577096,22.453769733265315,9020.19798530269,7.829481740453174,train
SIM_02702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4871,2809.45,81.11,8.16,25.94,17.574,20.367,1,NONE,,PASS,64.49460191662067,25.467047953417918,14.020052046582077,8.210259741232099,7897.826744762634,99.70776273857047,38.563103023087756,42.20834737678545,45.88657288904129,41.57514718008316,50.383108164272286,17.99514852737007,1.3224622300583415,2.3908640383959914,6.721112653912708,22.706110809895836,2.7317375532093804,25.437848363105218,0.998853436394901,6.2450045135165055e-15,0.0,11.100141998121767,17.481972242504558,7897.826744762634,6.721112653912708,test
SIM_02703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.401,1601.06,85.02,8.81,34.12,10.247,27.961,1,NONE,,PASS,73.34325685661364,26.697678928375932,9.70332107162408,4.631531418595504,5993.466926628842,99.71072093371919,24.105895723386624,64.87639797917663,48.10392599707375,25.202369976575888,86.38279761973381,36.087550628396706,1.6151814190059497,1.3997789154945206,5.239983907291918,11.670754644097224,17.423698995637796,29.094453639735022,1.0897746473687513,6.2450045135165055e-15,0.0,8.266083481292712,14.289631652801452,5993.466926628842,5.239983907291918,train
SIM_02704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7557,2268.33,51.29,7.91,34.17,13.89,19.086,1,NONE,,PASS,70.0431894998077,21.542273232992354,9.213426767007656,7.927815482941337,7553.464695994794,99.65049990596864,38.24095216141901,51.49405382918122,38.81490672611235,33.029256208058555,48.9852564224343,23.690467792425576,1.3122341747887305,1.9834841792933673,6.604937431218851,13.751161804687502,3.7236992197918997,17.474861024479402,0.8111892758706801,6.2450045135165055e-15,3.7470027081099033e-14,11.86686066101692,21.09238302120908,7553.464695994794,6.604937431218851,train
SIM_02705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.093,1809.79,91.62,6.84,25.84,12.238,26.421,1,NONE,,PASS,74.69702111502579,26.960395831046263,9.132604168953744,5.41238367548201,7136.500088910141,99.70093857986384,29.91904501785819,63.894643143173525,48.57728978566894,30.95743733608154,78.91821037112162,34.71597385969677,1.549585495466484,1.5396305750551957,6.071187118820512,14.067184088541667,12.851797608422961,26.91898169696463,0.9984638899836202,0.0,0.0,8.533706512328958,16.841219989488746,7136.500088910141,6.071187118820512,train
SIM_02706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5693,2642.06,62.44,8.51,21.92,14.939,24.546,1,NONE,,PASS,68.13324448153787,26.278515463817783,12.290784536182224,7.570585939450111,8274.77372977456,99.71345896991551,32.947601548590434,52.47484615847885,47.348676511383395,36.06319269921393,66.71841408283245,24.854799635080678,1.4480629492707553,2.2181934184036196,6.9472489747261985,18.649528801215276,9.030920856944535,27.68044965815981,1.0533490636589542,6.2450045135165055e-15,8.743006318923108e-14,10.205699602212787,17.659937778237182,8274.77372977456,6.9472489747261985,train
SIM_02707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2987,2384.53,72.47,6.78,21.66,15.19,19.746,1,NONE,,PASS,73.28808658409591,22.938218355696428,8.360481644303563,8.429869894288377,8903.712259852173,99.64647666859764,41.91435088812144,54.01288644557566,41.330123163416985,36.75018865282696,49.91177862985733,25.156852036248672,1.3190046441313013,2.0002150060986787,7.468699857892789,15.406730736979165,3.160046722612816,18.566777459591982,0.8094254388759513,6.2450045135165055e-15,2.4980018054066022e-14,12.203050738487072,23.914695864855386,8903.712259852173,7.468699857892789,train
SIM_02708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0128,1990.53,59.49,8.64,25.95,10.109,22.776,1,NONE,,PASS,89.60546243340245,17.932561985871963,2.0802380141280357,12.056486589796991,19045.83745793335,99.39430771755276,39.21260831663752,82.90017505481725,32.3109224970666,21.55204583408179,61.244027320519926,48.52650385868967,1.4046953250831085,1.6940133169228095,16.208699334190573,6.320535611111111,5.540684163676113,11.861219774787223,0.6614347567364884,3.1225022567582528e-15,0.0,15.391301082426473,56.72740866126076,19045.83745793335,16.208699334190573,train
SIM_02709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5583,2627.4,90.34,8.24,33.06,15.86,26.573,1,NONE,,PASS,80.88275827255197,26.33405108665229,6.224248913347719,9.354158620948343,13704.03814443951,99.64397660725629,41.07743928251003,67.55531074233596,47.4487406966708,37.31117369461472,69.11239311726148,35.393792389001355,1.4674461524433422,2.2891657777272822,11.939870266012107,16.78419932378472,7.435869685865955,24.220069009650675,0.9197243876361616,6.2450045135165055e-15,1.2490009027033011e-14,12.874210475471216,33.32666922650746,13704.03814443951,11.939870266012107,train
SIM_02710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4833,2524.35,53.35,8.72,32.09,11.353,27.003,1,NONE,,PASS,88.7905145675373,19.963037761763115,2.520262238236884,13.57880163882368,22412.209082115212,99.46208720506966,37.73158348361546,81.99812029985833,35.96943740858219,23.157676651557043,70.61792350950246,46.50959029729479,1.47976855090995,2.1924146429449713,19.465151572632028,8.07193406857639,7.826386032608173,15.898320101184563,0.7963878188737363,0.0,1.2490009027033011e-14,16.327682461093936,58.06606101667439,22412.209082115212,19.465151572632028,test
SIM_02711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2782,1966.76,31.61,9.34,20.3,10.948,26.594,1,NONE,,PASS,75.64711761376664,25.173999093744488,8.104200906255507,6.192301057481582,8056.852045757048,99.68515217629596,27.526103285037408,66.3977190546102,45.358556925665745,26.114147031168546,78.97320418369445,36.897682623828494,1.5500588850461723,1.642166394879134,6.727151090145939,11.479534633680554,13.47928685909904,24.95882149277959,0.9914523870377684,0.0,2.4980018054066022e-14,9.514491808819143,18.91276299000397,8056.852045757048,6.727151090145939,test
SIM_02712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1125,2636.36,51.91,6.73,24.25,11.824,21.529,1,NONE,,PASS,56.647930606807265,21.589942552519414,16.522557447480576,7.617125510496074,6071.325066756497,99.71107415108345,24.44038570952892,42.625343180636214,38.90079739192687,26.4663514732343,58.90220637242671,18.712898417030157,1.3865424909335569,2.2308858946534422,5.137550809936024,14.306413519965275,10.154174199791964,24.46058771975724,1.132962149401497,0.0,0.0,10.103598068273127,12.736342950946753,6071.325066756497,5.137550809936024,train
SIM_02713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7687,1615.66,74.5,7.6,33.22,12.298,24.647,1,NONE,,PASS,92.34397781108741,21.94896305398393,1.8197369460160677,9.797436987095246,20984.952986281416,99.39359537358756,45.35170081967168,85.99037425913427,39.54768117834943,28.020769599941655,68.50375807110996,53.25946762458108,1.4624937932827613,1.4084060734954607,18.293041381166493,9.313327684895832,5.772522447459333,15.085850132355166,0.6873149358013498,0.0,6.2450045135165055e-15,12.422016744112508,59.09601109642065,20984.952986281416,18.293041381166493,train
SIM_02714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3619,2129.22,81.12,7.3,27.32,11.633,24.975,1,NONE,,PASS,82.96562632899888,22.70097171051434,4.660928289485647,8.492314672450629,12458.188008138566,99.60115372425345,34.7813789060234,73.88111955563201,40.90265173065647,26.701820981247746,69.8001209496074,42.67696308294118,1.4730622562769726,1.8203434420520193,10.65093360031662,10.089463108506944,8.545798027204007,18.63526113571095,0.8209014738818301,1.2490009027033011e-14,1.2490009027033011e-14,12.076024632101934,32.81863206039084,12458.188008138566,10.65093360031662,train
SIM_02715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3414,2608.91,71.39,6.91,28.6,14.461,24.46,1,NONE,,PASS,72.86386317070271,25.0224707069037,9.318929293096302,8.260695766778321,9591.973073814095,99.68336601236615,35.11062719257107,58.180922922727675,45.08553280523189,33.95293833885792,65.33188022630029,28.667528312579975,1.4369539588253173,2.239948616227374,8.23544193306021,16.03522784201389,8.084884388778175,24.120112230792063,0.9639380744339257,0.0,0.0,11.46675258176633,22.53382420897096,9591.973073814095,8.23544193306021,train
SIM_02716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9729,1717.52,49.91,8.98,33.64,16.962,18.066,1,NONE,,PASS,73.45838507151478,25.690527552675796,9.282372447324207,5.7158689561208185,6455.225952107549,99.66720218942889,45.86048104440913,50.975525012964084,46.28923883365009,38.76839409111563,50.47849157768584,23.60962890521528,1.3231630468448272,1.499252156085462,5.634875533744046,19.36715412760417,1.0216557072142343,20.388809834818403,0.7936314189349843,0.0,1.2490009027033011e-14,9.583759796803408,18.821256609497794,6455.225952107549,5.634875533744046,val
SIM_02717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7817,2154.41,62.11,7.91,33.8,10.451,25.807,1,NONE,,PASS,83.99002220159205,21.65405555394786,4.127644446052142,8.970522660567198,13409.610450798244,99.58362045012011,31.472862965322058,76.63702513895167,39.016316313419566,22.670823218805268,72.64829536154433,45.63298575179011,1.4965506507754085,1.8816015996942064,11.711579725074673,8.448654138020833,9.696246069773345,18.14490020779418,0.8379446594929462,3.1225022567582528e-15,0.0,12.807475261264806,35.5551028778203,13409.610450798244,11.711579725074673,train
SIM_02718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1751,2940.34,42.57,8.18,31.27,14.232,27.2,1,NONE,,PASS,89.97893484687302,18.15334008429148,2.0217599157085195,21.069368896566658,29152.41006467585,99.28343766718928,52.221177511235325,79.02613620190525,32.708720872597254,10.733386935339905,58.231189305412904,47.16955034024819,1.3813844088990028,2.546844405045261,25.251043235409796,9.2600556640625,4.491034984283298,13.751090648345798,0.757496448835052,3.1225022567582528e-15,1.2490009027033011e-14,23.41710096131681,81.56763228886659,29152.41006467585,25.251043235409796,test
SIM_02719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3836,1764.84,81.47,8.13,22.2,11.36,14.155,1,NONE,,PASS,67.11728055448957,17.036782026829414,8.346817973170582,7.2300068078577056,5352.317100667776,99.59033074908447,38.22269498458799,46.77216910432245,30.696904552845787,27.308374816378347,36.243565868759035,20.769629624510245,1.2225745826497898,1.4831121519236927,4.497907194391199,9.11936678125,1.7668691481482626,10.886235929398262,0.6389842819057431,3.1225022567582528e-15,1.8735013540549517e-14,11.520136004306783,18.41780819147747,5352.317100667776,4.497907194391199,test
SIM_02720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2367,1783.2,55.2,6.69,30.06,13.985,21.219,1,NONE,,PASS,66.6261239642223,25.475631141827787,12.761068858172205,5.151682163814706,5332.816697549111,99.71109902625534,33.42846884339207,49.86764543951009,45.9020380933834,36.710009136035474,60.955515352687385,23.508977093195934,1.4024461269716844,1.5384211983898413,4.60078412664696,17.22211504253472,6.791470490537565,24.013585533072288,0.9426100338548629,6.2450045135165055e-15,2.4980018054066022e-14,8.180725766574515,13.05080029165996,5332.816697549111,4.60078412664696,train
SIM_02721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9978,2876.01,75.48,6.88,33.91,16.954,21.886,1,NONE,,PASS,86.90944664194184,18.249071786981663,2.74872821301834,19.574025466306512,21840.164006678624,99.31940342814154,62.0750814382943,65.48297569377979,32.88121042699399,9.342121423126972,44.76247599715593,35.56417589093957,1.28181404332561,2.512727061386164,19.081425699039098,11.62224584548611,1.4881601039845003,13.11040594947061,0.7184149474836949,3.1225022567582528e-15,2.4980018054066022e-14,26.838550360333947,75.59009854023915,21840.164006678624,19.081425699039098,val
