simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0669,2385.8,55.67,7.83,34.02,11.675,19.758,1,NONE,,PASS,59.63734034015257,20.31659309633943,13.750306903660569,7.486161470007378,5899.847711905511,99.68622007418865,27.31444665075716,44.469488364612005,36.606474047458434,26.34550958347861,53.2608970308324,19.718393267238667,1.3437706188783882,2.0851846135048424,5.156455558255981,12.611554551215278,7.336517783540699,19.948072334755977,0.9818610945331255,6.2450045135165055e-15,0.0,10.671684864708142,14.310489187325148,5899.847711905511,5.156455558255981,test
SIM_02723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.476,2251.34,31.26,9.38,29.53,12.185,21.436,1,NONE,,PASS,64.72523637661259,22.314672493200952,12.161327506799045,6.9166442926357705,6369.6052215147265,99.69277655562307,29.26339418341329,50.13223603794119,40.20661710486658,28.651453345131507,59.40253694206529,23.431494098461624,1.3904010412485315,1.9389048302488077,5.4856478056503795,13.373515729166666,8.214575128440545,21.588090857607213,0.9674392874995087,0.0,0.0,10.1390269617325,15.336916685609406,6369.6052215147265,5.4856478056503795,test
SIM_02724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9208,2884.96,75.52,7.7,28.9,12.843,20.903,1,NONE,,PASS,74.45123939294473,19.298356860566415,6.622443139433588,11.57295805611761,11258.251754484296,99.59885204453033,37.4784196737985,59.136092731890955,34.77181416318273,26.622847406900217,50.76834242321864,27.980151391671733,1.3252949664420932,2.4794212313583106,9.675679533874062,10.647103604166665,4.788675631252821,15.435779235419485,0.7998494041200168,0.0,1.2490009027033011e-14,15.730858273023093,31.515641780150705,11258.251754484296,9.675679533874062,train
SIM_02725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5044,1501.95,82.79,8.14,23.1,10.392,16.996,1,NONE,,PASS,67.13836554739899,19.1373882690928,9.367011730907205,5.374859448811864,4559.546206920342,99.64214125311682,31.74518542987591,51.85448138777169,34.481780665032076,25.81316727433568,48.65649375139333,24.857305629560354,1.3098401358443137,1.2660344222800235,3.84336525712405,9.282487552083333,4.765277129165235,14.04776468124857,0.7340481618349116,0.0,1.2490009027033011e-14,9.373479214860863,13.941093539466387,4559.546206920342,3.84336525712405,test
SIM_02726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.572,2046.17,69.58,6.54,32.52,18.691,23.596,1,NONE,,PASS,90.57875662092492,24.97437477552142,2.597625224478577,11.804169918101742,21605.194216504744,99.42310903208913,60.98089121355513,75.85479609327216,44.99887346940796,18.536764365184364,54.71934051254486,41.47272519858568,1.3547002902299365,1.779615622454845,18.7906875547305,16.923990381944442,2.0003804566831724,18.924370838627613,0.757751535673129,3.1225022567582528e-15,1.2490009027033011e-14,16.64655504362324,65.50262548706338,21605.194216504744,18.7906875547305,train
SIM_02727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2611,2154.83,98.44,7.96,32.66,16.801,20.505,1,NONE,,PASS,76.2174056486411,25.350747510200165,7.910352489799832,7.498763579784876,9036.50209557969,99.65200207998845,45.40413490624431,56.438835962178025,45.6770225409012,39.28537987099971,52.36254294378542,26.874287140524046,1.337082220228626,1.8749788606955606,7.86291744770727,18.233261511284717,2.619210266411122,20.85247177769584,0.8225584578642349,0.0,1.2490009027033011e-14,11.599171560816112,24.974270418502957,9036.50209557969,7.86291744770727,train
SIM_02728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7862,2475.05,79.92,8.06,28.44,15.766,15.99,1,NONE,,PASS,82.13103058132121,17.07192027869459,3.7142797213054126,15.236091207512652,13781.077036803368,99.38441279135724,60.94698463971654,54.244328501067905,30.760216718368632,11.926834113119568,42.70720179108654,30.917042997620776,1.2672643557100707,2.1238928052755397,11.825833969986313,10.647694862847223,0.1899752753584781,10.8376701382057,0.6348243174337507,3.1225022567582528e-15,6.2450045135165055e-15,23.364038719261032,56.96621863891211,13781.077036803368,11.825833969986313,train
SIM_02729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2341,2245.35,87.43,7.14,24.9,17.409,19.784,1,NONE,,PASS,83.2227214878829,23.497186407610346,4.7369135923896595,10.058144620062706,13333.38620265721,99.55204557774678,54.48242460545668,63.141097989748395,42.337272806505126,26.65962399734064,49.76505719386535,29.402277290604463,1.317930168807564,1.9041662058942062,11.307361176313686,16.0735848984375,1.2606050227909675,17.334189921228468,0.7377134274942048,6.2450045135165055e-15,0.0,15.227909317182489,41.49760845514685,13333.38620265721,11.307361176313686,train
SIM_02730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8974,2727.58,74.2,6.79,28.16,13.804,18.885,1,NONE,,PASS,65.94059321009783,20.373928846496767,10.523471153503237,9.445846827431861,7990.01394638233,99.65369130044098,35.94845886384897,46.825000326684,36.709781705399585,30.99080789821709,46.38585705840207,20.528508489035318,1.2934242463118437,2.338421107252753,6.850034557910055,13.722254133680558,3.8006921138023366,17.522946247482896,0.8600671171233579,0.0,0.0,12.94303386886854,20.8068272629855,7990.01394638233,6.850034557910055,train
SIM_02731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4955,1917.49,88.22,8.64,25.8,12.252,16.697,1,NONE,,PASS,81.82339656219727,17.588348208027114,3.9071517919728835,9.971572045437792,10504.332823209714,99.47996745508776,47.63197432144667,65.29064595756428,31.690717491940745,24.731772571590017,40.57486118929117,31.899155096620113,1.2523436104858867,1.631035242486809,8.935085467703093,8.388283007812499,1.9132598631213587,10.301542870933858,0.5857026907297842,3.1225022567582528e-15,0.0,15.26477994188922,39.046562707360735,10504.332823209714,8.935085467703093,test
SIM_02732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2108,2671.6,96.01,7.93,26.24,14.3,20.55,1,NONE,,PASS,82.7750707039552,19.21275611095363,3.9980438890463645,13.414140402801541,15445.61600266284,99.49789862244343,48.74955034903444,66.39067673873514,34.617578578294825,23.844568088489577,46.33752395363702,31.938448439105336,1.293077060464365,2.275833074625107,13.157524987580075,10.708197809027775,2.7673883250982034,13.475586134125978,0.7013874561413518,3.1225022567582528e-15,2.4980018054066022e-14,18.421462121985325,48.54155756715174,15445.61600266284,13.157524987580075,train
SIM_02733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1915,2175.05,80.59,6.54,29.26,16.805,22.032,1,NONE,,PASS,70.09691184775525,27.472031206812996,11.719468793187001,6.358005624137645,7258.759441002522,99.70768462223224,39.06809894720436,50.92375646324471,49.499155327590984,43.620972636659694,59.64616855054224,23.77898107466601,1.392283813634863,1.8715312053131123,6.24583104098636,21.489665629340276,4.707204003759754,26.19686963310003,0.95358328024188,6.2450045135165055e-15,2.4980018054066022e-14,9.479537849517374,17.165329917939456,7258.759441002522,6.24583104098636,train
SIM_02734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3126,1864.28,65.25,9.0,20.18,13.632,22.879,1,NONE,,PASS,76.30973027733852,25.420755208368675,7.89184479163132,6.1409111807787236,7849.610447712804,99.67060145574813,36.820513792538904,62.50322510558214,45.80316253760122,34.97170172555384,65.32137756640694,32.88010676609226,1.4368701368990073,1.555963132229641,6.551432434508619,14.595950390625003,7.08646306174291,21.68241345236791,0.8529413573531411,1.2490009027033011e-14,1.2490009027033011e-14,9.390002613901217,20.0214653617643,7849.610447712804,6.551432434508619,train
SIM_02735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7078,1577.19,52.18,7.55,25.78,16.58,22.768,1,NONE,,PASS,92.48647316554126,24.70110228010643,2.006697719893568,9.721663783071303,20871.67332446212,99.3836085834255,58.21004822376339,82.02073341771307,44.50649059478636,21.509180052035788,58.40907872413965,47.38372460917674,1.3827499660234146,1.3414830715774466,17.75245622928151,14.43589047395833,2.5724962223401833,17.008386696298512,0.6885679231406846,0.0,6.2450045135165055e-15,13.055649844273102,63.17493697577129,20871.67332446212,17.75245622928151,train
SIM_02736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2405,2470.89,37.3,6.59,27.57,16.239,25.157,1,NONE,,PASS,91.33557516486938,18.486777091245386,1.7537229087546151,21.448070372204953,28291.552275054433,99.13196984195149,64.25105764506857,75.763129579873,33.30950827251421,4.60305339900067,47.27268885292723,48.345670860012355,1.2998110972026684,2.114206501992836,24.207546176232164,10.700583085937499,2.3536334547713125,13.054216540708811,0.7061380399772753,0.0,1.8735013540549517e-14,25.418986959370038,90.2627637422498,28291.552275054433,24.207546176232164,train
SIM_02737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3235,2819.81,57.27,9.3,21.84,14.608,15.779,1,NONE,,PASS,53.09335273511048,19.81629750808896,17.50720249191105,8.87632379013934,6001.488970641784,99.6852155361482,32.38905466678108,30.622701644369503,35.70504055511525,32.19509762446016,38.34342178824704,13.065427767360069,1.2369174922052908,2.3667850638617383,5.037301965964349,17.61818234809028,1.4203320862889126,19.03851443437919,0.9607503332349405,6.2450045135165055e-15,4.9960036108132044e-14,10.892012116061364,13.743745937481226,6001.488970641784,5.037301965964349,train
SIM_02738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.446,1738.34,83.65,8.08,26.85,19.067,25.262,1,NONE,,PASS,94.05788187769001,22.9933898038201,1.4526101961799047,16.440735763498584,28994.31072746793,99.05422784015218,71.11695685371873,79.42696656922365,41.42953117805423,3.399719601107485,57.39738148268857,52.69082521080416,1.3750016848961606,1.4838419945218932,24.74945974874509,15.324374045138889,1.6291206699480125,16.9534947150869,0.7373203716256862,3.1225022567582528e-15,3.7470027081099033e-14,20.053930213800577,93.23778363816436,28994.31072746793,24.74945974874509,train
SIM_02739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0966,1605.46,78.88,9.47,24.89,11.641,20.347,1,NONE,,PASS,80.0469027534748,21.689989051498053,5.406610948501943,6.34276271003248,8020.723776005862,99.6049255222782,37.846555704210836,67.89703696617664,39.08106135405055,29.07654163396759,57.94443202885776,37.533653761515794,1.37918597247898,1.361462626373871,6.80173636060711,9.999162869791666,5.354184063633872,15.353346933425538,0.7078540656231975,3.1225022567582528e-15,6.2450045135165055e-15,10.321467328078572,24.237128096963634,8020.723776005862,6.80173636060711,train
SIM_02740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3428,2841.33,79.06,9.25,30.83,17.72,19.78,1,NONE,,PASS,72.84253501885178,23.55931541607719,8.783484583922798,10.106177468663754,10435.320108506323,99.6443152513554,46.23854235048474,49.48525176122513,42.44921696590485,32.295769575978326,48.275957631401106,21.38912987598472,1.3070745366777483,2.457527391438884,9.025732669238446,18.76191228819444,1.5154090770456656,20.277321365240105,0.8606922997177835,6.2450045135165055e-15,2.4980018054066022e-14,14.562445096282481,27.89586097599183,10435.320108506323,9.025732669238446,test
SIM_02741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9576,2827.33,65.14,8.78,33.36,12.339,22.462,1,NONE,,PASS,69.5672142138033,20.840667765314336,9.116932234685667,9.71158485120634,9268.20811206289,99.65651038784979,31.238544705933002,55.74150422493667,37.550752730296104,26.062848804896564,58.13435319101069,26.579846073150303,1.380641619310319,2.4657715031442917,8.082991178226607,11.780982229166668,7.562368254990198,19.343350484156865,0.9281540640626931,0.0,0.0,13.314855056951153,23.27774958245282,9268.20811206289,8.082991178226607,train
SIM_02743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7882,2281.66,59.81,8.56,24.26,15.219,15.565,1,NONE,,PASS,76.81575774232431,19.041243660682834,5.746956339317169,10.62165537109428,9806.233344500266,99.53447685583767,52.109045541412115,51.589517227677085,34.30854713636547,21.59751217148912,42.04693219657469,24.751832909049327,1.2626253146073982,1.930803935919565,8.298306469021147,12.226908755208333,0.32810969570106113,12.555018450909394,0.6593591613363746,3.1225022567582528e-15,1.2490009027033011e-14,16.333301968994675,34.9805047698967,9806.233344500266,8.298306469021147,train
SIM_02744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0699,2376.51,58.4,6.72,20.68,12.116,23.302,1,NONE,,PASS,81.72589489777768,21.305859073955745,4.7640409260442524,9.858798707654207,12960.704752879925,99.58515643916272,37.31770719848648,70.8464635138856,38.38893526838873,27.046943402253042,62.16092575685387,38.58919210827528,1.4118673066700846,1.9868608890904196,10.835686518695663,10.050263271701388,6.60230318715815,16.65256645885954,0.7815956353159031,3.1225022567582528e-15,1.2490009027033011e-14,13.504330852634167,34.920056710981676,12960.704752879925,10.835686518695663,train
SIM_02745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4908,2674.81,61.92,6.63,30.62,17.573,19.376,1,NONE,,PASS,71.55864233209441,23.965561786157075,9.52523821384293,9.170496268636628,9381.576465268423,99.65715335785956,45.15762490061232,48.139814119350305,43.18119240749023,34.01355639069376,48.525525906902,20.901450918264167,1.308887649130813,2.311902417034576,8.108721481394477,19.25691928125,1.4368468510415702,20.693766132291568,0.8634792840218186,6.2450045135165055e-15,1.2490009027033011e-14,13.364499782844788,24.81899301801568,9381.576465268423,8.108721481394477,train
SIM_02746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0764,2086.82,30.93,7.54,23.13,10.75,23.73,1,NONE,,PASS,85.37163367547498,20.554416010242058,3.521983989757941,9.557450085561001,14209.793510839858,99.54200888981508,35.59947863440197,77.2853293508594,37.03498380223794,23.87703147429434,65.65689481794736,45.570895702712036,1.4395503244982775,1.7592153506999073,11.979033589166962,8.139787767361112,7.230435531356864,15.370223298717976,0.7477820479579254,3.1225022567582528e-15,6.2450045135165055e-15,13.21863766807199,39.3079655498382,14209.793510839858,11.979033589166962,test
SIM_02747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0226,2035.92,62.8,8.89,30.69,16.629,26.582,1,NONE,,PASS,83.47779243285925,29.23609333259056,5.786506667409442,7.146210468138313,12286.218370090868,99.64899355239211,43.39155194938571,70.8131769442468,52.67764564430732,43.04127209240171,73.47819702015282,39.54589439485889,1.5034648937910617,1.760099970939889,10.621720203229037,18.989727984375,7.1613639115109375,26.15109189588594,0.8944796966677605,6.2450045135165055e-15,0.0,10.397093273210848,30.385156867144183,12286.218370090868,10.621720203229037,train
SIM_02748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7436,2832.39,40.78,8.9,32.15,13.208,18.01,1,NONE,,PASS,61.916102629655576,19.03523892805079,11.7083610719492,9.864329197805887,7421.200525582137,99.65173125177657,33.4855013677429,42.743464728041836,34.29772779828971,28.686402949055097,43.42896691784198,18.133003558436048,1.2723549625487514,2.4604329608736646,6.4466286007206826,13.01772625347222,3.729093498635856,16.746819752108077,0.8797798554253793,6.2450045135165055e-15,3.7470027081099033e-14,13.190453842560384,19.305157472391826,7421.200525582137,6.4466286007206826,train
SIM_02749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9013,1985.33,29.07,8.62,33.18,15.086,15.503,1,NONE,,PASS,75.04063645153357,20.1869067337364,6.714393266263604,8.380917671685577,7929.051965591025,99.57785770266476,49.361571860861666,50.71062735224318,36.37280492565117,25.924452094805773,42.639654831979605,23.08672407050164,1.2667889906144694,1.7304295219309893,6.911025170719048,13.144974638020832,0.41009086359784097,13.555065501618673,0.6714780862867623,6.2450045135165055e-15,1.8735013540549517e-14,13.607144702777397,27.849157827408977,7929.051965591025,6.911025170719048,train
SIM_02751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5983,1739.92,67.01,8.13,24.33,14.938,19.864,1,NONE,,PASS,69.58587975999009,25.467249032200453,11.131050967799549,5.3086559803478295,5708.617942361623,99.69489080070647,38.036755941088465,50.915868428235136,45.88693519315397,39.903761738888825,55.91884650305677,24.069504351847286,1.3637560493284355,1.4727150762557504,4.831927737079889,17.69521451128472,4.233132204077022,21.928346715361744,0.8610410448194005,0.0,2.4980018054066022e-14,8.462916899338326,14.729823911521347,5708.617942361623,4.831927737079889,train
SIM_02752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4259,1660.82,32.69,8.19,29.82,14.967,23.02,1,NONE,,PASS,91.6721196297414,23.308461464938418,2.117438535061585,9.835796859025654,19834.61869164147,99.40777466197265,53.582563411041065,82.05872408680251,41.9972278647539,24.275261416365954,60.17720185144628,46.74321866406302,1.3963964494814884,1.4317060911611854,17.09838778235004,12.3189809765625,3.4844736019181233,15.803454578480624,0.6780136304686113,3.1225022567582528e-15,1.8735013540549517e-14,13.179946399623127,59.66036859558213,19834.61869164147,17.09838778235004,val
SIM_02753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5156,2011.22,49.78,6.61,34.92,10.048,24.816,1,NONE,,PASS,79.44595857535585,21.860032177760612,5.655567822239382,7.480095713388057,9756.122043491807,99.62808167612752,28.680542858064424,71.18031705746334,39.387445365334436,22.212126506300876,71.40996688811478,40.82914199583623,1.4862927083359225,1.7629527283216762,8.551815303354743,8.631825246527779,10.369363719720617,19.001188966248396,0.8692205396467498,6.2450045135165055e-15,2.4980018054066022e-14,11.643557732252265,26.15041652040074,9756.122043491807,8.551815303354743,train
SIM_02754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0757,2345.78,42.86,9.19,33.99,11.916,24.863,1,NONE,,PASS,81.59629254607977,22.09276738089892,4.982932619101085,9.316051649350484,12704.931618245148,99.60285910659353,34.918125784073865,71.72222269927087,39.80678807369175,26.35022476776228,67.42402853559237,39.83035932940098,1.4537493012170963,2.050006975337745,11.103001320921658,10.249985700520833,8.196997719091703,18.446983419612536,0.8349783936783549,3.1225022567582528e-15,0.0,13.14338876732851,33.88874468851368,12704.931618245148,11.103001320921658,train
SIM_02755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7578,2275.93,37.19,7.5,31.74,15.655,24.879,1,NONE,,PASS,88.39715841550357,23.653134854503612,3.1046651454963876,11.346101371513631,19528.84000264475,99.50147406240465,50.11449699158768,76.7410552469726,42.61826099910561,28.33118327016875,61.80930726562617,40.72315040952845,1.4091126281286945,1.9743937175206607,16.941478433733884,13.60350757465278,4.483718661855225,18.087226236508005,0.7646862180327084,0.0,1.2490009027033011e-14,15.189544832828794,54.16356447999784,19528.84000264475,16.941478433733884,val
SIM_02756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3766,2924.79,49.4,9.41,25.57,17.886,19.377,1,NONE,,PASS,76.34666492297264,22.42805436776198,6.948545632238012,11.721695371278079,12327.398512793783,99.59922950463869,50.62566469738648,52.09386631322344,40.4109087707423,26.560740614547754,48.56027963378922,23.599439435210556,1.309140334206338,2.485940154738706,10.477735142153886,17.210556515624997,0.9775429309350381,18.188099446560035,0.8109530656704469,6.2450045135165055e-15,2.4980018054066022e-14,16.880336534135335,35.33187082802675,12327.398512793783,10.477735142153886,train
SIM_02757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4016,1943.69,81.76,7.37,24.16,16.813,27.811,1,NONE,,PASS,80.38767080013214,31.674028497984867,7.7275715020151345,5.956054455563177,9886.138697715976,99.69356973305604,39.93447927847658,67.34844056244046,57.07032161799075,45.02742886250013,80.11162174966722,37.2520392472167,1.5598909851852878,1.6442513112184496,8.3631116672962,21.615813527777778,9.407543544513178,31.023357072290956,0.9794572570478268,0.0,3.7470027081099033e-14,8.720686841945524,22.61331833187579,9886.138697715976,8.3631116672962,train
SIM_02758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1525,2267.18,84.61,8.22,25.99,18.484,21.188,1,NONE,,PASS,81.49735426729171,26.20343683079097,5.949063169209038,8.799370845666758,12214.516660033398,99.61188036037426,51.85512003725462,61.56881947358538,47.213399695118866,33.653377106685255,53.44885092889421,29.508567523981455,1.3451741935873553,1.9297105480207997,10.396387423072824,19.504454492187506,1.6952511840169575,21.199705676204463,0.8090429439886773,0.0,0.0,13.366952191942143,34.386593983378276,12214.516660033398,10.396387423072824,train
SIM_02759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5952,2521.15,32.52,7.95,30.71,12.59,16.288,1,NONE,,PASS,47.96240551457946,18.990810388308766,20.604389611691232,7.682788753489879,4837.781558885367,99.69526649531008,25.880206682950025,29.792580150853986,34.217676375331116,29.193902500617618,41.58198841446502,11.75740194403355,1.2593688207181721,2.1797360086258313,4.182649451943931,15.916101791666666,4.226909997000148,20.143011788666815,1.060671523584237,0.0,2.4980018054066022e-14,9.63341935869458,10.781306370495313,4837.781558885367,4.182649451943931,train
SIM_02760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8575,1538.87,72.25,7.26,21.55,17.557,20.827,1,NONE,,PASS,83.35080227431314,28.220497880025572,5.6370021199744285,5.753866447342881,9214.102273453893,99.62609795191648,50.36585872219387,66.45615840818114,50.84774392797401,42.091311244164864,57.35853742872952,35.59006798468885,1.3747050570604227,1.2903684883344442,7.726180393376741,19.448958875868055,2.170630253654707,21.619589129522762,0.7660952411766299,0.0,2.4980018054066022e-14,9.373466376424162,26.617181798847035,9214.102273453893,7.726180393376741,val
SIM_02761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.347,2194.97,95.88,7.79,22.12,12.698,19.287,1,NONE,,PASS,60.112802392144935,21.84920028547292,14.497799714527087,6.612367739976398,5492.978328503952,99.6987490608083,29.796911230641083,43.18313010571641,39.367928442293554,30.88699430822454,52.91341356922397,19.0462548979145,1.3411795874708752,1.8440792987180694,4.614863813127798,14.746722508680556,6.236533634559624,20.98325614324018,0.9603672385753866,6.2450045135165055e-15,2.4980018054066022e-14,9.419662688693137,12.88814870254055,5492.978328503952,4.614863813127798,train
SIM_02762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.008,2915.93,55.17,9.21,26.51,16.545,17.075,1,NONE,,PASS,74.73026506092698,19.43584733704589,6.572152662954111,12.921247594035616,11501.006735650435,99.55687387577768,51.241372070362544,48.1738186407968,35.01954475143403,21.176041061122625,43.924788730356745,23.819635451962593,1.275863834405274,2.486208511442445,9.806099884541467,14.026033125,0.43151114836462573,14.457544273364626,0.7438597362208994,3.1225022567582528e-15,2.4980018054066022e-14,18.6761676458593,36.96511865243777,11501.006735650435,9.806099884541467,train
SIM_02763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0689,2878.45,63.25,8.6,34.31,15.767,26.983,1,NONE,,PASS,89.29251596147996,20.598801214637852,2.470098785362151,17.6689293879962,26735.253194004956,99.3861651448524,53.214106254124204,77.11386236056693,37.11495714349163,15.581794515282379,58.766933819938515,43.77688078227091,1.38550110863234,2.5181349017997716,23.388620325618888,11.817804978298609,4.371910885415479,16.18971586371409,0.7859542744754198,3.1225022567582528e-15,3.7470027081099033e-14,21.304404149049613,73.48543900039962,26735.253194004956,23.388620325618888,train
SIM_02764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9459,2470.68,25.26,9.47,25.54,16.234,17.823,1,NONE,,PASS,70.20265097137052,22.426868676663055,9.519031323336952,8.710645620080085,8271.087785326174,99.64743934382113,44.00087732203967,46.78961454452056,40.40877239038389,32.69298883254606,44.962881067025215,20.26485044873324,1.2832416564706524,2.0997561511930583,7.029347165272881,16.883352688368056,1.266546353773909,18.149899042141964,0.8092926080683025,6.2450045135165055e-15,1.2490009027033011e-14,12.736894936729982,22.84068845309812,8271.087785326174,7.029347165272881,val
SIM_02765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6047,2790.96,40.93,6.81,34.76,19.484,24.844,1,NONE,,PASS,83.77981919398827,26.47836051680241,5.126339483197591,11.420150455119094,17147.726353125145,99.5908164052828,52.669740345741545,65.7297869808911,47.70875768793227,30.942908052775532,56.50275429745335,31.188166480353164,1.3681861825075092,2.4451701512261135,15.023185083288553,20.269531684895835,3.017687082945696,23.28721876784153,0.8794811428397965,0.0,2.4980018054066022e-14,16.36081294975992,45.23646070441177,17147.726353125145,15.023185083288553,train
SIM_02766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.216,2744.33,74.68,8.4,22.58,11.112,21.902,1,NONE,,PASS,73.44953921244739,19.25553119993521,6.960468800064793,10.487894754255574,10307.266271299139,99.61783405223659,31.273097843179766,61.3681688620708,34.69465081069407,22.693473221441348,57.1207944270493,30.635244906970875,1.3728909555650302,2.3092098223541844,8.67302420456139,9.192667708333335,7.031808266819986,16.22447597515332,0.8425878157652651,0.0,1.2490009027033011e-14,14.292475001150706,27.27310741681927,10307.266271299139,8.67302420456139,train
SIM_02767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7776,2002.43,96.05,7.18,32.44,16.882,27.275,1,NONE,,PASS,93.57171108244299,21.313390063514532,1.4642099364854648,18.019508287515194,30887.983773469234,99.10011794232432,64.30312098466273,81.99201416237236,38.4025046189451,4.722322077991013,57.98206324284658,52.77192601425133,1.379474274189191,1.7411178233072895,26.857178065657042,12.550418055555555,3.0612244919159806,15.611642547471536,0.7324804970466162,0.0,6.2450045135165055e-15,20.178322972932087,91.85554667447332,30887.983773469234,26.857178065657042,train
SIM_02768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6575,1537.02,64.8,9.08,27.11,11.229,16.124,1,NONE,,PASS,79.60739086825085,18.037044585973934,4.620455414026057,7.225251520080631,7508.936967742752,99.52991818453367,43.04334349746503,64.19626715475913,32.49917943418727,27.339431257936184,42.894976680452984,33.116108667331304,1.268586768161969,1.3131328880423112,6.415161862942392,8.0369220703125,2.3950340805397774,10.431956150852276,0.5783628299596505,9.367506770274758e-15,2.4980018054066022e-14,12.103790128767548,27.928361689905966,7508.936967742752,6.415161862942392,train
SIM_02769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7424,1788.92,99.92,8.32,31.72,18.042,24.108,1,NONE,,PASS,90.6837388026417,26.971520329636906,2.770879670363094,9.190542200325618,19112.663706996656,99.48625191733976,56.5454894231701,78.56088798679104,48.59733392727371,27.721447866186406,61.363686448045286,42.53989299797651,1.4056292283445524,1.5518055111112192,16.57935339340652,17.58596854166667,2.924148747547938,20.51011728921461,0.760436083637363,0.0,2.4980018054066022e-14,13.043557684673349,54.82434405296479,19112.663706996656,16.57935339340652,train
SIM_02770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1611,2205.29,34.38,8.34,34.07,12.447,15.906,1,NONE,,PASS,56.69495643984599,18.800671199973767,14.360428800026224,7.36006938921724,5082.819530728154,99.66625389906918,31.259847799512908,37.00182182627297,33.875083243195974,29.372918496612836,40.68843637217886,15.333185731041846,1.2531338891784973,1.9277329587136998,4.443097611914244,13.165129414062498,3.0939450798538046,16.2590744939163,0.8648135122930605,6.2450045135165055e-15,1.2490009027033011e-14,10.492094987294806,13.625834380697585,5082.819530728154,4.443097611914244,test
SIM_02771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3308,2079.26,33.54,7.84,23.79,10.991,27.458,1,NONE,,PASS,87.65483348351421,23.08021889487716,3.2505811051228366,9.223771835655606,16777.213295508842,99.55639160876198,33.7912714824603,81.35417067673279,41.58597999076965,24.95521875576484,78.32256193318338,51.11378045864067,1.5444673754347475,1.7567468468844933,14.174906724697127,9.12229651736111,10.240240667003219,19.362537184364328,0.8389234639651533,6.2450045135165055e-15,1.2490009027033011e-14,12.151504962092112,41.360001366887545,16777.213295508842,14.174906724697127,train
SIM_02772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1316,1956.34,86.34,9.07,27.12,16.516,24.457,1,NONE,,PASS,76.53834166977322,29.18529429215124,8.946305707848754,5.968220692041988,8318.985791130357,99.6949292713924,40.20281234439595,60.76461243402972,52.58611584171395,43.777396205970405,68.85648134879663,31.280336392053222,1.4653618025866104,1.671429097337556,7.10745315826133,20.52585631597222,6.643348278063729,27.16920459403595,0.9309210427027466,0.0,3.7470027081099033e-14,9.070735201354587,20.07961288787545,8318.985791130357,7.10745315826133,train
SIM_02773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3898,2360.45,84.67,9.35,29.93,14.886,21.412,1,NONE,,PASS,68.91340525151854,24.38831629170191,11.001483708298096,7.330703032906102,7576.893455099987,99.68943620780334,36.36954192216291,51.14510300954579,43.94291223730073,36.42930510435525,56.8888764015271,23.77212452210084,1.3711236080108562,2.0355593230429525,6.534015171781612,17.047008609375,5.454527582130031,22.50153619150503,0.9226359016493954,6.2450045135165055e-15,3.7470027081099033e-14,10.610420329623144,18.502110044112474,7576.893455099987,6.534015171781612,train
SIM_02774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0395,1509.17,63.77,7.01,31.42,10.181,25.434,1,NONE,,PASS,66.92189620074859,25.456754705283757,12.582745294716252,4.184470615430017,4553.978311635506,99.72273033419495,23.27119922894125,56.889585831076715,45.86802649600677,25.498172033800177,78.76317979764201,29.237738255766963,1.5482517622593992,1.307847078155615,3.9464786795765465,12.108910629340276,15.914146556063411,28.023057185403687,1.1008102764798717,1.2490009027033011e-14,0.0,7.76952424157632,10.8004808907141,4553.978311635506,3.9464786795765465,val
SIM_02775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5187,2894.74,38.47,6.97,23.35,17.158,18.428,1,NONE,,PASS,82.57857158521364,18.5956207995595,3.923079200440497,16.6459700436739,16537.07105478332,99.42495802580979,60.23682506011484,56.18702872412863,33.50562306226937,13.212107936203935,45.91341219252277,30.175441929598172,1.290034578731168,2.4421140357149413,13.951309386163054,12.623568813368056,0.5347617406014992,13.158330553969556,0.7076037254040615,3.1225022567582528e-15,2.4980018054066022e-14,24.071072768926534,58.84102705744388,16537.07105478332,13.951309386163054,train
SIM_02776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5956,1584.06,40.08,7.42,34.04,14.527,23.581,1,NONE,,PASS,74.32118677934588,27.941496096815758,9.654103903184236,4.729257781929124,6155.0553209341615,99.701447054914,36.27858770227575,59.70143740588247,50.34503801228065,39.23480172745916,69.50016125913994,30.991155741117943,1.4706100961671231,1.3845555380498475,5.37985678042661,17.640886788194443,7.905627602995063,25.546514391189504,0.9142858457783444,6.2450045135165055e-15,0.0,7.877654885999866,15.700023194191875,6155.0553209341615,5.37985678042661,train
SIM_02777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3216,1958.69,87.4,6.99,30.8,13.825,25.757,1,NONE,,PASS,88.96837179630039,24.307582668698007,3.0140173313019916,9.267044853047194,17680.484014376983,99.52687536807522,44.113153213697196,80.26077898815481,43.79744624990632,33.71212553902188,70.18969786551945,47.6865276867307,1.4762531378975539,1.6939458898646869,15.29072146535296,12.154080166666667,6.564687354800574,18.718767521467242,0.7700793524636351,0.0,6.2450045135165055e-15,12.416670341069267,47.104003214564834,17680.484014376983,15.29072146535296,train
SIM_02778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3351,2472.59,77.32,7.16,24.49,17.976,18.63,1,NONE,,PASS,73.32386744176644,24.442584535580284,8.892515464419711,8.677815614067958,9245.069856354059,99.6490394439002,47.74595794366538,48.94915013565028,44.040692856901416,32.68962629868696,50.94489334761661,22.03192716749725,1.3265952218622843,2.0939923175370225,7.82948457055092,19.633853039062497,0.6677259249849778,20.301578964047476,0.8305823361066879,0.0,1.2490009027033011e-14,12.957029421721842,25.225905098457456,9245.069856354059,7.82948457055092,train
SIM_02779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8189,1764.22,98.13,7.63,31.49,13.28,26.125,1,NONE,,PASS,73.97424173696608,27.976244508261463,9.842655491738522,5.133652729688938,6764.15419496249,99.70901289353431,31.74337304603398,61.870723145188045,50.40764776263326,34.48121872399954,77.7254343355312,32.902968282824105,1.539353510547762,1.5292248527330945,5.863164856228508,16.108159429687497,11.91652338555859,28.024682815246088,1.0017314084801596,6.2450045135165055e-15,0.0,8.185614414635598,16.083149113199745,6764.15419496249,5.863164856228508,val
SIM_02780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0353,2882.83,83.83,8.05,24.56,19.633,21.111,1,NONE,,PASS,82.2319102459668,23.876281835647198,5.159018164352795,12.867970497453998,16165.20662497264,99.55363408534483,57.03237674091174,58.647724946538716,43.020327631796754,22.6033357697588,54.55080686584645,28.26473952726612,1.3534327594921178,2.4419914287254505,13.693244493001341,18.77187594357639,0.835184048386443,19.60705999196283,0.8211940253900658,6.2450045135165055e-15,0.0,18.818737750613096,47.18601875041549,16165.20662497264,13.693244493001341,val
SIM_02781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9196,2835.36,62.66,8.88,33.79,15.892,19.083,1,NONE,,PASS,81.31456729628208,18.636973566038666,4.282626433961336,14.910930142986818,15109.284791208644,99.47410804472847,54.289011988052906,59.122667182703914,33.580132551421016,17.996610514696712,41.613924359866346,27.155018799276604,1.2595922331236633,2.4762436603601454,13.19559797585011,11.840798559027775,1.3245118052129954,13.16531036424077,0.706408168557546,3.1225022567582528e-15,1.2490009027033011e-14,21.530645895744023,51.91344305371748,15109.284791208644,13.19559797585011,test
SIM_02782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7601,2008.9,79.37,8.07,24.67,14.531,26.036,1,NONE,,PASS,85.74870236071843,26.37638659485935,4.383713405140651,7.956222583476413,14048.388385765735,99.60395128759637,41.99122933484809,75.43251222897769,47.52502089163847,36.43631231629849,72.33174259963639,44.00490209119446,1.4939217071302116,1.702330411465376,11.90452425763651,14.437754922743055,7.406934387865105,21.84468931060816,0.8281911258786903,0.0,1.2490009027033011e-14,11.083361176874504,35.63755165845353,14048.388385765735,11.90452425763651,train
SIM_02783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0831,1989.94,97.84,9.13,31.03,12.435,21.533,1,NONE,,PASS,90.25748317213073,18.12650060294219,1.9565993970578097,13.552619404168967,20299.762184290073,99.31894331466431,50.67122303503269,80.24983097637254,32.660361446742684,17.221235794933893,52.5991422651356,46.27951426287776,1.338840506719259,1.7222742844800758,17.569252535786955,7.964727341145833,3.284362019038441,11.249089360184275,0.6205880333216874,0.0,0.0,17.39199425012219,67.25947410296712,20299.762184290073,17.569252535786955,val
SIM_02784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4757,2665.5,78.58,8.97,21.31,11.523,27.869,1,NONE,,PASS,90.97840716864111,18.62846571662945,1.8472342833705502,17.597425189659862,29368.31879233319,99.3398077212658,41.46087023677928,84.58878212257434,33.564803093026036,18.767242146573516,70.09157430508179,52.408255916397685,1.475448793277782,2.2332465629772975,24.60577640345139,7.4720308359375,6.990341582458855,14.462372418396356,0.7763587532324757,3.1225022567582528e-15,6.2450045135165055e-15,18.434160075317497,73.22468166446528,29368.31879233319,24.60577640345139,train
SIM_02785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3074,2115.63,96.42,7.11,30.24,15.819,18.623,1,NONE,,PASS,66.70084852353932,24.217343876835518,12.090056123164478,6.570441232612415,6340.244019246431,99.6894333492807,39.25378917203851,45.18316283007884,43.63485383213607,40.49671051625905,48.70218177531536,19.96864527986883,1.310172573071572,1.8263022677321976,5.4731697084675766,18.665218317708334,2.491950457187232,21.157168774895567,0.873637046345653,0.0,1.2490009027033011e-14,9.918471202759072,16.297849964164307,6340.244019246431,5.4731697084675766,train
SIM_02786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.134,2165.38,93.24,8.77,33.88,11.108,22.389,1,NONE,,PASS,67.9193630626682,21.8252081265578,10.308791873442193,6.9237866320714305,6735.14497994686,99.68025073511016,27.82899170806633,55.54913573111692,39.32469932713117,25.328453016802968,63.06810000060014,27.318592393417774,1.4189992572441223,1.8916753882619297,5.883820851278465,11.26335751736111,9.446482170102117,20.709839687463226,0.9488954042212615,0.0,1.2490009027033011e-14,10.60631430522213,16.97645121952044,6735.14497994686,5.883820851278465,train
SIM_02787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7337,1611.61,29.59,7.93,27.81,19.255,23.888,1,NONE,,PASS,94.11257501493057,23.27752196646788,1.45617803353211,15.159393567406964,27131.438759864486,99.059363396392,72.09521472577163,78.90173700599384,41.94148102066285,3.7949343022570057,58.63421482513611,51.319131940788544,1.384480144672054,1.380067763211547,23.233427443387207,15.666179582465277,1.2181349272401014,16.88431450970538,0.7253484513526762,9.367506770274758e-15,1.8735013540549517e-14,19.323250447399143,92.07153878538999,27131.438759864486,23.233427443387207,train
SIM_02788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3374,1995.5,98.46,7.83,23.53,15.618,19.096,1,NONE,,PASS,66.82863711266975,24.952075553305956,12.385324446694035,6.029458253845562,6003.58388043296,99.69784724360584,38.32655026044887,46.21451689922662,44.958694690641366,40.861095815947486,51.6354093101647,20.78397774801083,1.3316929689485355,1.6845025863300698,5.067929127456194,18.934145578125,3.1406627633111346,22.074808341436135,0.8846882614745608,6.2450045135165055e-15,2.4980018054066022e-14,9.112181726785645,14.955999388851158,6003.58388043296,5.067929127456194,train
SIM_02789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.436,2967.55,43.68,7.47,21.47,13.648,24.676,1,NONE,,PASS,82.87415313218429,21.079869590702398,4.356130409297603,13.12115201784062,17264.407297372585,99.5578456296325,41.217355602816134,70.8658107449209,37.98174701027459,28.550127410042773,60.4919221896853,36.1461044156079,1.3988395600775243,2.487665309204367,14.472567308941214,11.158941006944444,5.95897643946331,17.117917446407752,0.8120504433271197,0.0,3.7470027081099033e-14,16.610995098460744,44.913412545119215,17264.407297372585,14.472567308941214,test
SIM_02790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9901,1778.46,49.09,8.77,25.9,11.129,26.87,1,NONE,,PASS,83.5650027337565,25.061227884856308,4.928872115143693,6.561621514434974,10787.813055762852,99.63105037423192,31.70108717456848,75.93666343086528,45.15536555829965,27.03390879752905,79.7256808428738,46.58489198364459,1.5565507866711743,1.5132810307943658,9.179285933359044,10.533762294270833,11.515237233503834,22.04899952777467,0.8798052365621785,0.0,2.4980018054066022e-14,9.908718449793671,27.13842154205588,10787.813055762852,9.179285933359044,train
SIM_02791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5509,2551.56,71.04,8.97,23.72,13.978,23.854,1,NONE,,PASS,89.74082985164384,18.442548201981474,2.1083517980185253,17.534364437297395,24717.637773568626,99.31279827096766,53.40198903137067,77.98367369100193,33.229816580146796,13.471999235281682,53.12594864051367,44.99052254878648,1.3427637741639546,2.1552803894898145,20.87877218951745,9.251294471354166,3.4335063760036806,12.684800847357847,0.6878008780801228,0.0,6.2450045135165055e-15,20.85896313480089,74.64139543852214,24717.637773568626,20.87877218951745,train
SIM_02792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7868,2356.78,59.09,7.7,25.98,14.099,15.782,1,NONE,,PASS,75.63592007822149,17.99136503716639,5.79543496283361,11.0101789344283,9638.994607637358,99.53282958382079,48.80755679175414,52.406881963676135,32.41687394084034,22.677542217304925,37.85257781198152,22.45429468026337,1.2335498235666957,2.005906541502436,8.203957236978624,10.80792076736111,0.901862327253434,11.709783094614545,0.650855733871476,0.0,6.2450045135165055e-15,16.52682940135406,34.11405138479928,9638.994607637358,8.203957236978624,train
SIM_02793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7753,2982.34,96.12,8.47,30.16,17.654,21.553,1,NONE,,PASS,84.73295217360668,20.14551357813151,3.6297864218684928,16.63770304412604,19442.150288580375,99.44212587954001,58.62630585507021,63.09962612254615,36.29822266330002,15.221372288285258,47.008001444213825,30.491169281694575,1.2979015575352904,2.5738045372751714,16.77886982273448,13.737459148437502,1.485413016064851,15.222872164502352,0.7556457722193384,0.0,0.0,23.303415608740814,62.4455726881148,19442.150288580375,16.77886982273448,train
SIM_02794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1598,2594.23,58.13,8.01,27.69,19.076,26.465,1,NONE,,PASS,91.53077018025411,19.36772790860141,1.7920720913985895,24.319703445983087,30368.404717673704,99.06254636458668,71.93674365163044,69.8209298500103,34.89680704252506,2.0488729071856557,53.167572000752834,49.438917159864125,1.343074243969644,2.220627618427573,25.994965073895695,13.270978383680555,1.6162844645421253,14.887262848222681,0.7686633619842983,0.0,2.4980018054066022e-14,30.786324920047104,94.83550135862242,30368.404717673704,25.994965073895695,train
SIM_02795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9728,1720.19,94.21,7.96,30.58,17.549,18.805,1,NONE,,PASS,70.19276097741056,27.356084350204263,11.616715649795733,5.1704727897646965,5758.871866972925,99.69942432000158,43.161585569010505,47.557933624661594,49.290242072440115,43.38635780121661,52.66325753142035,21.65322850807732,1.339317376949011,1.4866056821754488,4.976875601161665,22.376544361111108,1.3121699935551805,23.68871435466629,0.8659395128122351,0.0,0.0,8.494127184666846,15.222763266520289,5758.871866972925,4.976875601161665,train
SIM_02796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5296,1794.3,74.9,8.95,20.0,19.662,20.878,1,NONE,,PASS,90.59290227549307,25.845792647589068,2.6838073524109265,10.35536186029332,18974.170667959,99.42287455496331,64.64339941962484,73.39365897713486,46.568995761421746,18.244887895049313,59.596693062871445,38.7423794898915,1.3919012634837966,1.4966375431914185,15.826481732479978,18.473658958333335,0.5835105254913785,19.057169483824712,0.7373412664750443,6.2450045135165055e-15,6.2450045135165055e-15,15.41028723597477,61.446126976692796,18974.170667959,15.826481732479978,test
SIM_02797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3566,2662.92,32.47,8.09,34.96,12.733,24.228,1,NONE,,PASS,70.9423589017766,22.95453530041225,9.40206469958774,8.610036983286594,9143.246788963139,99.67666933354037,31.002104750258912,57.886192045354576,41.35952306380585,28.15704839303249,64.95565207395086,28.496259967435194,1.4339543220476667,2.334509217962224,8.015634683331813,13.167057737847221,9.259603478435478,22.4266612162827,0.9770034950731471,1.2490009027033011e-14,1.2490009027033011e-14,12.049080291946337,22.046849039246432,9143.246788963139,8.015634683331813,train
SIM_02798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8068,2504.04,48.74,9.1,26.02,11.753,18.646,1,NONE,,PASS,60.626884627823955,19.28347193980271,12.523328060197287,8.33109170157758,6346.942818783948,99.66729398485737,29.16923274046287,44.412411589577154,34.744994486131006,26.13618339820806,48.795264326316094,19.521322007882706,1.3108501255032197,2.1315277115546465,5.402742968119817,11.861009732638887,5.744112865619011,17.6051225982579,0.9129643589710339,6.2450045135165055e-15,1.2490009027033011e-14,11.485756424067457,15.87235062434487,6346.942818783948,5.402742968119817,train
