simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6755,2302.73,66.76,9.09,24.63,15.956,20.029,1,NONE,,PASS,88.27703769787874,19.134489306203704,2.541010693796299,15.351025088368912,19527.304710188328,99.33335540474268,61.21081295803224,69.77775716351651,34.476557308475144,12.284877758733208,44.251933312084844,36.37644571790552,1.278184293963464,1.9510581984667343,16.5451042670096,11.246235334201387,1.3204254973342104,12.566660831535597,0.6567544411786985,6.2450045135165055e-15,4.9960036108132044e-14,21.376082882388996,69.54590529449412,19527.304710188328,16.5451042670096,train
SIM_02800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9109,2510.83,99.13,7.19,33.88,17.675,19.561,1,NONE,,PASS,76.82263016825644,23.74656638867958,7.164333611320433,9.572856927722919,10801.380388283458,99.61873735267928,49.477544888789424,54.12461690405719,42.78660610572897,30.754620753739754,49.34731595784455,24.108046766953994,1.3148757428928806,2.19346041577446,9.436083015346453,17.882975280381945,1.2667078079098832,19.14968308829183,0.8064190323288521,6.2450045135165055e-15,2.4980018054066022e-14,14.559854568547934,31.41061227296532,10801.380388283458,9.436083015346453,train
SIM_02801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6863,2317.5,26.58,8.62,30.69,17.141,17.202,1,NONE,,PASS,65.16631453301326,23.907109648524848,12.779190351475158,7.294771487847061,6639.395847044797,99.68523100376065,41.86181891352791,40.08466584949279,43.07587324058532,34.79714162070357,48.64578311850188,18.424274342557524,1.309762214866169,2.0035323994327836,5.739911409800959,20.54400954253472,0.37843715231841657,20.922446694853136,0.8751558428621723,6.2450045135165055e-15,1.2490009027033011e-14,10.78731271989644,17.169821409310934,6639.395847044797,5.739911409800959,train
SIM_02802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5603,2457.24,88.16,6.99,30.5,10.721,14.64,1,NONE,,PASS,52.56166039606535,15.537384498058104,14.022915501941908,9.154523147150172,5169.717682170108,99.62744692634215,27.519248821936728,34.550430517209975,27.995287383888478,22.823255779259604,35.86554875311979,13.942989834278984,1.2200102843104477,2.1230124521674933,4.466545804820697,9.964027858506945,3.2502822779842586,13.214310136491203,0.850484850789575,1.2490009027033011e-14,4.9960036108132044e-14,12.176726582580011,14.395070386976169,5169.717682170108,4.466545804820697,test
SIM_02803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2107,2116.72,65.82,8.14,34.77,19.235,21.162,1,NONE,,PASS,88.52278602621568,24.08766973723547,3.1230302627645243,11.788991868625978,18351.87581903205,99.44305378752854,62.96645752971277,69.00859812967471,43.4012067337576,17.308792670416054,56.14532036161979,34.97647939309048,1.3654726109008515,1.8545262759574037,16.07866695618799,17.216200441840275,0.831709505453739,18.047909947294013,0.749259274316394,6.2450045135165055e-15,0.0,18.08663172476047,61.23726950298245,18351.87581903205,16.07866695618799,train
SIM_02804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9931,1958.75,77.68,7.6,26.28,11.571,17.164,1,NONE,,PASS,55.06437834726585,19.819376762909744,16.17372323709025,6.065040612137678,4351.581776707075,99.69036167902297,27.36777736175837,38.13266340953875,35.71058876199954,28.17112464654684,47.38276672353741,16.20464664779068,1.3006060609803618,1.6688065644850232,3.707440068851139,13.1946580390625,5.4854049467036505,18.68006298576615,0.9425151562144112,6.2450045135165055e-15,1.2490009027033011e-14,8.972423400999013,10.797402611394629,4351.581776707075,3.707440068851139,train
SIM_02805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0067,2749.87,87.78,8.22,33.2,12.814,14.709,1,NONE,,PASS,51.61361376184782,17.035950653531827,15.970749346468182,9.595785418782658,5672.912324690606,99.65104585239365,30.414236392080184,30.465107042893553,30.695406582940233,28.184941069612446,33.96204577867804,11.988310058486073,1.2071792673264619,2.3969651920041484,4.9448786231984485,13.524438021701389,1.8701345880290983,15.394572609730487,0.9036521015361678,6.2450045135165055e-15,4.9960036108132044e-14,12.016673530755083,14.651649628137228,5672.912324690606,4.9448786231984485,test
SIM_02806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0127,2858.79,43.09,8.71,31.76,11.033,20.654,1,NONE,,PASS,54.002310325908276,19.44769001073837,16.565009989261632,8.719284424043211,6204.836384586282,99.69500087715281,22.410328367129623,40.7167362535852,35.040882902231296,22.767576163463303,54.794652276214784,17.49003410414976,1.3552670888051035,2.4801937108474603,5.383115296292625,12.529105931423612,9.77101556924696,22.30012150067057,1.146671994892822,0.0,3.7470027081099033e-14,11.325223990839852,13.402360150325013,6204.836384586282,5.383115296292625,train
SIM_02807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.647,2428.15,56.56,8.23,29.8,10.461,17.331,1,NONE,,PASS,75.03483095933171,15.492441548173217,5.154558451826786,11.71579530803804,9690.938077983496,99.51750117134287,37.00377562384365,60.370372529631375,27.914309095807596,20.777457124131033,42.013423970002584,28.672336828032112,1.2623903397220453,2.093042989230234,8.353499579180724,6.773183828124999,3.3059027385985216,10.079086566723522,0.6505809000720091,3.1225022567582528e-15,6.2450045135165055e-15,16.91690920077447,33.353589109549674,9690.938077983496,8.353499579180724,train
SIM_02808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.372,2350.08,77.05,7.92,33.75,12.681,22.877,1,NONE,,PASS,67.743029603974,23.28463413547794,11.08736586452206,7.237276767977365,7270.296065204773,99.69204125953254,30.406671784705573,53.649335039365255,41.95429573959989,29.605997035041966,63.02038678541665,25.76323617076101,1.4186232534042034,2.052159982833732,6.348639471152801,13.925135520833333,8.842323176031876,22.76745869686521,0.9777889815402024,0.0,2.4980018054066022e-14,10.54815621215613,17.491825618731713,7270.296065204773,6.348639471152801,train
SIM_02809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1532,2435.65,80.87,8.21,21.12,19.006,19.327,1,NONE,,PASS,88.52493070967591,18.725855642879164,2.4273443571208313,19.84653912570777,21072.472887197775,99.18516457103,73.3016294660649,57.01958935756538,33.740280437620115,4.251358952854892,53.89172088853474,42.560990528647714,1.3484871921373542,2.039353674572676,17.643842512199978,13.215424975694443,0.15118987989131,13.366614855585754,0.713805292025128,3.1225022567582528e-15,1.8735013540549517e-14,30.044706028892783,83.83832598059249,21072.472887197775,17.643842512199978,train
SIM_02810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7582,1834.14,75.11,8.55,25.23,11.305,16.576,1,NONE,,PASS,75.41061229540624,17.916204090367202,5.8419959096327885,7.988385030038922,7434.57271851795,99.56446154437289,39.86446806380994,59.11005205593658,32.28144881147244,26.461477977379595,43.22223851911264,28.98077145201439,1.2708948220256246,1.5571622677214418,6.311860661621999,8.490050515624999,2.8380768480959024,11.3281273637209,0.6322838982288421,6.2450045135165055e-15,6.2450045135165055e-15,12.685841433931353,25.465684957965053,7434.57271851795,6.311860661621999,train
SIM_02811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0315,2756.31,44.56,7.58,28.91,11.494,26.455,1,NONE,,PASS,61.93722312671858,24.175027244705163,14.856472755294845,7.5683476601771975,7229.168761867817,99.72541740006831,22.46357456668559,50.90981218109222,43.55860764811741,24.88633917588685,74.55277464175144,24.084672092129967,1.5124651043023307,2.3689339851883764,6.213170348999512,14.204145611979168,16.194194454204393,30.39834006618356,1.257427334351461,6.2450045135165055e-15,2.4980018054066022e-14,10.298293805402905,14.56586130690107,7229.168761867817,6.213170348999512,train
SIM_02812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1377,2704.61,40.52,8.11,31.66,14.097,27.944,1,NONE,,PASS,91.31070666081963,18.387876175235874,1.7498238247641213,21.00155440584636,30905.083157378816,99.22349046975918,53.28094529388147,81.4009649941775,33.131308423848424,8.774911118978537,61.09581816644308,50.90768453439457,1.403539457548987,2.3456625820893957,26.803456749263177,9.1484941796875,4.67042436140222,13.818918541089719,0.751523362970028,3.1225022567582528e-15,1.8735013540549517e-14,22.47696605585102,85.63746033309009,30905.083157378816,26.803456749263177,val
SIM_02813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0743,2750.98,81.68,8.79,26.84,17.143,27.121,1,NONE,,PASS,84.86274183403232,26.370502985732706,4.703797014267297,11.0716903518756,18111.498330416183,99.59753650146945,46.66186378553751,71.62019665422193,47.51441979411298,37.73768084691418,67.33502465487396,37.25246548572552,1.4530308148732023,2.3481502944005017,15.459407242728393,17.4034961953125,6.001332995503844,23.404829190816343,0.887538216600537,0.0,0.0,14.611689827588423,43.95534710154356,18111.498330416183,15.459407242728393,train
SIM_02814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9003,2719.29,73.89,8.99,34.38,17.089,22.547,1,NONE,,PASS,81.40663719882653,23.526762370372467,5.373537629627536,11.290808756161375,14575.62336226784,99.58478835445423,49.32396382604517,63.30935841677054,42.39056282949994,30.60758342133286,51.94385485100598,29.6519150117108,1.3339763980893657,2.379439646090669,12.75399685015775,16.131736032118056,3.00436702978853,19.136103061906585,0.8133759656621903,6.2450045135165055e-15,2.4980018054066022e-14,16.212985362253992,41.07564117232611,14575.62336226784,12.75399685015775,train
SIM_02815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8397,1971.11,59.69,9.36,33.14,19.868,20.22,1,NONE,,PASS,76.71887730438606,29.03019301534777,8.809506984652234,6.434436303591267,8445.355485701877,99.67356279945861,49.71214408385354,53.70428452063148,52.30665408170769,39.83318684027796,59.457434886317394,25.07114916759221,1.3908250673967497,1.7178109182510426,7.360078261411094,24.77285012413194,0.5298984930455493,25.30274861717749,0.8716011155626956,6.2450045135165055e-15,1.2490009027033011e-14,10.523105855126285,22.88667727750618,8445.355485701877,7.360078261411094,test
SIM_02816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3335,2975.49,85.32,7.61,27.66,14.753,17.548,1,NONE,,PASS,55.219974205207855,20.615549069901274,16.717950930098723,9.181920762189977,6633.358719657174,99.6914148337857,32.03512040505304,34.11299179566053,37.145133459281574,33.70061278014351,42.03300383363743,13.679770593322097,1.2625276372975494,2.5467273031880437,5.677503793725206,17.81086654947917,2.8589428371533154,20.669809386632483,1.0026320092929482,0.0,2.4980018054066022e-14,11.395195444787657,14.82206098097469,6633.358719657174,5.677503793725206,train
SIM_02817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0376,2585.63,92.92,7.82,32.99,12.158,16.769,1,NONE,,PASS,52.50485013109236,18.396439369531617,16.64116063046838,8.36970052862869,5434.734932736384,99.67629937273978,27.38941989486387,34.58921578627073,33.14673760275967,27.13238306165207,42.33479662012992,14.064639744313013,1.2646457529880288,2.2522579864298664,4.734020395951819,13.558517104166663,4.4707265401422145,18.029243644308877,0.9800398480463076,6.2450045135165055e-15,1.2490009027033011e-14,10.903177301892953,13.061703585868562,5434.734932736384,4.734020395951819,train
SIM_02818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6308,1884.76,35.4,7.69,20.39,17.094,27.909,1,NONE,,PASS,94.34660598993075,23.238323828167864,1.3924761718321435,16.176188846321786,33068.6011184645,99.14173747074844,62.522751798219154,84.91513042891813,41.8708537444466,7.036326956278143,64.77950529061815,56.884130739972505,1.4325520705347197,1.5741823031851474,27.61943519162938,13.75283809375,3.610646085215241,17.36348417896524,0.7471917642320848,9.367506770274758e-15,1.8735013540549517e-14,16.99508435234183,89.13803536363653,33068.6011184645,27.61943519162938,train
SIM_02819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9054,1910.3,35.12,7.6,24.05,16.102,25.667,1,NONE,,PASS,79.85850511329899,29.472100746083445,7.433299253916548,6.107402259321538,9460.1852075665,99.68029093549067,40.50674783784815,66.1449086161833,53.10288422717738,42.67658146544983,73.1118595256503,35.96164137091014,1.5004088605054573,1.6154073718347646,7.999818312948288,19.335290078125,7.6351239644013775,26.970414042526375,0.9151167836622736,6.2450045135165055e-15,1.2490009027033011e-14,9.121736742596342,22.845478647981146,9460.1852075665,7.999818312948288,val
SIM_02820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0962,2419.01,72.44,8.9,31.51,19.201,21.524,1,NONE,,PASS,85.11918471737879,24.766448223737967,4.3297517762620314,11.244114475716817,16191.579934759911,99.53517701556765,57.80203306619054,64.73570561832321,44.6242310337621,23.823949539163305,54.875596082648265,30.80237808596764,1.3558765386772735,2.0969340948538764,14.035773318320286,18.37480595659722,1.1821842869062942,19.556990243503517,0.7896566381593092,0.0,1.2490009027033011e-14,17.015238298395865,49.240513710967306,16191.579934759911,14.035773318320286,val
SIM_02821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7665,1843.26,72.41,6.58,33.05,16.919,22.58,1,NONE,,PASS,92.13402487400255,21.897033021679817,1.8694669783201854,13.50641985659886,23275.130704631814,99.26725367790769,63.42251836749128,78.49503362471388,39.454113552576246,11.0824996793223,50.019099957591514,46.11991497124515,1.3197911378733294,1.605918365288391,20.278180969074334,13.125833589409725,1.8445856530991036,14.970419242508829,0.6836734103513893,0.0,1.2490009027033011e-14,18.051308937875728,77.84346441915477,23275.130704631814,20.278180969074334,train
SIM_02822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9385,1629.22,86.46,9.3,27.04,16.262,17.623,1,NONE,,PASS,85.29398388341711,22.97691984843432,3.9615801515656797,7.856617034552492,11033.027337044556,99.51776819370298,56.179187646671494,66.44056710312023,41.399855582764545,26.323104818232526,48.36686765706758,32.96240093200507,1.3077347066679,1.391578253304508,9.423724794899003,14.263140690104168,0.7423005739352887,15.005441264039456,0.6530658314091629,3.1225022567582528e-15,1.2490009027033011e-14,12.868855182865524,39.23392524587297,11033.027337044556,9.423724794899003,train
SIM_02823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0783,2492.21,26.3,8.9,22.1,10.663,27.858,1,NONE,,PASS,78.39724759113878,23.580559322205495,6.497740677794495,8.573511578355445,11505.425585867217,99.65598759420934,27.012151528699402,70.40226166228811,42.487494274244135,22.834271435002297,79.25213233032521,39.84654820321333,1.5524621404069565,2.093660310657825,9.665498856981252,10.078058174479166,13.450332588607074,23.52839076308624,0.9977876453901529,6.2450045135165055e-15,1.2490009027033011e-14,11.902884324808596,26.60780932196741,11505.425585867217,9.665498856981252,train
SIM_02824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5537,2294.53,96.55,6.52,30.52,19.327,25.694,1,NONE,,PASS,87.27298607076064,28.410586066517205,4.1431139334827805,9.777324017271834,17961.770530638096,99.57388554443516,53.5755041414405,72.58556351798747,51.19024516489586,33.652498072099476,63.32959591742319,37.54161231467614,1.4210617452266139,1.9825644269881986,15.519678234657215,20.700705672743055,3.5772423154630086,24.277947988206066,0.8545387951999488,1.2490009027033011e-14,0.0,13.91819474481778,46.861340918739344,17961.770530638096,15.519678234657215,train
SIM_02825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8849,1790.1,54.64,7.6,26.05,17.047,24.532,1,NONE,,PASS,77.99541516357858,30.32843919094237,8.556460809057628,5.473314909438056,8115.722603215461,99.69424529861807,41.660416164854944,62.28189611602035,54.64583638007634,46.40831344132305,70.08838137820551,32.70697091979218,1.4754226273792796,1.5239494496177914,6.909083846947583,21.648290464409722,6.250269684147297,27.89856014855702,0.919881170702941,6.2450045135165055e-15,1.2490009027033011e-14,8.515594252074814,19.816194790108057,8115.722603215461,6.909083846947583,test
SIM_02826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6354,1888.71,59.41,7.43,20.56,11.298,23.725,1,NONE,,PASS,80.29809136128017,22.99367965366802,5.641720346331971,7.012412694050759,9557.851480173445,99.62871945962848,33.39932477641213,70.41785451487132,41.430053430032466,27.08082036298546,68.35755870532213,40.120227837589105,1.461306685346565,1.5783949861540043,7.987496680120502,10.225969796874999,8.527153760731343,18.753123557606344,0.81557731690042,6.2450045135165055e-15,6.2450045135165055e-15,10.595446844402739,25.273172906785934,9557.851480173445,7.987496680120502,train
SIM_02827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1668,2518.42,62.65,8.13,27.77,15.356,18.518,1,NONE,,PASS,78.06377902542593,20.42679293002515,5.7400070699748476,10.97840398001678,11441.578045214119,99.56407573081468,48.75078810532698,57.19695939977143,36.80503230635163,26.6903752346089,41.80334460216198,25.600304455143608,1.2609181639404914,2.156308488022144,9.796448509487302,13.031384399305555,1.6818724634144364,14.713256862719991,0.7202920650893324,3.1225022567582528e-15,0.0,16.147160702524467,36.152536385262025,11441.578045214119,9.796448509487302,test
SIM_02828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2461,1885.16,38.54,7.29,27.27,15.55,21.922,1,NONE,,PASS,70.80544458491649,27.080321141391746,11.165778858608249,5.561165859313765,6443.7439277368385,99.70500297803297,37.61312311380085,53.2040120098691,48.79337142593107,41.195368897613136,61.77998062637788,25.648923052454,1.4088831179095338,1.6114199557031665,5.508061678900593,19.30465257552083,5.651967146608011,24.956619722128842,0.921577687052726,6.2450045135165055e-15,2.4980018054066022e-14,8.63129330240412,15.745829751309095,6443.7439277368385,5.508061678900593,val
SIM_02829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6212,2321.94,44.84,7.29,21.85,18.595,22.822,1,NONE,,PASS,80.48785116161935,27.86585992636656,6.755340073633444,8.24895156379348,11865.943701642509,99.64473881479309,48.77183689995221,61.911285399256386,50.20875662408389,40.1641538648098,57.74250220340836,30.554111720326677,1.3776399685711878,1.9489679115789558,9.959922958863565,21.13546121875,2.880220800851983,24.015682019601982,0.8618317210759552,0.0,4.9960036108132044e-14,12.140606195209736,30.442650851318604,11865.943701642509,9.959922958863565,train
SIM_02830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5293,2086.18,52.38,7.76,27.49,10.428,25.35,1,NONE,,PASS,87.78127682167396,20.65431996720213,2.874980032797862,10.191632568885671,17000.415055533183,99.51146916522612,34.73381204845993,81.278632073014,37.21499093189573,22.722361456141183,70.66058248899411,49.778307849066024,1.480119207429098,1.7845561608478375,14.542462982255644,7.6917526796875,8.196626435047614,15.888379114735114,0.7692521051269151,6.2450045135165055e-15,0.0,13.545733529343723,45.50273748712662,17000.415055533183,14.542462982255644,train
SIM_02831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9705,1869.61,73.14,8.49,21.6,14.49,16.094,1,NONE,,PASS,71.14996793621437,21.324001140323126,8.646498859676877,6.896527658897643,6463.435183223498,99.63112479827892,43.6467930582174,48.80498621207123,38.42162367625789,32.87669645333399,41.45175281577909,21.958600281225046,1.2584581494125553,1.567965547205357,5.420619104459962,14.024476940104165,1.2045381950987584,15.229015135202923,0.7141724967555575,0.0,2.4980018054066022e-14,10.88170660681459,19.88591886606075,6463.435183223498,5.420619104459962,val
SIM_02832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8265,2457.97,79.0,7.88,30.15,16.606,23.425,1,NONE,,PASS,85.46619862652301,23.782251760809427,4.044248239190579,11.214960521051161,16846.14325356953,99.54373078104895,50.89694309829085,70.40143263876692,42.8509040735305,29.264323609796808,55.93519542380488,34.87321801496502,1.363879893894027,2.121195357326531,14.537997151441786,15.065682565104167,3.448651389371995,18.51433395447616,0.778493733086527,6.2450045135165055e-15,2.4980018054066022e-14,15.718784157947649,47.68173528657682,16846.14325356953,14.537997151441786,val
SIM_02833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3228,2276.83,38.07,6.64,27.26,10.258,14.116,1,NONE,,PASS,41.01116280877859,15.716625900882601,22.6061740991174,7.62299442833232,3854.464386157557,99.66519263940073,20.885395694430336,25.43875089941061,28.31824486645514,22.819866258287004,36.390621167343404,9.76090785300757,1.2235735949501052,1.9461516110450647,3.2946561995565564,12.301552267361108,4.535206848664391,16.836759116025497,1.071270590914809,0.0,2.4980018054066022e-14,9.554407813971459,9.196753778135914,3854.464386157557,3.2946561995565564,train
SIM_02834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2202,2125.91,65.77,9.06,32.68,15.184,27.678,1,NONE,,PASS,75.50658183386557,29.61383240840574,9.60636759159426,6.161354836766372,8660.521602905696,99.71017800204307,34.662401946159136,62.512521280701414,53.35825659172206,38.840636825152636,79.36779915866191,32.96084260593171,1.5534598225671794,1.8499357243285317,7.536258968881208,19.297904484375,11.517255075120676,30.815159559495676,1.040566419588062,6.2450045135165055e-15,0.0,9.055071567649412,19.582067759054034,8660.521602905696,7.536258968881208,val
SIM_02835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.026,2751.2,86.48,6.75,25.06,16.119,16.176,1,NONE,,PASS,63.204475246617605,20.873909994947933,12.152090005052072,9.437773283169943,7460.784764780542,99.65695793533112,41.12908648033865,37.49795518105278,37.61064863954582,29.17798628971042,43.50301738284604,17.78250613961074,1.2728783952999203,2.334404142434644,6.330505546931148,17.322309010416667,0.34227267030537006,17.664581680722037,0.8462516933817075,0.0,1.2490009027033011e-14,12.915046416994642,19.694960714495387,7460.784764780542,6.330505546931148,val
SIM_02836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2986,2323.85,51.54,9.02,29.04,16.491,25.74,1,NONE,,PASS,88.41462868943525,25.020102114308525,3.27849788569148,11.115670336636832,19973.65521841628,99.52167005888346,50.53947170258096,76.57653140925042,45.08126507082617,30.16748652100631,64.17633430453043,40.50876061125221,1.4277607851709453,1.9981121474327117,17.173915321793725,15.208286671875,4.7136591268208825,19.92194579869588,0.796237589586131,6.2450045135165055e-15,2.4980018054066022e-14,14.774549343091403,52.99281760492094,19973.65521841628,17.173915321793725,train
SIM_02837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0384,2382.65,97.21,8.93,34.21,12.772,18.783,1,NONE,,PASS,62.11549316822599,20.521965094891176,12.51643490510882,7.739565483873447,6276.5566443544185,99.67516985357172,31.696961151299764,44.53466863210447,36.97651368448861,29.570601804540022,49.05242849575242,19.581660738934435,1.3127238576281772,2.0837196075531423,5.489091619734016,13.489246041666668,5.06251457288666,18.551760614553327,0.9039953303093611,6.2450045135165055e-15,1.2490009027033011e-14,11.061605206458632,16.037988651786787,6276.5566443544185,5.489091619734016,val
SIM_02838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9949,1912.48,51.74,8.19,26.38,14.814,27.461,1,NONE,,PASS,84.1778086009704,28.616161856091285,5.378738143908719,6.772006558286841,12051.298237979,99.64590445085507,39.55290849309108,73.82472670794891,51.560651992957276,38.25405368690383,78.76073732488105,43.392339068787415,1.54823075877096,1.629929831103731,10.270837081490944,16.290108200520834,9.34476785017377,25.634876050694604,0.8958181107449223,6.2450045135165055e-15,3.7470027081099033e-14,9.711908771225755,29.25809341121447,12051.298237979,10.270837081490944,train
SIM_02839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4245,2939.64,39.97,7.2,28.82,14.075,20.723,1,NONE,,PASS,81.47948522417249,18.27136716409456,4.153132835905438,14.880236509519895,15806.88061496445,99.49380752372672,47.44148081767045,64.76210695438657,32.92138227764786,22.772206784311333,45.172570279046916,30.852451536502784,1.284737108478598,2.5257457266818357,13.58130967241445,10.170250447048609,2.9047542528273094,13.075004699875919,0.7156007857786296,3.1225022567582528e-15,1.2490009027033011e-14,20.015032023630372,49.58841915870766,15806.88061496445,13.58130967241445,val
SIM_02840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.495,2219.07,83.8,7.04,32.93,12.522,22.482,1,NONE,,PASS,72.35101368171686,22.786951759056723,8.708048240943281,7.397284103223771,8006.506873282944,99.6666493574685,33.03033120296529,58.71416595760828,41.05757073703914,29.374563616487958,61.79227350580267,29.389458400376515,1.4089793174148306,1.932580684070616,6.972840212424683,12.585697265625,7.623914295944011,20.209611561569012,0.8868940337110539,6.2450045135165055e-15,0.0,11.04985349034131,20.735819782757066,8006.506873282944,6.972840212424683,train
SIM_02841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5395,2461.41,73.28,8.84,24.73,17.344,17.942,1,NONE,,PASS,67.75632978951157,24.080260825543462,11.459239174456533,7.968545807233501,7617.032396716785,99.6762609314485,43.2758385849464,43.157079089173585,43.38785734332155,34.82184024582512,48.9063292482973,19.232141730135066,1.3116590309158898,2.086205017143787,6.455930219580373,20.152315611979166,0.7335811995387439,20.88589681151791,0.8673451239931302,0.0,1.2490009027033011e-14,11.573907209983345,19.54703677158652,7617.032396716785,6.455930219580373,train
SIM_02842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5614,2501.31,27.83,7.54,25.88,18.102,23.852,1,NONE,,PASS,79.55954538052208,27.49689271714376,7.064507282856238,8.698660893372645,12203.199152733678,99.6522357927097,46.41955757687256,61.85090362252216,49.543950841700465,41.90391833546781,60.231712923752546,30.504365778449117,1.3968193022781525,2.1282074535486517,10.382935099602369,20.507330703124996,3.9865464017807586,24.493877104905756,0.8907870920860202,6.2450045135165055e-15,2.4980018054066022e-14,12.515653978260646,30.42881183121246,12203.199152733678,10.382935099602369,train
SIM_02843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3692,2244.95,66.31,6.68,24.37,13.333,18.14,1,NONE,,PASS,82.20045561671671,18.387584317814593,3.9816156821854074,11.494331134035981,12559.319268515843,99.48799166422255,48.86619529297753,65.19026017080478,33.130782554620886,23.956326267978113,42.30908567499885,30.807262730991773,1.2644651637932902,1.9004415534135715,10.631974975155462,9.568852489583334,2.087872865782806,11.65672535536614,0.633945446769354,0.0,1.2490009027033011e-14,16.707946020229993,43.37782089643618,12559.319268515843,10.631974975155462,train
SIM_02844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7944,1992.61,32.84,6.82,29.57,14.571,25.588,1,NONE,,PASS,72.83482495073184,28.25583333068672,10.538566669313283,5.734210729783037,7319.789009444381,99.71222613909481,33.87219198005162,58.92019429848122,50.91141140664274,37.63113648881758,73.91525745467654,30.135160593082556,1.5071190495102598,1.7163074984378133,6.304800620237821,18.26266585416667,10.214344264824534,28.477010118991203,1.007827650514355,0.0,2.4980018054066022e-14,8.667465734001874,16.8943446191174,7319.789009444381,6.304800620237821,test
SIM_02845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8882,2151.8,55.07,8.06,23.82,14.072,26.902,1,NONE,,PASS,93.15308215712099,19.45800210714375,1.4301978928562553,18.301058360422587,31178.29144525364,99.1495000297229,55.87593926420885,84.48257542777527,35.05946325611486,7.9760662056501905,62.7740903886305,55.80326828426514,1.4166838991972397,1.8182188747044343,26.34490100696903,9.471311866319445,4.249932947405128,13.721244813724573,0.7051723367162653,3.1225022567582528e-15,2.4980018054066022e-14,18.943286507569276,87.29401548270813,31178.29144525364,26.34490100696903,test
SIM_02846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1567,2699.69,31.11,8.86,34.99,19.762,27.842,1,NONE,,PASS,88.7845825997497,26.774500220858716,3.3821997791412866,13.138252502618519,23967.233330920488,99.51334217993109,56.140157386071834,74.428961136562,48.24234274028598,24.40972040599409,62.83954741242199,39.50345678997698,1.4171990533736623,2.3669749172312975,21.01346455693755,19.631959344618057,3.917485773400682,23.54944511801874,0.8795475143798391,6.2450045135165055e-15,2.4980018054066022e-14,17.59345317338692,61.155480249100535,23967.233330920488,21.01346455693755,train
SIM_02847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6447,1680.72,49.85,8.88,30.15,17.855,23.949,1,NONE,,PASS,89.34400358409775,28.272641902176982,3.372058097823024,7.627228787914771,15708.578185521334,99.54619277524426,53.54775137594778,77.06032166032806,50.94169712103961,35.67055900708044,63.96456503420133,43.9082186962655,1.4260824001240304,1.4504389642533666,13.556293655874029,18.505282160590276,3.3400927558984432,21.84537491648872,0.7726683269315073,6.2450045135165055e-15,1.2490009027033011e-14,11.260239108280635,44.23387544649497,15708.578185521334,13.556293655874029,train
SIM_02848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9361,1569.6,86.97,8.69,28.22,17.685,22.636,1,NONE,,PASS,91.50683138882233,26.478508237501018,2.457591762498981,8.589007670874725,18388.19576921231,99.45279003116242,58.14600330025613,79.70762822937374,47.70902385135319,26.01002600832727,58.491279057245,43.920478494718104,1.383381427705791,1.3459244662169525,15.767789612238726,16.750535596354162,2.271216956427978,19.02175255278214,0.7183846001506228,0.0,6.2450045135165055e-15,12.31613716468187,55.53178793906791,18388.19576921231,15.767789612238726,train
SIM_02849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3743,2955.57,53.72,9.34,22.16,16.395,21.459,1,NONE,,PASS,72.73337386859399,23.546920656340223,8.827379343659773,10.19712584582491,10812.314189979628,99.65498615002099,41.96597628073763,53.016137114139475,42.42688406547788,37.66722727975479,51.45996154096969,24.010139440224272,1.3303958693978755,2.483425195607953,9.085074446629516,17.290742674479166,3.5971400243184557,20.887882698797622,0.8870749175083057,0.0,0.0,13.839997779197693,26.75640580062585,10812.314189979628,9.085074446629516,val
SIM_02850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5427,2569.19,82.53,7.56,29.43,19.655,24.579,1,NONE,,PASS,75.95164976797437,30.033333012800806,9.509366987199197,7.845644907989288,10658.65674163355,99.69462574165439,44.77522318063898,56.45369412594056,54.11411353657803,47.420485094680046,62.84272102850533,26.954875834754187,1.4172240348509686,2.2119134077483653,9.176443063925495,25.59531693489583,4.074792176481942,29.670109111377773,0.987905974296352,6.2450045135165055e-15,4.9960036108132044e-14,11.374824410396151,24.541005993088348,10658.65674163355,9.176443063925495,train
SIM_02851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1007,2476.63,60.68,7.71,20.76,17.104,25.884,1,NONE,,PASS,90.78206176331716,22.78693297702495,2.313767022975046,15.385774082649338,26715.979363686212,99.37876170107567,57.762553982845446,78.17590999006188,41.05753689554045,15.723982101793728,58.035946726749984,44.867411091521994,1.379887193333567,2.0711291051435468,22.341747629861906,14.023926684895832,3.3977599747468603,17.421686659642692,0.7645472375421564,3.1225022567582528e-15,1.2490009027033011e-14,18.757956779839745,72.90647781481573,26715.979363686212,22.341747629861906,train
SIM_02852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7912,1901.99,39.88,9.25,28.36,16.708,18.289,1,NONE,,PASS,72.23736060455477,25.13224460265186,9.658955397348146,6.291888941114097,6834.5263520156,99.66919442577962,44.57942697981854,49.905535286805055,45.28332360838173,38.58918506512041,48.93410545848924,22.81822784580052,1.3118614079583906,1.6317049446163228,5.863296043982571,18.959693965277776,1.3597462067921275,20.319440172069903,0.8085008121370056,0.0,1.2490009027033011e-14,10.052230854698989,19.080532377408467,6834.5263520156,5.863296043982571,train
SIM_02853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6071,1510.01,84.13,6.95,31.27,14.358,14.953,1,NONE,,PASS,70.10789682005469,21.45799408761096,9.149105912389038,5.483746942576707,5038.673429182182,99.6368403558535,43.86932744987131,46.74551039229126,38.66305241010984,32.73788964066196,42.24971333974072,20.935573797024187,1.2640482413063052,1.3079305522702798,4.364365084297345,14.182086726562499,0.6233704783543231,14.805457204916822,0.6899739623595542,0.0,2.4980018054066022e-14,9.490560896749065,16.785389804763177,5038.673429182182,4.364365084297345,train
SIM_02854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5326,2459.13,69.01,6.87,34.88,18.415,22.26,1,NONE,,PASS,70.86267204854488,28.013856690263058,11.518743309736953,7.270464990933702,8422.110491138972,99.7043480828206,41.791602859953635,49.94308487596346,50.47541745993344,45.84458815840496,57.19006300255535,22.751286137662735,1.373419263213885,2.1552923304597407,7.381517100696728,23.886681321180557,3.43171884060558,27.318400161786137,0.9751745525021321,6.2450045135165055e-15,2.4980018054066022e-14,10.7205890862933,19.838192595877107,8422.110491138972,7.381517100696728,test
SIM_02855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0772,2698.7,86.09,8.61,29.08,16.591,16.793,1,NONE,,PASS,57.657080218332815,22.53077255107835,16.546427448921648,8.111858893714743,6362.392940547426,99.69941605611166,36.60647647771717,33.20623712170905,40.59598657851955,34.0505110749001,45.3194951776583,15.345096108468631,1.2857859789248616,2.320725957284812,5.471290046160765,21.13662681597222,0.5608199274635332,21.697446743435755,0.9630138822025119,0.0,0.0,10.735705181552538,14.722647737285829,6362.392940547426,5.471290046160765,train
SIM_02856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4702,2308.27,97.28,6.79,21.77,11.835,16.061,1,NONE,,PASS,69.88702885066857,17.1014957338163,7.368704266183702,9.734240283690747,7642.776321444587,99.5782884894882,38.63160684386014,50.93081372895837,30.813505826696037,26.172895206392525,39.046937864987775,22.827752547543664,1.2417603357151321,1.9369682949790876,6.413381199017041,9.194805098958332,2.4381716980149415,11.632976796973274,0.6802315410324233,6.2450045135165055e-15,0.0,14.133699682193015,24.5647326465596,7642.776321444587,6.413381199017041,train
SIM_02857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6253,2823.84,65.46,6.69,22.71,14.436,25.06,1,NONE,,PASS,88.87017760143488,19.218442516843094,2.406857483156901,17.715378052646052,25230.37845081764,99.37264936920484,51.52153081448283,77.04172061214729,34.62782435467224,16.05417962361222,55.797076507348365,43.429179049330884,1.362833984158712,2.377157835059261,21.239373270394736,10.078854013020834,4.031095341315745,14.109949354336578,0.7341879729312394,3.1225022567582528e-15,2.4980018054066022e-14,20.905041234939763,71.22756131945745,25230.37845081764,21.239373270394736,test
SIM_02858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5154,1881.38,81.13,8.98,28.71,11.215,16.046,1,NONE,,PASS,80.0369509648758,16.41990063824813,4.095499361751867,9.792591047880965,9385.050877791235,99.47949956691997,44.56789053054184,63.9864886503672,29.585406555402038,25.114208840102563,39.47761560924291,31.33081122377943,1.2447343735197431,1.6158973559222312,8.06072079995454,7.267117428819445,2.085283346027063,9.352400774846508,0.5695771844721914,3.1225022567582528e-15,6.2450045135165055e-15,15.257738044970063,36.036244900506006,9385.050877791235,8.06072079995454,train
SIM_02859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1374,2706.42,53.94,7.78,22.86,10.456,15.55,1,NONE,,PASS,53.103378763006724,15.472943883692322,13.664456116307681,10.076357979109302,5759.6241311435115,99.62768683430106,26.146890292639423,36.500140044449175,27.879178168814995,21.288646770479264,38.198626121767305,14.931603357352827,1.2359230978325855,2.2794667242645956,4.851010394252562,9.553374439236112,4.1423836276654535,13.695758066901565,0.8851423600996952,0.0,2.4980018054066022e-14,12.851112706060594,15.150148825283436,5759.6241311435115,4.851010394252562,val
SIM_02860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.49,2552.39,74.87,7.59,31.44,18.429,24.098,1,NONE,,PASS,83.60085733997828,26.325909976359156,5.164090023640834,10.273849776363708,15511.792453068221,99.59748119306362,50.94860696568856,66.5674272521669,47.434072029475956,33.75161940595367,57.604432045996376,32.59872641724427,1.3765838810545061,2.212047023864273,13.443405721935068,19.042429427083327,3.2817989498382656,22.324228376921592,0.8479945573379571,1.2490009027033011e-14,2.4980018054066022e-14,14.793261912901206,41.4079469110928,15511.792453068221,13.443405721935068,val
SIM_02861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5045,2551.84,63.22,9.48,22.51,11.883,23.172,1,NONE,,PASS,63.867774445334156,22.675933977943664,12.828566022056329,7.596341989510957,7049.0769564653765,99.70231903295227,26.65513522120346,50.73652986662619,40.857538698997594,26.826588360781304,64.25936516294327,23.840780220064385,1.4284193881418128,2.1467313219665876,5.930024724668131,13.400174960937498,10.614309038303391,24.014483999240888,1.0590295430653132,6.2450045135165055e-15,1.2490009027033011e-14,10.476964443548917,15.5483885142497,7049.0769564653765,5.930024724668131,train
SIM_02862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1474,1863.69,38.57,7.36,32.2,14.252,17.581,1,NONE,,PASS,88.3694645796274,17.804149506715852,2.343250493284153,12.978533256020315,15925.500182966007,99.30361094087426,60.17304012499163,70.79733061003526,32.07954866074929,13.054967359052917,40.006436127746355,36.92701518958847,1.2483958777647077,1.61921037883915,13.836386515173306,9.261333046874999,1.0528841054676135,10.314217152342612,0.579315352775038,3.1225022567582528e-15,3.122502256758253e-14,19.28009812411997,65.21545183907025,15925.500182966007,13.836386515173306,train
SIM_02863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5611,2075.56,36.98,8.71,27.75,13.067,23.579,1,NONE,,PASS,82.05119764054642,23.434724609314106,5.126375390685898,8.113618432471728,11526.689288071007,99.60908774342964,39.05778494874427,70.54783396967494,42.224729025791184,31.33969247238236,64.60671914066315,39.03885540351956,1.4311779040771602,1.777007086887669,9.868666072411473,11.953762469618056,6.625070057905974,18.57883252752403,0.7927907341458534,6.2450045135165055e-15,0.0,11.797499459453746,31.33349209732405,11526.689288071007,9.868666072411473,test
SIM_02864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7516,2388.91,66.02,8.33,33.32,10.916,25.284,1,NONE,,PASS,80.46373137508286,21.525335562536664,5.226264437463334,9.290231637026643,12189.81361637353,99.61111001933824,31.165387240805785,71.61853921767332,38.78438840096696,23.23930458809265,69.58559086984043,40.14185865019987,1.4713080643160656,2.0831446919762175,10.629594891028937,9.198416906250001,9.474444112317888,18.67286101856789,0.8674829232890888,3.1225022567582528e-15,2.4980018054066022e-14,13.184721932403345,31.93645090581051,12189.81361637353,10.629594891028937,val
SIM_02865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9874,2388.71,35.99,7.23,26.84,10.616,17.57,1,NONE,,PASS,45.94440146458985,18.371971591251402,21.615428408748603,7.2061465471336374,4412.862393037157,99.69832476327667,20.719543367297653,31.817246227725693,33.10265151576829,23.638732841121026,47.62944268767933,12.867690466013517,1.3023892788679479,2.0389279782977057,3.7666810108976083,13.332951574652776,8.150105531538085,21.483057106190863,1.169338685262334,6.2450045135165055e-15,3.7470027081099033e-14,9.432689767735045,9.431326362313667,4412.862393037157,3.7666810108976083,train
SIM_02866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7598,2076.03,81.37,7.91,33.54,17.678,27.271,1,NONE,,PASS,85.86673619573334,29.847105768164518,4.912694231835486,7.763765172389025,14641.79496611287,99.62602827645125,46.6053166175555,73.5305784977957,53.77856895164778,45.6635096470366,73.75680411225596,41.43471315879545,1.5057932347758713,1.8116108798886137,12.77690354267925,20.113311703124996,6.472115507130115,26.585427210255112,0.8907204409283672,6.2450045135165055e-15,3.7470027081099033e-14,11.1220559106627,36.318983654056446,14641.79496611287,12.77690354267925,train
SIM_02867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.596,2966.99,91.07,8.23,33.48,16.013,24.794,1,NONE,,PASS,83.94559899243008,22.326171508026704,4.269828491973289,13.469761423239063,18410.42046163393,99.54601257762113,47.745506722628065,69.27651575846009,40.227336050498565,28.485888553134608,56.936730704619556,34.1429650803548,1.3714880986981766,2.5885848508736085,16.06238494406759,13.85185246527778,4.45447194621014,18.30632441148792,0.8199491079295181,6.2450045135165055e-15,2.4980018054066022e-14,17.92716489893175,49.96922338074566,18410.42046163393,16.06238494406759,train
SIM_02868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9798,1684.13,99.15,6.85,22.86,14.982,26.336,1,NONE,,PASS,85.0169183229943,28.888578812316815,5.091221187683185,6.0816565906972535,11205.702532879295,99.63888437408649,41.214209764326384,74.51240917756112,52.05149335552579,40.01069340901023,76.72737090084297,44.52176524013493,1.5308437569953173,1.4184488343774186,9.437938696028645,16.481087890625,8.187096173323575,24.668184063948573,0.8539078444880489,6.2450045135165055e-15,2.4980018054066022e-14,8.989770116905143,28.040246036058285,11205.702532879295,9.437938696028645,train
SIM_02869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0871,2884.61,63.1,9.0,33.8,16.675,25.652,1,NONE,,PASS,88.7267650316835,20.4844369696298,2.602663030370196,17.93315710693279,25446.985695707295,99.37831605981631,56.69319301015723,73.96890754157764,36.908895440774415,13.75961533222197,52.71965849664404,40.6124964604133,1.3397370109137257,2.5193379117688397,22.224687497940707,12.555013486979165,3.272702797957484,15.827716284936649,0.772670311046518,3.1225022567582528e-15,0.0,22.613526435152938,73.90040883307721,25446.985695707295,22.224687497940707,train
SIM_02870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1511,2845.2,69.26,8.81,27.76,10.537,16.217,1,NONE,,PASS,63.694934071334956,14.746077881788825,8.405022118211177,12.29372976190772,7815.354260775406,99.56791333607804,31.63868327305725,46.89238348980425,26.5695096969168,19.99683784268088,37.85152676081277,20.16615631513626,1.233542622175669,2.436021406696556,6.691399648589212,7.655739188368055,3.368604595979433,11.024343784347488,0.7476119326592179,0.0,1.2490009027033011e-14,16.42649050235783,24.201636519227897,7815.354260775406,6.691399648589212,train
SIM_02871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.229,2208.38,80.31,6.8,28.33,15.124,20.143,1,NONE,,PASS,74.98966671482935,23.41852301837406,7.810476981625946,7.86907976519643,8806.276102751772,99.64367184247293,42.36014098153335,56.60930871264303,42.19553697004335,37.14290059675428,51.900785245568734,27.093252480095398,1.3336573178481634,1.894366441345946,7.554095727311297,15.300854574652778,3.4181917622244464,18.719046336877224,0.7993265127006665,6.2450045135165055e-15,3.7470027081099033e-14,11.830354068644443,24.42723216121438,8806.276102751772,7.554095727311297,val
SIM_02872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2148,2741.06,97.16,7.96,31.8,19.529,25.918,1,NONE,,PASS,85.90877601767889,26.81625261636643,4.398547383633569,11.831654963091593,19380.116116703295,99.56835476191358,53.76145878185184,69.52493826342764,48.31757228174131,29.60820506545661,59.428235407193455,34.338071310563436,1.3905995174655528,2.378366939996203,16.815767427657445,20.06824420486111,3.427400033844004,23.495644238705115,0.8761717968141943,0.0,1.2490009027033011e-14,16.48742083131891,50.17821938917489,19380.116116703295,16.815767427657445,train
