simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9533,2055.73,99.66,8.23,28.43,17.748,26.136,1,NONE,,PASS,86.05339642722896,29.217967849126328,4.73533215087367,7.917209702098242,14691.153738314655,99.61487113083439,48.090229219440324,73.13298948722372,52.64498711554294,44.01254467039942,70.01243181774281,40.751028114550195,1.4748003607524358,1.7640069435110837,12.606372044274233,19.729166221354163,5.408696487122472,25.137862708476636,0.8603562998727957,0.0,1.2490009027033011e-14,11.339657207303302,37.136100649991135,14691.153738314655,12.606372044274233,test
SIM_02874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5585,2234.89,65.19,8.81,25.71,10.587,16.833,1,NONE,,PASS,76.62796430520858,15.753560041686303,4.804939958313695,11.011038035031651,9526.138393674708,99.50731185718172,39.16677498182084,61.58014688879799,28.38479286790325,21.996733073724663,41.25199615242258,29.6537367639213,1.257062631974967,1.9004463944472962,8.100584531348325,6.834095117187499,2.907737666446749,9.741832783634248,0.6183892883802699,3.1225022567582528e-15,6.2450045135165055e-15,16.195381634063555,33.64866398097671,9526.138393674708,8.100584531348325,train
SIM_02875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4463,2383.46,61.57,7.36,29.63,16.477,18.57,1,NONE,,PASS,73.28044955964702,23.043990009875284,8.402309990124722,8.618944461040169,8896.646685947198,99.63838518535908,45.67939065665064,50.811394122138395,41.520702720496004,33.23792906905916,45.99386830118068,22.644316005231115,1.2906112019893963,2.053367728275015,7.664524344771401,16.884643111979166,1.5083011380628273,18.392944250041992,0.7981666474495029,0.0,2.4980018054066022e-14,12.968728133837784,25.308921925271505,8896.646685947198,7.664524344771401,train
SIM_02876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7002,1630.13,67.44,7.53,32.76,14.029,21.706,1,NONE,,PASS,93.01848523981876,19.25501248161296,1.445187518387033,13.692641956738733,23166.796424857046,99.16002760781419,59.623378701220176,82.70901691223926,34.693716183086416,9.964306517766165,51.570647613353046,51.945489832239154,1.3312140333201405,1.418886294358649,20.164680075470432,9.355160699652776,2.3585347968647765,11.713695496517552,0.6083452559536494,3.1225022567582528e-15,6.2450045135165055e-15,16.955366799066912,80.67833742854505,23166.796424857046,20.164680075470432,train
SIM_02877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7647,2934.52,48.25,8.89,26.89,17.572,23.008,1,NONE,,PASS,87.2994831105534,19.87346543166815,2.8912345683318468,18.447180476239158,22978.716001872428,99.37137315553348,60.80966471092169,67.59273224950947,35.8080458228255,11.77302121971994,46.985479918390055,35.51092873631709,1.297739209584134,2.5052317680271723,19.617180771085266,13.088714448784723,1.8233442863873552,14.912058735172078,0.7503501986830075,0.0,1.2490009027033011e-14,24.612535532573194,72.50101239507836,22978.716001872428,19.617180771085266,train
SIM_02878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.102,1562.02,84.4,8.38,23.58,19.258,20.309,1,NONE,,PASS,77.7394144843567,30.397665851673157,8.704334148326842,4.956079059912331,6999.668414213379,99.6827134697435,48.65437251369008,56.645606246454896,54.7705691021138,45.604654406651626,59.4934405629222,27.938757127047893,1.391103241794001,1.3188023929583406,5.909770332376998,24.77104911458333,1.046382918639063,25.817432033222396,0.8493228446947134,0.0,1.2490009027033011e-14,8.34918440310806,18.88390709195371,6999.668414213379,5.909770332376998,train
SIM_02879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3055,2650.06,28.76,7.15,30.01,16.057,25.265,1,NONE,,PASS,90.29429179619204,19.237650338637692,2.0678496613623025,19.51500067777458,27122.58614277284,99.26360155325635,59.67145318060992,75.93340457499099,34.662433042590436,8.842706715985788,50.77791853688126,43.73229916763447,1.3253654595195181,2.2859108287204553,23.39562627512879,11.128979709201385,2.8813699140444635,14.010349623245848,0.7282775898627746,3.1225022567582528e-15,2.4980018054066022e-14,23.62364327344848,82.58552738910889,27122.58614277284,23.39562627512879,val
SIM_02880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9406,1872.98,58.81,6.65,21.94,19.549,25.058,1,NONE,,PASS,93.06444798046859,26.002765152430808,1.9378348475691856,12.71705197563251,26834.849490541943,99.32102574637035,64.79692548708599,80.29844803189809,46.851829103478934,13.151120691252727,58.76488689710551,48.017148178969336,1.385485356608147,1.572603768249187,22.53125256501726,17.982638071180556,2.035153731402774,20.017791802583332,0.7698331960173096,6.2450045135165055e-15,1.8735013540549517e-14,16.302337017692885,77.02585754071613,26834.849490541943,22.53125256501726,test
SIM_02881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0225,2835.88,50.9,8.98,33.5,10.148,17.914,1,NONE,,PASS,44.54527573977062,16.937227468154283,21.085272531845714,8.993179734698533,5106.641500912389,99.68287869251526,18.78746927095526,31.716542062644244,30.51752696964736,20.186679742583983,46.568505608443715,12.726358735704926,1.2947370872628499,2.4743577900621636,4.45563922974079,12.05993166232639,8.809102341070897,20.86903400339729,1.2321399144361536,0.0,2.4980018054066022e-14,11.075224456707748,10.77711489811378,5106.641500912389,4.45563922974079,train
SIM_02882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7673,2994.13,62.13,6.65,25.83,12.983,20.408,1,NONE,,PASS,79.98505128094342,17.410586067476796,4.356713932523202,14.905989730779497,14899.900461051366,99.50215956786181,43.733657880442635,64.42820349592323,31.37042534680504,24.537833484944745,45.67263547735865,30.394776205672763,1.2883104874620963,2.5470910507911224,12.675268983652163,9.046845110243053,3.348970485052066,12.395815595295119,0.7119700363476371,0.0,2.4980018054066022e-14,19.668550646407933,46.274540042452955,14899.900461051366,12.675268983652163,train
SIM_02883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1178,2772.63,30.0,6.53,33.25,11.609,19.412,1,NONE,,PASS,79.61679393963945,16.017147371188784,4.1006526288112175,14.429926241379263,13546.158279429756,99.47955817251565,41.15272053352352,65.3625346062561,28.859724993132946,22.081824094842528,44.48133653972986,30.98558097628736,1.279813983746366,2.417198736895941,11.80963802701049,7.40149928298611,3.392549817331482,10.794049100317592,0.6739058366743655,6.2450045135165055e-15,1.8735013540549517e-14,19.66403443825349,45.37279044415751,13546.158279429756,11.80963802701049,val
SIM_02884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.881,2108.44,48.13,6.64,33.41,19.036,19.347,1,NONE,,PASS,78.1870885675902,26.490567477585234,7.390432522414761,7.652218096573658,9638.589328041737,99.63706730584822,51.682607590406406,54.85494902643222,47.73075221186529,33.59131383703736,55.85487234008143,25.169192652035154,1.3632715472650705,1.8391129981953307,8.407379350357779,21.20238863715278,0.43256549877312506,21.634954135925906,0.8167040647291582,6.2450045135165055e-15,3.7470027081099033e-14,12.378966676449373,28.092967135591714,9638.589328041737,8.407379350357779,train
SIM_02885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3533,2810.55,49.65,6.88,29.78,15.449,23.664,1,NONE,,PASS,76.45288411738113,23.970502115974856,7.382797884025145,9.949777622914384,11903.551679180324,99.64598467834003,40.44985496005166,60.458339997622765,43.1900939026574,35.200289388868356,59.21221892539095,29.385109823998402,1.3889320447320601,2.422508337103066,10.260074783921844,15.715569460937498,5.617488096839575,21.333057557777074,0.8899712427617406,0.0,1.2490009027033011e-14,13.696868350575219,29.885320475596494,11903.551679180324,10.260074783921844,train
SIM_02886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4932,2581.98,89.06,8.6,20.4,13.877,24.026,1,NONE,,PASS,77.63761909556881,23.67419446604999,6.819005533950015,9.219145926095939,11514.080211789178,99.64294278320916,37.57566385482502,64.17682223736445,42.65620624513512,32.040351031251184,63.47715438545613,32.997789779154054,1.4222269007975106,2.1565852885084627,9.617075266055874,13.620031302083332,7.005341948548191,20.625373250631522,0.8712175309791159,6.2450045135165055e-15,4.9960036108132044e-14,12.565430717938082,28.50632925290532,11514.080211789178,9.617075266055874,train
SIM_02887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1084,2454.64,71.48,9.43,20.95,10.791,23.374,1,NONE,,PASS,60.03207357596071,22.276941990861804,14.831458009138204,7.048814395867983,6130.937153351556,99.71283714125624,22.707707180214225,48.28989415900979,40.13863421776902,23.96594838988967,66.49548097435722,22.40516920623125,1.4462710200846955,2.0540665545687453,5.130427661433996,12.598495072916666,12.979570668361609,25.578065741278273,1.148185677898278,6.2450045135165055e-15,1.2490009027033011e-14,9.955218232310335,12.968707600866017,6130.937153351556,5.130427661433996,train
SIM_02888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9094,2478.63,58.66,7.03,21.68,15.842,21.701,1,NONE,,PASS,84.92713676754103,22.004111573649276,3.9052884263507264,11.932609042789132,16377.087343846259,99.51858046409552,51.52241931699342,68.90755887547286,39.64704788044914,26.11436353220036,50.63501745501267,33.76171823405092,1.3243139044157826,2.0792899475975957,13.738522121085975,13.340417196180555,2.7514798290398494,16.091897025220405,0.7313131898717982,3.1225022567582528e-15,0.0,16.514555192826833,48.42627721931369,16377.087343846259,13.738522121085975,train
SIM_02889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3601,1510.28,70.98,9.43,22.43,17.2,25.595,1,NONE,,PASS,91.1625220346965,29.50028329294982,2.8598167070501765,7.019661336867493,17017.0800492103,99.53520795237523,51.44968888126119,81.7972784073622,53.15366359090058,40.13608961020066,72.2194770845511,50.94559223625254,1.4929904612131044,1.270176857621384,14.311717868737906,18.187668356770835,4.825110035577185,23.01277839234802,0.7800866915012905,6.2450045135165055e-15,0.0,9.739055314554188,44.42484045791241,17017.0800492103,14.311717868737906,train
SIM_02891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3595,2032.55,54.74,7.83,23.49,13.487,20.755,1,NONE,,PASS,80.79568796676487,22.105296249267035,5.254203750732964,8.291163560313821,10548.938664686564,99.5920807084542,42.62017934631723,66.5312442345486,39.829362611291955,32.64157593841838,54.941934066851736,34.833436440746745,1.3563762213028576,1.7155470367423296,8.903692635841491,11.849845941840279,4.207068945173709,16.05691488701399,0.7263831574999318,0.0,0.0,12.319973294883091,30.921523886509146,10548.938664686564,8.903692635841491,test
SIM_02892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.776,1719.64,82.74,9.37,22.51,18.182,18.96,1,NONE,,PASS,83.0893412704243,26.402469082090025,5.3735309179099815,6.959967094441206,10134.773793235854,99.5952660385638,54.44966908490907,62.874784024953875,47.57201636412617,32.95995140266543,54.89315548619793,31.219396945487787,1.356008784789038,1.446644401885158,8.525862257424262,18.942854166666663,0.6171583968798384,19.5600125635465,0.7408402790940083,6.2450045135165055e-15,3.122502256758253e-14,11.371704557199662,31.49600668854945,10134.773793235854,8.525862257424262,train
SIM_02893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6851,2864.38,66.2,7.58,23.61,15.125,21.747,1,NONE,,PASS,86.61461357778563,17.916319433178536,2.7687805668214645,18.298115568014772,21280.90342749709,99.36118407585535,56.04564665279773,69.54707462880612,32.281656636357724,13.357856489862275,43.39858880672753,36.106489661732844,1.272140294242767,2.4186201945995145,17.969132164400843,10.135519441840275,2.232591588525658,12.368111030365933,0.6903265526435026,3.1225022567582528e-15,1.2490009027033011e-14,23.563000925317482,69.22052800069025,21280.90342749709,17.969132164400843,train
SIM_02894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7603,1853.91,77.57,7.64,30.7,18.644,27.625,1,NONE,,PASS,94.12860010001397,24.2478097715639,1.5124902284361004,15.524846101318433,31326.373795481486,99.16258900910408,65.73111820266264,82.86667205919096,43.68974733615117,6.515711480265801,61.044049909159455,53.72579494261566,1.4031359465148565,1.6028008622031586,27.083266679124748,15.76991004253472,2.8907870934478495,18.66069713598257,0.7695827916740959,0.0,3.122502256758253e-14,17.902001493172744,89.32621362776237,31326.373795481486,27.083266679124748,train
SIM_02895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0912,2751.92,62.41,7.64,22.11,14.956,24.727,1,NONE,,PASS,89.5553031761303,18.888288103483994,2.2029118965160035,18.825497799416077,26186.119276538237,99.31591406002296,55.31941559054934,76.6236342654899,34.032951537809,12.214355401610437,52.66914060239037,43.780545638953996,1.3393611419819735,2.3119162609569854,21.9992277997863,10.210740583333333,3.344421721293476,13.555162304626808,0.7176490654082369,0.0,1.2490009027033011e-14,22.194198535957486,76.80927529496068,26186.119276538237,21.9992277997863,train
SIM_02896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8522,2447.38,71.86,9.05,26.01,14.234,15.471,1,NONE,,PASS,53.13470079933643,20.112653215966425,17.739546784033575,7.598847949986496,5213.54267774094,99.68951090758335,32.103138943662884,30.975749877778146,36.23901480354311,33.4352657098874,38.34765927158146,12.984792067655842,1.2369466052650442,2.083227072917521,4.437804203712064,17.376196984375003,1.5054398842351964,18.8816368686102,0.9387939356315763,6.2450045135165055e-15,0.0,9.901238460257142,12.445927261923401,5213.54267774094,4.437804203712064,test
SIM_02897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.972,2139.84,85.89,7.95,28.52,11.024,27.308,1,NONE,,PASS,77.44599720611177,24.761034226738058,7.210965773261946,7.017612545758717,9463.531416083119,99.67204966045318,27.930917077572083,68.70502318148769,44.61447608421272,25.312881563821747,79.51588054770717,38.71146769642649,1.5547380316938044,1.8367290904057125,8.123010809167148,11.113322881944445,13.388319778827645,24.50164266077209,0.9895242030849477,0.0,2.4980018054066022e-14,10.474847200191235,22.59513493283034,9463.531416083119,8.123010809167148,test
SIM_02898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3967,2135.98,59.61,7.77,32.41,16.925,20.464,1,NONE,,PASS,89.49944995870587,20.044923308901478,2.351776691098523,14.91438292704467,20214.481155445814,99.30175456104249,64.33012921742966,70.56185006864365,36.116978934957615,10.5006423657417,48.028176895852965,37.45606201451215,1.3052768950357154,1.8570575510277876,17.57481571448682,12.373982334201388,1.1065145203053652,13.480496854506754,0.6725142644232709,0.0,0.0,21.460036320895068,73.9793454657106,20214.481155445814,17.57481571448682,val
SIM_02899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3647,2917.26,33.7,9.24,33.97,11.075,22.511,1,NONE,,PASS,52.82332449271689,20.793743216584527,18.570956783415472,8.310962302456701,6174.385630383853,99.71511067568689,20.482057254488783,40.671659906661475,37.466203993845994,22.826115516257076,60.98528035594206,17.55717960881826,1.4026780040059281,2.549264604369469,5.39552276494554,13.752700355034722,12.918596088194503,26.671296443229224,1.2826597003447133,6.2450045135165055e-15,0.0,10.75011523968177,12.364625637234793,6174.385630383853,5.39552276494554,train
SIM_02900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8357,1742.98,74.99,6.7,24.02,17.128,21.666,1,NONE,,PASS,88.80202565573585,25.60668571201102,3.2290142879889805,8.520436687300444,15497.567919646803,99.51115694458339,55.423081838875845,74.87943355844195,46.13817245407391,29.392846994837825,55.41755058059669,40.248639528444166,1.3599641399780071,1.4737677464343941,13.103888597776123,16.134725575520832,2.2262528873004896,18.360978462821322,0.7170384589915499,0.0,1.8735013540549517e-14,12.594711206328826,46.961122086963684,15497.567919646803,13.103888597776123,train
SIM_02901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8122,2063.49,42.68,7.22,26.37,13.907,15.397,1,NONE,,PASS,57.32912322973237,20.530820269278216,15.281379730721774,6.559078839386188,4827.0152701540455,99.68213663068946,34.29754333204176,35.05436640533207,36.99246895365444,34.59075026699071,39.58875373068529,14.347300341264512,1.2455029913059674,1.7585708712267678,4.113733746739607,16.033109505208333,1.5849729396692538,17.618082444877587,0.858128521598371,6.2450045135165055e-15,0.0,9.420744387740415,12.624806271233089,4827.0152701540455,4.113733746739607,test
SIM_02902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.427,2058.33,43.27,7.64,33.98,14.011,17.661,1,NONE,,PASS,60.67194523857125,22.100969492054347,14.326030507945653,6.310883091998892,5224.008858127702,99.69339789576993,33.88357260986595,40.51696936169101,39.82156665235018,35.19446897523996,46.978473098926926,17.379316002277896,1.2976887045906766,1.7987421984333716,4.565179139449959,16.439897196180556,3.4286578861860093,19.868555082366566,0.8989902044573036,0.0,1.2490009027033011e-14,9.401775634371976,13.31595905218394,5224.008858127702,4.565179139449959,train
SIM_02903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1243,1896.77,78.49,9.28,25.55,11.35,21.397,1,NONE,,PASS,58.6314214169666,22.93913320943826,16.185166790561738,5.316140452023513,4577.515438408382,99.71972666944208,24.86150577703675,44.943561870859725,41.331771548537404,27.933953937171303,62.599838781139844,20.428022152892325,1.4153134318079548,1.612061382143987,3.8904220672121834,14.04229541753472,10.714743460788181,24.757038878322902,1.0792491003163391,6.2450045135165055e-15,3.7470027081099033e-14,8.27294478228748,10.302897979997407,4577.515438408382,3.8904220672121834,train
SIM_02904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5205,1726.27,82.68,6.89,22.34,16.696,19.636,1,NONE,,PASS,70.63881524091855,27.21042482487803,11.310075175121977,5.174725265616498,5866.979311342634,99.70023662198749,41.38411271449558,49.90916947811449,49.027792477257705,45.73407132629165,54.6533961146823,23.31519584861816,1.3542041853582447,1.4513868733126982,4.932749082403026,20.97595039496528,2.657752097275871,23.633702492241152,0.8685532344439275,6.2450045135165055e-15,1.2490009027033011e-14,8.277314687789374,14.975052354151073,5866.979311342634,4.932749082403026,train
SIM_02905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2248,2291.16,61.1,8.61,21.32,14.061,20.919,1,NONE,,PASS,75.38261893522875,22.78424580793502,7.440554192064975,8.248701068712439,9281.823712661857,99.63997708284396,39.79997735536536,59.10735580601102,41.052695149432466,33.76231469270083,54.8781210771365,29.071666876435394,1.3558955545146965,1.9196769692829192,7.776891711683621,13.6932511875,4.61706662273999,18.31031781023999,0.8036394078869662,6.2450045135165055e-15,1.2490009027033011e-14,11.93939625552046,24.902667524851704,9281.823712661857,7.776891711683621,val
SIM_02906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1215,2386.65,55.42,7.67,28.02,12.565,17.366,1,NONE,,PASS,63.62512704254748,19.16484264212094,10.956657357879056,8.399058720320264,6546.568811399612,99.64808167429995,33.98965640179252,44.89519221584497,34.53124800382152,28.74977075033043,44.00788764968033,19.610591579914644,1.2764528615120725,2.045182761175004,5.609925912019116,12.081806861979167,3.6252513177795422,15.70705817975871,0.8195766838824634,0.0,2.4980018054066022e-14,11.944767537078043,17.925603188287866,6546.568811399612,5.609925912019116,train
SIM_02907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0724,2593.13,65.62,7.64,23.02,14.91,20.213,1,NONE,,PASS,85.28396367071542,18.82421759725499,3.24818240274501,14.785727282370644,17535.429296140537,99.42981156816779,54.11035897392667,67.9316813114243,33.91750918424322,18.11014694058108,43.13789711879946,33.85462353350382,1.2702995926944365,2.1852293985332025,14.777097798346665,10.650507802083332,2.023327128783049,12.67383493086638,0.67327286594448,0.0,3.7470027081099033e-14,20.168693269581695,58.01801165525824,17535.429296140537,14.777097798346665,train
SIM_02908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1197,1849.25,70.13,8.61,28.05,17.866,19.588,1,NONE,,PASS,71.07110482139849,27.802802992816627,11.316897007183378,5.555993167295822,6378.747901984021,99.699554242677,43.41181627813052,48.878205173032555,50.09514052759752,44.21983335232136,53.26928077893802,22.429438154344158,1.3438331945972262,1.5848285074284028,5.466660276741052,22.89147653385417,1.6695083812697447,24.560984915123914,0.8833995954102075,6.2450045135165055e-15,1.2490009027033011e-14,8.87867670574416,16.35106913072118,6378.747901984021,5.466660276741052,train
SIM_02909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0153,2801.71,27.2,8.95,33.67,10.097,24.212,1,NONE,,PASS,76.39021725300393,19.10924201649069,5.906057983509308,11.01153030156083,11831.10534312373,99.60697108902917,27.63507316256858,67.37399762728191,34.431066696379624,19.024768690403548,64.27225731860933,35.62525450009526,1.42852167630043,2.445899033812102,10.328581162102976,7.890025394965278,9.154862885631369,17.044888280596645,0.8919709251621508,6.2450045135165055e-15,1.2490009027033011e-14,15.256133742670716,31.279725755453235,11831.10534312373,10.328581162102976,train
SIM_02910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9233,2738.91,58.17,8.66,28.63,12.176,19.649,1,NONE,,PASS,58.75217565087132,19.93067680257203,13.992623197427966,8.695186400956816,6627.746873806421,99.68253113826461,27.849634230642696,42.830748105996605,35.91112937400366,26.6127252724794,51.020510805368524,18.57627035054497,1.3271525164649858,2.3517973438073714,5.690992947283975,13.148517953993055,6.733390444475737,19.88190839846879,0.9975530984428514,6.2450045135165055e-15,1.2490009027033011e-14,11.508259923839208,15.446780510238945,6627.746873806421,5.690992947283975,test
SIM_02911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1454,1951.46,68.72,8.34,34.54,18.749,23.479,1,NONE,,PASS,80.45958983857066,29.88703648389643,7.2583635161035645,6.511578447324694,9959.979317787802,99.66632273029809,47.44156418310397,62.82155308140347,53.850516187200775,46.522054019835196,62.89166979473032,32.17113765819021,1.4176093963614753,1.708459606876619,8.719739246393473,22.875053057291662,3.5114358857247816,26.386488943016445,0.8828740499993657,0.0,1.2490009027033011e-14,10.265788140334386,26.028273423687555,9959.979317787802,8.719739246393473,train
SIM_02912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1289,1592.83,50.99,6.76,32.05,19.978,22.312,1,NONE,,PASS,93.43067605969881,24.412407916962646,1.7164920830373573,12.990831561360558,24061.723742214686,99.18441820148036,71.54368232852826,76.91435688853333,43.98632057110387,6.828359245961868,61.18099970854464,45.433234190994995,1.4042036631319386,1.383202087565897,20.895027410750217,17.20583528732639,0.7187478695125794,17.92458315683897,0.7342406868592551,0.0,1.8735013540549517e-14,18.349509424543182,85.04196308210844,24061.723742214686,20.895027410750217,train
SIM_02913,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.774,1553.72,79.86,7.53,22.29,14.521,18.819,1,NONE,,PASS,92.09781065147672,19.132399184737775,1.641600815262227,12.497873544305456,19516.23359133888,99.1956160991488,62.81617941830378,78.74831250553865,34.47279132385185,10.838083875938338,43.17040874546455,46.056458901905806,1.2705290066206818,1.306091883046977,16.40578371990865,9.743402725694445,1.273480679948687,11.016883405643132,0.5758234134290632,0.0,6.2450045135165055e-15,16.879415198495195,74.89464614560319,19516.23359133888,16.40578371990865,train
SIM_02914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6807,2871.26,50.12,8.27,28.62,17.868,25.481,1,NONE,,PASS,77.06481709745636,27.49726619409211,8.183433805907892,9.39048699207152,12487.46631123383,99.67294891469002,42.760130078371525,59.931455235754406,49.54462377313894,42.54511149632082,63.88798223540641,29.09862403386636,1.4254759261787715,2.4653595341334595,10.72215477789218,20.881572164062494,5.717895002494473,26.599467166556966,0.9673495168138555,0.0,1.2490009027033011e-14,12.911354392763458,28.9600786742053,12487.46631123383,10.72215477789218,train
SIM_02915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8955,2535.74,60.59,6.55,22.28,15.17,20.835,1,NONE,,PASS,64.23859286809143,24.343535960327586,13.551964039672413,7.467355560971446,7077.302821244158,99.70551572475998,34.51653983655434,45.388641585755124,43.862226955545204,37.1173125596118,54.922757269595884,20.145450996851448,1.3562317555429861,2.1315277724445734,5.949138128310575,18.627677764756942,5.268939778185719,23.89661754294266,0.9816411872904058,0.0,1.2490009027033011e-14,10.20096724382524,15.880724772999343,7077.302821244158,5.949138128310575,train
SIM_02916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7443,1502.22,62.22,8.7,33.49,17.684,19.157,1,NONE,,PASS,86.93210742550121,25.857346828963358,3.8869531710366436,6.925871543337946,11449.42985550354,99.53895757323575,56.98307363276359,69.62151023311634,46.58981410624028,29.957414449050763,53.81570992519607,36.31914546447665,1.3479179938772257,1.3106720119706434,9.989513696149416,17.217353792534723,0.8543383965080589,18.071692189042782,0.698899709571142,0.0,3.7470027081099033e-14,11.58889563225264,38.83071921267845,11449.42985550354,9.989513696149416,train
SIM_02917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2462,2658.62,42.28,7.52,28.41,13.646,27.644,1,NONE,,PASS,87.21158411134722,22.889726789032416,3.356473210967583,12.350932196655505,20705.05510168956,99.53543822747683,41.329862971692094,78.20285321221859,41.242750971229576,29.800266301103598,71.11674702272178,43.32136006929929,1.4838740747162111,2.2811911696755933,17.76567876026691,11.51255843923611,7.725005221536414,19.237563660772523,0.8404453158431833,3.1225022567582528e-15,0.0,15.27882137774478,51.25138910560623,20705.05510168956,17.76567876026691,train
SIM_02918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7963,2341.02,45.11,7.96,26.91,17.954,24.129,1,NONE,,PASS,75.03179259724266,29.10955935140406,9.686740648595944,7.089537963146299,9354.698777139485,99.69716029922229,42.00279042788614,56.949295342025366,52.44965648901632,46.174235551012714,64.33996565544437,27.762811668480115,1.429059003921815,1.9986875563887647,7.986740839306748,22.8207784453125,5.1759587027473,27.9967371480598,0.9617712453180579,6.2450045135165055e-15,6.245004513516506e-14,10.33608742324506,21.807024280414605,9354.698777139485,7.986740839306748,val
SIM_02919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2928,2590.24,58.44,7.1,23.88,17.286,18.763,1,NONE,,PASS,67.09633542212724,24.351138822081793,11.941661177918206,8.181269914826766,7855.510019496021,99.68415012065188,41.78916188204691,43.47502004489301,43.87592580555278,36.833063690442316,48.2326168959228,18.583142409952284,1.3067599224410926,2.189132258189004,6.639056762387143,20.506377125000004,1.413557745479945,21.91993487047995,0.9001605645893977,0.0,1.2490009027033011e-14,11.567223243327694,19.257503418566884,7855.510019496021,6.639056762387143,val
SIM_02920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8324,1749.48,32.12,6.67,22.3,18.681,21.781,1,NONE,,PASS,82.08201012932552,29.41195419758044,6.420445802419559,6.188439595858536,9735.469307520138,99.646269771826,50.15317880884416,64.05389663272328,52.9945120677125,43.21220306999018,58.78226382959111,33.2465538206134,1.3856190858863324,1.4707019084521766,8.184130879031173,21.981871010416665,2.2016548217213168,24.18352583213798,0.8222345808673749,0.0,1.2490009027033011e-14,9.841567587210237,26.487684796792273,9735.469307520138,8.184130879031173,train
SIM_02921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2325,2257.26,52.73,6.71,23.25,12.429,14.408,1,NONE,,PASS,48.68976708571996,18.128417530190685,19.10408246980932,7.2566048463689485,4392.35343126798,99.6785215329041,28.083257497465524,28.653285551035935,32.66381536971294,29.82892708779586,36.490879351402576,11.199081122393071,1.2242551618334911,1.9036691178870848,3.7043085785200756,14.758226106770831,2.2583291110704926,17.016555217841322,0.9386674368847865,6.2450045135165055e-15,2.4980018054066022e-14,9.385001276895016,10.777360637008119,4392.35343126798,3.7043085785200756,train
SIM_02922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3552,2132.15,37.68,7.93,21.25,16.494,23.889,1,NONE,,PASS,92.07481207273062,20.583508388483075,1.7716916115169226,16.82639182534683,26707.97400355762,99.21082513775546,63.30347183990995,78.40343944065926,37.08740250177131,8.135000805934787,50.48158148240997,46.87308041884486,1.3231857557111364,1.7860237924642384,22.372289481917438,12.016502166666665,2.2346216269150228,14.251123793581687,0.6923564012807216,0.0,1.2490009027033011e-14,20.411340407481653,83.8852100765318,26707.97400355762,22.372289481917438,test
SIM_02923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4314,1920.09,62.19,8.19,26.75,16.106,24.447,1,NONE,,PASS,84.49080238029069,27.40155008316159,5.029849916838406,7.312872658566702,12340.492023787881,99.61913906855582,45.539861428462636,71.52192773190093,49.372162312002864,41.72750003853364,66.89685377836001,39.88687312140171,1.4494988412034278,1.638436940914774,10.530297017763846,16.995799039930557,5.391259433390347,22.387058473320906,0.81699971006669,0.0,1.2490009027033011e-14,10.769251466413408,32.58162405696485,12340.492023787881,10.530297017763846,train
SIM_02924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1897,2687.79,54.18,7.02,28.46,17.297,17.589,1,NONE,,PASS,74.19220724564374,21.656482718381667,7.533217281618331,10.698342165690416,10383.889429506646,99.60196510271672,50.036463031578606,48.34674580651156,39.02068958266967,25.716089749592275,47.452421593957666,23.29604433451935,1.3011093477980025,2.3066024559305123,8.911226271476162,16.504089492187497,0.3757458770989445,16.87983536928644,0.7794356816289061,6.2450045135165055e-15,2.4980018054066022e-14,15.905833543867617,31.366011402223016,10383.889429506646,8.911226271476162,train
SIM_02925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5922,2212.48,71.19,8.47,25.96,14.352,17.909,1,NONE,,PASS,80.3439342988607,19.758341010644422,4.833858989355579,10.31911609973425,11213.78636831097,99.53359505623851,49.30675526590022,61.22547332639516,35.60061443359355,26.100543785840294,41.90676378820391,28.54922117454829,1.2616426811979051,1.8829637793467024,9.543658501257122,11.389903046874998,1.7345000907957515,13.12440313767075,0.6642462102764718,3.1225022567582528e-15,6.2450045135165055e-15,15.494530799586467,37.71758678920661,11213.78636831097,9.543658501257122,test
SIM_02926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.961,2958.31,59.67,7.29,25.05,10.321,20.184,1,NONE,,PASS,46.728084609909665,18.673009890966,21.287990109033995,8.754206680900916,5545.547415110906,99.704080820438,18.275214633335597,34.81547225718382,33.64506286660541,20.67929085449591,54.03810068983886,14.359948811454998,1.3495840154667091,2.51005362768456,4.705261249428174,12.914826310763887,11.69452714538487,24.609353456148757,1.3179103743770177,0.0,4.9960036108132044e-14,10.737928306881598,10.735487522631558,5545.547415110906,4.705261249428174,train
SIM_02927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4597,2454.19,55.33,6.71,33.65,17.194,21.666,1,NONE,,PASS,89.02029836285098,19.103488967772734,2.356211032227269,17.94135403183684,22206.601178132092,99.26895007999231,65.04872076582956,68.58569449322297,34.42070084283375,8.058543312846238,47.41227147626116,38.58174750607548,1.3008192219191823,2.1423736450014537,19.385148301104813,12.056737526909723,1.281845974126068,13.33858350103579,0.6982276129526789,0.0,0.0,25.03249604214416,79.39276861296243,22206.601178132092,19.385148301104813,train
SIM_02928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9737,2956.45,32.42,7.2,26.49,12.487,23.943,1,NONE,,PASS,84.54639858146024,18.57797198509433,3.3957280149056657,15.16498120931997,19048.1718456287,99.48705436556276,41.389343555846615,73.63346129169435,33.47382339656636,24.387951160971237,57.18662834095264,37.977538640614995,1.3733930624305093,2.520588825607537,16.239953018770418,8.754192374131945,5.324185360354536,14.07837773448648,0.7577994920964457,6.2450045135165055e-15,3.7470027081099033e-14,18.883587113480537,53.50859344982077,19048.1718456287,16.239953018770418,train
SIM_02929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4924,2433.38,91.12,8.72,26.28,11.478,22.436,1,NONE,,PASS,60.75228777806767,22.16996786512357,14.322432134876427,7.12519519469565,6189.026425731827,99.70718937466833,25.061944718537315,47.626460181652234,39.945888045267694,25.99310037113223,62.75441495141105,21.873428325922625,1.4165290878860064,2.073179587944641,5.27289747391579,13.259855656250002,10.83232969632481,24.092185352574813,1.0867036659297624,6.2450045135165055e-15,2.4980018054066022e-14,10.051969583412419,13.650692593361674,6189.026425731827,5.27289747391579,train
SIM_02930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2441,2837.77,82.09,7.49,32.63,12.966,18.319,1,NONE,,PASS,74.36619689780207,17.28575317312201,5.958346826877988,12.821231778412498,11033.22564449456,99.54819341319372,41.803114931371596,55.953307342876876,31.145501212832453,26.234638404521267,41.07425936238709,24.800063761802736,1.2558222482117527,2.4689821444860987,9.599381596233378,9.646906815104167,2.7256655058146415,12.372572320918808,0.7157670364145421,3.1225022567582528e-15,3.7470027081099033e-14,17.874735579564984,35.351322735523425,11033.22564449456,9.599381596233378,train
SIM_02931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6432,2413.2,55.73,6.64,22.83,12.227,21.907,1,NONE,,PASS,63.17440595413949,22.517379863045846,13.12582013695415,7.2245000927529786,6540.657462262982,99.70062572133462,28.090429793903795,48.78902218395045,40.57185560909162,28.439368188417518,60.602837949844805,22.546280377310104,1.39970159490963,2.0322978707643027,5.508272929701517,13.878261597222224,9.015303216235893,22.893564813458116,1.01670642644483,6.2450045135165055e-15,1.2490009027033011e-14,10.11946062946253,14.801020795885,6540.657462262982,5.508272929701517,test
SIM_02932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2842,2925.91,63.33,8.51,20.9,13.853,19.557,1,NONE,,PASS,77.08259718236168,18.718892064959075,5.565307935040926,13.054187981385672,12723.28944106487,99.55384177977498,43.981846166008204,59.08932863879557,33.72773345037671,27.45260135508398,44.265269481289394,26.741422491920524,1.2782789778151171,2.4480136024077104,10.645161887787797,10.82649503298611,2.906816368027151,13.73331140101326,0.7336604833958844,3.1225022567582528e-15,0.0,17.59305592825848,37.981623794952846,12723.28944106487,10.645161887787797,train
SIM_02933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9501,2409.06,64.54,7.44,24.53,16.536,18.066,1,NONE,,PASS,70.35560108828537,23.182240914191116,9.767859085808881,8.290167821969645,8106.8515160479055,99.65587541107446,44.055177897184684,47.01136262935256,41.769803448993,34.06135596923913,46.30357525975766,20.511543074326987,1.2928332562841276,2.0404640772225697,6.866470448171933,17.759589054687503,1.2673288944043548,19.026917949091857,0.8207540426967282,0.0,1.2490009027033011e-14,12.194192272007024,21.978419698897678,8106.8515160479055,6.866470448171933,train
SIM_02934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1788,2044.98,49.94,7.91,28.51,12.893,20.349,1,NONE,,PASS,69.79619622213154,22.459578389927266,9.71922161007274,6.745814522152354,6755.015669762514,99.67012809307903,34.5034494920066,53.88489387058285,40.46770881067975,31.490884952150296,55.88030669381643,25.892409877313128,1.363464151240608,1.7552479371938436,5.797967373794726,13.27347567013889,5.785655818868474,19.059131489007363,0.8485970287650215,6.2450045135165055e-15,1.2490009027033011e-14,10.2923161674731,17.8796547858883,6755.015669762514,5.797967373794726,train
SIM_02935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5299,2211.29,43.46,8.51,32.65,15.94,19.346,1,NONE,,PASS,74.60944919788894,23.524284722645184,8.005615277354817,7.930229939014221,8685.803298678393,99.64137539901984,44.53684648042948,54.220867024533945,42.38609859936069,36.41488044542674,48.43226911413847,25.18337817867597,1.308209844841852,1.9240433939112025,7.557517312353553,16.341629681423612,2.341378843787592,18.683008525211203,0.794200918135733,0.0,1.2490009027033011e-14,12.176341817886422,24.812772328281405,8685.803298678393,7.557517312353553,train
SIM_02936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.554,2305.62,70.08,9.12,22.93,16.624,23.146,1,NONE,,PASS,70.36260464504089,27.83122464129947,11.722775358700524,6.655162640791301,7763.628438548225,99.71135041156863,37.92653891405531,52.254321192233455,50.14635070504409,42.72528631160932,63.019644211933304,24.71250750240559,1.4186174023435616,1.942354439230501,6.5404178321450654,21.439847413194443,5.943759949833322,27.383607363027764,0.9839167236066402,6.2450045135165055e-15,0.0,9.543747024725224,17.48806777443583,7763.628438548225,6.5404178321450654,val
SIM_02937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.362,2064.73,67.21,6.74,32.44,12.271,22.681,1,NONE,,PASS,67.10172739081233,23.728512839939057,11.633487160060946,6.1974685554327635,6263.463787364133,99.69984121142073,29.468279340941606,53.35677011452217,42.75407718907938,29.70793448783989,64.5629156877149,25.84160093567932,1.4308297451322092,1.795287826948887,5.446097209799829,13.822797065972221,9.404996453669956,23.227793519642177,0.9788979897866129,6.2450045135165055e-15,6.245004513516506e-14,9.485513944211657,15.14955391256253,6263.463787364133,5.446097209799829,train
SIM_02938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9107,1965.3,61.5,9.11,33.86,11.454,19.493,1,NONE,,PASS,78.06066741808114,19.445458678515937,5.465241321484065,8.218808463077613,8928.641452266907,99.58180387406108,37.79098778679882,64.73287100793542,35.0368624838125,26.28743483034865,52.02886253312155,33.571683728141785,1.3346063996897302,1.716773715536505,7.799550684730838,9.030777466145832,4.567760060464891,13.598537526610723,0.6993168817167008,3.1225022567582528e-15,6.2450045135165055e-15,12.803490933777153,28.26135482177083,8928.641452266907,7.799550684730838,val
SIM_02939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3656,1922.23,72.57,7.07,34.87,15.462,20.89,1,NONE,,PASS,68.0633815943366,26.112924728956802,12.252675271043193,5.636725004339161,6006.877215311816,99.70676115738809,36.91677589439631,49.373832966748324,47.05031482694919,40.516707982122284,57.94474294505996,22.941046867697224,1.3791883542353613,1.6846742862499604,5.264526922010677,19.247741770833336,4.9396135124516265,24.187355283284962,0.926259909004503,6.2450045135165055e-15,1.2490009027033011e-14,8.815902798857696,14.930223691446775,6006.877215311816,5.264526922010677,train
SIM_02940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7088,2744.59,25.25,9.28,34.41,16.276,26.344,1,NONE,,PASS,78.73006302155048,26.538959483808405,7.169840516191591,9.32979002426106,12869.07738940397,99.6600661656473,40.52091211891943,64.23963827257147,47.817945015871,38.108032578091574,67.80080237215911,32.63379854974021,1.4567947554090528,2.401811990070074,11.26182940803914,17.86420094444444,7.322312691193317,25.18651363563776,0.9490392285727788,6.2450045135165055e-15,1.2490009027033011e-14,12.874844368153457,30.774115905222587,12869.07738940397,11.26182940803914,val
SIM_02941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8715,2209.06,54.94,7.07,32.91,11.342,21.089,1,NONE,,PASS,78.81013118570685,19.60126177785308,5.270238222146916,9.211660681846242,10390.815995269784,99.58300541036249,36.07175014855448,66.85366975705811,35.31758878892447,24.924395263129878,55.941242562472176,35.13833928866297,1.3639257043756774,1.9237372985412449,9.0487357936767,8.919843945312499,5.629563534944365,14.549407480256864,0.7422689235595963,6.2450045135165055e-15,1.2490009027033011e-14,13.641177975684377,31.030101659110127,10390.815995269784,9.0487357936767,val
SIM_02942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1296,1775.09,76.91,6.76,34.99,10.515,24.36,1,NONE,,PASS,82.6245251030602,22.41570316235982,4.713896837640182,6.977649313919343,10182.88571037925,99.60691292757441,32.09396178804487,74.41247442133829,40.38865434659427,24.599958839483758,70.77005516688658,44.33288328165656,1.481019452250888,1.5563244320007499,8.927926932907367,8.9506485,9.144152408979844,18.094800908979842,0.8072377108992242,3.1225022567582528e-15,6.2450045135165055e-15,10.979395770109502,28.315366383673883,10182.88571037925,8.927926932907367,train
SIM_02943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1783,1715.53,82.59,8.92,28.14,10.367,21.295,1,NONE,,PASS,75.11269660657449,21.16548098789038,7.012819012109621,6.17731287953039,6874.549752024665,99.63991810813391,30.86035169796755,64.00429564711293,38.136001779982664,24.673265333099444,61.73499223885077,34.38953311530874,1.4085311115023194,1.4706682417286898,5.893328590282021,9.151832417534724,7.696892062292346,16.84872447982707,0.7960473229721026,0.0,6.2450045135165055e-15,10.287994385302845,19.53951156901752,6874.549752024665,5.893328590282021,train
SIM_02944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9723,2316.3,75.28,8.88,30.37,17.267,21.418,1,NONE,,PASS,76.38845276056668,25.950914337177988,8.021385662822007,7.938808290315137,9784.346801810205,99.6572633816727,45.30010742032818,56.83438097242606,46.758404211131506,40.18868379673909,54.230955788707874,27.0474616138817,1.3510304399265698,2.0003859722095894,8.449885632074814,19.172821914062496,2.968733201496127,22.141555115558624,0.8532090556762398,0.0,0.0,11.937377352565125,25.893462115400713,9784.346801810205,8.449885632074814,train
SIM_02945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8037,2464.82,69.78,7.8,26.98,19.683,22.349,1,NONE,,PASS,90.11765923420788,19.648984066448982,2.154715933551019,21.01451055143121,24750.029096931994,99.14742210175869,73.57439526977916,62.60316134037042,35.40357489450267,3.3527405549747846,55.84412491716263,42.830834567538716,1.3631901695960227,2.104874938018412,21.13570806848314,14.1343620859375,0.6233903766250967,14.757752462562596,0.7510694910563719,3.1225022567582528e-15,1.2490009027033011e-14,30.36150956744916,89.40216446311003,24750.029096931994,21.13570806848314,test
SIM_02946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5031,2399.25,63.31,6.91,23.78,15.455,19.481,1,NONE,,PASS,69.7308901771981,23.36200986695686,10.141090133043148,7.9394100745447895,7908.107614307848,99.66908783684299,40.089809742430745,49.47585762510977,42.09371147199435,37.80972745815212,49.55577311900401,22.36338452880073,1.3163990469822555,2.0270350647505677,6.681259322714586,16.800117861979167,3.119487735485217,19.919605597464383,0.8526494813975144,6.2450045135165055e-15,3.7470027081099033e-14,11.444560840379939,20.34196223879647,7908.107614307848,6.681259322714586,train
SIM_02947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8056,2244.09,38.52,7.54,25.34,17.318,25.956,1,NONE,,PASS,87.7176158497995,27.021937868225834,3.783662131774165,9.804247405491111,18200.78187252754,99.56310810148028,50.177390854545855,75.34777009701999,48.68817633914564,35.45234270876033,66.48113420369464,40.94611958234499,1.4461557771601654,1.905907135972529,15.457936201814402,17.440194673611114,4.8431951621633464,22.28338983577446,0.8246407028408104,0.0,1.2490009027033011e-14,13.312801015009581,46.67307780860621,18200.78187252754,15.457936201814402,train
SIM_02948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7122,2681.9,67.46,6.71,24.75,11.961,26.514,1,NONE,,PASS,88.07110660264112,20.002885873805056,2.7093141261949407,14.200157368227615,22377.547315977416,99.47051876027341,39.57028916806316,80.25988667969183,36.04123580865776,24.44326430202406,67.7421984757572,44.488869653055716,1.456320642850983,2.273237245988994,18.967699777232895,8.633593317708334,7.149823836941598,15.783417154649932,0.7890570017858891,3.1225022567582528e-15,2.4980018054066022e-14,16.842299279693226,57.573407667258905,22377.547315977416,18.967699777232895,train
