simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0553,1747.47,89.99,8.45,28.24,18.038,24.307,1,NONE,,PASS,85.28743430904335,29.897765959338074,5.157534040661926,6.505481457932312,11839.686417480427,99.62771999187784,49.058576351521275,71.11866014487404,53.86984857538392,45.805439812981,66.85863269521981,39.65775569079459,1.449191159021545,1.4985465798303443,10.15314802953932,20.722490231770834,4.166169348376499,24.888659580147333,0.8324588403694347,0.0,1.2490009027033011e-14,9.978820661247829,31.48911671318706,11839.686417480427,10.15314802953932,train
SIM_02950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3979,2455.86,56.96,9.46,31.52,15.511,19.865,1,NONE,,PASS,66.84112820567499,23.660355721116627,11.737544278883378,7.711800878601702,7390.798337436781,99.68598369293845,37.79683685859523,46.69262764186791,42.6312715695795,37.75643503020841,50.780082439951755,20.726328995906023,1.3253813892997226,2.1289476272326358,6.4069705047685686,17.8190939140625,3.6728270550337805,21.49192096909628,0.9083515574499567,6.2450045135165055e-15,1.2490009027033011e-14,11.073255442096025,18.333199774757535,7390.798337436781,6.4069705047685686,train
SIM_02951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6232,1848.19,41.73,8.16,32.51,12.217,20.905,1,NONE,,PASS,75.1029623267931,22.247900735990573,7.375299264009428,6.574242967283792,7403.501464612542,99.64428749385704,35.59913231049266,61.34052448913929,40.08630763241545,29.872391636597293,58.45064263501461,31.640806693427663,1.3830692233342454,1.6073738718424222,6.438837356746496,11.523990520833333,6.053162813824452,17.577153334657787,0.7900589607640199,0.0,6.2450045135165055e-15,10.496090061203127,21.075969549190738,7403.501464612542,6.438837356746496,val
SIM_02952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4587,1915.17,44.82,8.6,27.57,16.959,27.56,1,NONE,,PASS,85.80091887488608,30.42389042108923,5.034809578910778,6.949660176001096,13445.9907010003,99.63712567678058,44.52605239980841,74.40405498550656,54.81782057853915,44.83918436250614,77.39862969920324,43.37958240372768,1.5365618923838382,1.6387070514760347,11.505004660583857,19.6324849140625,7.547810229456374,27.180295143518872,0.8933865711230027,6.2450045135165055e-15,2.4980018054066022e-14,9.929519475901238,32.65112322731973,13445.9907010003,11.505004660583857,train
SIM_02953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5723,1984.85,28.81,7.58,28.41,16.157,20.995,1,NONE,,PASS,73.77662207044452,26.244041332764734,9.32825866723526,6.35328579689462,7551.135348267991,99.6799110362549,41.64127800278843,55.0651950006574,47.28656095993646,42.100557709769525,56.76810874071177,26.564777172722753,1.3702041904906497,1.7030723808331392,6.4791445477331,18.704792296006946,3.811682144048419,22.516474440055365,0.8579652102568656,6.2450045135165055e-15,1.2490009027033011e-14,9.845323730104226,19.672140356291234,7551.135348267991,6.4791445477331,train
SIM_02954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7679,2577.6,27.94,6.82,31.19,15.206,17.403,1,NONE,,PASS,61.77211801635525,21.476868219808374,13.291031780191625,8.31402259052108,6729.287940289415,99.67745101681716,37.00992016208343,39.3112660247278,38.69705985551058,35.08662554747381,42.26737422825418,16.342531912677483,1.2641722447124284,2.232061923840628,5.827198706579737,17.1337539140625,2.0128530601114107,19.14660697417391,0.8914990201650892,0.0,0.0,11.513129726247548,16.988868629507397,6729.287940289415,5.827198706579737,train
SIM_02955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0056,2512.41,38.37,6.99,20.62,14.788,25.173,1,NONE,,PASS,71.95904103189251,26.628874888098018,10.376725111901983,7.486150538472874,8940.57525177254,99.70203308622109,34.32286235513185,57.30484004992484,47.97995475332976,36.025424624984055,69.16118100985481,28.355341565797428,1.4678438563183436,2.1000500062650374,7.473165253082881,17.699405854166663,9.143618445188599,26.843024299355264,1.008041999977737,6.2450045135165055e-15,3.7470027081099033e-14,10.282813465159629,19.755133628630002,8940.57525177254,7.473165253082881,train
SIM_02956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2547,2538.01,43.99,8.15,32.02,15.084,18.295,1,NONE,,PASS,58.7100294248483,22.459345626387442,15.795354373612554,7.568932863855898,6136.033138306919,99.70177686991558,33.66574161920005,37.754681241596835,40.46728941691431,36.530022850613825,46.35896705883148,15.703258336154539,1.2932310788522627,2.2037729409417866,5.327963165993395,18.690011111979167,3.225744160099597,21.915755272078766,0.9757966966913758,0.0,1.2490009027033011e-14,10.282113224838438,14.228522616798159,6136.033138306919,5.327963165993395,train
SIM_02957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9508,1891.84,85.35,7.79,28.0,18.711,27.493,1,NONE,,PASS,94.19317628993511,21.618087503950427,1.332712496049578,20.018661097218835,32254.876000719436,98.94184174680635,71.96406679785696,79.28792429273929,38.9515090161269,1.4354121899359176,55.32829737847746,57.696465737810954,1.3592901161044604,1.621059482148953,27.638210729504046,14.103386135416665,2.062605412441803,16.165991547858468,0.7477993390906731,3.1225022567582528e-15,3.122502256758253e-14,22.97119546419818,97.13881266459995,32254.876000719436,27.638210729504046,val
SIM_02958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7813,1772.72,72.3,7.65,20.58,13.059,20.048,1,NONE,,PASS,85.6478786880434,21.224657761320103,3.556642238679901,8.502190965796629,12300.885809298603,99.52038725992843,46.420450850898206,73.21343396896202,38.24262659697316,32.14075716961924,53.304410090717624,40.40516871829663,1.3440954290457767,1.4815630199936707,10.280550525870822,10.364907794270835,3.4296137452096294,13.794521539480463,0.6499290445389255,3.1225022567582528e-15,1.8735013540549517e-14,12.561912990181845,38.86728968234376,12300.885809298603,10.280550525870822,train
SIM_02959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2854,2997.27,28.23,9.14,33.29,13.745,26.691,1,NONE,,PASS,89.10089243054533,18.074472433105843,2.210927566894158,19.988438303847907,27336.734719808053,99.33311185499312,49.325828784773016,78.49178919342717,32.5666169965871,13.690038846430383,58.56021614791296,45.77885676610629,1.3839112236377968,2.61338262957281,23.835472835609167,8.967661161458333,4.781375824923063,13.749036986381395,0.7606881493922983,3.1225022567582528e-15,1.2490009027033011e-14,22.75458901709941,76.6222877117603,27336.734719808053,23.835472835609167,train
SIM_02960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4572,2292.07,35.18,8.96,23.81,15.316,23.819,1,NONE,,PASS,82.19852197070873,25.035368233662698,5.4218317663373,8.811057312264271,12835.043457401573,99.61558515611372,43.75019014366597,68.35282096995972,45.10877159218504,37.26388688560288,62.52093927071718,36.1492573020965,1.4146933329550533,1.9366784099872523,10.844935606328672,15.125754072916667,5.325827926560932,20.4515819994776,0.8169075768567401,0.0,2.4980018054066022e-14,12.448843615859651,33.652853398750445,12835.043457401573,10.844935606328672,train
SIM_02961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4229,2822.86,78.91,6.57,21.64,10.903,24.42,1,NONE,,PASS,66.59189838932019,21.591024622870897,10.831875377129107,8.870682119626306,8431.945272448353,99.68575550613114,24.77598111414784,55.58851799532998,38.90274706823585,22.566264327903724,67.01771365705079,27.098157943455973,1.4504722008904152,2.3677386669828366,7.072487781703341,11.133832474826388,11.82821021503247,22.96204268985886,1.0634994443726247,6.2450045135165055e-15,0.0,12.000643353566275,18.81354186983735,8431.945272448353,7.072487781703341,train
SIM_02962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6545,1742.4,61.02,6.55,30.35,12.708,14.496,1,NONE,,PASS,60.5696992108688,19.173035436704463,12.481464563295532,6.037329409482629,4409.662551231629,99.65350496961189,35.69427864285845,38.683059676536516,34.546009795863895,32.190006893246135,37.933325636927016,16.302379221711266,1.2341032017311544,1.5046595207609492,3.807989406022546,12.853870273437499,1.5818039903103427,14.435674263747842,0.7529154322696595,6.2450045135165055e-15,0.0,9.536044718160106,13.393440223283266,4409.662551231629,3.807989406022546,train
SIM_02963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4709,1813.0,43.99,8.33,26.02,17.011,25.232,1,NONE,,PASS,93.82662297938023,21.083686623073554,1.3872133769264459,17.361497780336574,29104.172431602015,99.04238842910443,67.27448789934056,81.1358887169397,37.988624546078476,3.8454256030626683,52.68952455755385,53.02114243675382,1.339512792292714,1.5432899398765894,24.77450442477935,12.482077794270833,2.2140305889651173,14.69610838323595,0.697036938841276,0.0,1.2490009027033011e-14,19.89622990402839,92.70172650948439,29104.172431602015,24.77450442477935,train
SIM_02964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.608,2933.35,80.6,7.82,31.07,13.352,20.378,1,NONE,,PASS,56.62004226884785,21.293665496468297,16.314334503531704,8.711990469642476,6750.62268493329,99.70300201238712,27.90972375206538,39.825507698210565,38.36696485850143,29.646175725562017,52.3085799964706,16.864834790454513,1.336681518353306,2.5391205866688535,5.8433685145474925,16.112351041666667,7.037748337455996,23.150099379122665,1.0871824478957026,0.0,0.0,11.06048360606363,14.500802309844898,6750.62268493329,5.8433685145474925,train
SIM_02965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6332,1885.57,71.13,7.79,23.36,16.849,26.426,1,NONE,,PASS,87.07584836810891,29.286394233342808,4.346805766657198,7.375157854226136,14539.817175256889,99.60886321620379,46.6654791100217,75.76775526201533,52.76827789791497,44.438005822850414,73.2997722218891,44.28617801934562,1.5019756751275484,1.590793047656678,12.266762876264373,18.49329676736111,6.245326029994476,24.738622797355585,0.8447138490401954,6.2450045135165055e-15,2.4980018054066022e-14,10.401575226220428,36.29974967177237,14539.817175256889,12.266762876264373,test
SIM_02966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6867,2501.43,60.2,7.22,30.43,16.684,25.624,1,NONE,,PASS,83.21499937054064,26.3680872055451,5.318612794454912,9.576509330639054,14855.292310472185,99.61715861204836,45.43980759018776,69.23581115076726,47.510067037018196,40.03244639079426,65.39406884137465,36.208408978064604,1.4374503875256524,2.1606936240680716,12.831754388051916,17.241470625868054,5.63671413004599,22.878184755914045,0.8676467343866664,1.2490009027033011e-14,4.9960036108132044e-14,13.329548266087063,37.6158442474515,14855.292310472185,12.831754388051916,train
SIM_02967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.051,2517.33,96.88,9.41,25.93,11.03,16.587,1,NONE,,PASS,52.58055018742465,17.37839764244572,15.672602357554279,8.463120863342116,5299.260228490941,99.66380566459931,25.72979542821871,36.1527949384534,31.312428184586878,24.012814443658648,42.67118057613972,14.915720133401312,1.2670108324203067,2.1421959955097294,4.509561337066364,11.495264036458334,5.119934069281521,16.615198105739854,0.9560834345945799,6.2450045135165055e-15,2.4980018054066022e-14,11.135822283547931,12.989906537742812,5299.260228490941,4.509561337066364,train
SIM_02968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6808,2466.28,81.1,8.67,33.95,19.6,23.738,1,NONE,,PASS,82.64804792351813,27.836523725024296,5.844276274975703,9.372848673793928,14168.627902496812,99.61996007453355,51.81834507337907,63.98639253278389,50.15589860364738,35.48108774364281,56.94131890989191,30.999276199008026,1.3715230506751677,2.1550327632454094,12.380531545531618,21.736687826388888,2.5852052717925766,24.321893098181466,0.8737403182394047,6.2450045135165055e-15,1.2490009027033011e-14,14.018360152394216,37.68832822472787,14168.627902496812,12.380531545531618,train
SIM_02969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7258,2679.97,50.34,9.16,21.78,17.521,17.942,1,NONE,,PASS,63.83159441205345,24.08097964470246,13.644820355297535,8.234576244704296,7395.166292819119,99.69273625284222,40.71052949133932,38.99691584753946,43.389152512977404,35.438028055756824,48.779523187994,17.677175831875818,1.3107355203801383,2.248953950752352,6.205811427257089,21.623891491319448,0.6764593393663554,22.300350830685804,0.9260566289125878,6.2450045135165055e-15,0.0,11.294995730067898,17.46016540677951,7395.166292819119,6.205811427257089,test
SIM_02970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3981,2923.91,49.05,9.13,32.82,19.25,24.536,1,NONE,,PASS,82.55860144531708,25.921832240402104,5.47626775959789,11.752915372320286,16708.56237991945,99.59804113764376,51.67131354389897,63.91087812716438,46.706004036760554,31.11285179899047,55.237496831180046,29.838377573464946,1.3586047497036455,2.5455083545692663,14.546201877255697,19.881920144965278,3.0222126193494643,22.904132764314742,0.8835846383040804,1.2490009027033011e-14,1.2490009027033011e-14,16.64509143001045,43.674399486132906,16708.56237991945,14.546201877255697,test
SIM_02971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8893,2705.53,87.21,8.9,30.06,11.177,20.192,1,NONE,,PASS,57.431792227361,19.46323236330705,14.426067636692945,8.536315118442284,6344.235716151407,99.68448639939524,24.787181859756952,43.40298791455251,35.06888714109378,23.67494828482862,53.59770724031795,19.015762215841953,1.3462868411378899,2.334143508792994,5.473366259146074,11.959804613715274,8.376885714436913,20.336690328152187,1.0448773332476788,0.0,2.4980018054066022e-14,11.459064596145575,14.59500507697841,6344.235716151407,5.473366259146074,train
SIM_02972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1634,2544.15,63.49,9.16,33.36,17.052,19.577,1,NONE,,PASS,70.69165590869918,24.150673174712537,10.012726825287467,8.47305869749366,8660.196722796058,99.66695915345032,43.28327961162823,48.32503732477854,43.51472644092349,36.59332770848557,47.35082289394069,21.28751166950581,1.3003753179875137,2.2188045151165765,7.552732185734986,19.025633046875,2.001551081880345,21.027184128755344,0.8706665845974138,0.0,2.4980018054066022e-14,12.464369381347854,22.71870799278489,8660.196722796058,7.552732185734986,val
SIM_02973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3232,2052.0,39.35,9.27,30.45,14.412,17.551,1,NONE,,PASS,78.08170881130081,20.553604373816334,5.769595626183662,8.777704801530197,9330.77401194035,99.57223660811256,47.41014766638767,58.3222043491263,37.033521394263666,29.429135569172985,42.64684420953654,27.402286016169125,1.266839577738191,1.77260023817667,8.060298360593636,12.246457499999998,1.7251291174315573,13.971586617431555,0.6797633331519337,3.1225022567582528e-15,2.4980018054066022e-14,13.721157063470368,30.99340381534692,9330.77401194035,8.060298360593636,train
SIM_02974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7484,2392.45,36.89,6.73,32.09,13.828,16.839,1,NONE,,PASS,60.06424309349742,20.27072101616588,13.477678983834124,7.847217577422452,5978.944217204592,99.67200077002978,34.45884153352547,39.06766703409667,36.52382165074933,32.83900656829306,42.101754306763375,16.333053983454263,1.2630098464209323,2.0778586220269357,5.192752530810112,15.016573225694442,2.6581311990630843,17.674704424757525,0.8719326959638962,6.2450045135165055e-15,0.0,11.018486897366195,15.550578979630211,5978.944217204592,5.192752530810112,train
SIM_02975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9253,2201.74,69.86,6.82,27.05,14.687,26.385,1,NONE,,PASS,77.12919688745689,27.70889536940955,8.21640463059044,6.883610293909759,9603.644943534373,99.68735589606811,35.98980845025832,64.27005987824545,49.92593760253973,36.74809677133467,74.30442016101337,34.16233015554055,1.5103802168984979,1.880651826378794,8.203108633604051,17.0567212109375,9.699778695585604,26.756499906523104,0.9656285301095804,1.2490009027033011e-14,1.2490009027033011e-14,9.919504752128852,22.46309111908311,9603.644943534373,8.203108633604051,train
SIM_02976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0229,2654.46,59.41,8.57,21.37,10.837,21.758,1,NONE,,PASS,75.5333803185282,18.900642223724994,6.12225777627501,10.618515545795699,10816.53089279317,99.59997455053775,31.96401120789672,64.03870934214811,34.05521121391891,22.09970236055204,56.95088748474511,32.68660089181461,1.3715959448855521,2.2244500433434746,9.064304081922424,8.53537200954861,6.721752432780927,15.257124442329538,0.8072278318235167,3.1225022567582528e-15,0.0,14.56453202445108,29.458021818435178,10816.53089279317,9.064304081922424,val
SIM_02977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5833,2152.95,73.22,8.52,34.42,16.907,23.288,1,NONE,,PASS,91.2203173430976,20.600557926543765,1.9827420734562409,16.090707358634496,24354.77555676388,99.25262048079915,63.61590066022418,75.86945172144397,37.11812239016895,8.96542395975134,47.844567233488085,43.542104167977115,1.303946407344098,1.88412449699352,21.313745904585723,12.462962651909722,1.9489057195017159,14.411868371411437,0.6995863132833787,6.2450045135165055e-15,1.8735013540549517e-14,21.232471258342606,81.20417319071012,24354.77555676388,21.313745904585723,train
SIM_02978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1802,1618.97,67.52,8.51,22.65,11.297,27.463,1,NONE,,PASS,72.51791072705073,27.68748335140942,10.492716648590578,4.557563488247204,5878.974244394765,99.71848993568459,26.302939073057047,62.709382263978355,49.88735738992688,28.93507911070125,84.71236912555982,34.092592386343654,1.6002652789154463,1.3626008343804514,4.948019549907342,13.63318165798611,16.233881187992097,29.867062845978207,1.078720751427841,0.0,1.2490009027033011e-14,7.6932802465048535,13.416488701153073,5878.974244394765,4.948019549907342,train
SIM_02979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0693,1752.72,80.57,8.82,24.79,19.636,22.954,1,NONE,,PASS,89.60332926835513,28.73516047305661,3.3341395269433867,8.289197979926037,16787.03353880495,99.5270666176043,58.43097744379912,74.9893788876352,51.77506391541731,29.987440919974638,59.71575782180139,39.96014136204661,1.3928220637947812,1.4858433860997824,14.230968298341182,20.73675543663194,1.744125370372222,22.480880807004162,0.7823474947384844,0.0,1.8735013540549517e-14,12.382617782566468,48.39140527374047,16787.03353880495,14.230968298341182,train
SIM_02980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5254,1546.0,91.76,8.17,30.51,13.04,23.293,1,NONE,,PASS,91.73780495477952,22.499063616379498,2.0263363836204995,8.973525089493464,18612.098560241622,99.4195650006796,47.83041887673036,84.16281122576387,40.53885336284594,29.093442188916185,64.36511933765249,51.51436627234099,1.4292586728875778,1.3357609927620162,16.08105772976251,10.241696335069442,4.754955826304674,14.996652161374115,0.6665456135008406,0.0,6.2450045135165055e-15,11.985030780922616,54.79936573053625,18612.098560241622,16.08105772976251,val
SIM_02981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2627,2283.96,60.79,7.39,22.4,14.897,20.539,1,NONE,,PASS,84.267833772653,21.28833004248401,3.9743699575159948,10.947504451363606,14459.13259670833,99.52067880123279,50.07031850296265,68.49135472999062,38.35735142789912,27.299753117774962,49.300938984380096,33.70029713283514,1.3145370821530207,1.920662853454867,12.159196689817733,12.178507330729166,2.6681237418363595,14.846631072565525,0.6974070320657787,6.2450045135165055e-15,2.4980018054066022e-14,15.556047090307935,44.62630189168551,14459.13259670833,12.159196689817733,train
SIM_02982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0439,1979.02,75.72,7.76,25.44,18.535,23.475,1,NONE,,PASS,80.46463323664842,29.807238271550805,7.236661728449198,6.600046748231824,10103.262050310072,99.66649923961194,47.09183784748109,63.07683735632931,53.70673562441587,47.01737788363637,63.267856267046724,32.46829924374361,1.4205745180196108,1.6813461031638939,8.583581913033973,22.537290098090278,3.668053458442198,26.205343556532476,0.8791604011681915,0.0,2.4980018054066022e-14,10.118061933449777,25.685204687225145,10103.262050310072,8.583581913033973,train
SIM_02983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4138,1865.28,95.31,7.86,27.99,16.114,24.854,1,NONE,,PASS,93.40966618606559,20.936655759612368,1.4771442403876307,16.14305286164956,28074.463000609805,99.13455069149674,63.237765956051774,82.07308672792884,37.72370407137363,6.760944130824886,55.21515476817801,52.39515063744222,1.3584361638391336,1.5982479621736,24.05534465594589,11.752263553819443,2.6293016359017103,14.381565189721153,0.6869084229518526,0.0,0.0,18.70919493868542,87.75527450894441,28074.463000609805,24.05534465594589,train
SIM_02984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8468,1564.56,39.74,7.51,22.76,15.493,22.989,1,NONE,,PASS,82.25180360913946,27.839603463978214,6.007196536021783,5.524148168599118,8789.717299390593,99.64692001785811,43.57359171999454,68.54629431171936,50.16144768284363,42.18243339899677,66.15254172028246,38.32400169752607,1.4435188129565537,1.317296519622494,7.400588029192141,17.017125079861113,5.269338460056193,22.286463539917307,0.8005309259793826,6.2450045135165055e-15,2.4980018054066022e-14,8.773688724714743,23.74852505672978,8789.717299390593,7.400588029192141,train
SIM_02985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4665,1505.5,37.83,8.35,30.13,11.02,22.642,1,NONE,,PASS,71.53170974142752,23.939159640614843,9.527340359385159,4.690977678795481,5276.553139718105,99.68841064903384,29.209831636269996,59.784966024803985,43.1336209740808,28.062582040764045,68.20979127667792,31.31995737879706,1.4601078240491083,1.2991407663794998,4.553294778994045,11.6281562109375,9.930474019008498,21.558630229945997,0.9005591906146082,0.0,2.4980018054066022e-14,8.312198958301332,13.923649263520321,5276.553139718105,4.553294778994045,val
SIM_02986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3335,2111.55,76.64,7.75,24.84,11.117,17.093,1,NONE,,PASS,60.99941674174044,18.503258077355838,11.830241922644161,7.306523022025134,5402.7219275655925,99.65397347815467,29.909577961194632,44.35675785106989,33.33920374298349,25.663914873645002,45.71597737568115,19.604321305951256,1.2886206687317363,1.7903368038226326,4.58084909556498,10.641739605034722,4.743833441489592,15.385573046524314,0.8315061586560841,0.0,2.4980018054066022e-14,10.798590585480436,14.726713191796492,5402.7219275655925,4.58084909556498,train
SIM_02987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9956,1788.68,44.74,8.45,34.04,11.126,26.678,1,NONE,,PASS,70.83215545637273,26.20478090401783,10.790819095982181,5.116893749605195,6119.943457579721,99.71392905664483,25.749770801165216,60.71682894672462,47.21582144868077,27.319694219621148,80.48296862272623,32.09555932186598,1.5631116418704347,1.5634046688881744,5.349167081262033,12.990529649305556,15.262639699004621,28.253169348310177,1.078168501076011,1.2490009027033011e-14,1.2490009027033011e-14,8.50953449278433,14.362204876416609,6119.943457579721,5.349167081262033,train
SIM_02988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9332,2442.9,96.61,7.87,23.23,12.945,17.547,1,NONE,,PASS,68.57567789245006,19.15538125705386,8.77781874294614,9.211594470481195,7753.812726040498,99.62292380079082,37.760909648300064,49.51031268294935,34.51420046316011,29.394992768006905,43.40655002298586,22.144622454964168,1.2721965490381755,2.0600903267538544,6.538767281663989,11.572637468749999,3.0496835815653993,14.6223210503154,0.7633531723588541,0.0,1.2490009027033011e-14,13.110472698874833,22.271679299976174,7753.812726040498,6.538767281663989,val
SIM_02989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4606,1897.49,58.84,9.29,20.6,12.164,14.477,1,NONE,,PASS,54.088285827873975,18.63914782600034,15.821452173999663,6.24983285320489,4125.547491956961,99.67062630879715,30.810243195906533,33.643769984446955,33.58405013693755,30.34770942118386,38.2099034686215,13.705105578736386,1.236000517089575,1.5859483912658934,3.448189665273694,13.34241442534722,2.2874575116568905,15.629871937004111,0.8385507794085686,6.2450045135165055e-15,1.2490009027033011e-14,9.03313361438335,11.133931659727239,4125.547491956961,3.448189665273694,test
SIM_02990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3025,2726.21,70.11,7.24,22.33,12.741,21.484,1,NONE,,PASS,76.45449997134406,20.109444854962774,6.193055145037227,10.87795511311553,11543.15393813409,99.60098616346079,37.686362264294395,62.21453138633824,36.2332339729059,27.333308250445008,53.96317108420042,30.6116891191787,1.3490224568071185,2.2920235548291212,9.704747881939348,10.710734179687499,5.231724989237308,15.942459168924806,0.7927846484031803,3.1225022567582528e-15,1.2490009027033011e-14,14.775378321236184,31.58099668182507,11543.15393813409,9.704747881939348,train
SIM_02991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8848,1878.93,69.42,7.84,21.5,15.201,23.282,1,NONE,,PASS,82.55354465515357,26.322032606206406,5.562767393793585,6.9721517962931365,10736.703843435733,99.62892966761437,43.58598194381068,69.07425504159367,47.42708577694848,39.36460509912549,64.43383962973259,37.96778554116822,1.4298043141513084,1.5752472341481008,9.001380058458492,15.707415666666666,5.328171369782405,21.035587036449073,0.7991627147931252,6.2450045135165055e-15,1.2490009027033011e-14,10.384858103490659,28.59261132607167,10736.703843435733,9.001380058458492,val
SIM_02992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2641,2507.53,36.61,6.76,29.49,13.13,23.873,1,NONE,,PASS,81.03030484290966,22.09218334267573,5.171916657324266,10.077713169970256,13175.562272348838,99.5981019900073,38.72555371105031,69.04142541307411,39.805735752568886,29.271596455368513,62.17201277954002,36.5060925509524,1.4119542530449332,2.1592560521583173,11.345592107435612,11.470565405381944,6.492688652613865,17.963254057995808,0.8131045166231251,0.0,0.0,13.912853059858362,35.36642675770861,13175.562272348838,11.345592107435612,test
SIM_02993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6845,1962.14,28.74,7.54,26.34,16.888,22.311,1,NONE,,PASS,84.96907177637395,26.072334829221465,4.612165170778528,8.121039827288026,13008.109670611451,99.5861131301901,50.35239943838536,69.7247640296895,46.977179872471105,36.374653255933005,57.79733277975428,36.853300376747626,1.3780595879298283,1.672029736063293,11.084808514802631,16.913498832465276,3.106596353496249,20.020095185961523,0.7678673704176012,6.2450045135165055e-15,1.2490009027033011e-14,12.168296765656526,37.065169781200325,13008.109670611451,11.084808514802631,val
SIM_02994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7523,2602.51,70.03,8.78,22.67,12.27,25.034,1,NONE,,PASS,81.75793814131174,21.872128885378142,4.880171114621858,10.522202615444717,14219.375442251056,99.59569021385337,35.88115345473891,71.5496100732079,39.40924123491557,26.615942402899226,66.4128482072755,39.0765037511732,1.4456073839001382,2.1905421758287593,11.968500263282237,10.4563872578125,7.870252061100993,18.326639318913493,0.8378992010770903,3.1225022567582528e-15,6.245004513516506e-14,13.9435224308234,36.30840783684556,14219.375442251056,11.968500263282237,test
SIM_02995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1746,2594.74,87.36,8.1,20.46,17.384,19.671,1,NONE,,PASS,74.86509403138305,24.08754454422137,8.087055455778625,9.342310078108786,10295.426901562078,99.6399519767642,46.99737267802947,52.577999924546994,43.40098116075923,33.709508301074436,48.539822701040485,23.57406501030669,1.308991591401708,2.1676859842714866,8.60095909286007,18.28896989409722,1.620663547747433,19.909633441844655,0.8265530513205008,6.2450045135165055e-15,0.0,13.496562147247761,27.570643383693582,10295.426901562078,8.60095909286007,train
SIM_02996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1095,2920.02,86.6,8.99,29.25,17.236,22.029,1,NONE,,PASS,72.58289280582085,24.757661821601463,9.351838178398532,9.705756396259458,10624.663136807356,99.66761335894071,42.41062397629509,52.392074567896465,44.60839967856119,39.187171902522614,52.951831800586675,23.668987554683397,1.3414658095448022,2.5124607885974948,9.14173516732274,19.213537886284723,3.5760624649383943,22.78960035122312,0.9205069733741504,6.2450045135165055e-15,2.4980018054066022e-14,13.480989516338404,25.99468126032149,10624.663136807356,9.14173516732274,train
SIM_02997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.762,2914.39,41.67,6.85,28.89,12.291,24.129,1,NONE,,PASS,74.10557688594838,21.314246023936473,7.447753976063531,10.426479810814994,11225.055619833425,99.6422414360873,32.04327864882064,61.895714508889796,38.404046889975625,25.559705828555273,62.70409319854779,31.002819069539893,1.4161332205633343,2.5046313330266115,9.646830390030589,11.262869635416665,8.33950386987785,19.602373505294516,0.9196841156511246,0.0,1.2490009027033011e-14,13.971362871143247,27.878035189397565,11225.055619833425,9.646830390030589,train
SIM_02998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9648,1860.0,39.63,7.25,33.96,15.813,24.052,1,NONE,,PASS,90.40974755059705,24.378807607523395,2.5859923924766033,9.94070015992947,19300.97927918347,99.4655537548425,52.73855962947669,79.70808258441416,43.925779473015126,27.156534647066103,61.807453929096894,43.75198605782286,1.409098122817955,1.6253188861863819,16.865723733520923,13.856677041666666,3.8448682817279587,17.701545323394626,0.7261038196934562,0.0,0.0,13.635666415184907,56.06268674613417,19300.97927918347,16.865723733520923,train
SIM_02999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.805,1608.83,70.61,7.38,33.33,14.496,15.722,1,NONE,,PASS,59.77563789384692,22.59817990576883,15.20682009423117,4.869636037472719,3992.404254310937,99.69731817299076,35.91091857386354,37.23679414486195,40.717441271655545,38.21247102271376,42.92834681455079,15.679481667677184,1.268821923067086,1.4029557541063686,3.481515462357288,17.69845013020833,1.409986050095864,19.108436180304192,0.8455741241101553,6.2450045135165055e-15,1.2490009027033011e-14,7.8911396628023,10.985458657910778,3992.404254310937,3.481515462357288,train
SIM_03000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7488,2514.79,47.06,8.09,23.47,18.126,21.23,1,NONE,,PASS,87.45677763795004,21.64450298406098,3.1042970159390166,14.705319584806603,19946.462951334255,99.41524661761791,61.800871415845535,67.16359030437921,38.99910447578555,14.779016398619946,50.876829966442784,33.762857886389476,1.326093800292512,2.1224322445730395,16.834414059660382,14.705556499999998,1.1666283810109417,15.87218488101094,0.7333125132371587,0.0,1.2490009027033011e-14,20.905597347907495,64.9030669806964,19946.462951334255,16.834414059660382,train
SIM_03001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6146,2306.18,40.36,7.62,29.97,11.226,17.83,1,NONE,,PASS,56.100516039375634,18.857964064571963,14.756635935428045,7.45661328696191,5243.79011728641,99.67666820079258,26.628774098943246,40.16798353645595,33.97831362985939,25.369011874783258,47.613890623624336,17.202175235559668,1.3022767809964757,1.9890214807966997,4.522635346795184,11.920052296875001,6.040831065751741,17.960883362626742,0.9524296101703499,6.2450045135165055e-15,2.4980018054066022e-14,10.510184382507102,12.986545011362228,5243.79011728641,4.522635346795184,train
SIM_03002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1882,1532.23,35.5,6.92,21.95,17.378,18.559,1,NONE,,PASS,73.9802978536253,27.511941126401883,9.67625887359812,4.864063872662353,5874.900267727303,99.6825500171213,45.64242855122585,52.13233142526368,49.571065092616,43.06005507433418,53.05386298891902,24.772740909203446,1.3422262549302681,1.2865446123034605,4.932889505664763,21.131097081597222,1.144792239262905,22.275889320860127,0.8096807571125191,6.2450045135165055e-15,3.7470027081099033e-14,8.20028553835502,16.295284581004367,5874.900267727303,4.932889505664763,train
SIM_03003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1645,2605.71,46.5,7.57,24.38,18.133,20.551,1,NONE,,PASS,67.77608081822507,26.544163172053754,12.620336827946243,7.731568199866097,8069.998659750567,99.70328362711636,41.16717015488523,45.22799724812035,47.82732103072749,41.99756739780633,51.533827389955306,19.759594362626586,1.3309418115603808,2.2059137186674933,6.831811964175619,23.280779474826385,2.294557704617039,25.575337179443423,0.963501354842848,6.2450045135165055e-15,0.0,10.889599552808171,18.504854917893667,8069.998659750567,6.831811964175619,train
SIM_03004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.056,2569.76,76.23,9.11,27.52,16.137,16.892,1,NONE,,PASS,82.94631772391193,17.4651766599469,3.590823340053105,15.870771990689757,14991.458956779743,99.38240255935614,61.25912624019514,55.98012997377999,31.468786774679096,11.838706657096042,43.600753084399464,31.10977733733699,1.2735695790328632,2.198438606335831,12.825245211958965,11.057141666666668,0.341302793282352,11.39844445994902,0.6526383718802692,0.0,6.2450045135165055e-15,23.88545976599509,59.604465827647466,14991.458956779743,12.825245211958965,train
SIM_03005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2328,2504.48,68.41,8.28,30.2,14.164,15.051,1,NONE,,PASS,57.44048047013687,19.089079993679643,14.143720006320356,8.524113447965572,5873.148324726182,99.65964537756477,35.62053778987901,33.89270728767841,34.394738727350706,29.825032525531288,37.66608947570518,14.737488130765811,1.23227273624804,2.161689170390204,5.069284294406805,15.174869604166664,0.9932377053999001,16.168107309566565,0.8469820082958316,0.0,0.0,11.548314871486626,15.703875675786641,5873.148324726182,5.069284294406805,train
SIM_03006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8676,2218.02,66.64,6.6,24.98,18.255,24.738,1,NONE,,PASS,88.63955674749866,26.47450825111591,3.393091748884093,10.56270951074358,19441.646879604352,99.52377753533585,54.855702011684706,74.83526434403349,47.70181666867731,28.598904487212735,60.403435526538495,38.87712466952832,1.3981522243621012,1.881493913013077,16.49188928094664,17.88089209375,3.2458761351571956,21.126768228907196,0.798004179285056,6.2450045135165055e-15,2.4980018054066022e-14,14.574011215221796,52.653513433606456,19441.646879604352,16.49188928094664,val
SIM_03007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6685,1976.65,43.96,7.82,26.7,19.037,20.697,1,NONE,,PASS,77.79114886088881,28.524847420055018,8.14365257994498,6.600365987199538,8877.161124276137,99.6660832222599,48.95206133671789,56.49412744047664,51.396121477576614,40.90396604442693,56.73434941855978,27.097095066521533,1.3699472873095253,1.6864190896674207,7.573730292177563,22.948051280381943,1.3713910850782354,24.31944236546018,0.8525704627735139,0.0,2.4980018054066022e-14,10.49801631887872,23.797760797055016,8877.161124276137,7.573730292177563,train
SIM_03008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4752,2666.24,61.7,7.72,27.84,10.584,26.235,1,NONE,,PASS,79.95882701122542,21.169259368875956,5.305940631124041,10.316672840507595,13262.651397195845,99.61306285853833,29.041730837407364,71.75639537817285,38.14280967365037,21.32874670020459,71.57947507697823,40.05972054264589,1.4876926996795372,2.2834052025359344,11.358320031121531,8.798177791666667,10.502740262109947,19.300918053776613,0.9117427169962182,6.2450045135165055e-15,0.0,13.98492861072858,33.052970879202235,13262.651397195845,11.358320031121531,train
SIM_03009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7086,2480.32,68.61,8.84,26.93,12.677,27.926,1,NONE,,PASS,79.80046477257976,25.303610172878226,6.404989827121775,8.508622660583573,12245.480164382046,99.65695464050673,32.44022074975717,70.10124152034194,45.59209040158239,28.948650751554776,77.84343583087309,39.11704868322228,1.5403627440351677,2.11775856083741,10.455493827282275,12.841707751736113,11.677363274455344,24.519071026191455,0.9689949718112681,0.0,1.2490009027033011e-14,11.604606886851078,28.561041916948632,12245.480164382046,10.455493827282275,train
SIM_03010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1177,2259.19,45.34,9.07,27.88,16.292,19.768,1,NONE,,PASS,66.25862392996909,25.256263493753824,12.861436506246179,6.734197524874963,6682.383103485636,99.70191982414605,38.354509146087544,45.26545964247203,45.50678106982671,41.56354124329571,51.91709874323687,20.046377186168847,1.3337781670643751,1.9350590181948428,5.72364683246328,20.2219030859375,3.2032129398303013,23.425116025767803,0.9274972931590263,0.0,0.0,9.840768769216353,16.06461362561717,6682.383103485636,5.72364683246328,train
SIM_03011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8004,2765.08,68.82,7.85,24.15,19.908,21.145,1,NONE,,PASS,80.36344652540144,25.555897448863764,6.244502551136236,10.97942904284053,14036.356002991059,99.60292544726227,54.291931725781225,57.03919632570783,46.0466620700248,28.135636293928933,56.142337712984364,26.426225381744484,1.365449989844107,2.3390219093000693,11.873560337397702,20.863215552083332,0.8514282289181144,21.714643781001445,0.8496920847507508,0.0,1.2490009027033011e-14,16.22314049725301,38.74567929478797,14036.356002991059,11.873560337397702,train
SIM_03012,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5755,2797.87,92.25,9.36,30.76,15.073,15.945,1,NONE,,PASS,52.65081724275388,20.31031600547852,18.26518399452148,8.616640664779576,5899.432905932557,99.69202855512303,32.47683030689218,29.877132586565885,36.59516397383517,32.46979993432989,39.71006892146513,13.119607893570102,1.246342534218075,2.4193806440601064,5.101371323022333,18.832009934895833,1.1956480288056759,20.027657963701508,0.9860830308252827,6.2450045135165055e-15,1.2490009027033011e-14,10.764050645324485,13.523390861744232,5899.432905932557,5.101371323022333,train
SIM_03013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5774,2918.0,97.04,8.37,30.94,17.205,19.012,1,NONE,,PASS,80.54208003298758,19.79514917802749,4.7822508219725055,14.571198782172633,14936.149692989658,99.50064431863699,55.85051914305312,55.92718285848037,35.66693545590538,18.198286448184003,45.83160618463243,26.953025624860526,1.2894485449511306,2.5247542144596307,12.923271722130075,13.81774709895833,0.8503556668354603,14.66810276579379,0.740994808065165,3.1225022567582528e-15,1.2490009027033011e-14,21.29926746032737,49.695189444131074,14936.149692989658,12.923271722130075,train
SIM_03014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8481,2544.44,59.5,6.89,34.69,18.822,23.651,1,NONE,,PASS,77.90813317506311,27.9285854887298,7.919514511270194,8.523587293637965,11487.48293827012,99.66501126795531,46.46098822255094,58.736879722830274,50.32177565536901,41.8774257149783,58.8042116430618,28.124928519132798,1.3857880101638635,2.2286863046561463,10.061937361263679,22.167008710937502,3.5179986410123334,25.685007351949835,0.9196673194320804,1.2490009027033011e-14,1.2490009027033011e-14,12.60288253296173,28.78498912769738,11487.48293827012,10.061937361263679,train
SIM_03015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5964,2857.6,35.86,7.78,31.62,15.39,19.34,1,NONE,,PASS,69.67023860830308,21.316584885550842,9.279815114449164,10.221455592416374,9398.289194190187,99.64230628525979,40.85000861005527,48.72398003957635,38.40826105504656,33.81404365250579,45.21239652968307,21.237715911603146,1.2850213363823209,2.4780229937722997,8.149907868604782,15.273499781249999,2.764936772527272,18.03843655377727,0.8462160637187423,6.2450045135165055e-15,1.2490009027033011e-14,14.249919293500987,25.210680592199925,9398.289194190187,8.149907868604782,train
SIM_03016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1879,1662.61,69.81,8.34,31.18,11.396,14.029,1,NONE,,PASS,67.82695079446522,17.084184539159104,8.103715460840897,6.872029653827228,5153.222814649777,99.58667218085857,38.93315375176393,47.31503068825319,30.782314484971362,27.615676690131675,35.99349444396241,21.108689352939773,1.220877607773396,1.439682859098087,4.462265086439083,9.080544052951389,1.646563519453805,10.727107572405194,0.6278969621182277,0.0,6.2450045135165055e-15,11.427159671684281,18.593225226601877,5153.222814649777,4.462265086439083,train
SIM_03017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8466,1950.11,54.2,8.78,33.58,18.945,20.995,1,NONE,,PASS,86.95381153623548,25.952756313974056,3.8938436860259324,9.170913806184029,14886.612640060044,99.52972325631968,58.37944419177546,68.65445881146431,46.761723088241546,26.17597757207769,56.10219773471388,33.4617817299607,1.3651455959582972,1.7019509656424392,12.992233647278939,18.58339477604167,1.07832645918902,19.66172123523069,0.7575966497494523,6.2450045135165055e-15,0.0,14.432396924679761,47.06341778683875,14886.612640060044,12.992233647278939,train
SIM_03019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.345,2192.85,54.17,8.43,25.16,12.575,18.955,1,NONE,,PASS,71.81225199065338,20.3551828267507,7.989817173249295,8.106049286219221,7758.792446757041,99.63034182519465,36.9997523318011,55.2577187350088,36.676005093244505,29.423531784713983,49.66366957074572,26.360006594218426,1.3171881949472097,1.8612658834967237,6.585573877958343,11.37909040798611,4.23493680474282,15.614027212728931,0.7670787015584571,6.2450045135165055e-15,1.2490009027033011e-14,12.050212451118538,22.178770160939138,7758.792446757041,6.585573877958343,train
SIM_03020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7016,1692.07,96.32,9.18,28.96,10.612,22.033,1,NONE,,PASS,80.43879931010632,21.478446436587348,5.223153563412652,6.6285313161129364,8622.876048037682,99.6082590367944,33.56723737681645,70.55488900732956,38.69990348934657,25.35989065519124,63.62908659578,40.31425160167023,1.4234275905247802,1.4545046236565593,7.412230629399615,8.89937440972222,7.3116335338490055,16.211007943571225,0.7547570068176191,3.1225022567582528e-15,6.2450045135165055e-15,10.724041083872342,25.073862678817022,8622.876048037682,7.412230629399615,test
SIM_03021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3462,2644.52,81.48,8.08,22.27,16.848,25.433,1,NONE,,PASS,88.47915471309099,23.31089505902038,3.0353049409796227,13.890036183528338,22847.54415013663,99.47476153768818,53.519495740612236,75.21359660253228,42.001612718955634,22.790633969300018,58.67323495703279,40.260683326637356,1.3847802357323604,2.2228923401603713,19.20485792613201,14.485607307291666,3.8417091718799616,18.32731647917163,0.7862124741572157,0.0,0.0,17.6874945669616,61.156677340204766,22847.54415013663,19.20485792613201,test
SIM_03022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4066,1775.82,63.52,8.52,23.79,11.002,24.275,1,NONE,,PASS,90.08716614794335,21.08634263158451,2.3202573684154943,9.51358013945444,17827.8937348122,99.46427114575495,39.41640416561547,83.63775917303579,37.99341014699912,25.806909388663808,68.41719820357453,52.585815108851506,1.4617908290729815,1.500373298978685,15.0626165584021,8.118148463541667,6.756938336524396,14.875086800066063,0.7054370243318147,3.1225022567582528e-15,1.8735013540549517e-14,12.509427557998723,49.1724148177207,17827.8937348122,15.0626165584021,train
SIM_03023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8059,2931.85,70.6,8.76,31.34,13.226,26.143,1,NONE,,PASS,77.39404846674564,23.06799269194974,6.73790730805026,10.46299149652335,12933.550985408157,99.64312664370539,34.096420994713085,65.69844631436351,41.56395079630584,28.19533246970308,68.06062158295146,33.95189492810898,1.4588985833848525,2.540074536919442,11.205274325079596,12.639305736979168,9.117015657752326,21.756321394731494,0.9431389061573617,0.0,0.0,13.875603793337568,31.22967806778175,12933.550985408157,11.205274325079596,val
SIM_03024,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3465,2583.77,45.37,8.75,27.54,17.702,25.329,1,NONE,,PASS,76.45259199081873,28.552367267851118,8.794132732148885,8.089562855582644,10946.365385570947,99.6869085539509,41.77204450894012,59.559960828786686,51.44570678892093,43.92080492202922,66.21133740077168,29.406071674874816,1.44399029658957,2.2105712432408273,9.365276529780099,21.641194509548612,6.098724900741471,27.73991941029008,0.9715453415844849,6.2450045135165055e-15,0.0,11.392869704239407,25.2349551716187,10946.365385570947,9.365276529780099,train
