simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.313,1782.14,85.95,8.96,32.25,12.21,22.579,1,NONE,,PASS,84.82616149806692,22.320307874986348,3.99269212501365,7.715408467419468,11701.68850108026,99.56707057428599,40.063251359141745,74.6835808647965,40.21677094592135,29.64608038316703,62.88821591129907,43.30795928745716,1.4175822013576662,1.5486116796572347,10.168320942509371,10.229863984375,5.924588333726147,16.154452318101146,0.7237558016036563,0.0,1.8735013540549517e-14,11.626290398765066,34.45939308947539,11701.68850108026,10.168320942509371,train
SIM_03026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4963,2291.06,58.95,6.84,34.39,19.241,27.25,1,NONE,,PASS,84.28260870387322,30.76003372039168,5.736266279608319,8.15145738894404,14532.880781737003,99.64420585279548,48.044382213298995,69.74842766637269,55.42348418088591,46.101399754524394,71.25198722802102,37.29328167965756,1.4849891186329236,2.004793994332078,12.717009642510636,23.09879973350694,5.569393303400696,28.66819303690764,0.9319948507697083,0.0,2.4980018054066022e-14,11.790607381003483,35.29808564217244,14532.880781737003,12.717009642510636,train
SIM_03027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4049,2966.07,90.08,6.8,28.15,11.61,20.64,1,NONE,,PASS,62.88711163075352,19.12076340421898,11.28413659578102,10.062190212851165,7974.971254624665,99.66075681919673,27.937655313910238,48.498916416175966,34.45182595354772,23.67530517374407,52.75894712674691,21.813490141175418,1.3400294035139815,2.54280002837873,6.836911176263254,11.187261252604166,7.2122009304892165,18.399462183093384,0.9622765469203786,0.0,1.2490009027033011e-14,13.237732539304295,19.36309959892568,7974.971254624665,6.836911176263254,train
SIM_03028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.289,2940.63,88.93,7.88,28.35,13.142,21.206,1,NONE,,PASS,82.42535536635349,17.547533903942995,3.7414660960570028,15.488537004234226,16659.588739153463,99.47329187948725,45.43573035064701,67.79092848381066,31.617178205302697,22.66836404541996,47.28504775178748,33.24057664526772,1.2999003268516036,2.522663826278329,14.291679630873736,8.965588845486113,3.434035389970505,12.399624235456619,0.7066305899924991,3.1225022567582528e-15,1.2490009027033011e-14,20.296542831099107,52.06018578132229,16659.588739153463,14.291679630873736,train
SIM_03029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.783,1678.86,62.96,7.41,30.21,13.926,21.174,1,NONE,,PASS,92.4352434790222,19.210816652245185,1.572183347754815,13.296097127481097,22030.71196839512,99.20802823776366,58.66208619153975,81.70019765383132,34.614084058099436,11.698104804417516,50.43569145917885,49.82847614901998,1.3228485328202853,1.4491204230457582,19.015971937886416,9.318252890624999,2.2963718371250357,11.614624727750034,0.6045877662568094,0.0,6.2450045135165055e-15,16.880215083225146,76.8058998182158,22030.71196839512,19.015971937886416,val
SIM_03030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6018,2697.92,52.34,7.77,34.96,10.805,24.533,1,NONE,,PASS,86.17764260652356,17.754145574510773,2.8476544254892286,14.58520451996847,19427.589217471126,99.45939077066895,36.842647567147694,78.11441287350969,31.989451485605,20.448005620174378,61.74258342370843,42.15064694374677,1.4085905016636078,2.365192761827108,17.03163674123513,7.004433164930556,6.405478341122367,13.409911506052923,0.7553115665169059,0.0,0.0,18.316962090357517,55.43101405826398,19427.589217471126,17.03163674123513,val
SIM_03031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5052,2703.84,30.7,6.93,34.18,16.733,18.24,1,NONE,,PASS,71.72933956522172,21.881178493050015,8.624021506949983,10.041611993718677,9538.642453212124,99.62861663435267,45.996058214896976,47.65074640796547,39.42554683432435,29.599805644671225,45.34133907153065,20.66233092076122,1.285941991649155,2.364381890100889,8.341097650941718,16.650490197916664,1.1194318906087817,17.769922088525444,0.8121099187673825,0.0,1.2490009027033011e-14,14.752452768349903,27.384829612906426,9538.642453212124,8.341097650941718,train
SIM_03032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6528,2235.37,52.95,7.91,21.49,13.808,23.425,1,NONE,,PASS,70.92036345929864,25.285095343416824,10.367704656583177,6.802326328429288,7670.473330442779,99.6956957314257,33.60748768875784,56.20042753559523,45.55873034849878,34.084589341237006,65.44071697578518,27.712659521550005,1.43782287487196,1.8740138819703536,6.4305119521748715,15.839189680555556,8.274091638825999,24.113281319381557,0.9536559380884297,0.0,3.7470027081099033e-14,9.806157613497398,17.923503958210237,7670.473330442779,6.4305119521748715,test
SIM_03033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1967,2217.28,71.4,6.64,33.25,11.703,14.403,1,NONE,,PASS,51.44238328953593,17.077173653477374,16.11952634652263,7.635199408844172,4558.19791290994,99.65565019263042,28.76478194695025,31.834817050321075,30.76968225851779,27.069910142676708,36.0939724371517,12.680448794224148,1.2215591642646164,1.9330406204017963,3.973869660794127,12.3216813828125,2.586471740936211,14.908153123748711,0.872987148005783,0.0,0.0,10.445525018028945,12.358661021668276,4558.19791290994,3.973869660794127,train
SIM_03034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0231,1718.6,80.91,8.96,29.75,14.993,25.889,1,NONE,,PASS,86.67738390065803,27.756785323891624,4.266314676108371,6.753565252232966,12855.929898062132,99.60703099893908,43.2416161529455,76.52749215826495,50.01222580881374,39.34278180436675,73.80560785969296,45.957319774703436,1.506201462380602,1.4811729101820799,11.079864482840392,15.544268480034722,7.160505518233347,22.704773998268067,0.8179900421942939,6.2450045135165055e-15,1.2490009027033011e-14,9.888774623947596,33.57223858317423,12855.929898062132,11.079864482840392,train
SIM_03035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5343,2210.11,61.91,8.96,22.55,13.147,24.238,1,NONE,,PASS,89.32459784125012,21.02191882975333,2.5123811702466763,12.208182085241733,20600.676749644448,99.44762106477769,46.252341121443074,80.13792157371726,37.877331224780775,26.53627543446137,62.19716745674941,44.372825695188475,1.4121515402707592,1.8595030447105279,17.332631017940837,9.915253910590279,5.068877441193343,14.98413135178362,0.7127860911809755,3.1225022567582528e-15,1.2490009027033011e-14,15.293793972870965,57.33523483538999,20600.676749644448,17.332631017940837,val
SIM_03036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.117,1859.11,95.03,7.51,27.84,14.202,19.295,1,NONE,,PASS,78.00495051535525,22.712701441555986,6.404298558444019,7.124928666631808,8427.13358846201,99.61675593877544,43.61580977243943,60.9907504286661,40.923786381181955,35.78290446582547,51.21484479920323,30.6079221072164,1.3285858164815025,1.5921677891287287,7.217114992783648,13.333917838541668,3.1597765006188046,16.493694339160474,0.7261881366953122,0.0,6.2450045135165055e-15,11.249681939763526,25.463680461505415,8427.13358846201,7.217114992783648,val
SIM_03037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3646,2624.28,77.99,8.54,21.0,19.884,22.083,1,NONE,,PASS,87.09959627090895,23.83445612114915,3.530143878850849,14.046209007302773,20247.78343000987,99.4647595147125,62.34681154436635,65.7388809335723,42.94496598405252,16.84319036918934,56.53357613148247,32.70423119719778,1.368420428481601,2.196396297865163,16.946422091259038,17.930226578124998,0.9477206262894854,18.877947204414482,0.7920443876906181,3.1225022567582528e-15,3.7470027081099033e-14,20.204645151796917,61.52843064549659,20247.78343000987,16.946422091259038,val
SIM_03038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1587,2817.15,80.64,7.75,34.43,19.657,19.73,1,NONE,,PASS,84.01754604647013,21.13772235719328,4.02097764280672,15.61206203567752,17544.44678359968,99.44582070405632,63.73982411096583,55.92284493478341,38.08598622917708,12.89487534885885,54.22092563957751,33.367782801343516,1.3509551750286173,2.4654701227602196,15.354279809495996,16.286545594618055,0.16566367985205732,16.45220927447011,0.778334060617053,0.0,0.0,24.09484317337491,61.12850357919966,17544.44678359968,15.354279809495996,test
SIM_03039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6648,1603.11,77.94,6.95,28.3,17.736,24.379,1,NONE,,PASS,89.21488280653419,29.14186303898878,3.522936961011218,6.98261907697113,14806.333913006798,99.56443294115992,52.11325626774587,77.47786474317842,52.507861331511315,39.69416906285727,66.94957297951221,45.4679507576824,1.4499233413492902,1.3750240397240332,12.699730567812288,18.96685014583333,3.85241248645042,22.81926263228375,0.7830406244705066,0.0,1.8735013540549517e-14,10.340660079376876,40.71034765971635,14806.333913006798,12.699730567812288,train
SIM_03040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5987,2474.88,77.59,7.63,23.88,19.835,27.251,1,NONE,,PASS,92.27334319439457,20.852576008471647,1.7461239915283517,22.96559043175553,31756.15202870435,99.07205236489222,72.47979588836738,71.92369368241928,37.572209024273235,2.0958016939523176,56.50570311763379,50.88069612321364,1.3682085918163382,2.0916361584821495,26.83860059376385,14.76899589322917,1.6986212851209386,16.467617178350107,0.7897162044468707,3.1225022567582528e-15,6.2450045135165055e-15,28.574189799863888,95.09889784451101,31756.15202870435,26.83860059376385,test
SIM_03041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7137,2370.75,72.55,8.72,33.43,15.472,27.555,1,NONE,,PASS,84.59404148239507,26.827900533602328,4.885799466397671,9.046740492645107,15338.850834204537,99.61840175081113,41.978773322801175,73.44772008472694,48.338559520004196,37.25542217374591,73.63263711056048,41.008458962532345,1.5047551165542596,2.0680510672669477,13.380376184045218,15.921543745659724,8.007489389768091,23.929033135427815,0.8919457974527809,0.0,0.0,12.369418518455824,37.66710880544216,15338.850834204537,13.380376184045218,train
SIM_03042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2898,2489.02,39.56,8.32,25.77,18.542,25.883,1,NONE,,PASS,78.22150281262456,29.95085698394832,8.338943016051674,7.815565065474721,11400.724881016042,99.68599830192306,43.557367700933646,61.41480951494236,53.965508079186165,47.032142143618,68.14728098422745,30.875946560608913,1.4596009638743315,2.1169716376316168,9.696591920334933,23.304594852430554,5.846434306693578,29.151029159124132,0.9732953275676605,0.0,6.245004513516506e-14,11.095483028902583,26.137868355463766,11400.724881016042,9.696591920334933,train
SIM_03043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5055,2840.8,92.07,7.41,22.49,14.593,21.484,1,NONE,,PASS,63.87131394321812,23.316542511541492,13.188957488458506,8.545733684247518,7847.896054546794,99.6991786227736,32.91725194076777,46.143103700997415,42.01178830908377,33.89842226514354,55.516744885024785,20.479786427338286,1.3607136293304756,2.3896568002759215,6.601583418264686,17.21304040364583,6.242116684842823,23.455157088488654,1.0059449027178258,0.0,2.4980018054066022e-14,11.200908913416914,17.319586492053723,7847.896054546794,6.601583418264686,train
SIM_03044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9944,1765.34,88.18,8.38,24.84,15.248,21.047,1,NONE,,PASS,67.15640464045923,26.858801097523827,13.135598902476172,4.991402978991369,5364.784013228782,99.71725543073904,35.72647312900688,48.90027518567182,48.394236211754645,41.11244517365823,60.300197212522974,22.847957754622534,1.3973507294347554,1.4967929593238356,4.548682372400735,19.76771824305555,5.577625542765527,25.34534378582108,0.9436513451882156,0.0,2.4980018054066022e-14,7.83914186005014,12.82350837080968,5364.784013228782,4.548682372400735,train
SIM_03045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6002,1508.9,28.24,9.33,23.68,12.332,24.873,1,NONE,,PASS,93.71507985893872,22.116946276869257,1.4832537231307388,10.09011080081498,23857.805842413905,99.33129360455862,46.79242772134776,88.18792162110564,39.85035365201668,25.024491946937566,70.06938626518078,55.52550784430195,1.475266972827009,1.2743828850935996,20.149764359108204,9.275165407986112,5.664208378698892,14.939373786685003,0.6754718124133243,6.2450045135165055e-15,6.2450045135165055e-15,11.851802887252074,64.2861265371567,23857.805842413905,20.149764359108204,val
SIM_03046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2931,1977.8,78.33,7.17,29.63,11.432,19.38,1,NONE,,PASS,77.15752938005912,19.515531063627733,5.777568936372262,8.107369993380022,8631.047781207619,99.59008140391445,37.256362395476444,63.59396507432648,35.16311903356348,26.358061809529964,51.94397286850593,32.754790392318895,1.3339772725255326,1.7038887554153732,7.435709000835509,9.150086306423612,4.627592805651804,13.777679112075415,0.7059853542880882,3.1225022567582528e-15,6.2450045135165055e-15,12.53996313640338,26.786406051330385,8631.047781207619,7.435709000835509,train
SIM_03047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2014,1817.34,76.02,8.62,30.35,13.138,17.137,1,NONE,,PASS,58.33311065728603,21.7007338280596,15.500666171940402,5.482299747508609,4353.917541336569,99.6983338424561,31.641671590544167,39.0463600965551,39.100421311819105,33.762670534118044,47.27479432828193,16.705169052867326,1.2998262980314137,1.5693743878900959,3.759850482770989,15.66172481423611,3.928444629086397,19.590169443322505,0.9027422574066098,6.2450045135165055e-15,1.2490009027033011e-14,8.42573600549895,11.136826400786688,4353.917541336569,3.759850482770989,train
SIM_03049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.33,2390.25,59.26,9.01,29.76,12.55,18.578,1,NONE,,PASS,78.05253736058347,18.209656966224124,5.120343033775874,10.929045129679078,10851.913235243683,99.54276560486647,42.616609727560196,61.75293489071263,32.81019273193536,27.20297297993208,44.751041701410216,29.462939267738737,1.2817326374480653,2.0601014960719954,9.353014409023743,9.345568663194445,3.0112679232544792,12.356836586448924,0.6785870052010752,0.0,4.9960036108132044e-14,15.878330938179811,35.41630326855151,10851.913235243683,9.353014409023743,train
SIM_03050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1338,2642.45,33.26,8.33,29.14,12.153,22.066,1,NONE,,PASS,81.78319701127319,18.919561230193917,4.214238769806088,12.3129202433839,14450.285825721005,99.53403393655948,39.777049697191394,69.7510618507887,34.08929951386292,25.063216218354178,54.66010639888414,35.56519582566278,1.3542546590485305,2.272805327275647,12.428877218246129,8.948081546874999,5.013049750622128,13.961131297497126,0.7379204584943765,3.1225022567582528e-15,4.9960036108132044e-14,16.62065532379902,42.49287752525181,14450.285825721005,12.428877218246129,train
SIM_03051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5156,2293.92,27.5,9.4,27.43,12.38,16.862,1,NONE,,PASS,72.86449739455487,17.863168723259495,6.652431276740501,9.78443574941752,8427.301507249096,99.57346220664114,40.71472817983738,54.22893111166193,32.185889591458555,27.566235806542288,40.85976286535784,24.794770413553596,1.254326956491694,1.9618691031336049,7.20742765652824,9.675788065972222,2.488971491841372,12.164759557813595,0.6809967339094746,3.1225022567582528e-15,1.2490009027033011e-14,14.483824277965828,27.46211559060219,8427.301507249096,7.20742765652824,train
SIM_03052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5332,2449.17,45.32,6.99,34.7,10.493,27.071,1,NONE,,PASS,85.48662284273158,20.972604155253023,3.5605958447469783,10.910369063298273,16810.99490152927,99.55452789870452,31.54115722866266,78.79985028998334,37.78847595541085,21.395791064151545,74.11972518207789,46.68605946279937,1.5088316018808512,2.1453085750468506,14.725303477226824,8.075298704861112,9.930129371737337,18.00542807659845,0.8585213330357268,3.1225022567582528e-15,2.4980018054066022e-14,14.461461311654258,43.15351760407544,16810.99490152927,14.725303477226824,train
SIM_03053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6414,1707.04,98.04,7.11,24.34,16.052,26.41,1,NONE,,PASS,89.74549291386947,28.396730394849097,3.2446696051509027,7.507932374441727,16581.02095792219,99.56017829843228,47.543087915933455,80.45156171278855,51.1652799907191,42.61618949150725,74.21440630435168,49.42752538971786,1.5096252778173935,1.4449331308919058,14.035093803375915,16.522468897569446,6.22889860127965,22.751367498849095,0.80119672872536,0.0,1.8735013540549517e-14,10.30212227751401,42.25622053749961,16581.02095792219,14.035093803375915,test
SIM_03054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7978,1835.16,49.13,8.77,28.06,13.308,24.852,1,NONE,,PASS,74.70558844368203,26.74295713989241,9.054842860107605,5.603842275136104,7238.648792347836,99.69464012537674,33.327803803171165,62.06152939428584,48.18550836016651,34.1509996799456,72.6667402361927,32.83945808468422,1.4967039764187995,1.5728054317037827,6.203811187471775,15.282118109375,9.93968577517639,25.22180388455139,0.9431194819860845,1.2490009027033011e-14,1.2490009027033011e-14,8.755533874581165,17.662948732340613,7238.648792347836,6.203811187471775,train
SIM_03055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0782,2894.43,79.44,8.06,24.62,11.258,27.419,1,NONE,,PASS,87.63585935011832,19.348420299037823,2.7297797009621765,15.25253744381513,23301.76750105139,99.47303830309197,36.18087165275906,80.62627777896277,34.86201855682491,21.62226746081279,70.09450545676894,44.91832294076735,1.4754728143097642,2.4523117073998297,19.742469932227483,7.853668036458333,8.126767251936373,15.980435288394705,0.8259297162977898,3.1225022567582528e-15,1.2490009027033011e-14,17.625802337281815,58.08344637175609,23301.76750105139,19.742469932227483,train
SIM_03056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.187,2361.06,56.61,8.52,20.54,17.545,25.161,1,NONE,,PASS,86.11404681374573,26.856387779802883,4.330612220197117,9.865896422509039,16942.042406314136,99.58214122375081,49.971611548338615,72.24385270840534,48.38988789153673,36.08548241159813,63.597694944492694,38.14239933970351,1.423179425569491,1.9730035313470928,14.157501078282632,17.901933585069447,4.3697424785687735,22.27167606363822,0.8292878493654848,0.0,2.4980018054066022e-14,13.486205682676108,43.25976367053381,16942.042406314136,14.157501078282632,train
SIM_03057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6073,2498.96,97.71,6.67,31.95,16.541,19.94,1,NONE,,PASS,86.14688265321855,19.475484202061075,3.1318157979389234,15.033455241072044,17945.485371437593,99.39841152955341,59.794589015484526,65.5441469007324,35.09096252623617,14.279790291501605,45.20729548630257,32.3933132472444,1.284984928269293,2.1693678112861394,15.57862403668046,12.18890633940972,1.2147548080037014,13.40366114741342,0.6882324982705652,3.1225022567582528e-15,1.2490009027033011e-14,21.803050339890802,63.48554621620631,17945.485371437593,15.57862403668046,test
SIM_03058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8878,2764.03,54.35,8.99,23.15,18.148,27.381,1,NONE,,PASS,75.72161541247786,30.203686512498344,9.684113487501651,8.153160293565886,11359.307228109168,99.70502634582236,39.97070425799548,59.55577308141942,54.4210567792763,45.00205296606206,72.44079378876143,29.59166597589303,1.4948268461753824,2.3302691387942263,9.576684432421132,23.731509758680552,8.05046147324445,31.781971231925002,1.05225470469552,6.2450045135165055e-15,2.4980018054066022e-14,10.999765017473166,24.074038956849378,11359.307228109168,9.576684432421132,val
SIM_03059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.282,2239.81,49.97,8.28,28.59,14.58,22.241,1,NONE,,PASS,83.37302783895271,22.745829455023078,4.5361705449769225,9.630293657428728,13422.653932244537,99.5700397061613,45.601937823600394,69.43462414684905,40.983476495537076,34.48491478971582,56.63772591912628,36.1570455470533,1.3692122636849957,1.9229843285830341,11.523992284925813,12.851669218749999,4.179665700992079,17.03133491974208,0.748767370889654,3.1225022567582528e-15,0.0,13.812947207520581,38.70404628672468,13422.653932244537,11.523992284925813,train
SIM_03060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.594,2731.83,95.96,9.04,26.79,13.899,16.109,1,NONE,,PASS,53.11648190754062,19.43744538924541,17.156554610754586,8.667911857394534,5817.0248759662645,99.68270676222917,31.08045251424638,31.973554959642325,35.02242412476651,32.15245409465466,38.91422809917374,12.665330573650158,1.2408453434795004,2.331415807655329,4.9644025248101205,16.372956093750002,2.3293859406406834,18.702342034390686,0.9621810716308712,6.2450045135165055e-15,3.7470027081099033e-14,10.8757347772004,13.598797678650293,5817.0248759662645,4.9644025248101205,train
SIM_03061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.116,2766.72,65.32,7.41,27.61,10.989,25.648,1,NONE,,PASS,79.6551737511351,20.802745176846443,5.313254823153563,10.881576502315445,13556.528955287074,99.60669758767365,30.56799412131915,70.69820179988231,37.48242374206566,22.06641074363675,68.56993126019732,38.58740634959217,1.463031422524036,2.3676470697535716,11.601129155467445,9.046065520833332,9.512827147866998,18.55889266870033,0.8921367113296407,6.2450045135165055e-15,0.0,14.522749604364558,34.206443902192504,13556.528955287074,11.601129155467445,train
SIM_03062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1008,1583.41,96.68,9.04,29.19,11.234,26.966,1,NONE,,PASS,85.32540576222064,25.68362973767451,4.417170262325487,6.005605014073026,10755.22544323585,99.62071699597243,32.775898122010254,78.1706354896144,46.27681033815227,28.151877422179314,81.16753085257487,49.597452145358,1.56906622116555,1.3621366294946728,9.252238229330764,10.682387208333333,11.369536387389283,22.051923595722617,0.8585984076610224,0.0,1.8735013540549517e-14,9.308840117161502,27.63360112396427,10755.22544323585,9.252238229330764,train
SIM_03063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9584,1674.05,54.3,8.38,20.28,11.997,19.899,1,NONE,,PASS,65.38905609202725,22.85896778487525,12.099432215124754,5.109991073210399,4827.110839603501,99.69475278078849,30.722775074547332,50.039938890137904,41.18732934211757,30.830025571997027,57.96073172516387,23.72377352537245,1.379310840945263,1.397669919749889,4.03017091473519,13.332441874999999,7.023280725518441,20.35572260051844,0.8904917663861841,6.2450045135165055e-15,1.2490009027033011e-14,8.304224086066816,12.26073712510346,4827.110839603501,4.03017091473519,train
SIM_03064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7495,2953.19,84.28,7.77,30.31,16.502,24.331,1,NONE,,PASS,79.07942428307099,24.31652756992292,6.432972430077081,11.028346184159616,14074.511558240481,99.62656157632392,43.90711218103798,62.70369287377488,43.8135631890503,37.13252866222068,58.60998902660937,30.272982990342616,1.3842938647033247,2.5499080635095326,12.152523377200763,16.537198546006945,4.958282331519568,21.49548087752651,0.8839864497805289,0.0,0.0,15.04390740482005,35.60347073016851,14074.511558240481,12.152523377200763,train
SIM_03065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1969,2953.35,25.19,7.18,23.4,17.665,23.583,1,NONE,,PASS,79.78381623600681,24.890077367330807,6.30682263266919,11.225473633452859,14564.538604901736,99.61990710097169,47.35292685754208,61.600555249690444,44.84698624744289,34.87598397627951,55.30370857182374,29.038318749999668,1.3591044846204112,2.491979848501581,12.289277161913917,18.037603457465277,3.631585219416345,21.66918867688162,0.8705954729302398,0.0,1.2490009027033011e-14,15.364776270600638,36.93735035691946,14564.538604901736,12.289277161913917,val
SIM_03066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4927,2223.08,91.38,8.67,29.99,11.748,26.438,1,NONE,,PASS,81.0309024059098,23.898200953867757,5.594499046132238,8.114314183916804,11684.819939369558,99.63499675297709,32.363784643546,71.95422970649685,43.05982153850046,26.866002520370877,74.5962472219111,41.1117764698167,1.5128303439393027,1.9174763561072248,10.07852437119284,10.9929431015625,10.48641929682619,21.479362398388687,0.8987857470883138,6.2450045135165055e-15,1.2490009027033011e-14,11.587574647769673,29.24611441868002,11684.819939369558,10.07852437119284,test
SIM_03067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1306,1773.62,84.67,9.1,27.83,19.554,22.387,1,NONE,,PASS,79.42159671310331,31.078147323417607,8.052452676582396,5.683714639932751,8596.905592800915,99.67954157937254,48.385261470129684,60.13076134254247,55.99666184399569,47.45402794808744,61.087582620592265,30.366505177742198,1.403475257293693,1.5189024929889694,7.362265500443232,25.191342776041665,2.3023356257354584,27.493678401777125,0.8846627218688947,0.0,1.2490009027033011e-14,9.199864578873438,22.31804580839483,8596.905592800915,7.362265500443232,val
SIM_03068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9436,1834.39,91.92,7.31,25.49,14.069,16.27,1,NONE,,PASS,84.7114269814029,18.588736691091125,3.3548633089088735,10.414501759790335,11940.733283123602,99.43226349032702,55.732670226576055,65.46307830888041,33.49321926322725,19.540767886753596,39.770086438586695,31.20945569970254,1.246758085299076,1.5587315673057718,10.14636904103459,9.947574850694444,0.8941460122431585,10.841720862937603,0.5832414027432874,0.0,1.8735013540549517e-14,16.255773171532535,47.126538247526746,11940.733283123602,10.14636904103459,test
SIM_03069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.997,2417.36,51.6,9.34,20.48,17.988,20.523,1,NONE,,PASS,89.01037194300308,19.579611516302386,2.4173884836976205,17.824911385621885,21852.36813859363,99.26262900909994,67.91725861052255,65.74598185490052,35.27857930865295,7.398470666078122,50.7168613341422,37.38236921927688,1.3249160605208858,2.019637548379362,18.257050341576146,12.965054713541667,0.7314535854506383,13.696508298992306,0.6995291141291702,6.2450045135165055e-15,3.122502256758253e-14,25.160691030225085,79.0301238870319,21852.36813859363,18.257050341576146,train
SIM_03070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.963,2901.72,80.76,7.29,27.65,13.89,21.398,1,NONE,,PASS,83.1982989963187,18.272842408561477,3.690157591438525,15.297387870358786,17194.644952127204,99.47281654086683,47.77507135446108,67.82819730072238,32.92404037578644,21.970889797117966,47.171412100128684,33.37904584187856,1.299080122721076,2.4835048626795206,14.716438646959665,9.819863203125,3.1694285368772244,12.989291740002223,0.7108522828345675,3.1225022567582528e-15,1.2490009027033011e-14,20.19280242211215,53.42329428154212,17194.644952127204,14.716438646959665,train
SIM_03071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0793,2849.23,58.5,7.95,30.88,19.154,24.124,1,NONE,,PASS,88.00930397717526,22.072117372347716,3.0071826276522833,16.98881050321642,23637.312302196355,99.40374029112368,62.20922724268132,68.27083664092957,39.76958085107697,12.915451853523612,52.57007749387762,35.55589918178834,1.3386243875455974,2.4647656203302613,20.447782284849986,15.797128870659721,1.78364319774042,17.58077206840014,0.796514977327259,3.1225022567582528e-15,4.9960036108132044e-14,23.35274779293151,71.63854708805387,23637.312302196355,20.447782284849986,train
SIM_03072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8067,2471.48,35.34,7.49,30.26,18.857,24.188,1,NONE,,PASS,82.165604279042,27.77747934180289,6.029220658197109,9.155105490080416,13815.761917608366,99.62956991397542,49.57339456451751,64.63296395436348,50.04951232757278,38.392123334248154,59.65925879480006,32.028646758045305,1.39238504649142,2.133627844969584,11.927142573227211,20.945774414062498,3.421944764632522,24.36771917869502,0.8772473153107001,0.0,0.0,13.371641814259117,35.64766959928366,13815.761917608366,11.927142573227211,train
SIM_03073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5745,2684.67,64.38,9.01,23.68,16.434,23.994,1,NONE,,PASS,89.92672539051493,18.501974115471494,2.072525884528504,20.900679425915968,26464.8270473804,99.2214805012938,62.96455517860128,72.80098927375425,33.336890298146834,6.7902320850394435,44.617716922681566,43.330351141218884,1.2807838199915764,2.2674116907178967,22.35159563002436,11.016466002604167,2.119272893547818,13.135738896151985,0.7099641808042406,6.2450045135165055e-15,1.2490009027033011e-14,25.734979476609844,84.78130986216463,26464.8270473804,22.35159563002436,train
SIM_03074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1779,2838.64,34.03,6.91,23.11,12.382,23.56,1,NONE,,PASS,84.70317618110349,18.78538571026895,3.3925142897310496,14.454138450110364,18477.017968603588,99.49080762442189,41.46471376620294,73.86734600083932,33.847541820304414,24.791416489003378,57.1736476306736,37.99638379009059,1.3732940456834921,2.3928474734206104,15.575305696573118,8.75468752170139,5.241441012929279,13.99612853463067,0.7450540942036524,0.0,1.2490009027033011e-14,18.10509237838309,51.93751747947443,18477.017968603588,15.575305696573118,test
SIM_03075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1109,1988.43,34.69,7.76,25.79,19.312,21.547,1,NONE,,PASS,91.70960575938184,21.19491527744498,1.9159847225550237,16.991646723641736,23796.78179973523,99.14547423225149,73.10284800677465,69.17742725063873,38.1890365359369,4.344563366639899,56.98491824617582,43.480483306838046,1.3718552254831582,1.691320904343135,20.24109197406216,14.684047964409723,0.5795287125522984,15.263576676962021,0.7201527572608455,3.1225022567582528e-15,6.2450045135165055e-15,24.39749761474336,88.05960958480206,23796.78179973523,20.24109197406216,train
SIM_03076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5574,2180.57,33.88,6.58,21.4,19.744,25.884,1,NONE,,PASS,81.0930259697258,32.078292654948314,7.479107345051689,6.982814374487773,11503.20205149368,99.6797711435777,46.85239444490766,64.42553933934916,57.79872550441137,51.041990338418515,69.70308002705464,33.555750393604626,1.4722685030584537,1.8275141132849169,9.64071967287118,25.727075348958333,4.810656734785141,30.537732083743474,0.9519749823416117,0.0,3.7470027081099033e-14,10.205023341642915,26.77225982179408,11503.20205149368,9.64071967287118,train
SIM_03077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6854,2767.7,25.5,9.39,31.86,15.109,21.289,1,NONE,,PASS,85.3915888182863,18.51750760160066,3.1678923983993443,16.14608828443179,18851.554521748203,99.41662433484728,54.06060230433044,68.2006906610124,33.36487856144263,16.66295977110755,43.97936510227287,34.389258981744845,1.276250655515924,2.401954474206325,16.360362658256882,10.613610314236112,2.2933681402970594,12.90697845453317,0.6970148862483787,0.0,0.0,21.87764590976417,62.11186829923927,18851.554521748203,16.360362658256882,val
SIM_03078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8838,2351.78,28.42,7.04,32.52,13.008,19.941,1,NONE,,PASS,62.50508092237964,21.80414741880107,13.079652581198921,7.28267942220066,6260.12273949627,99.69033330404201,31.033856607277748,45.63286094727887,39.28675210594787,30.68847734390107,53.3512636411501,20.372094181716122,1.3444452626095007,2.0454138358869773,5.4446171264813685,14.528557640625001,6.167371497130387,20.69592913775539,0.9491739686143336,1.2490009027033011e-14,4.9960036108132044e-14,10.420770759517202,15.240153862730837,6260.12273949627,5.4446171264813685,train
SIM_03079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3762,1858.93,82.88,7.9,33.81,14.325,21.534,1,NONE,,PASS,89.84351016718963,21.001998623702583,2.37420137629742,11.062654615630514,18205.019186870144,99.40489127532342,53.371835586710404,78.21812211437675,37.84143896162628,21.596548276761,53.26740890244309,42.91051782229061,1.3438192227650951,1.6235905022783348,15.900273945547822,10.804796192708332,2.8986902865975246,13.703486479305857,0.6524848765507621,3.1225022567582528e-15,6.2450045135165055e-15,15.363835916058537,59.4563566695836,18205.019186870144,15.900273945547822,train
SIM_03080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1915,1975.75,51.12,9.21,23.16,10.703,14.572,1,NONE,,PASS,51.140307542196986,16.974235177868312,16.217264822131696,6.743311566620302,4036.663659783885,99.65869611202731,26.665758192786466,33.3739720303525,30.58420752769065,25.215490480091653,38.64084335615642,13.581995954813184,1.238962565594163,1.6657506014832013,3.4033025024777364,11.167268650173613,3.650265066011005,14.817533716184618,0.8729426428298998,6.2450045135165055e-15,2.4980018054066022e-14,9.634638494157716,10.862867741932908,4036.663659783885,3.4033025024777364,train
SIM_03081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0111,2683.25,77.93,9.37,27.34,11.155,19.786,1,NONE,,PASS,79.11249864368953,16.62240620252425,4.388693797475744,13.128210475552144,12796.475265616551,99.51073472559202,38.37475928077512,66.10560687060442,29.95028144598964,21.781467094589306,47.72136734392694,32.31196512300284,1.3030544262715487,2.2941554468934795,10.940875219100679,7.398934841145832,4.08271069416621,11.481645535312042,0.6907330620742778,6.2450045135165055e-15,0.0,17.877314838998494,40.67439882600698,12796.475265616551,10.940875219100679,val
SIM_03082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8533,2232.41,62.56,8.57,28.22,15.166,19.606,1,NONE,,PASS,82.48895049414352,21.326115838102407,4.527184161897588,10.268535340026117,12700.207330366518,99.54002466661474,50.16052624003162,64.86509951892482,38.42543394252686,27.698079142260077,46.60825079854385,31.164772557789718,1.2950229441395282,1.9142808598543497,10.890366827196855,12.704697624131944,2.1877908678567732,14.892488491988717,0.6983216543061714,6.2450045135165055e-15,0.0,15.26293117289123,40.57258389296723,12700.207330366518,10.890366827196855,train
SIM_03083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.929,2152.12,34.64,7.59,32.12,18.478,21.097,1,NONE,,PASS,87.00502395386452,24.29963314007482,3.6293668599251823,10.802269021194553,16488.84519404529,99.49806381515926,58.95245231826315,68.34165064648357,43.783122774909586,22.354275882116816,53.54992967585953,33.708436035224054,1.3459296207366092,1.8693141345006672,14.322078407719948,16.936562595486112,1.221650572150939,18.15821316763705,0.7472628521988106,3.1225022567582528e-15,1.2490009027033011e-14,16.434676731626368,52.65483319949228,16488.84519404529,14.322078407719948,train
SIM_03084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2888,2090.4,47.33,8.5,28.32,15.731,20.589,1,NONE,,PASS,82.66737989104979,23.38560976261929,4.903190237380705,8.872452650273617,12018.179379505893,99.57556196659617,49.15007843697016,65.91416549686124,42.13623380652124,32.7817682445095,51.492228872488475,33.0991574633081,1.3306343295544687,1.7931027529394559,10.308950693987859,14.4565099375,2.651204565966583,17.107714503466582,0.7315487890682413,6.2450045135165055e-15,0.0,13.386237664017708,36.336474527665466,12018.179379505893,10.308950693987859,train
SIM_03085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3445,1638.44,49.11,8.61,24.36,11.287,26.223,1,NONE,,PASS,94.72875451074223,19.272091461437952,1.0724085385620465,14.40134782347528,30823.79270487831,99.12103294454022,47.1344932678923,90.02895117232218,34.72448911970802,12.814136060802255,71.3662908963138,63.08711659071241,1.4859321958187672,1.3869595321175165,26.092718139233263,7.2574412109375,5.745828518795507,13.003269729733008,0.6747202168353964,3.1225022567582528e-15,1.8735013540549517e-14,14.221325984557218,82.04455366831439,30823.79270487831,26.092718139233263,train
SIM_03086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8746,1854.4,59.3,8.26,28.2,19.289,22.128,1,NONE,,PASS,87.52658965215619,27.89875034526618,3.97584965473383,8.248324943188475,14808.9453562562,99.55520249443548,56.943875257333346,71.02988152697532,50.268018640119244,31.084047886720814,57.95507371731722,36.6506402482249,1.3792674948837347,1.590033571865852,12.697756837993024,20.226813227430558,1.567296153817235,21.794109381247793,0.7811858635792189,6.2450045135165055e-15,1.2490009027033011e-14,12.725921547343438,43.6651526469791,14808.9453562562,12.697756837993024,test
SIM_03087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1245,1623.49,82.16,9.1,27.61,10.156,26.739,1,NONE,,PASS,68.32666852796827,26.04920074294526,12.075299257054727,4.48815690397445,5116.049738373995,99.72354884206405,22.82448509331072,58.95935192615555,46.935496834135606,25.030398352382498,82.63875694510216,30.894853874135514,1.5819403585890741,1.389317076275961,4.378108435900532,12.102874040798612,17.40132631191571,29.50420035271432,1.132633612979652,1.2490009027033011e-14,0.0,8.010800356109641,11.720845978571102,5116.049738373995,4.378108435900532,test
SIM_03088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2661,2049.89,28.99,8.59,20.18,18.419,26.695,1,NONE,,PASS,86.53324213283268,30.516899703806907,4.749200296193097,7.780583737114868,15171.85672148113,99.62043896320706,48.748239518063855,73.72430187658875,54.98540487172416,45.668182566298306,72.17161871736174,41.574520412371434,1.4925936510503208,1.710876727276063,12.662716816194514,21.313643058159723,5.476321587623991,26.789964645783712,0.8778730770754453,6.2450045135165055e-15,2.4980018054066022e-14,10.885170206015394,36.72279577773654,15171.85672148113,12.662716816194514,val
SIM_03089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9279,2063.26,33.6,8.53,22.13,15.04,17.398,1,NONE,,PASS,70.15024645309832,22.39750053729878,9.530399462701219,7.1721916191313815,6895.2954223527595,99.65238546673075,42.11073816355315,48.43645850721767,40.355856823961766,35.81292888984378,44.47487873282872,21.75727195223523,1.2797680788197798,1.7334833335835702,5.793200902835123,15.550162198784724,1.8020754989131949,17.35223769769792,0.7747399165724348,6.2450045135165055e-15,0.0,10.906186400755956,19.476050502620485,6895.2954223527595,5.793200902835123,train
SIM_03090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6363,2733.62,43.67,6.71,29.05,16.401,26.19,1,NONE,,PASS,80.62652922102777,26.313515956162284,6.322784043837712,9.771315385179726,14069.454867654296,99.64255034038455,42.368540284686695,66.3838624343841,47.41174046155367,38.46763546587991,66.86322782763995,34.08267335417055,1.449228146679604,2.3505217971479,12.097716705471152,17.4374731015625,6.686911748454766,24.124384850017265,0.9168058305172117,6.2450045135165055e-15,2.4980018054066022e-14,13.295633959369207,33.927101773630376,14069.454867654296,12.097716705471152,train
SIM_03091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8635,2505.26,34.71,7.15,20.49,14.28,26.82,1,NONE,,PASS,84.07027104760725,25.10632539430219,4.757174605697807,9.809373930099738,15675.177149664092,99.60844886638115,40.044720149872916,73.43064865644361,45.23662233207602,33.379827694047506,71.66795052526503,40.96129913220443,1.4884239541428366,2.0931468546416494,13.096623802228132,13.756652382812499,8.075786025158843,21.832438407971342,0.8695991175564924,0.0,1.2490009027033011e-14,12.81546013418109,37.76577052477535,15675.177149664092,13.096623802228132,train
SIM_03092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.097,1671.93,51.0,7.92,28.83,11.445,21.618,1,NONE,,PASS,68.27499354032078,23.279724547443177,10.817275452556826,5.143713822850641,5259.0001260998515,99.69234873332911,29.462436257945324,55.02395493032219,41.94544963503275,28.785199227519023,63.66502042444636,27.351803206067686,1.4237117165205146,1.4365738310939953,4.518695136085283,12.350395130208332,8.871382791606626,21.221777921814958,0.9115991848857918,6.2450045135165055e-15,1.2490009027033011e-14,8.625476424253485,13.553699885675636,5259.0001260998515,4.518695136085283,train
SIM_03093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9756,1972.95,58.29,7.62,21.91,19.648,27.389,1,NONE,,PASS,93.37424138151142,27.055746685741223,1.9198533142587786,12.970920675217199,29594.173499586523,99.34256211889722,62.562542871610994,82.30179310585645,48.74909312746166,14.758146076884742,64.50975869180571,50.4123591514838,1.4304073560040542,1.656372825753145,24.845528161047646,18.748370211805554,3.0851992582165724,21.833569470022127,0.8069845465225597,0.0,2.4980018054066022e-14,15.731772699629953,77.12261466146303,29594.173499586523,24.845528161047646,test
SIM_03094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.618,1644.55,53.07,7.36,21.26,10.574,15.567,1,NONE,,PASS,59.41329436328605,18.19116246815092,12.426837531849081,5.690823569097089,4043.6119869670506,99.65395861669776,29.756371047392143,42.22008993285768,32.77686931198364,26.011156773524416,43.364713004478745,18.5532543256898,1.2719009520509683,1.3776259630434882,3.38730039081796,10.16427234375,4.064710369586032,14.22898271333603,0.7821920527755236,0.0,1.2490009027033011e-14,9.251522129225858,11.785741902972463,4043.6119869670506,3.38730039081796,train
SIM_03095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0815,2111.15,48.03,9.41,34.66,16.897,21.158,1,NONE,,PASS,90.22692271264252,19.923457938792158,2.15804206120784,15.549262196410137,21458.137673059337,99.26346956888852,64.99697615441151,72.07933425846235,35.89812241223812,9.073529082350715,47.95120259919939,39.731659065980594,1.304718952283396,1.8489854607638476,18.793446497196165,12.178368945312497,1.2643134326039618,13.442682377916459,0.6747163278189152,0.0,0.0,21.93280791465556,78.13562237745349,21458.137673059337,18.793446497196165,train
SIM_03096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2672,2128.03,90.19,9.06,29.68,18.307,26.886,1,NONE,,PASS,91.86494966679331,25.967649052211797,2.299550947788203,12.413833526893491,26018.597935883492,99.41665138522984,58.02129727437434,80.62100587915334,46.788556850832066,19.906314177116705,64.39969563119529,46.86921977134988,1.4295331837096092,1.8336157147470236,22.418908591946746,16.973815624999997,3.720137313318449,20.693952938318446,0.7969128393837346,0.0,1.2490009027033011e-14,15.77044804256444,69.08942816885913,26018.597935883492,22.418908591946746,test
SIM_03097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9071,2784.86,47.24,8.91,25.12,13.36,22.386,1,NONE,,PASS,84.98227473912334,18.61715190937449,3.289948090625514,14.936191043449647,18459.29950732145,99.46366456326531,46.43842873645992,71.96175372267432,33.54441785472881,23.09650184551033,51.65894124482283,36.80858016389351,1.331867038563473,2.3634402159993573,15.66594041164749,9.391718296006944,3.860741854379647,13.252460150386591,0.7118414360530325,0.0,3.7470027081099033e-14,19.198158812791455,55.29040803207514,18459.29950732145,15.66594041164749,test
SIM_03098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.802,1579.12,68.5,7.66,28.51,17.17,25.732,1,NONE,,PASS,94.76516317272818,21.60835250664548,1.1936474933545138,16.874554427538097,29860.124633086576,98.93139505373004,68.87541459219992,83.18102310863263,38.93396848044231,2.41739321082486,54.74653165655581,57.08366041029185,1.3549049042454688,1.3553908217105015,25.629552448716503,12.791882413194445,2.220778333949838,15.012660747144283,0.694761932568772,3.1225022567582528e-15,6.2450045135165055e-15,18.528835999509678,95.58439021125572,29860.124633086576,25.629552448716503,train
SIM_03099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8809,2876.18,63.22,8.2,33.22,15.237,24.884,1,NONE,,PASS,69.29757032082343,25.557567612452566,11.323332387547433,8.562837856017584,9348.596158049228,99.70228435438611,33.94033390633906,53.523183669069795,46.04967137378841,35.2314531129153,65.1529910246616,25.235702508754482,1.4355269080729787,2.507228860320967,8.149375244576744,18.214746575520827,8.541570960570368,26.756317536091196,1.0469039128377207,0.0,2.4980018054066022e-14,11.557827478262752,20.72626503736707,9348.596158049228,8.149375244576744,train
SIM_03100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3006,1797.15,87.58,7.36,20.82,13.187,14.027,1,NONE,,PASS,66.68015953189051,18.870885228482205,9.42971477151779,6.891567678022492,5379.841759427706,99.61652796494324,41.46916098416186,43.073017526549876,34.00159500627424,28.93184979860137,37.193557259837334,18.503306883422265,1.2290427126899532,1.5032077953575678,4.499913791593301,11.96265379340278,0.74195508431271,12.70460887771549,0.6732386278593953,6.2450045135165055e-15,1.8735013540549517e-14,10.85711977060943,17.656975694760384,5379.841759427706,4.499913791593301,val
