simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0034,1700.47,92.69,8.96,22.89,10.134,23.636,1,NONE,,PASS,91.74351412013917,19.26925724470931,1.734142755290692,10.68908325081633,20476.79223339228,99.37140418526546,39.61547554789606,86.32681808000365,34.719382422899656,23.155158189932028,66.46663646077586,54.46719967403699,1.4460393308553443,1.4323562572982491,17.24820872164497,6.651623630208333,6.144113554472349,12.795737184680682,0.6640493207486741,0.0,1.8735013540549517e-14,13.330686226661312,57.824512531279524,20476.79223339228,17.24820872164497,train
SIM_03102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3766,1652.05,76.75,8.29,29.99,12.791,15.267,1,NONE,,PASS,72.93246222018159,19.23710382996842,7.139496170031585,6.7260205456528235,6085.313562708808,99.59286822156395,43.14129329218786,52.39508714309282,34.66144834228544,30.99149026703345,39.39725767426635,24.31254902173486,1.2441789232241283,1.4249450375636237,5.248774167368136,10.786701411458335,1.5236935337361066,12.310394945194442,0.6399297448307556,3.1225022567582528e-15,1.2490009027033011e-14,11.262982879439022,21.33592007020177,6085.313562708808,5.248774167368136,train
SIM_03103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8049,2183.56,80.29,8.63,29.17,17.377,25.504,1,NONE,,PASS,85.15655331827064,27.935522159505368,4.8693778404946375,8.485567517005222,14661.918015657708,99.61138839706693,47.77996840380959,71.57518632598409,50.33427416127093,41.69580082267607,66.88636420083252,38.787439457607114,1.4494143929259091,1.8782945075699855,12.612156331518849,18.639277165798614,5.101745273524697,23.74102243932331,0.8498506777058816,0.0,2.4980018054066022e-14,12.124324318201731,37.6617322217118,14661.918015657708,12.612156331518849,train
SIM_03104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6784,2046.51,76.44,7.83,28.52,16.908,19.074,1,NONE,,PASS,88.11531622481918,20.864297036977586,2.8141029630224117,12.590204991592353,17126.379965691096,99.38479631218063,62.31130305678363,68.46618551687567,37.59332799455421,14.794424182044041,48.56782528261717,34.69650034425482,1.309195203049995,1.756619397154084,14.70040764558398,13.068133625000003,0.8106039712110638,13.878737596211067,0.6651907596797495,3.1225022567582528e-15,6.2450045135165055e-15,18.924726991012726,62.741444425939704,17126.379965691096,14.70040764558398,val
SIM_03105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7173,2350.38,59.13,8.79,25.45,12.558,27.676,1,NONE,,PASS,81.83763504668669,25.138311870195892,5.578988129804112,8.456021973006981,12902.833951537521,99.64022745373059,33.60232635534169,72.64608237554647,45.29425562197458,29.055436802727396,77.5986825718414,41.63381370528007,1.5382701749639602,1.9969149390786465,10.962423894977167,12.3133176796875,11.024940081153591,23.338257760841092,0.9283939940498172,6.2450045135165055e-15,0.0,11.550219949480194,30.696646969663956,12902.833951537521,10.962423894977167,val
SIM_03106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2935,2103.29,99.91,7.43,21.02,18.825,24.215,1,NONE,,PASS,88.33942666664011,27.644498483925023,3.6490015160749785,9.5752944653139,17965.07924507081,99.54474682686106,55.26076924195104,73.93658063452048,49.809907178243286,31.08445363525209,60.27237280280508,38.66452325026249,1.3971347920727681,1.7604723853989246,15.036930671686035,19.35388884114583,2.8389844331686467,22.19287327431448,0.8027952935091007,6.2450045135165055e-15,2.4980018054066022e-14,13.500356641755252,48.42669669410225,17965.07924507081,15.036930671686035,test
SIM_03107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.476,1917.06,97.38,8.7,30.46,15.572,18.916,1,NONE,,PASS,79.10980489392743,23.31840609053405,6.157593909465951,7.541477876014895,9148.281966072354,99.60661231907113,47.66239307580514,60.08568917503304,42.015146109070365,34.5265698818495,48.20061176410333,29.32509099030393,1.306527642958325,1.6560881784331556,7.902914680284214,14.900476215277779,2.0322973356390883,16.932773550916867,0.7261548445968017,0.0,2.4980018054066022e-14,12.005114746943113,28.369021433120828,9148.281966072354,7.902914680284214,train
SIM_03108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3019,2278.52,96.98,7.25,23.11,10.589,17.114,1,NONE,,PASS,53.883672462653585,17.944286719840438,15.357613280159562,7.495755300485516,4932.051473360147,99.67102525760207,25.068691762656236,38.45519500170256,32.332048143856646,23.673933617434,45.92150890164258,16.27941369739761,1.2900925956156206,1.9206911849119048,4.157500389908629,11.072592671006946,6.043437730270717,17.116030401277662,0.9538428954299422,6.2450045135165055e-15,0.0,10.433483087276556,12.121556409201613,4932.051473360147,4.157500389908629,train
SIM_03109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0884,2376.15,43.53,7.85,21.58,13.498,25.21,1,NONE,,PASS,74.58188399089593,25.423770942352565,8.664629057647437,7.531920296350381,9326.153642123705,99.68301999889104,33.50181664691794,61.77622496220266,45.80859629252715,32.33790023028327,70.17673950979149,31.937306173163282,1.4761468897287489,1.9926447384604786,7.820933436463115,14.777262218749998,9.572577910434505,24.349840129184503,0.9577587913451879,6.2450045135165055e-15,1.2490009027033011e-14,10.574331881186655,21.708571644546502,9326.153642123705,7.820933436463115,train
SIM_03110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1157,1847.17,83.4,9.18,25.15,19.136,24.797,1,NONE,,PASS,93.10244935592699,25.245380860005096,1.8703191399949117,12.98800186611713,26604.775330168944,99.2968702465871,65.01933502538586,80.28181954494387,45.4871727207299,11.972817808143608,57.33637107609062,48.30742350769939,1.374535815111699,1.5678041134978697,22.581070611435607,17.062883756076385,2.0126519453568936,19.075535701433278,0.7556049879862826,6.2450045135165055e-15,6.2450045135165055e-15,16.695809549591196,78.66700533788178,26604.775330168944,22.581070611435607,train
SIM_03111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.36,2617.1,96.38,8.38,21.22,19.918,26.285,1,NONE,,PASS,90.7952152688674,23.933618744873446,2.426381255126554,16.914076441006287,28265.11324143172,99.3537092032782,64.34394630104438,74.18451068968909,43.12363737815035,11.125761628717257,56.595272495536236,41.3232496885663,1.3688894413812132,2.1920252120276125,23.674235163361676,17.303097569444443,2.224741147296516,19.52783871674096,0.8159166787481229,0.0,2.4980018054066022e-14,21.650561199326404,78.6743965416383,28265.11324143172,23.674235163361676,train
SIM_03112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3462,2226.98,61.73,9.17,24.76,14.083,23.569,1,NONE,,PASS,88.5288528051424,21.55341156164558,2.7927884383544264,11.88512828189709,19322.02764577225,99.46631185363599,48.59771622094542,77.6835845579066,38.83497578674879,26.343599861316243,59.06733788103792,41.76701305324048,1.3878148002959365,1.8877004437531257,16.378324080653815,11.048567619791667,4.317503470628585,15.366071090420252,0.7129298787095155,3.1225022567582528e-15,1.2490009027033011e-14,15.496144361404903,55.40073277997993,19322.02764577225,16.378324080653815,train
SIM_03114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.774,2739.67,90.09,7.63,34.76,19.438,23.228,1,NONE,,PASS,87.99751241097673,21.800503724695375,2.973496275304627,16.880901433013545,22702.087433594545,99.38383449711047,64.22720882239136,66.4479980624603,39.28018689134302,11.385139008792091,53.802611174403594,35.11583289709396,1.3478199298459044,2.4002347967042335,19.889380916656215,15.84912348958333,1.3047350504890558,17.153858540072388,0.7868560633597049,0.0,1.2490009027033011e-14,24.13812826983919,72.9281382843785,22702.087433594545,19.889380916656215,val
SIM_03115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5994,2306.6,91.34,7.09,33.84,11.012,24.292,1,NONE,,PASS,78.09698783064601,21.554300059331315,6.045099940668689,8.593517180320424,10500.33074971941,99.62743790946325,31.023291699012066,68.24578512245373,38.83657668347985,23.956810195306414,67.13901041152589,37.21945665591585,1.451449736083234,2.0147826215081888,9.171891058104011,9.581927109375,9.075700495527709,18.657627604902707,0.8656104607222179,6.2450045135165055e-15,7.494005416219807e-14,12.578236581774387,27.865705502811384,10500.33074971941,9.171891058104011,train
SIM_03117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8289,1809.11,37.8,9.12,33.37,15.538,16.625,1,NONE,,PASS,69.99765494959777,22.9794601457485,9.849439854251491,6.209811430997498,6015.40737762202,99.65674771401422,43.51834048963425,46.8812614386869,41.404432695042345,35.1294820363058,45.1033926209885,20.881815213180385,1.2842435578912326,1.5778127848412404,5.246329226216395,16.55665157204861,0.989566897802105,17.546218469850718,0.763560952196564,6.2450045135165055e-15,0.0,10.152173818622078,18.05787805725568,6015.40737762202,5.246329226216395,test
SIM_03118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.828,2163.59,87.83,8.86,20.48,18.006,18.915,1,NONE,,PASS,68.7016264627853,26.675467522970276,12.152532477029725,6.525407221359044,6898.463706231775,99.69839908571592,43.01991038089953,45.07138590613399,48.06390544679329,40.63498454010546,52.624860123970045,19.835645136251966,1.339031768089024,1.8076197187419762,5.763475993330719,22.909531145833334,1.0439870652477947,23.95351821108113,0.8979605770903444,0.0,1.2490009027033011e-14,9.744822100220915,16.87303846728442,6898.463706231775,5.763475993330719,train
SIM_03119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0438,1730.1,92.08,8.2,30.9,13.81,17.417,1,NONE,,PASS,86.73564012439842,19.119831037742138,2.9239689622578626,10.038973323707667,12977.577873110084,99.41974606533104,54.85844656177471,70.61607573218892,34.4501460139498,20.732958553357996,41.42812899005115,35.249708968034774,1.2582930305773534,1.4967452671462882,11.227170834402584,9.794756862847223,1.4017658719236294,11.196522734770852,0.5855973681288896,0.0,1.2490009027033011e-14,15.513100731541979,49.95439316524056,12977.577873110084,11.227170834402584,test
SIM_03120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5229,1781.87,27.21,9.07,24.82,15.721,27.84,1,NONE,,PASS,91.36166118069063,27.886228480521023,2.6366715194789796,8.571803965472832,20536.803367083317,99.5189433591972,47.574547883268444,83.52262408710357,50.2454567216595,38.70574862103651,77.67710734380547,52.06833432704825,1.53894037427722,1.5107069828265602,17.411535213898198,15.587610502604166,6.983549516183637,22.571160018787804,0.8094016741831589,6.2450045135165055e-15,1.8735013540549517e-14,10.935724822837775,50.17097064425741,20536.803367083317,17.411535213898198,train
SIM_03121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8691,1839.3,80.75,7.09,27.99,18.864,21.285,1,NONE,,PASS,91.37743934582127,23.63852116180985,2.230578838190154,12.364880976672188,21200.21373812495,99.3277398479491,66.51750746857566,74.24755446122717,42.59193002127901,12.324162950437145,56.29346796087075,40.88056455930588,1.3665966662004432,1.5759872388198568,18.16520758524348,16.034126278645832,0.8634551914585914,16.897581470104424,0.7148324277325766,6.2450045135165055e-15,2.4980018054066022e-14,17.948522606555557,72.74389448803974,21200.21373812495,18.16520758524348,train
SIM_03122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7035,1664.03,86.17,9.35,26.39,19.43,25.372,1,NONE,,PASS,83.50471185573645,33.15429327164232,6.549206728357681,5.484563777949396,10060.146366086812,99.67040475364331,47.91941948198155,68.32737273626081,59.73746535431048,53.84945143335281,71.94208832878132,37.82831202326909,1.4906920008849043,1.418233229690343,8.57414461994848,25.3892164453125,4.589325782080884,29.978542227393383,0.9042129772386,0.0,1.2490009027033011e-14,8.606692816420281,25.148890330711083,10060.146366086812,8.57414461994848,val
SIM_03123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.975,2891.15,82.81,6.71,23.89,19.058,19.674,1,NONE,,PASS,78.32322034465669,23.477385298310846,6.497614701689152,11.815286544516228,13294.852523792688,99.59132917543137,53.74628340140269,53.13505324672511,42.30159513209161,25.16705197665053,52.69269553362847,25.860450780010375,1.3395363849152884,2.4435275526891633,11.236476298644654,18.780950737847224,0.513180970581869,19.29413170842909,0.821817739210391,6.2450045135165055e-15,2.4980018054066022e-14,17.316551404492,38.25987448562317,13294.852523792688,11.236476298644654,train
SIM_03124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9005,1726.09,53.98,9.02,29.0,10.078,16.882,1,NONE,,PASS,57.740368364864835,18.419466210233708,13.481033789766286,5.73886183930204,4076.6478394991505,99.66752244440892,26.35944116379138,42.613646198518055,33.188227405826495,23.990107418414695,47.67744994826547,18.845943510211768,1.302736606907266,1.4839446922124664,3.5047534737146866,10.0406269921875,5.916973567520329,15.957600559707828,0.8663443542594037,1.2490009027033011e-14,0.0,9.402031616337398,11.266806773850712,4076.6478394991505,3.5047534737146866,train
SIM_03125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4708,2071.35,86.7,9.37,29.02,15.772,25.98,1,NONE,,PASS,75.84967739832386,29.17997769255437,9.290822307445627,6.166598220355017,8557.536432246143,99.70229086246385,37.26492318297635,61.50427507706062,52.57653638298085,40.928895532512826,73.6879481774531,31.976998152347463,1.505217465227468,1.7808876118906405,7.357525585000113,19.714615260416664,8.931509814742103,28.646125075158768,0.9817048312023959,0.0,4.9960036108132044e-14,9.149357698062673,19.904545732777354,8557.536432246143,7.357525585000113,train
SIM_03126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4884,1757.79,75.52,9.16,26.94,13.507,23.387,1,NONE,,PASS,75.4858099831601,26.033848090232187,8.454551909767812,5.586104433119279,7153.2988959355625,99.68220865785337,35.50843564135266,61.98853251486849,46.90783439681475,35.02915483823429,67.85438356721254,32.67626986799786,1.4572283687362622,1.500894591585365,6.107867051754333,14.961439149305553,7.977811898882836,22.93925104818839,0.8811317853850088,0.0,0.0,8.857275765564195,18.276817732556914,7153.2988959355625,6.107867051754333,train
SIM_03127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.493,1608.05,72.21,6.53,25.39,10.927,17.238,1,NONE,,PASS,51.43581770961671,20.313547488058926,19.179452511941083,4.699656226405844,3306.207615706844,99.70774190936812,24.379005625932137,35.77949788632104,36.600986464971044,27.760496486326225,50.10008372331018,15.087002378700621,1.3203849296239418,1.3659467102582814,2.8084346979917547,13.594573914930555,7.011015983416888,20.605589898347443,1.0143767311179985,6.2450045135165055e-15,1.2490009027033011e-14,7.582798980560468,8.08321604573921,3306.207615706844,2.8084346979917547,train
SIM_03128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6485,2482.16,51.57,9.38,34.91,10.356,26.802,1,NONE,,PASS,82.80825496619288,21.239075275003977,4.409424724996027,10.153624047982737,14389.184787498098,99.59093595707034,29.556726203274486,75.59490905630469,38.26860409910626,21.030016365190672,73.89916176175197,43.93142546555585,1.5069843199880049,2.1756887365579147,12.612558122929263,8.320400117187498,10.599683940121846,18.920084057309346,0.8908148689305779,6.2450045135165055e-15,2.4980018054066022e-14,13.972857993651278,36.821911566847916,14389.184787498098,12.612558122929263,test
SIM_03129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1071,2144.42,84.36,7.2,23.64,14.4,22.275,1,NONE,,PASS,90.7404643086137,19.1526805420834,1.954419457916601,15.29048763591595,23009.20274551195,99.28696395128213,56.937580885714034,78.4974093842432,34.509334310060176,12.966733448477637,50.493141674184635,45.56133405254432,1.3232707193482978,1.8108846710532964,19.430434590707513,9.8109538515625,2.6273549296894045,12.438308781251905,0.6494291362465802,0.0,0.0,19.07295940179915,74.31981251602915,23009.20274551195,19.430434590707513,train
SIM_03130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7443,2080.74,92.48,7.74,31.77,13.893,22.991,1,NONE,,PASS,82.17377450486636,23.6202762650023,5.124023734997692,8.238596761591067,11634.375626185916,99.6040544824634,41.71457050142383,69.41564015485363,42.55905633333748,33.603911631590776,61.658220313146096,37.51838203478856,1.4079306215512761,1.8052419076274266,10.09393891090184,12.854840205729166,5.554329764446454,18.40916997017562,0.7793799599817605,6.2450045135165055e-15,0.0,12.14655865093915,32.56579186085663,11634.375626185916,10.09393891090184,train
SIM_03131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5134,2068.61,48.38,9.11,33.51,17.56,23.572,1,NONE,,PASS,75.53688832121372,29.091823946702323,9.421576053297679,6.309016366295187,8436.557018798769,99.69501180182367,42.121015847450685,57.73403414560656,52.41770080486905,46.146508832147326,64.23043553374985,28.567345694672714,1.4281898830877517,1.8049593721066797,7.36129220074989,22.12748616145833,5.0015800756601525,27.12906623711848,0.9325323254678114,6.2450045135165055e-15,6.245004513516506e-14,9.68959473982716,20.727222705326714,8436.557018798769,7.36129220074989,train
SIM_03132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1299,2804.32,34.35,7.45,23.85,11.372,18.531,1,NONE,,PASS,58.36591989511534,18.169252497429508,12.960647502570483,9.533918511834035,6722.270394128773,99.66002743938516,27.32699410559044,42.71039212912562,32.73739188726037,23.830746324943334,47.25389460693891,18.412093549422234,1.2996754168990283,2.369821843975781,5.680729453528145,11.196765681423608,5.977037020040908,17.173802701464517,0.9452123968167748,6.2450045135165055e-15,0.0,12.424855661794277,16.356007472654674,6722.270394128773,5.680729453528145,train
SIM_03133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8259,1812.59,83.1,8.16,29.91,10.545,21.411,1,NONE,,PASS,64.70676311127964,21.887644983258337,11.938255016741666,5.56108228491552,5125.604118894592,99.6931969013999,26.12625577649042,52.22492475548754,39.43719816803304,25.24504044052994,62.59904421873484,25.259991472819788,1.4153071857096244,1.5630032398098834,4.419827894788745,11.195139664062498,9.818381955418342,21.01352161948084,0.9600631605434891,6.2450045135165055e-15,3.7470027081099033e-14,9.184037807645376,12.899331899563476,5125.604118894592,4.419827894788745,val
SIM_03134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1139,2409.97,91.87,8.69,29.13,11.256,14.59,1,NONE,,PASS,71.81611557215508,14.445021670067701,5.668878329932298,12.286258139195715,8519.572569219716,99.49019041153228,41.98790588184614,51.41722625898921,26.027066072194057,21.62292519026476,32.07364826628887,22.01268417380861,1.1945834064649177,2.0727777093052078,7.327551842673032,7.153529486979167,1.533110540346452,8.68664002732562,0.6013587397605411,3.1225022567582528e-15,6.2450045135165055e-15,17.880619953711367,32.5835183738932,8519.572569219716,7.327551842673032,train
SIM_03135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.096,2415.73,86.63,6.58,21.14,13.697,17.121,1,NONE,,PASS,64.7621008329461,20.13842287501292,10.95757712498708,8.401597262238626,6840.047239146937,99.65221290201146,36.99449751177646,44.071711556240245,36.28544662164491,32.32460128454295,42.677706516840765,19.044602809202843,1.2670567593123456,2.0228122606808165,5.727515665650711,13.69492673611111,2.635421810492395,16.330348546603506,0.8109050370009686,6.2450045135165055e-15,3.7470027081099033e-14,11.793256437932778,18.377882860206427,6840.047239146937,5.727515665650711,train
SIM_03136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9327,2405.41,43.62,8.39,28.13,11.896,26.274,1,NONE,,PASS,78.97947323616881,23.640688785362705,6.292011214637293,8.515505257356685,11411.153134999555,99.64598528910427,31.71675362676786,69.21568923519798,42.595835649302174,26.66544926420567,73.11898844049458,38.25130670418708,1.500468271509526,2.062011554182126,9.782086883695783,11.310767046006944,10.523256180208861,21.834023226215805,0.9235781336343504,0.0,0.0,11.938828102729799,27.964579148194574,11411.153134999555,9.782086883695783,train
SIM_03137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7562,2927.64,32.8,7.1,27.16,13.063,16.718,1,NONE,,PASS,49.62725450195147,18.7373654642658,19.0188345357342,9.168553505146013,5802.919554446552,99.68682783726325,27.13975507672897,30.86388118637815,33.76101885453297,28.971585064197306,40.780630545954715,12.167855592972403,1.2537757612139064,2.5016073594299613,4.9584738094791465,15.796971213541667,3.9210247032368337,19.717995916778502,1.0523355566919412,6.2450045135165055e-15,1.2490009027033011e-14,10.899383818473494,12.691042095120423,5802.919554446552,4.9584738094791465,train
SIM_03138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0491,2690.33,92.32,8.02,28.37,15.129,27.08,1,NONE,,PASS,76.60937863569976,26.850897727405044,8.198202272594964,8.561299787680598,11473.706489583057,99.6817751061141,36.152503019179356,63.364857715053994,48.37999590523432,35.64605140678441,72.69985726440761,32.68492131503832,1.4969793058416976,2.3080932908770646,9.84354520452855,17.17862268489583,9.63573763786264,26.81436032275847,0.9986392483030733,6.2450045135165055e-15,6.245004513516506e-14,11.609746633962446,26.00737455298913,11473.706489583057,9.84354520452855,train
SIM_03139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2295,2705.03,95.79,7.37,30.26,16.38,20.813,1,NONE,,PASS,85.1096342789046,19.770542494818145,3.458957505181859,15.117528656603977,18079.901978729285,99.4411326803546,56.642067839313434,65.65711283021756,35.622599089762424,16.98462130216978,43.91691097469177,32.20832496086645,1.2758080088960313,2.33525148068286,15.608373240381264,12.394511080729167,1.7076649321783055,14.102176012907472,0.7132923143916587,0.0,0.0,21.27340818086311,59.657656514673874,18079.901978729285,15.608373240381264,train
SIM_03140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5272,2614.26,53.61,8.24,22.88,11.472,22.724,1,NONE,,PASS,69.36567352139187,21.17539788722234,9.351802112777664,8.739920240254216,8513.970422301967,99.66568282266284,28.973901309421656,56.86891573185648,38.153870067067274,24.820690028369896,61.53289172045246,27.8645072015143,1.4069508839853384,2.2019942611004835,7.171327262433035,11.085984479166667,8.80993163861808,19.895916117784747,0.9395769668059151,0.0,3.7470027081099033e-14,12.122641375291671,20.666132361125484,8513.970422301967,7.171327262433035,train
SIM_03141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7381,1829.88,62.82,7.73,33.8,18.604,25.213,1,NONE,,PASS,86.7482626702918,30.134698234668637,4.603401765331362,7.130619947539238,13761.926196570985,99.61032308416185,50.62118668945557,73.16311097561675,54.29675357597953,43.087323331092584,67.93142887020639,40.920401749880995,1.4578520948381475,1.5981661500125024,12.019282470069102,21.21768168663194,4.204335877002179,25.42201756363412,0.8436128135634428,0.0,1.2490009027033011e-14,10.774620051534383,36.57232882085014,13761.926196570985,12.019282470069102,train
SIM_03142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7834,2336.84,88.27,6.71,24.59,18.719,27.488,1,NONE,,PASS,86.06048947823979,29.93476429717406,4.848635702825947,8.912678515831884,16709.121181893093,99.61860125144075,48.765594253536825,72.79267648630336,53.93651224716047,43.11287573186554,71.63765001713061,39.68599782654723,1.4881734783152325,1.979692973268982,14.155410637139754,21.384242519097224,5.704598213572928,27.088840732670153,0.9049291473869207,6.2450045135165055e-15,3.7470027081099033e-14,12.237124657319749,39.818132334664774,16709.121181893093,14.155410637139754,train
SIM_03143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6761,2881.09,80.33,9.49,33.87,10.051,18.672,1,NONE,,PASS,50.417609701924924,16.978684660829938,16.697415339170053,9.500063218618177,5801.0521032034,99.67026149066436,20.576866927049423,37.57185296060611,30.592224614107998,19.444757440013415,48.363644865532336,15.687093603891428,1.3077112977167973,2.516837476308325,5.067632505530734,10.567922665798612,8.424254618920504,18.992177284719116,1.1185894351718737,1.2490009027033011e-14,2.4980018054066022e-14,12.227069931634535,13.194561648579835,5801.0521032034,5.067632505530734,train
SIM_03144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0586,1516.7,43.91,8.75,25.39,16.921,17.142,1,NONE,,PASS,90.10885000725368,21.678927787845133,2.3796722121548717,9.9937401079246,15242.866166438696,99.3410865624102,65.54431448574329,71.29312667816846,39.06113114927051,14.549369060903974,51.06088794051398,36.99592520251428,1.327450188575891,1.2883500982237714,12.947944961260035,13.288826185763886,0.19313513116299263,13.48196131692688,0.6218924408469084,6.2450045135165055e-15,1.2490009027033011e-14,15.842401746211825,61.598558147550506,15242.866166438696,12.947944961260035,test
SIM_03145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3221,1999.84,40.22,8.85,21.99,16.808,24.863,1,NONE,,PASS,80.29988852764187,29.16660581089861,7.155494189101387,6.5800845166601825,10124.593468756388,99.67096945172312,42.89116575349477,65.50426613976336,52.55244290252002,44.30497334422177,69.11743334351385,34.97806561151936,1.4674872338248928,1.6794033041986052,8.502318047992386,19.920086422743054,6.1257049531994126,26.045791375942468,0.893000424691515,0.0,1.2490009027033011e-14,9.726332601390462,24.741386356804508,10124.593468756388,8.502318047992386,train
SIM_03146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.446,2070.58,38.87,7.57,25.6,17.528,27.409,1,NONE,,PASS,86.65434737544825,29.848956496946904,4.59704350305309,7.919488682891206,15463.593102744098,99.61752317307754,46.816316244607556,74.90649070881898,53.78190359810253,45.48952049088419,74.58659258838811,42.87745889306242,1.5127492218626217,1.7600767593582982,13.144679672513575,19.75232911458333,6.571538950647129,26.323868065230457,0.8819024567214934,6.2450045135165055e-15,1.2490009027033011e-14,11.000553480946646,37.48162992409376,15463.593102744098,13.144679672513575,val
SIM_03147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7163,2948.11,95.39,7.79,29.51,16.725,27.755,1,NONE,,PASS,89.7600965930011,21.287773788285918,2.428526211714083,18.430209249623,28628.854295359255,99.37484662208591,55.552525996641435,76.96178773573239,38.35634916808274,13.98632803804569,58.901566824893365,43.979466492433666,1.3865375655995928,2.538811116745001,24.654186426127573,12.938353351562503,4.201877821549717,17.14023117311222,0.8051678556704704,3.1225022567582528e-15,1.2490009027033011e-14,21.84266054968358,76.254743647779,28628.854295359255,24.654186426127573,train
SIM_03148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5339,2364.97,59.06,6.91,28.06,11.153,15.477,1,NONE,,PASS,53.65068142619632,16.918152230255323,14.615747769744672,8.275511940822042,5092.912267293611,99.65007962296258,27.842847870817227,35.76614762896324,30.483157171631213,24.77685925399573,39.23602771327922,14.665264510744361,1.2430652164950016,2.02687376676502,4.3648292667616,11.102286893229168,3.771785592645559,14.874072485874727,0.8791783099855848,6.2450045135165055e-15,0.0,11.215456857722021,13.48959579909591,5092.912267293611,4.3648292667616,train
SIM_03149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3936,2877.33,87.38,7.31,20.89,14.731,27.092,1,NONE,,PASS,78.8845146727665,25.553534145037286,6.840065854962711,9.892234395132293,13589.678448954057,99.6562009086503,37.07677247109488,66.44246305144844,46.04240386493205,33.53036680323819,71.25876601863852,34.762243028565436,1.485045031224149,2.4072864292680785,11.369654682738501,15.42942036111111,9.066940159195989,24.4963605203071,0.9586290640374886,0.0,1.2490009027033011e-14,12.831438099707803,30.8807468576179,13589.678448954057,11.369654682738501,train
SIM_03150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5719,2328.35,74.86,7.89,30.6,12.381,16.436,1,NONE,,PASS,71.25242354602665,17.50807426130612,7.0638257386938745,9.887866748079324,8074.783830983266,99.57532730267874,40.31028217916802,51.83831067812433,31.546079750101114,27.326797864689624,39.24605320985837,23.189105212184913,1.243134439209175,2.0123162337600027,6.978769767084164,9.698861674479165,2.2942491134841188,11.993110787963284,0.6850045646921186,6.2450045135165055e-15,1.2490009027033011e-14,14.651267871740437,26.57001567694759,8074.783830983266,6.978769767084164,train
SIM_03151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3447,1708.1,50.22,7.5,25.96,18.884,20.051,1,NONE,,PASS,91.65364354365482,23.229340995208684,2.1153590047913142,12.161005658424887,20331.674115504913,99.28803901068879,68.74135129050505,73.29904906026879,41.854668459835466,10.609427479445399,56.99462803030122,40.163765057908265,1.3719292133786791,1.4537037313341148,17.303571527415684,15.726694358506943,0.4448103529767921,16.171504711483735,0.6961671755913907,0.0,1.2490009027033011e-14,18.073571868135115,74.46908341815761,20331.674115504913,17.303571527415684,train
SIM_03152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7967,1683.09,37.63,6.93,30.11,10.161,21.576,1,NONE,,PASS,58.97344548121273,22.290016268197533,15.506683731802472,4.788151046906487,4095.5578211749435,99.71551425967081,22.781280816421994,46.86967751789345,40.16219147422979,24.735236362019666,64.6017544905428,21.778521764537487,1.4311384397508362,1.452292685238985,3.533945698486525,12.005373695312501,12.024076540741982,24.029450236054483,1.0780364602218215,0.0,1.2490009027033011e-14,8.243121115806797,9.68803829575385,4095.5578211749435,3.533945698486525,train
SIM_03153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.269,2886.76,40.5,6.79,20.09,15.832,15.964,1,NONE,,PASS,54.845584919210964,20.988856892732844,17.28014310726715,8.908095342510094,6382.264719514293,99.69141545045275,34.854426497374114,30.686902189956243,37.817760167086206,31.741835846707698,42.324185268680026,14.361241611991376,1.2645712175810964,2.40860492153612,5.32512374217755,19.690928602430553,0.5038050570418395,20.19473365947239,0.9621645315264687,0.0,1.2490009027033011e-14,11.009823801764604,14.399023898695662,6382.264719514293,5.32512374217755,train
SIM_03154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4715,2912.79,83.92,7.05,29.68,18.212,25.337,1,NONE,,PASS,79.9276669537049,26.752989044409336,6.718510955590666,10.41040281277007,14470.013033424477,99.64259686373649,46.053429119378606,62.792198431456825,48.2035838638006,39.743900041078646,61.27517545064946,30.447025924821737,1.4049383670681392,2.5098036765261686,12.468077654300627,19.98847085503472,4.7492952440182945,24.737766099053015,0.9246729798299884,6.2450045135165055e-15,0.0,14.37194469204842,35.13865974469862,14470.013033424477,12.468077654300627,test
SIM_03155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.132,1603.56,68.88,7.43,34.42,17.647,22.405,1,NONE,,PASS,91.43540529103235,25.722608216473223,2.40939178352678,9.065953527988324,18626.33974936189,99.43463583975726,59.041800153017995,79.08942594898069,46.34704183148328,23.46978029311152,56.425255169613806,43.56585638453316,1.3675973661844905,1.4033334161958841,16.30058431969943,16.24793940972222,2.0836269078889957,18.331566317611216,0.712663590073706,0.0,6.2450045135165055e-15,13.19109602208928,58.405539819781815,18626.33974936189,16.30058431969943,train
SIM_03156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9381,1890.2,27.28,7.03,33.55,10.751,27.544,1,NONE,,PASS,72.32905537102951,25.993688248295957,9.944411751704042,5.519448964342514,6816.564667357302,99.70799656309688,24.940511622389582,63.13464796114373,46.835474321253976,25.63089198494411,82.7778661522728,34.12704906815853,1.583163101833683,1.6495033977597178,5.948548608535979,12.151258099826387,16.150317072742645,28.30157517256903,1.0887864354695556,0.0,1.2490009027033011e-14,9.012822638799305,15.894427920361842,6816.564667357302,5.948548608535979,test
SIM_03157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7527,2855.58,64.68,8.52,31.88,17.418,18.303,1,NONE,,PASS,83.03288611950663,18.06189461891792,3.6908053810820847,17.492649072163694,16744.48211185114,99.38742220241899,62.522060706228686,54.72772996536326,32.543954268320576,10.820305161886612,46.517997992016106,31.87161735773621,1.2943739154790765,2.4783838246340646,14.532688146676435,12.3905418515625,0.37790066112880144,12.768442512691301,0.7069270850089953,0.0,2.4980018054066022e-14,26.138027202709136,63.44040578188802,16744.48211185114,14.532688146676435,train
SIM_03158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4676,2678.45,63.58,6.71,20.67,14.506,19.969,1,NONE,,PASS,58.45780993358972,23.071894593349455,16.395705406650546,7.695386152104431,6436.712752781951,99.71269255905078,30.98464752250214,39.80732029159031,41.5709812492783,34.76103199812977,52.28922047528343,16.932495700970087,1.33653779349111,2.2392190368216145,5.381175579376805,18.49050207986111,5.592446261920839,24.082948341781947,1.0438218779277855,0.0,4.9960036108132044e-14,9.956075824794304,13.627392505741293,6436.712752781951,5.381175579376805,train
SIM_03159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2099,2895.88,83.79,9.0,26.7,14.885,21.495,1,NONE,,PASS,80.58724835442015,20.315964722900965,4.893935277099032,13.055388367088288,14863.21503736931,99.54917370999185,46.44285960944464,63.753196111637024,36.6053418430648,27.729157829793344,48.88453465925786,29.7276395467037,1.311500257728463,2.4706788320573145,12.680853754003728,12.142549664062502,3.30979211247741,15.452341776539912,0.7606009356337096,6.2450045135165055e-15,0.0,17.744317180876497,43.27621604035882,14863.21503736931,12.680853754003728,train
SIM_03160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1587,2642.2,31.66,6.58,22.76,19.624,19.958,1,NONE,,PASS,82.46498868823747,24.045718656637096,5.1129813433629065,11.888309020468855,15012.230448606708,99.55006021419767,58.215076854817596,58.03507583145036,43.325619201147916,22.265600048564593,55.637189602834134,29.384340234306045,1.3616242371228264,2.2246260061273158,12.639693537940667,18.842544306423605,0.3316739327064319,19.174218239130038,0.7974067447486155,0.0,2.4980018054066022e-14,17.905412491945462,45.59596857645564,15012.230448606708,12.639693537940667,train
SIM_03161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1977,1969.53,51.51,7.08,26.94,15.144,18.306,1,NONE,,PASS,89.21085688775567,18.018541241618227,2.179158758381777,14.716531506515176,18133.055014522954,99.25278967537864,63.555817536351434,70.39543108696145,32.465840074987796,9.971828022169591,42.734592307914234,37.25722990574512,1.2674571686622134,1.6816894651608694,15.482966793654182,9.910022544270833,0.923177866283152,10.833200410553985,0.6012251638624363,3.1225022567582528e-15,6.2450045135165055e-15,21.152228560020298,72.78699604890497,18133.055014522954,15.482966793654182,test
SIM_03162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1908,1958.22,82.92,8.3,33.45,17.603,18.613,1,NONE,,PASS,88.91253260376781,20.619527611074584,2.571272388925409,13.23246604590428,17555.448956486784,99.32426049954019,66.48416355059688,66.91872090684573,37.152302001936185,10.970641607310569,51.13650819204527,36.69524156586786,1.3280078629035492,1.7083046067305243,15.314956606300086,13.358665774305557,0.39402716232603807,13.752692936631595,0.666974200187066,6.2450045135165055e-15,1.2490009027033011e-14,20.62474381155592,69.39350543094037,17555.448956486784,15.314956606300086,train
SIM_03163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5432,1988.97,49.89,8.44,34.27,12.993,26.884,1,NONE,,PASS,87.12950053317226,24.869547596184425,3.6736524038155776,8.42607037538592,15396.6705959996,99.57636010722203,39.01855783080788,78.89439965831124,44.80999566880077,31.319908599066853,75.33934103191545,47.76170567674246,1.5190871825549865,1.7397707722408486,13.46761263002468,11.8729305625,8.667369262942278,20.54029982544228,0.8259217320299644,0.0,1.2490009027033011e-14,11.636561574080485,39.75300853105462,15396.6705959996,13.46761263002468,train
SIM_03164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3365,2368.52,92.98,9.21,34.58,11.606,15.929,1,NONE,,PASS,62.18656776262732,16.99963109643062,10.336868903569375,9.049026129123368,6248.81842621788,99.61794596924986,33.283381737070385,43.32231875370203,30.629965939514626,25.38229607991584,39.14314410828457,18.539154199688,1.2424240693811204,2.073855882120078,5.471412041913211,10.054469110243057,3.022566611161479,13.077035721404535,0.76925408835197,9.367506770274758e-15,2.4980018054066022e-14,13.018874854888965,18.783815313879604,6248.81842621788,5.471412041913211,train
SIM_03165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4619,2862.98,80.95,7.21,32.83,11.984,22.113,1,NONE,,PASS,54.51753002510939,21.51365318097864,17.948246819021353,8.12754172265456,6284.946852224959,99.71611601468908,23.13093022535999,40.831247069551765,38.763339064826376,25.880622633713582,59.45826318209177,17.61514661216053,1.3908314660592378,2.4925451514369548,5.471751043860689,15.032174980034721,11.142477007530292,26.174651987565014,1.2166530606111754,6.2450045135165055e-15,0.0,10.470439333954069,12.779819021106464,6284.946852224959,5.471751043860689,train
SIM_03166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8991,2621.1,79.15,8.75,33.33,19.612,21.043,1,NONE,,PASS,86.2546003212947,22.339165191812437,3.559934808187562,14.661814697338169,18976.920070021995,99.44062360469505,63.50956785809612,62.331496581755395,40.250748093355746,14.207134311269652,55.059168680344484,33.47177615211093,1.3572597267199915,2.2856904253949786,16.548534778350724,16.72537799045139,0.6172484199282929,17.34262641037968,0.7763327886905976,3.1225022567582528e-15,2.4980018054066022e-14,22.199232738231956,63.37345663472335,18976.920070021995,16.548534778350724,test
SIM_03167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3235,2169.39,62.36,8.94,28.75,14.734,18.547,1,NONE,,PASS,68.10911340737216,22.696340406305662,10.627159593694342,7.15973277013816,6787.248022098853,99.66996562304897,38.827430879437244,47.867341438978514,40.89430703838858,36.58863145476369,48.14265534686081,21.526532880412283,1.306107125266325,1.8635129992201316,5.830267917761371,15.875812938368055,3.017381162680805,18.89319410104886,0.8324335008563678,0.0,0.0,10.723106509038747,18.171104686260815,6787.248022098853,5.830267917761371,test
SIM_03168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8826,2292.92,91.88,9.02,26.44,17.122,21.01,1,NONE,,PASS,89.91082066448787,18.775717036082344,2.106882963917653,18.370588010556784,22562.814852009655,99.1988125180749,67.72384481691434,68.74107439909893,33.83012078573395,6.118491898194437,48.06627257893159,40.488996704007384,1.3055531171486632,1.9545549971418121,19.23323208772263,11.680298012152777,1.0152276200783696,12.695525632231147,0.67616728606601,3.1225022567582528e-15,6.2450045135165055e-15,25.363502944232962,83.40899366840362,22562.814852009655,19.23323208772263,train
SIM_03169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8928,2156.66,51.88,6.81,20.83,14.805,15.732,1,NONE,,PASS,62.60357585725224,21.218104758146787,12.674695241853211,7.141758631190295,5755.066301266008,99.66885097181797,38.747821093615805,38.946785550432075,38.23081938404827,33.279242045623356,41.51750051393607,16.598905110520466,1.2589178072999243,1.8039776335713462,4.813930284423161,16.230591125,0.9925912529170612,17.223182377917063,0.8117210549308908,0.0,2.4980018054066022e-14,10.343350959543102,15.497951041548461,5755.066301266008,4.813930284423161,train
SIM_03170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0032,2282.43,84.79,8.07,26.72,11.384,21.765,1,NONE,,PASS,70.55041875703076,21.16738324050945,8.835816759490557,7.778349124478551,7731.662882859799,99.65920754965197,30.390992047672004,57.69285885651766,38.13942926217919,25.688597666628183,59.896858937030984,28.64241356504681,1.3942237969107627,1.9474313915461858,6.596865186197893,10.804016888888889,7.854329009193873,18.65834589808276,0.8814668155284789,1.2490009027033011e-14,2.4980018054066022e-14,11.462343196899052,19.983345072012547,7731.662882859799,6.596865186197893,train
SIM_03171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3773,1805.64,57.32,6.98,33.04,19.712,26.456,1,NONE,,PASS,90.94061494323876,30.35352187144963,3.0237781285503624,8.517735476812666,19845.650755691633,99.52827055909192,56.07090038143697,79.3772575913825,54.69103039900834,33.03159865555738,68.99522716046823,44.70165059983412,1.466491491641661,1.5730910111518124,17.289722654702306,21.67061765190972,3.6625321860452007,25.33314983795492,0.8346033104574647,0.0,1.2490009027033011e-14,12.019107314653432,52.12480628734956,19845.650755691633,17.289722654702306,test
SIM_03172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6834,2960.07,57.97,7.42,23.0,14.698,24.41,1,NONE,,PASS,70.64388023748876,24.50169955828918,10.181700441710822,9.246079559041036,10061.064726958286,99.68763983422551,34.3453376137561,55.28707528825556,44.14720641133186,33.40665408692238,63.466699680119405,26.344894863608847,1.4221443166105825,2.4942811121574553,8.477881846255546,16.480335352430558,8.034779074545296,24.515114426975856,1.0005475076802228,0.0,2.4980018054066022e-14,12.14272890842278,22.45812532757326,10061.064726958286,8.477881846255546,train
SIM_03173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5675,1870.26,71.27,7.14,29.17,16.464,20.075,1,NONE,,PASS,91.15083469117344,19.65895627201883,1.908543727981165,14.857502417812817,20981.834983689718,99.20559160663154,66.58399052038712,73.51818650211534,35.42154283246636,8.010744847934303,47.67638364955415,41.22114023707558,1.3027288913302306,1.6087943934345024,18.04853789618979,11.570626757812498,1.0162367446728289,12.586863502485327,0.6402610254747135,6.2450045135165055e-15,6.2450045135165055e-15,20.82126778027829,80.04598814632942,20981.834983689718,18.04853789618979,train
SIM_03174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7446,2253.54,61.38,6.68,32.04,11.042,25.574,1,NONE,,PASS,64.32691788703771,24.279937848790837,13.464662151209158,6.318177453614155,6305.807006118151,99.71963322356763,23.45356635976161,53.39680711890161,43.74763576358709,25.240857449456392,74.32487925751953,26.04365724006648,1.510551858360131,1.9568937672854911,5.475737918110081,13.143442960069445,15.02993469663713,28.173377656706574,1.1603562509987906,6.2450045135165055e-15,2.4980018054066022e-14,9.520325128176834,13.790312051577521,6305.807006118151,5.475737918110081,test
SIM_03175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.359,1703.0,55.61,9.35,30.5,12.29,19.0,1,NONE,,PASS,58.83644341348718,22.56907132897955,15.78992867102045,4.924718267320446,4130.115597155205,99.71082100602933,28.66666403021861,42.294081684402464,40.66499338554874,31.64021621098018,54.807902214016146,18.749079243253686,1.3553668327563182,1.4713622625552414,3.5683477566911193,15.019612960069445,6.802684760683435,21.82229772075288,0.9669116377301805,0.0,1.2490009027033011e-14,7.906669040576383,10.162652186259638,4130.115597155205,3.5683477566911193,train
SIM_03176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8909,2906.95,59.58,7.67,26.4,18.694,20.717,1,NONE,,PASS,82.59138271721339,22.209566135103135,4.681333864896864,13.926067754635955,16632.270220256305,99.52093886187805,57.30292847664762,59.22760821367974,40.01723627946511,20.01352699640052,51.13070560053962,28.286760909720286,1.327965062415041,2.4776420632594625,14.175961851839473,16.50872500607639,0.9859049684692182,17.494629974545607,0.7877069668143865,0.0,0.0,20.203738906688436,50.97395173620255,16632.270220256305,14.175961851839473,train
SIM_03177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6686,2401.91,92.87,7.66,23.48,14.578,22.716,1,NONE,,PASS,83.95595680268752,22.389878295881527,4.278721704118479,10.635968352522157,14915.071229708825,99.5571870572785,45.85560633553422,70.36804346404203,40.342123055642396,33.063654294781394,56.92141520861638,36.3799734121895,1.3713714350093056,2.0272321341455353,12.588444895910046,12.560864300347223,4.305794117724626,16.86665841807185,0.7533162170503787,6.2450045135165055e-15,4.9960036108132044e-14,14.642687267726753,41.91350623732131,14915.071229708825,12.588444895910046,train
