simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1395,2848.37,34.07,7.53,30.28,17.166,23.016,1,NONE,,PASS,79.87113786919926,24.07276159808731,6.066738401912692,11.126793411787087,14106.524676070663,99.60936277900038,47.35982558418905,61.761406845272774,43.37434522177894,33.55210208171844,53.77307884028137,29.040625400886842,1.3475988616702368,2.4591589447138054,12.17896071647475,16.904021132812503,3.470574924261667,20.374596057074168,0.846375517576389,0.0,1.2490009027033011e-14,15.619667120352585,37.604275586718714,14106.524676070663,12.17896071647475,val
SIM_03179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3116,2357.9,68.58,8.87,21.19,11.534,25.372,1,NONE,,PASS,81.98003712212575,22.390059818646495,4.921540181353512,9.267249796766626,13042.772180525519,99.60697019395366,33.58211126259944,72.86881106817378,40.34245012368738,25.64454796994656,70.09900293603992,41.396363333606885,1.475509672384597,1.9747237417783114,10.92322485410298,9.977031795138888,8.99935042981149,18.976382224950378,0.8475360217281243,9.367506770274758e-15,4.9960036108132044e-14,12.653292148597508,32.981439141586364,13042.772180525519,10.92322485410298,train
SIM_03180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7528,2746.9,27.36,9.44,33.36,10.796,17.892,1,NONE,,PASS,45.87029177643204,17.776022431537154,20.97677756846285,8.50312184001096,5067.456824028445,99.69044661836939,20.556788616603743,31.86364538772768,32.02886924601289,22.58124003682331,46.63536523809297,12.804105386515207,1.2952179938582522,2.395626878357693,4.419431276187576,13.163505354166666,8.066482420942753,21.22998777510942,1.1943047358808712,6.2450045135165055e-15,1.2490009027033011e-14,10.541812683849654,10.742468229999986,5067.456824028445,4.419431276187576,test
SIM_03181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.506,2667.01,29.77,7.19,21.08,19.718,25.67,1,NONE,,PASS,91.03255669743565,20.487787210324868,2.0182127896751294,22.508442728146512,29512.536626297824,99.15604205727963,71.09975858134028,68.97104362327428,36.914931910495255,3.4010376669842364,55.361075777601975,45.75558273538983,1.3595376137682698,2.2327663357892926,24.70729328459446,14.616982760416668,1.4458490941750715,16.06283185459174,0.7840198499570924,3.1225022567582528e-15,1.2490009027033011e-14,28.95436207176017,91.54333191095351,29512.536626297824,24.70729328459446,val
SIM_03182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.399,2815.65,30.11,9.36,25.36,14.295,16.441,1,NONE,,PASS,65.73816665615571,18.66898194868166,9.730018051318334,10.744321556407385,8197.421462543502,99.61840706208487,40.24832315467855,42.65962872885136,33.63780531293993,28.167911536859105,36.94549228463463,17.643026968111723,1.2273504392064,2.391493654467243,6.962542010074536,13.096820078125003,1.5295558723666027,14.626375950491605,0.7834586797875429,6.2450045135165055e-15,0.0,14.650202031424463,23.467085651631734,8197.421462543502,6.962542010074536,train
SIM_03183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5311,2367.03,87.06,9.05,27.39,13.796,14.183,1,NONE,,PASS,68.06723687442647,17.378314313646698,8.152785686353305,10.095113472045856,7391.025092063187,99.57351138464465,44.57264408705084,42.38808148141652,31.31227804260666,23.028197899330983,36.81320611367588,19.72464094748866,1.2264489493382889,2.0241268414823823,6.320313758133564,11.331863490451388,0.4112696471533323,11.74313313760472,0.6757348800155589,6.2450045135165055e-15,2.4980018054066022e-14,14.906984021691146,25.2571266276151,7391.025092063187,6.320313758133564,train
SIM_03184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0004,1835.54,56.09,9.33,20.44,16.124,17.659,1,NONE,,PASS,75.19828086099415,24.06375066864157,7.936649331358422,6.607236832864104,7380.8249389064285,99.64003852638112,46.7720676759227,53.4046917546956,43.3581093128677,35.741999600936985,47.3317001595272,24.99545100051086,1.300237206453255,1.533334091398442,6.165635454127423,16.789932093749993,1.1739862931262701,17.963918386876262,0.7465136517677503,6.2450045135165055e-15,1.2490009027033011e-14,10.545440123892657,21.81355505454553,7380.8249389064285,6.165635454127423,train
SIM_03185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2119,1822.84,52.72,6.87,34.95,16.469,22.031,1,NONE,,PASS,85.28870871999797,25.767339389777067,4.444560610222935,7.64976120104378,12346.405103952338,99.58033830719954,50.08365084780774,70.52811046908079,46.42763854013886,36.50500071402713,57.73932413354774,37.80291441676097,1.3776156506644246,1.5979821656921165,10.82340477854664,16.21345741059028,3.148091425935455,19.361548836525735,0.7513988364746433,0.0,6.2450045135165055e-15,11.868694508027984,36.776189777363584,12346.405103952338,10.82340477854664,train
SIM_03186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.53,2938.55,72.85,7.67,30.19,17.768,17.795,1,NONE,,PASS,75.5871383370293,20.80913918418417,6.720860815815827,12.616312567713782,11997.830204433289,99.57066197384037,52.74125781834628,48.34212563438053,37.49394447600751,21.671429394015536,47.82565242708992,24.92916909378359,1.303809422356222,2.5362639385914547,10.355333102668828,16.01591206597222,0.2154836191557149,16.231395685127936,0.7800128367378353,6.2450045135165055e-15,0.0,18.615618296640168,37.58486150743097,11997.830204433289,10.355333102668828,train
SIM_03187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2435,2682.46,45.91,7.22,26.82,18.728,19.37,1,NONE,,PASS,67.63362803797821,25.865466538704194,12.3780334612958,8.219341948244606,8270.624103253187,99.69358939375631,43.28928933765222,42.92723264441305,46.60444421388143,37.22619075658688,52.677764978974,19.22762081737301,1.339425302576464,2.2895111209231422,7.0590748273499555,23.523404223090278,0.8223427573025391,24.345746980392818,0.941245229192471,0.0,1.2490009027033011e-14,11.7052104890763,19.69544201727292,8270.624103253187,7.0590748273499555,train
SIM_03188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8534,2361.4,41.8,8.16,32.09,16.451,19.488,1,NONE,,PASS,81.67748193002679,21.933180932597814,4.920219067402188,10.655873209862824,12840.465170232834,99.54874764081211,52.38141412913837,61.5223389462622,39.519244923599665,25.980309421460795,45.73572293976526,28.141854920179988,1.2887620048833432,2.0508914920079446,11.152028784219047,14.394308189236112,1.5482291306410974,15.942537319877209,0.72686845418682,0.0,0.0,16.1282523597726,41.109601284315325,12840.465170232834,11.152028784219047,train
SIM_03189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6687,2133.99,81.88,6.75,23.85,19.503,27.596,1,NONE,,PASS,90.4764238383679,29.557471474484892,3.111228525515107,10.0445008109546,22312.018708208423,99.52930890908792,55.041232786015925,78.81708785228909,53.25670535943224,31.63756976727051,69.99160773376461,42.938457049354525,1.474629791593045,1.8033520129036194,18.855019868598664,20.973475549479165,4.356765305445964,25.33024085492513,0.8569826710918468,0.0,2.4980018054066022e-14,13.27411233811439,54.79805252136215,22312.018708208423,18.855019868598664,train
SIM_03190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1277,2393.51,49.63,8.94,28.61,18.543,19.109,1,NONE,,PASS,71.6704356764389,25.89287998987681,10.234820010123192,7.795351250194124,8429.084932345719,99.6743129859414,46.2348624060878,47.3086732567595,46.65383781959786,36.1222642851988,53.151940419172846,21.134234821465988,1.3429576391511198,2.0550793577790527,7.237253426737354,21.989914898437497,0.6852393519565286,22.675154250394026,0.8757293224724017,6.2450045135165055e-15,3.7470027081099033e-14,11.773920690951705,21.955359035364562,8429.084932345719,7.237253426737354,train
SIM_03191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9413,2104.4,51.03,8.79,29.54,14.355,26.512,1,NONE,,PASS,81.82851622487615,26.955377015185128,5.985922984814869,7.355648505363014,11547.659002078623,99.65046338598351,38.27385031366454,70.56112544284204,48.56824687420744,35.68768438523676,74.32365888808819,39.64602085133972,1.510541619531496,1.8124166621843505,9.945433180284358,15.260228794270834,8.900802959045109,24.161031753315942,0.8963344025833877,0.0,0.0,10.573484949703976,28.50658863557608,11547.659002078623,9.945433180284358,val
SIM_03192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4907,2077.73,70.35,9.2,32.56,14.916,22.186,1,NONE,,PASS,84.69260064999825,23.28258876688907,4.208111233110922,9.140198822164368,13522.799533630092,99.56008726725011,47.28349743328168,70.96279418265922,41.95061039079112,34.13481435502232,56.90817337463625,37.51029763132217,1.3712705751406296,1.8073007767355622,11.762724752864408,13.270705882812502,3.884697451700004,17.155403334512506,0.7368340138751995,6.2450045135165055e-15,0.0,13.422434844414452,40.01772973750713,13522.799533630092,11.762724752864408,train
SIM_03193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.215,2160.64,45.39,7.67,29.8,18.017,22.349,1,NONE,,PASS,91.45657647084717,18.487946933581757,1.7270530664182415,21.161510655179104,25063.56379873391,99.02059062800008,73.57716256459501,67.66651745847268,33.3116160965437,2.239769696142568,51.45114073490332,46.59273061890215,1.3303306898269949,1.8624518272143047,21.604561700910036,11.935097439236111,0.8868910708939559,12.821988510130067,0.6935323081677628,3.1225022567582528e-15,6.2450045135165055e-15,29.21318999604795,93.34016112569468,25063.56379873391,21.604561700910036,test
SIM_03194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1858,2516.6,64.08,8.24,20.11,18.869,27.718,1,NONE,,PASS,92.2796403187945,21.395772845035058,1.7900271549649431,21.356502593657815,32341.657634168954,99.15137476779553,67.84465098331876,75.99043419743198,38.55094206312623,3.9327083957300277,53.33287434741354,50.105673342863035,1.3443079474950639,2.0999004284522975,26.98651383726016,14.374994734374999,2.4072382364433227,16.78223297081832,0.7843714313275054,3.1225022567582528e-15,0.0,24.91511801201279,92.20957323695052,32341.657634168954,26.98651383726016,val
SIM_03195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3613,1680.12,94.41,7.76,20.85,12.682,23.622,1,NONE,,PASS,92.1837585162325,21.535324378252625,1.8259756217473742,10.45070953105487,21371.98737566988,99.37797838660008,47.828525260347696,85.01817032627056,38.80238626712185,25.420167347333926,64.33415037905972,50.743401009562064,1.4290128464430156,1.4054626595484203,17.87820525726987,9.465179492187499,4.820158908192934,14.285338400380432,0.6633444729909169,3.1225022567582528e-15,1.2490009027033011e-14,12.907865098389976,60.48728832578474,21371.98737566988,17.87820525726987,train
SIM_03196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0229,2423.87,81.16,7.0,34.37,19.67,19.914,1,NONE,,PASS,81.21693418083163,25.195848273985213,5.827051726014776,10.024523440754276,12861.20387721743,99.58642487258994,56.0593086874355,57.253595111742165,45.397924817991374,26.370522308577044,56.426776033492125,27.88218071258055,1.3676089188536653,2.120871563474163,11.253475464952366,20.09675311024306,0.3284855433087708,20.42523865355183,0.8106589002856057,1.2490009027033011e-14,0.0,15.855600816190545,39.153016253832604,12861.20387721743,11.253475464952366,train
SIM_03197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7701,2377.42,80.74,7.66,27.5,10.328,23.166,1,NONE,,PASS,63.507177204471255,21.446437249127147,12.323662750872854,7.250101044430652,6502.14339070788,99.69504332240705,23.406967680948917,52.35490528235446,38.64222927770657,22.38078247319685,65.64759785306688,25.10425240465833,1.4394759909508763,2.0337557776333983,5.562236242587748,10.922223575520832,11.934074425421977,22.856298000942807,1.065738692885833,0.0,1.2490009027033011e-14,10.709555128652742,14.968590408776485,6502.14339070788,5.562236242587748,val
SIM_03198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5255,2457.48,45.19,7.93,22.8,10.166,18.057,1,NONE,,PASS,47.033483599346404,18.1198847240662,20.405615275933798,7.518442459494078,4633.00964714494,99.6940588546196,20.061681431264997,33.74076744545195,32.64844094426342,21.993956776248176,49.16835686025378,13.846688085622336,1.3135694024918876,2.069378897318271,3.9013348612699628,12.243551046006946,8.919262102478177,21.16281314848512,1.167933100610591,0.0,0.0,9.885340749554524,9.862354102185584,4633.00964714494,3.9013348612699628,test
SIM_03199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4379,1618.31,32.81,9.0,22.23,18.66,27.188,1,NONE,,PASS,89.24961291529911,32.520684704463775,3.917215295536228,6.418619298975909,15000.217149539261,99.60337516922124,49.94377872662783,78.52337469504586,58.59582829633113,48.80076427393588,77.29913322954677,47.967989086712755,1.5357129829669476,1.3601114088999517,12.606958173072568,22.3267538828125,5.685890801166682,28.012644683979183,0.8613793017751,6.2450045135165055e-15,2.4980018054066022e-14,9.158355031934317,36.867643613780764,15000.217149539261,12.606958173072568,train
SIM_03200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2234,2413.28,90.11,6.74,27.62,10.347,25.93,1,NONE,,PASS,63.16681446769581,23.51283601656828,13.710563983431722,6.798311763169256,6540.258976267054,99.71829577325593,21.28171384110623,53.208857395655194,42.36547030012302,22.518438557859156,75.15071840169196,25.887531677326788,1.5174965368689295,2.065256079061085,5.597075187864385,12.063677421875,16.312253959187743,28.375931381062742,1.2068272564427232,0.0,0.0,10.060017451111628,13.882814210516539,6540.258976267054,5.597075187864385,train
SIM_03201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3543,1582.64,27.15,7.85,24.74,12.494,18.859,1,NONE,,PASS,69.58056812270648,22.512305752124828,9.841994247875181,5.207632063340318,5190.815220987867,99.67095283429332,35.07200265602503,53.148975601175984,40.56271306689158,32.48724435462732,54.010431573981016,25.755487165739872,1.3493766225333392,1.341435335297382,4.399701104756998,12.897626032118055,4.970927030880887,17.86855306299894,0.7937238086468515,6.2450045135165055e-15,6.2450045135165055e-15,8.713649915477028,14.576148868706811,5190.815220987867,4.399701104756998,train
SIM_03202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4412,2254.72,60.5,6.64,24.36,13.012,20.572,1,NONE,,PASS,80.71370036040082,20.53453393609029,4.90666606390971,9.73969205399338,11650.025023598608,99.56803097262662,42.30072647043346,66.57444979837325,36.99916024520773,29.806765724333264,52.57159218037005,34.07615302038254,1.3386356495557774,1.9086481020092323,9.86188890401094,10.59939578125,4.082704669909886,14.682100451159886,0.714995553191275,3.1225022567582528e-15,1.2490009027033011e-14,14.005377106691183,34.8053933874055,11650.025023598608,9.86188890401094,val
SIM_03203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7071,2030.18,66.67,9.16,31.55,17.276,17.543,1,NONE,,PASS,86.59316513454876,20.52872825161261,3.178371748387394,12.213559676760681,15063.987230160603,99.39840015778105,63.65264681076624,63.11468734559076,36.98869955245515,14.104962904004841,49.79766781983155,34.05900060179881,1.3181689083674797,1.7601054146131714,13.06002693823668,13.38689724045139,0.21452499009729403,13.601422230548684,0.6625555204317267,0.0,0.0,19.481511203737398,59.18578854838612,15063.987230160603,13.06002693823668,train
SIM_03205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2816,2343.65,92.93,8.18,24.37,12.243,17.126,1,NONE,,PASS,60.95655339418116,19.068185206554173,12.213414793445827,8.011385019518906,5990.1641354183275,99.65816632093022,32.023401903623935,42.563400200663615,34.35709046225977,28.254597652645266,44.13551973286671,18.376702276990283,1.277358081016177,1.983995120896999,5.0709177641892555,12.197380125,3.9375626851197407,16.134942810119743,0.8461708670929938,0.0,2.4980018054066022e-14,11.24703759828848,15.808046927601719,5990.1641354183275,5.0709177641892555,train
SIM_03206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5709,1916.0,37.4,7.65,28.2,11.864,19.469,1,NONE,,PASS,70.98272268862435,20.99022994353042,8.580670056469573,6.7293820786317164,6586.501141618868,99.64877964099,34.16229113573321,55.92605239164896,37.82023413248724,28.603401478844308,53.76367908608321,27.391981055269536,1.347528506179571,1.6428517707587211,5.6475183004242675,11.141195943576388,5.445180853198875,16.586376796775262,0.7901950974999916,6.2450045135165055e-15,2.4980018054066022e-14,10.588356274432673,18.63467601713142,6586.501141618868,5.6475183004242675,train
SIM_03207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7814,2120.15,67.25,7.7,32.42,16.098,21.023,1,NONE,,PASS,76.65483270622465,25.128527328758327,7.652872671241672,7.398371126031067,9057.458292681204,99.65104492012212,43.934527952043794,58.36088337255627,45.27662581758257,40.544644442385604,54.74763139639907,28.445093045087432,1.3549131804644765,1.8433550033629333,7.87496689459,17.170111932291665,3.4301172140578777,20.60022914634954,0.8197945258325434,0.0,0.0,11.378064570050823,24.907706205082512,9057.458292681204,7.87496689459,train
SIM_03208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0212,2817.53,93.26,9.15,28.71,13.578,16.971,1,NONE,,PASS,67.02295433066949,18.110406535598866,8.910793464401136,11.078796834055233,8521.396037823342,99.60679045710053,39.218483258821905,45.744944454488554,32.63136312720516,28.876878788582644,38.50455510230412,19.342418931476203,1.238025027006918,2.4199466759674095,7.318936805049972,11.788702177083335,2.1915635159724705,13.980265693055806,0.771946541651364,0.0,0.0,15.208522277849587,25.00399313312765,8521.396037823342,7.318936805049972,train
SIM_03209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1556,1600.12,69.37,9.44,30.78,13.607,23.429,1,NONE,,PASS,91.41031898650304,22.99481420296876,2.16078579703124,9.04470548197918,18532.14576148123,99.4347483012537,48.79645301965668,83.22444143021094,41.43209766300678,29.21604329636544,64.01502337195356,50.0138962524696,1.4264821304074935,1.3837505396407872,16.026214720240596,11.000115885416665,4.5940662088934525,15.594182094310117,0.6781608216819955,3.1225022567582528e-15,1.8735013540549517e-14,12.164631261914968,54.360645739972256,18532.14576148123,16.026214720240596,val
SIM_03210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6085,2325.56,26.08,8.65,26.59,12.258,27.234,1,NONE,,PASS,91.75523814980879,19.826930635601432,1.7815693643985626,15.401535991433777,28035.11279005265,99.33772785946465,44.769776209591015,85.07201078619758,35.724199343426,19.167400648627144,69.55246358985403,52.85542731919257,1.4710373719403078,1.983370875089678,23.90995123223849,8.436881263020833,6.392375269963874,14.829256532984708,0.7479350589121015,6.2450045135165055e-15,6.2450045135165055e-15,16.84296865571814,72.44180916199323,28035.11279005265,23.90995123223849,train
SIM_03211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6956,2150.92,62.16,7.55,27.91,17.699,27.696,1,NONE,,PASS,93.14386839653423,23.002437163734506,1.693162836265497,16.644615565100697,31146.084770360547,99.22616296444774,62.51934832800462,81.70754429921368,41.44583272744956,8.326751173592776,60.78167895035652,51.466330935723114,1.4010926620128445,1.8425063562658206,26.68014578049549,14.307798878472225,3.3575757723642052,17.66537465083643,0.7679783896415787,3.1225022567582528e-15,1.2490009027033011e-14,19.108927687470644,86.3005574749035,31146.084770360547,26.68014578049549,val
SIM_03212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1461,2341.38,72.83,6.78,27.64,19.645,23.448,1,NONE,,PASS,91.30016189478822,19.30642353443381,1.8396764655661855,22.600130285950428,26675.73828839662,99.03475171540073,75.7760551703295,64.08579128468024,34.786348710691556,1.8994130491491763,56.182765937214036,45.320691353132645,1.3657566381837665,2.0038581611110153,22.830294899958634,13.680168356770833,0.7564461996078956,14.436614556378728,0.747762242480096,3.1225022567582528e-15,6.2450045135165055e-15,31.95529947029853,93.94548359299962,26675.73828839662,22.830294899958634,test
SIM_03213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7375,2252.33,65.5,6.93,28.99,11.208,17.4,1,NONE,,PASS,52.77212565856215,18.859438407228648,16.878061592771356,7.077041368214892,4761.16133997446,99.68579020977322,25.297908937173734,36.77837705812269,33.98097010311468,25.725748963327344,46.813681549987756,15.390082253973357,1.2965014573717832,1.9362967923287449,4.093104221118652,12.650516601562499,6.156917164893818,18.807433766456317,0.9972425138199026,6.2450045135165055e-15,0.0,9.849237348368332,11.378781050323713,4761.16133997446,4.093104221118652,train
SIM_03214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.092,2107.87,26.82,6.56,20.34,12.947,24.179,1,NONE,,PASS,78.70880767698054,24.472142482926788,6.619857517073211,7.374192940300587,9872.936323947404,99.65015902592187,35.78709207411126,66.84281554793832,44.09395041968791,31.481790833129324,67.90027125338298,36.30909985834629,1.4575998238449364,1.7602275367595048,8.244632916681477,12.883477604166664,8.098334492921218,20.981812097087882,0.8573753651412431,0.0,1.2490009027033011e-14,10.684846125639098,24.892465036992657,9872.936323947404,8.244632916681477,train
SIM_03215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8415,1765.1,30.86,7.49,26.78,14.323,19.234,1,NONE,,PASS,89.86746676833536,19.62840275420597,2.213097245794034,11.584152620976084,17317.38327794932,99.34371125596418,57.55044539865036,76.13041331806463,35.36649144901976,16.901181310183762,45.34549038802729,41.4510898122607,1.2859716431248887,1.5063326934390682,14.778619113019142,10.093920299479166,1.725873332267658,11.819793631746824,0.6021780671488455,3.1225022567582528e-15,1.8735013540549517e-14,16.39580599095069,62.72797765431988,17317.38327794932,14.778619113019142,val
SIM_03216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.333,2106.45,71.32,7.83,33.53,14.835,27.113,1,NONE,,PASS,73.90381167323764,29.06858624543456,10.264413754565439,6.022648684793897,8054.812475822729,99.71408537184391,33.65121997668751,60.66817156608888,52.375831072855064,37.84444189846583,77.93762804947262,31.47586170401928,1.541168818284212,1.8380964198095526,7.028660530298407,18.876767109374995,11.533408984358912,30.41017609373391,1.0461525661059645,0.0,1.2490009027033011e-14,8.939191496895925,18.24971197768903,8054.812475822729,7.028660530298407,train
SIM_03217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0584,1699.86,36.2,7.23,28.75,15.659,18.744,1,NONE,,PASS,78.47343237160422,24.372592519702327,6.685807480297675,6.35063288264468,7873.417024291186,99.62640259299916,46.91403403731339,59.449607371698754,43.91458111658077,37.77695276839311,49.79911587752675,29.484289280490405,1.3181795104747014,1.460185216514473,6.763290590003509,15.794220895833332,2.023744742770213,17.817965638603546,0.7310656682993346,6.2450045135165055e-15,6.2450045135165055e-15,10.448248829106968,24.14131836938692,7873.417024291186,6.763290590003509,train
SIM_03218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3145,1694.05,25.71,7.62,32.74,16.108,27.109,1,NONE,,PASS,92.44837055904792,27.1007775875321,2.2137224124678996,9.081134457457603,22321.73403563195,99.46393940807783,50.981645073583856,84.59428217799598,48.83022988744522,31.4707845915446,74.0446660058351,51.26707886455038,1.5082027057490068,1.4744266889723772,19.427856560478638,15.364411419270832,5.71336736924683,21.077778788517662,0.77775549872837,0.0,2.4980018054066022e-14,11.610019388561856,57.49756695632263,22321.73403563195,19.427856560478638,test
SIM_03219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4891,2829.12,76.39,7.87,24.39,18.73,21.871,1,NONE,,PASS,72.90481999274868,26.602312671974058,9.886787328025942,9.07097517774697,10417.007088049264,99.67937114092908,44.64657329887412,51.050582372165564,47.93209490445776,39.65508184924165,52.705464895107255,22.88757331283602,1.339631395427469,2.395126231704233,8.819013308886053,22.44681466753472,2.5184340380430617,24.965248705577782,0.9384615921712345,0.0,2.4980018054066022e-14,12.763511330739124,24.760967523648766,10417.007088049264,8.819013308886053,test
SIM_03220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7479,2616.06,88.17,6.82,28.92,10.636,20.714,1,NONE,,PASS,78.91850234838267,17.163116972223914,4.58478302777609,12.153875294633165,12363.772188833183,99.53541297620723,35.127535433353025,67.50316518349756,30.924535085088134,20.802117186816805,52.10042752087709,34.36824351217923,1.3351370065923303,2.2484693696500386,10.626500561884065,7.266479330729168,5.1574035326335,12.423882863362667,0.723871012676134,0.0,1.2490009027033011e-14,16.75884058916344,37.728533931409345,12363.772188833183,10.626500561884065,val
SIM_03221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.711,2303.16,45.15,9.24,22.03,18.991,21.606,1,NONE,,PASS,90.06164742470946,21.35451722087286,2.3564827791271425,16.58880966626715,23024.136318282246,99.27973698456611,68.53330621041455,68.41627963284833,38.476607605176326,7.974671499450241,54.65351309525752,38.530674025362906,1.3542050652514244,1.9343841162362871,19.337572545608733,14.801056605902778,0.7940337742373244,15.595090380140102,0.7302946827988582,6.2450045135165055e-15,1.2490009027033011e-14,23.453119218833262,79.47245885904061,23024.136318282246,19.337572545608733,train
SIM_03222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6078,1981.54,68.01,8.19,32.01,15.985,20.085,1,NONE,,PASS,65.86796912164382,26.088853473762438,13.51894652623756,5.700423195129356,5794.513822100705,99.71232358695109,37.113214153378614,45.7246376661657,47.006943195968354,42.07203386093264,54.99879690054616,20.55985057177307,1.356804680084702,1.720529524027003,5.031254533497591,20.590211098958328,3.9351294881506744,24.525340587109003,0.9400696972664644,6.2450045135165055e-15,1.2490009027033011e-14,8.727310840700312,14.031798220883735,5794.513822100705,5.031254533497591,train
SIM_03223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0799,1514.01,86.1,8.8,22.61,12.188,21.278,1,NONE,,PASS,80.44631655989332,23.393708409300416,5.686191590699577,5.685935011593136,7719.445184558795,99.6244453463588,38.00981142970801,68.45680922887605,42.15082596270345,31.52208298172079,61.90709739500772,38.4788925386798,1.4098782037325819,1.274089277849314,6.496167357277613,11.2833546015625,5.971339355254834,17.254693956817334,0.7375783973590757,6.2450045135165055e-15,0.0,9.346387104011473,22.3667537925654,7719.445184558795,6.496167357277613,train
SIM_03224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5381,2339.87,49.51,6.57,30.82,19.921,27.702,1,NONE,,PASS,92.7281080010833,20.899153709392156,1.6389462906078442,22.80351070124618,31886.12724603628,99.0254368532762,73.47730553056184,72.58237843332236,37.656132809715594,1.608337018179494,57.147855673930216,52.87280004517009,1.373097326030545,2.0237372816718606,27.578089584436967,14.796693065104167,1.7084216163765114,16.505114681480677,0.7897503846800848,0.0,0.0,28.743731942977362,96.23433637412207,31886.12724603628,27.578089584436967,train
SIM_03225,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8202,1897.69,73.95,7.25,20.59,15.983,23.576,1,NONE,,PASS,78.34959746557763,28.064982511364835,7.755217488635159,6.15584313325826,8742.871725710307,99.67561387090313,41.43897780645597,63.029329537882994,50.56753605651322,42.32509702824433,66.26227008706014,33.08365436665888,1.4443988511898453,1.5860615586095126,7.307164371421638,18.618730519097223,5.858173583710451,24.476904102807673,0.8721510548918325,6.2450045135165055e-15,1.2490009027033011e-14,9.308570273771142,21.805319231771822,8742.871725710307,7.307164371421638,train
SIM_03226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9575,2972.87,85.74,6.74,26.08,13.302,17.484,1,NONE,,PASS,51.12048747218289,19.40405903225382,18.553440967746184,9.15215388655628,6072.465171639762,99.69214416080904,27.561742412788227,32.52251758130873,34.96226852658346,29.570440270345046,43.026164226085555,12.983753071537905,1.2695114805400385,2.531119972074113,5.170134541928124,16.1961884765625,4.422233386139603,20.618421862702103,1.0625829280579773,0.0,2.4980018054066022e-14,10.941738859092522,13.051916069117572,6072.465171639762,5.170134541928124,train
SIM_03227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6722,2955.65,40.27,8.86,20.98,19.619,23.031,1,NONE,,PASS,79.05119508205618,26.618276510420117,7.053923489579873,10.75289938125936,14068.342877205117,99.6361917215753,50.11349742579178,58.00706837128619,47.960858577333546,34.28233463374388,54.58916143302168,26.45127063342362,1.3537211174657158,2.473568874276192,11.773726609612012,21.753351914930555,2.2525494387582876,24.00590135368884,0.9018578398301399,6.2450045135165055e-15,4.9960036108132044e-14,15.088605722819231,34.98328008332674,14068.342877205117,11.773726609612012,train
SIM_03228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0821,1869.58,44.39,8.26,28.03,15.557,27.788,1,NONE,,PASS,94.30404394971241,19.88127284952232,1.2008271504776804,19.831849493605986,32494.593490482748,98.93923504243702,63.95664943495832,84.19692963891077,35.82211324238256,2.3773787108458224,59.793850323193816,58.23032510108296,1.3934263313927768,1.602145159919793,27.846390999228777,10.64627749565972,3.3458004844209275,13.992077980080648,0.7037817993839781,3.1225022567582528e-15,2.4980018054066022e-14,19.918121601249965,96.02404143905139,32494.593490482748,27.846390999228777,train
SIM_03229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8799,1871.72,43.14,6.7,31.68,15.443,25.239,1,NONE,,PASS,79.3666450756394,28.476672886494338,7.4032271135056655,6.047765259501047,9048.068520390341,99.67688728765515,39.551308273196476,65.8663333565388,51.309320516206014,40.47816112692931,71.86128531329516,35.70723820079732,1.4900231277625118,1.6234176625217742,7.847751932825924,17.977013438368058,7.716138133472348,25.693151571840406,0.9022525796553263,0.0,2.4980018054066022e-14,9.276310543499685,22.6805865175682,9048.068520390341,7.847751932825924,train
SIM_03230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7335,2065.42,47.61,8.38,32.65,14.107,25.287,1,NONE,,PASS,87.36269882999014,24.228734080015315,3.504765919984689,9.274358505176428,16279.72335575114,99.55096985091765,43.94799817088006,77.4543267722428,43.655376720748315,34.01958674219133,67.871475039003,44.525492623604194,1.4573667110103088,1.7971219092258706,14.164987033512064,12.6088720703125,6.277446729661619,18.88631879997412,0.7795008495946224,3.1225022567582528e-15,3.7470027081099033e-14,12.756257662999145,43.991326310151926,16279.72335575114,14.164987033512064,train
SIM_03231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1174,1980.27,55.56,9.46,22.7,19.695,19.898,1,NONE,,PASS,82.92657315315684,27.463124937423565,5.654275062576433,7.864243926018672,11560.353230275447,99.60287011740729,55.81528568949206,61.358974221583296,49.48310799535778,31.770322825251466,58.9834423710259,29.36816947004064,1.3871682542760184,1.666969529615648,9.731378340561132,21.482325953125002,0.3317790646119944,21.814105017736996,0.7943052754353989,0.0,1.2490009027033011e-14,12.566343641240852,34.16043755807049,11560.353230275447,9.731378340561132,val
SIM_03232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0062,2333.4,55.98,7.18,24.28,16.982,22.356,1,NONE,,PASS,74.5795065703494,26.853246294733143,9.152953705266858,7.457398321598477,9157.329363298524,99.6804063460359,42.264222619273134,55.97098613218573,48.38422755807774,42.975981419467146,58.64134736088299,26.88183864029916,1.3845349938126006,1.9747205436344846,7.749707044884241,19.964375217013888,4.203888471663539,24.168263688677428,0.9000127367623953,0.0,3.7470027081099033e-14,10.885222490842784,22.454015565165918,9157.329363298524,7.749707044884241,train
SIM_03233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.375,1630.8,57.81,7.57,26.22,12.58,26.859,1,NONE,,PASS,93.84063361179433,22.87365444287487,1.501345557125127,10.721128560477046,26313.408277383984,99.34258470931584,45.69826266117122,88.65714673220711,41.21379178896373,25.31269221403393,75.43582392088507,55.91097388933067,1.5199014624959786,1.3891228647241072,22.413880970649178,9.789567057291666,6.769227708611273,16.558794765902938,0.7239243211991861,3.1225022567582528e-15,3.122502256758253e-14,12.09723580282448,66.44473288900356,26313.408277383984,22.413880970649178,train
SIM_03234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7887,2239.11,66.77,8.86,34.99,10.337,15.032,1,NONE,,PASS,50.48914018707492,16.049841306648684,15.738858693351316,7.912308869321643,4514.393714284569,99.64663152460925,25.128148242705546,33.872531998513786,28.918632984952584,22.576592980940486,38.61557437488678,13.747936240408427,1.238788684511693,1.9631576984475152,3.958030991787282,10.291315681423612,4.251911666912957,14.543227348336568,0.9061290433016308,0.0,2.4980018054066022e-14,10.9910698349916,12.209599246905164,4514.393714284569,3.958030991787282,train
SIM_03235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4745,2369.75,34.21,8.35,31.37,13.34,25.493,1,NONE,,PASS,87.15243846494253,22.201647936751787,3.2728520632482185,11.300091689511415,18368.479404471353,99.52315258193855,42.64997530684278,77.59798430114644,40.00296925540862,29.943959530362786,66.13005822298813,43.09283886078801,1.443338558065869,2.0532887739570307,15.915515373293363,10.903395585937501,6.393235854371407,17.296631440308907,0.779069710932435,3.1225022567582528e-15,1.2490009027033011e-14,14.76165824434588,49.355307949670284,18368.479404471353,15.915515373293363,train
SIM_03236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.848,1770.67,44.09,8.04,34.59,12.558,14.181,1,NONE,,PASS,75.29874088868965,17.20425631824781,5.643743681752185,8.401803261245687,7142.727178326192,99.52550146208804,47.11894667679687,53.289018355328544,30.99866003287894,24.010821859536172,34.64419174846047,23.94434556331321,1.2117618479785819,1.5504339097383915,6.2543141439607295,9.158835,0.8696712267427349,10.028506226742735,0.5829084408668064,3.1225022567582528e-15,1.8735013540549517e-14,13.947813607680914,28.512278707743192,7142.727178326192,6.2543141439607295,train
SIM_03237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8413,1603.94,44.41,7.46,32.64,16.407,21.461,1,NONE,,PASS,93.00404132962584,21.243332092223827,1.5979679077761744,13.102355206207946,22752.482613847867,99.18311438045015,65.28011052009043,79.85028531147161,38.276274040042935,8.944468191344088,48.662971936755284,48.3909693993828,1.309887267572116,1.395542531263866,19.796287379494466,12.208793815104167,1.515601719903587,13.724395535007755,0.6460566296956588,0.0,1.2490009027033011e-14,17.392550579953465,81.3639578672676,22752.482613847867,19.796287379494466,val
SIM_03238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6208,2490.09,87.26,9.28,22.5,15.014,19.593,1,NONE,,PASS,77.61283097036078,21.437284816661407,6.183515183338598,10.115115822960513,11087.776971565881,99.59378513134222,45.6451533646462,58.812929452590815,38.62573840839893,31.78609008586497,47.01974706011738,27.556902957466693,1.2979862346635287,2.0947133820271095,9.327259175078439,13.427497069444444,2.621583383965047,16.04908045340949,0.7486526671015671,3.1225022567582528e-15,0.0,14.54034430346083,32.39842391065041,11087.776971565881,9.327259175078439,train
SIM_03239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7819,2277.36,76.43,9.03,24.2,14.487,26.583,1,NONE,,PASS,79.85209832709589,26.975556004761206,6.806343995238791,7.634665484529285,11272.953363996492,99.66475807581897,37.24293345599266,67.89540559743065,48.60460541398415,35.588385136436365,73.94029427424181,37.07105749447772,1.507328644961284,1.9267763671491314,9.537561092546955,15.804474830729168,9.235480647245325,25.039955477974495,0.9282461304432399,6.2450045135165055e-15,2.4980018054066022e-14,10.697993487765945,26.71998634414806,11272.953363996492,9.537561092546955,train
SIM_03240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.681,2893.12,56.17,9.16,29.16,15.197,19.902,1,NONE,,PASS,70.0392128999899,21.488730909845906,9.192269090154085,10.269859257119501,9632.347313764023,99.64502477404604,40.057655066344175,50.0173255931668,38.71843407179442,34.01818317236027,47.167435200118156,22.100784768946184,1.2990514274817355,2.4885744646705206,8.285454305341924,15.110126171875,3.291845327329321,18.401971499204322,0.8563545039680652,1.2490009027033011e-14,0.0,14.133831677145562,25.28232307582326,9632.347313764023,8.285454305341924,train
SIM_03241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0373,2999.27,96.74,7.46,26.18,19.21,21.257,1,NONE,,PASS,83.97305047104685,21.86431507029788,4.172984929702116,15.484726194103075,18632.78472090367,99.48371683129218,60.000392366868184,59.93223314601227,39.39516228882501,16.586247655696717,52.38158300280706,30.254128928416097,1.337223630852972,2.5544504853500736,15.86937020466174,16.451188846354167,0.9029791716020397,17.35416801795621,0.7937210912923317,3.1225022567582528e-15,3.7470027081099033e-14,22.300856544175623,57.95162677944785,18632.78472090367,15.86937020466174,train
SIM_03242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8882,2855.95,73.66,7.69,27.24,12.451,15.52,1,NONE,,PASS,54.7927480353941,16.9244935986686,13.9637064013314,10.247345898846241,6305.039730822263,99.64119309165615,30.877210075055284,34.59862946259389,30.494583060664144,26.635424441874395,36.17270518521318,13.814098907874003,1.22209348550816,2.4409998368341825,5.388960224853439,12.267066303819444,2.608799115206355,14.8758654190258,0.878954831487309,0.0,0.0,12.874168237913928,16.38689818338953,6305.039730822263,5.388960224853439,train
SIM_03243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.981,2471.25,86.3,9.49,23.32,12.326,27.831,1,NONE,,PASS,83.51455365479052,24.20335279469484,4.777647205305161,9.508943864742644,14942.323042954118,99.61521724371299,34.13074050841201,74.97247354463609,43.60964467512584,27.681565050313395,76.89845604447002,43.44333963034934,1.5322991267706048,2.0846306332505566,12.604643134959165,11.383847491319445,10.575489265205462,21.959336756524905,0.9072849097724262,0.0,2.4980018054066022e-14,12.495707206175968,35.50824671774397,14942.323042954118,12.604643134959165,train
SIM_03244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8544,2639.34,93.62,7.61,30.66,16.853,23.969,1,NONE,,PASS,75.75023774100718,26.402290863201607,8.452109136798395,8.655866100217793,10856.944215501313,99.67204429515645,41.607232115940434,58.471291672384176,47.5716952490119,40.61095286092111,61.22515395600189,28.31179605493871,1.4045480808436772,2.281545236633884,9.385152863699568,19.169617444444444,5.346757926981303,24.516375371425745,0.9285700054761395,6.2450045135165055e-15,0.0,12.258612643369707,26.32447963299865,10856.944215501313,9.385152863699568,train
SIM_03245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3837,2562.82,41.31,7.16,28.64,18.651,25.863,1,NONE,,PASS,90.03247753589599,23.75389877563819,2.629801224361805,15.154301508293617,25574.82279151277,99.40868646614692,59.972022182154014,75.09861100287684,42.79981761376251,15.690003640533003,55.196628029477864,41.465729027581276,1.3582963830212669,2.200668510980776,21.960850622047438,16.157955023437502,2.8096292171175,18.967584240555002,0.7985040443132647,0.0,1.2490009027033011e-14,19.757453018374633,71.57434393971724,25574.82279151277,21.960850622047438,train
SIM_03246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8977,2811.7,71.34,7.67,25.24,15.835,15.843,1,NONE,,PASS,55.23539444177988,20.932944079362414,16.964755920637586,8.739151278637552,6270.295159129255,99.68918621194874,35.26941137227483,30.844742018850262,37.71701635921156,31.357442944858494,42.424395007928084,14.581894758983099,1.265275277982472,2.3871786684542085,5.323581765047851,19.50382760329861,0.3901174709429579,19.893945074241568,0.9503653666115133,6.2450045135165055e-15,1.2490009027033011e-14,11.070100977575219,14.581420028638355,6270.295159129255,5.323581765047851,val
SIM_03247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9913,2992.95,48.43,8.11,27.53,11.218,26.941,1,NONE,,PASS,72.46301225907436,22.457229518246514,8.534070481753487,9.795798410922222,10843.058425591802,99.67270424126957,26.037363381572458,62.76905610735775,40.463476609453174,22.5213698831238,73.17318217228244,32.390706689988654,1.5009199885492652,2.5605642804468496,9.276582667725362,10.981196828993056,12.872125855119107,23.853322684112165,1.0621667585812988,0.0,1.2490009027033011e-14,13.042150383851153,24.493108679459358,10843.058425591802,9.276582667725362,train
SIM_03248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.965,1686.87,53.52,7.09,23.63,14.93,15.146,1,NONE,,PASS,63.698043342297495,22.27202085463432,12.692979145365689,5.461404158193895,4637.191345593862,99.67624036480619,39.928424637780886,39.56882862017642,40.12976730564743,34.69109221505005,43.769651188267154,17.433694291617794,1.27476490563225,1.4244523458661338,3.915807436531155,16.895804296875003,0.48571810877487315,17.381522405649875,0.7804196358784012,6.2450045135165055e-15,3.7470027081099033e-14,8.71633627494773,13.30470202172723,4637.191345593862,3.915807436531155,train
SIM_03249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3269,2993.7,39.38,8.21,21.5,11.673,16.568,1,NONE,,PASS,64.89525142810284,15.787002919663149,8.539897080336846,12.568967802042105,8504.670901226742,99.58015272732598,34.61155258354209,46.313530969292465,28.445050305699365,22.992228314244947,37.78738858565043,19.678638552335027,1.2331032520565737,2.5098421148574817,7.1301002775501265,9.004120565104166,2.9521812478053038,11.95630181290947,0.7573509597580149,3.1225022567582528e-15,1.2490009027033011e-14,16.333235122799753,25.1764989915367,8504.670901226742,7.1301002775501265,test
SIM_03250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6409,1687.22,64.47,9.01,24.46,12.249,24.625,1,NONE,,PASS,83.82596663273564,24.84677094364254,4.794129056357464,6.44527528934724,10398.25470553621,99.6179943759944,36.68619124578995,74.45417723951275,44.76895665521178,30.928997354974065,71.89318814106356,44.51630383281327,1.4902871778913667,1.4287324684125378,8.805208634690814,11.563810492187498,8.357734562873464,19.92154505506096,0.8017760175053338,6.2450045135165055e-15,6.2450045135165055e-15,9.804727033386246,27.699055420681873,10398.25470553621,8.805208634690814,train
SIM_03251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6767,2033.2,81.41,7.4,25.62,18.247,19.376,1,NONE,,PASS,81.02591023043168,25.66633450596315,6.01036549403685,8.008182552624556,10681.467842765094,99.60612912883019,53.021226630005735,59.611355494251285,46.24564775849216,32.01877366034563,53.65133869374062,28.275162257068725,1.3466879424725922,1.7284179495004082,9.080287599078591,18.95515029947917,0.8158893173389851,19.771039616818154,0.7703102136467784,0.0,3.7470027081099033e-14,12.697850376549608,32.05963877884066,10681.467842765094,9.080287599078591,train
SIM_03252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6365,2652.74,28.85,9.07,33.9,15.098,15.691,1,NONE,,PASS,59.15776475154807,19.898601540654465,13.73789845934554,8.940174100154339,6482.14079550849,99.66298340206149,37.395239864190586,34.761773450050306,35.853336109287326,29.822881868902186,40.145279680215054,15.672802639965862,1.2493590013216342,2.3175839118600994,5.663165339265251,16.45005879774305,0.762623135390071,17.212681933133123,0.8650196797984125,6.2450045135165055e-15,2.4980018054066022e-14,12.170646304780384,17.133283603501717,6482.14079550849,5.663165339265251,val
SIM_03253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6226,1857.4,75.12,8.88,32.36,18.709,22.508,1,NONE,,PASS,84.7748605428146,28.503512260868376,5.11908773913162,7.2563793717410245,12159.155715539044,99.60932597330995,52.36672890553468,68.03675433712873,51.35767974931239,38.280744888422525,58.483728851131616,35.624043966869884,1.383323415124878,1.6145910883028887,10.56964814234762,20.658927914930555,2.3628488658185973,23.021776780749153,0.8076821049297516,0.0,1.2490009027033011e-14,11.43229758033183,34.544623538172665,12159.155715539044,10.56964814234762,train
