simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0197,2581.72,98.8,8.84,21.19,13.249,26.629,1,NONE,,PASS,91.43556763807929,18.305126334440562,1.7145736655594357,19.53673080702466,29936.093496261743,99.24326686058036,51.105594964888,82.48381925136343,32.98220961160462,11.061621248630521,61.38250496662016,51.714958375165864,1.4057761576778556,2.1621713298375256,25.071256017287993,8.505418203993054,4.700525611895207,13.205943815888261,0.7214341804919239,0.0,2.4980018054066022e-14,20.6148300854514,81.97919544885657,29936.093496261743,25.071256017287993,test
SIM_03255,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3913,2900.8,87.49,8.64,23.99,13.74,21.352,1,NONE,,PASS,79.78822059402586,19.46138424975063,4.929915750249374,13.046871094479496,14300.522856766305,99.55023196723388,43.33382523840886,64.3318443656905,35.065557206757894,28.618470783022467,49.86520139627065,30.497986489461848,1.3186634533199264,2.45250886243904,12.090512632284689,10.778540877604167,3.869092837202726,14.647633714806894,0.752651174594355,3.1225022567582528e-15,0.0,17.41928893374352,41.37484803191228,14300.522856766305,12.090512632284689,train
SIM_03256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7334,1717.99,81.33,6.89,30.53,13.619,21.244,1,NONE,,PASS,89.66107193706357,21.279620847111044,2.453779152888956,9.7279076732727,16532.350774647268,99.4337622644327,50.69341455845077,79.03134445358666,38.341659183983865,25.80371249547053,55.2012798335302,43.76263170217708,1.3583314786687581,1.484460007932205,14.285073581377585,10.38810093923611,3.2810657249884025,13.669166664224512,0.6423595026638015,3.1225022567582528e-15,1.2490009027033011e-14,13.70827786773302,53.25522782571988,16532.350774647268,14.285073581377585,train
SIM_03257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8356,1968.46,71.63,8.2,23.16,13.381,15.612,1,NONE,,PASS,77.4676956384015,18.46489006158683,5.370709938413168,9.15873715881108,8704.679760656083,99.53472576741153,48.1693164918888,56.52709392097384,33.27007218303933,25.368261221961607,37.012954833292326,25.90040510420714,1.227810430949793,1.6596044180668725,7.338896898408969,10.23585909375,1.1500516646435182,11.385910758393518,0.6166248875794844,3.1225022567582528e-15,0.0,14.30897205993612,31.46112939044947,8704.679760656083,7.338896898408969,train
SIM_03258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4704,2609.63,89.4,7.82,26.41,14.604,21.274,1,NONE,,PASS,73.91021476118424,22.520738078591883,7.949661921408126,9.310623592518871,9976.120823849693,99.64322054879355,39.721719024312605,56.717768296446934,40.5779064479133,33.723004943148645,53.58927693965889,26.90435882227,1.3462238030894165,2.2243055111432333,8.503098342799417,14.379013500000001,4.540738794586144,18.919752294586146,0.8401035627056638,6.2450045135165055e-15,2.4980018054066022e-14,13.103950633867424,26.214638544533003,9976.120823849693,8.503098342799417,val
SIM_03259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0443,1907.13,42.25,8.58,34.98,12.789,23.759,1,NONE,,PASS,65.83928379249826,25.7064874817944,13.337812518205595,5.3170233020543956,5572.568497614841,99.72120289114773,28.797883111013313,52.02289243624216,46.317995462692615,32.2665941006751,69.3822015092653,25.105091679017566,1.4696468977609227,1.6720372997872557,4.88563568484133,15.964441518229165,11.023618193806852,26.98805971203602,1.0498540390300013,6.2450045135165055e-15,3.7470027081099033e-14,8.364978122717384,12.92081995345826,5572.568497614841,4.88563568484133,test
SIM_03260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1494,2490.62,81.36,6.85,20.73,16.557,19.613,1,NONE,,PASS,88.05567941219098,17.74269106748001,2.406708932519992,18.87559848104654,20712.764240767992,99.24213254205593,66.04563308728414,64.82243176992971,31.968812734198213,7.273121004773377,45.4768256778416,36.21466882430958,1.2869100824023592,2.082615911046652,17.319676373586315,10.87490403645833,0.8328699246780532,11.707773961136384,0.6598646122287039,0.0,0.0,26.240942195184473,78.27747733578573,20712.764240767992,17.319676373586315,train
SIM_03261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5667,1559.5,38.55,8.99,29.87,17.401,23.028,1,NONE,,PASS,77.14678474877113,30.52443688119202,9.042263118807975,4.713122029134222,6808.0747535495,99.6977799275964,42.83154219026228,60.02478267423859,54.99898537151716,48.74700247796283,66.56594800722597,31.021497331937987,1.4468371920629421,1.3445852804787857,5.869853864714264,22.5142079140625,4.772907914456273,27.287115828518772,0.893943299747883,0.0,1.2490009027033011e-14,7.813011407098614,17.44520702292032,6808.0747535495,5.869853864714264,val
SIM_03262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7397,2480.56,77.2,7.74,26.23,11.176,24.972,1,NONE,,PASS,81.93037839492835,21.088633607719373,4.651066392280622,10.192590575981141,13681.576880829505,99.58910122811055,33.17464070125731,72.95993348230061,37.9975380319268,23.698398283856307,67.60096515333734,40.87669807718065,1.4551786822258612,2.1130228814820478,11.654418761871726,9.082851950520832,8.508347821794565,17.5911997723154,0.8341555028902509,3.1225022567582528e-15,2.4980018054066022e-14,13.847964139703839,35.71864105742417,13681.576880829505,11.654418761871726,val
SIM_03263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1762,2034.21,89.47,8.95,27.58,11.393,17.707,1,NONE,,PASS,71.22939658198574,18.645149308093753,7.531050691906253,7.947923652966444,7050.768843697769,99.60928696383527,35.72111545199095,55.24097280106677,33.59486361818694,26.205756533774785,46.666156116758614,26.411520246386388,1.295439525930258,1.7406210001998037,6.033160940559147,9.434111526041667,3.951718891194668,13.385830417236335,0.7179256221576956,3.1225022567582528e-15,1.2490009027033011e-14,12.245103724060726,21.728187546342205,7050.768843697769,6.033160940559147,train
SIM_03264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1605,2085.7,63.79,9.42,23.97,10.857,22.751,1,NONE,,PASS,87.07688252821565,19.29667255266523,2.8638274473347702,10.780051993770993,16066.65784260041,99.48314465197436,38.856426566413866,78.86430781507828,34.76877937417159,23.79070285150708,61.188061891924605,45.660503771370806,1.404258744820488,1.7632561496564303,13.582793903912785,7.5743896484375,5.8075612262575085,13.381950874695008,0.6934848916657764,0.0,6.2450045135165055e-15,14.46315909336142,46.85364049217725,16066.65784260041,13.582793903912785,train
SIM_03265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3327,2663.83,30.29,9.48,20.26,18.771,21.654,1,NONE,,PASS,71.64844843826994,27.464784794496705,10.867915205503294,8.157809799358027,9375.095574804656,99.69375636585825,43.62349509856594,49.71034190342497,49.48609872882289,42.31299701239843,53.979358663941476,22.366915921685944,1.3491437545614038,2.2238889486418367,7.826765011757157,23.635503591145834,2.50098095262761,26.136484543773445,0.951636240346969,6.2450045135165055e-15,2.4980018054066022e-14,11.495757093075119,21.61263479281803,9375.095574804656,7.826765011757157,test
SIM_03266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9185,2755.47,33.96,8.29,32.04,18.72,21.803,1,NONE,,PASS,82.53187077058939,23.866979048792892,5.051520951207103,12.099558335232462,15717.103830033833,99.56088949125802,54.60780180626067,61.51733133774543,43.00356585368088,25.287463929287952,51.76414418841945,28.398664626107735,1.3326455205353502,2.392751878796095,13.648172441923432,17.779605898437502,1.6103049456542151,19.389910844091716,0.8124157985998814,6.2450045135165055e-15,4.9960036108132044e-14,17.76999399659303,45.88910748109396,15717.103830033833,13.648172441923432,train
SIM_03267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2206,1792.49,31.02,8.79,21.76,18.961,22.201,1,NONE,,PASS,93.23582469083368,19.785201414343053,1.4353985856569473,20.039876535816212,26223.531691159373,98.88200901897271,78.04645391829503,69.18868922591392,35.64901155737487,1.2673883586970138,56.66297505987438,51.06664080934055,1.3694042980977286,1.504104187270717,22.00454330105002,13.224375821180557,0.5968926318512048,13.821268453031761,0.6985659717879946,0.0,1.2490009027033011e-14,27.693363714183544,96.05777140990305,26223.531691159373,22.00454330105002,train
SIM_03268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9689,2051.42,33.14,7.29,30.33,15.949,23.351,1,NONE,,PASS,78.97485050440896,26.826887992992177,7.14201200700782,6.994699228226828,9730.708203384238,99.65903134276614,42.43940636799652,63.473014837183484,48.33673512250842,40.78908306161901,63.3904451184555,32.896936005915904,1.4215421088216953,1.771398776348221,8.402455179571435,17.61635410329861,5.330826536442165,22.94718063974078,0.8553798951907925,0.0,2.4980018054066022e-14,10.579013872638555,25.358878877525072,9730.708203384238,8.402455179571435,train
SIM_03269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7275,1544.95,74.52,9.08,22.71,12.67,25.468,1,NONE,,PASS,72.14711979876935,27.940775820068403,10.786724179931596,4.366779255581582,5535.511887460046,99.7173514187785,30.230982565095584,60.078439936153885,50.34374021633947,33.799706481106696,77.81742138875723,31.710103271321273,1.540140193021259,1.300565895119697,4.659890593779862,15.674888389756946,12.429106264467201,28.103994654224145,1.005841599932902,0.0,2.4980018054066022e-14,7.313872116276421,13.019436095527176,5535.511887460046,4.659890593779862,train
SIM_03270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2751,2541.28,45.51,7.6,23.09,10.208,23.525,1,NONE,,PASS,65.32042818771899,21.082233518014494,11.19286648198551,7.985741007939546,7312.845999100718,99.68575910533512,23.543237874387696,54.64158977160808,37.98600633876485,21.419748292299495,65.96355292227176,26.622912185746273,1.4420043506302007,2.1420415820693806,6.163988310356764,10.304217907118057,11.795879388555756,22.100097295673812,1.0482806424086692,0.0,1.2490009027033011e-14,11.445095354514548,16.804343704380134,7312.845999100718,6.163988310356764,train
SIM_03271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8697,1767.87,57.59,7.42,21.8,14.415,18.384,1,NONE,,PASS,78.42623495889463,22.641418753928004,6.228281246071995,6.915573808663608,8169.39635931884,99.60881887193834,45.41561462348711,60.47630674542992,40.79534910617658,36.404440256159205,48.6907652366519,30.193512950110367,1.3100894956407798,1.4836463970128704,6.85598798230269,13.434184096354166,2.4179215680550574,15.852105664409223,0.700137470919709,0.0,1.8735013540549517e-14,11.000671069574732,25.23337828185165,8169.39635931884,6.85598798230269,test
SIM_03272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2516,2600.37,35.1,8.72,29.26,11.65,21.639,1,NONE,,PASS,56.200955555712326,21.497764715348858,16.753835284651153,7.493570816031384,5927.431921256765,99.71182674711555,23.835080671339348,42.494464866049924,38.73471119882677,25.9058939617167,59.35440072079008,18.648607166486627,1.3900293483191624,2.237499643851892,5.100284502885492,14.127524524305558,10.560172244548033,24.68769676885359,1.148384359757515,6.2450045135165055e-15,1.2490009027033011e-14,10.104375891314028,12.559827675415796,5927.431921256765,5.100284502885492,train
SIM_03273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7182,1822.33,54.99,8.85,31.76,16.429,18.883,1,NONE,,PASS,74.83420024327138,25.232745306426732,8.485454693573269,6.231181629311202,7222.76646334678,99.65806513478287,45.28086353469992,54.0091430852762,45.46440595752564,39.42825998413235,49.80742665544934,25.58672191097665,1.318240360361181,1.580994548423862,6.266238498565001,18.048310473958328,1.8604060437239838,19.90871651768231,0.7890031891461132,0.0,2.4980018054066022e-14,10.158952592166075,20.838592491670962,7222.76646334678,6.266238498565001,test
SIM_03274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0786,1933.76,38.1,7.35,28.69,11.634,14.316,1,NONE,,PASS,71.03878059498184,16.39475601839348,6.683843981606523,8.724809839136409,6655.665890736126,99.54881630403274,41.70997243846812,50.315310154131865,29.540100934042307,26.063109341966626,34.57021122175869,22.393810622284544,1.2112640152882284,1.6607759396922697,5.716102191567245,8.510834755208334,1.462961800213707,9.973796555422041,0.6083528504012085,0.0,6.2450045135165055e-15,13.742603960780809,24.608186005058727,6655.665890736126,5.716102191567245,train
SIM_03275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8356,2193.25,58.48,8.58,26.7,13.843,15.975,1,NONE,,PASS,52.354315688734246,20.85565578050142,18.979944219498574,6.517684319910228,4596.088276683173,99.70282984977042,30.383264507658954,31.560013588244836,37.577758163065624,34.638718277003626,41.61772028421179,12.646642827271604,1.2596187906821656,1.8712157784195842,3.9212460514482292,17.745860732638885,2.486272734053404,20.23213346669229,0.9701029629386155,6.2450045135165055e-15,2.4980018054066022e-14,8.812620837571886,10.77622834265633,4596.088276683173,3.9212460514482292,train
SIM_03276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0945,2916.27,93.7,7.88,20.84,13.172,23.417,1,NONE,,PASS,73.19258446244083,22.026942331049256,8.067557668950741,10.162761284046272,10850.846879617957,99.65151507631165,34.121594857554925,59.30773448507893,39.68818438026893,28.573378064307484,60.44512147681017,29.02576439533983,1.3984759852399111,2.439450264448053,9.076697730309387,12.705260481770832,7.362384761030158,20.06764524280099,0.9110499742178725,6.2450045135165055e-15,2.4980018054066022e-14,13.40854781255926,26.23810832695043,10850.846879617957,9.076697730309387,train
SIM_03277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3452,1938.74,98.69,8.5,33.2,11.828,25.772,1,NONE,,PASS,66.38060277987782,26.117580924948488,13.227619075051512,5.306785533396121,5756.2522941857305,99.72627657481684,25.788438744113062,54.697897940457,47.058704369276555,29.11560068481986,76.57354453877574,27.177485162807248,1.529536382492866,1.6899316318030029,5.017523150387918,14.774600753472223,14.593260539792439,29.36786129326466,1.124447986881181,0.0,2.4980018054066022e-14,8.403195814072522,12.88061441396394,5756.2522941857305,5.017523150387918,train
SIM_03278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3278,1676.4,59.8,8.39,27.52,19.085,26.095,1,NONE,,PASS,94.60709638153362,22.069754229691398,1.2580457703085997,18.591889188951022,30759.13961814119,98.89096342227684,74.19909206372364,79.09800836549671,39.7653229363809,1.2414698470058483,57.65430956354293,58.11081906747144,1.3769652967466408,1.434166023154453,26.314550788476573,14.63799200173611,1.559032296653739,16.19702429838985,0.7339014349602176,0.0,0.0,22.057601477220203,97.37335048814663,30759.13961814119,26.314550788476573,train
SIM_03279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7584,1891.03,75.8,6.92,20.22,17.22,24.92,1,NONE,,PASS,85.7261300765398,28.939769895758612,4.818630104241386,7.233375695864493,13204.751879125495,99.61749016695323,47.74593130690735,72.68371577475455,52.143729541907405,45.23735812960488,68.30990461405302,40.992955264622175,1.4609199524346816,1.5785044087671167,11.022437009394597,18.997012124999998,4.991913917859903,23.9889260428599,0.8289259427171775,0.0,1.2490009027033011e-14,10.463679752819441,33.77628268522213,13204.751879125495,11.022437009394597,train
SIM_03280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6085,1900.93,52.89,7.67,29.8,13.717,27.852,1,NONE,,PASS,75.48376784191855,29.14315050724712,9.465349492752882,5.4975053773269345,7736.834369871279,99.71079916791639,31.918834632025924,63.98969960990989,52.51018109413896,35.353493744349684,82.4820667813284,34.67706256041671,1.5805642128312831,1.638584193528995,6.669080137839342,17.030303190104167,13.311403733437846,30.341706923542013,1.0411265218562022,6.2450045135165055e-15,1.2490009027033011e-14,8.386949528383253,17.67684695235451,7736.834369871279,6.669080137839342,train
SIM_03281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8299,2879.38,44.81,6.64,34.29,19.013,21.62,1,NONE,,PASS,87.39597454145913,18.20449410101139,2.62540589898861,22.17168230762442,22691.18585631692,99.22998415257366,69.92138857929375,58.096385227862534,32.800890272092595,4.808797386101497,51.384597852668335,38.11355872362775,1.3298390874784152,2.5187846320332463,19.849485034104987,13.018506684895835,0.6650402322133114,13.683546917109146,0.7516576314168997,0.0,1.2490009027033011e-14,32.34918715827547,83.80295696485562,22691.18585631692,19.849485034104987,train
SIM_03282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.626,2001.29,76.4,9.17,31.78,16.859,20.319,1,NONE,,PASS,79.89127819977256,25.266415643460068,6.359584356539931,7.548187944412193,9922.359441800625,99.62283387493007,48.52121931465772,60.93784364641513,45.52507323145958,36.72512835534095,51.78107717992587,29.93925845506088,1.332770863980417,1.736368340717647,8.60888267065914,17.400614218750004,2.210328319167573,19.610942537917577,0.7761663868216168,6.2450045135165055e-15,0.0,11.902084382545135,29.076159949839187,9922.359441800625,8.60888267065914,test
SIM_03283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4203,2819.51,80.69,7.32,28.58,15.078,16.735,1,NONE,,PASS,69.48605116571522,19.05328368779261,8.367016312207385,11.284985579946628,9214.371186159788,99.59975366003502,44.192822752451896,45.322536743021864,34.3302408789056,26.08243696508247,39.406668255307906,19.37975424404174,1.2442439582487208,2.4206043625795157,7.910717497595458,13.390960570312501,1.119526314439566,14.510486884752067,0.7615740741869549,6.2450045135165055e-15,1.2490009027033011e-14,15.904315587334212,27.790379626499924,9214.371186159788,7.910717497595458,train
SIM_03284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0533,2402.77,49.83,9.0,27.45,14.5,18.755,1,NONE,,PASS,71.34500955832144,21.441529757591017,8.611770242408983,8.692537461239475,8363.528556029874,99.63822848374005,40.78761285766474,51.60642591085301,38.633386950614444,34.23999832746393,46.58370630535944,23.459800526774373,1.2948464068456218,2.055099515190195,7.153361945078535,14.073657769965278,2.9071796945641735,16.98083746452945,0.7919601659260188,0.0,1.2490009027033011e-14,12.686849901070696,23.42951443027649,8363.528556029874,7.153361945078535,train
SIM_03285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7704,2775.2,35.49,7.99,27.55,11.16,25.161,1,NONE,,PASS,59.37113776141002,23.01842759464971,15.75197240535029,7.709234483147463,6819.346610063513,99.72220976927258,21.648305544635736,48.14552190478074,41.47464431468416,23.807671118728898,70.48723167078018,22.222538512173685,1.478694781935751,2.374430130222675,5.834556810091764,13.659498479166668,15.24242574761347,28.90192422678014,1.2555994152049708,0.0,2.4980018054066022e-14,10.413287947074695,13.715522948964646,6819.346610063513,5.834556810091764,train
SIM_03286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6984,2065.8,56.85,8.6,21.83,12.23,22.893,1,NONE,,PASS,64.42553729534455,24.287396751748172,13.411003248251822,5.900152226024587,5796.289356064675,99.71438899089821,27.869039569234094,50.680730587524636,43.761075228375084,30.074811005483536,66.160189341356,24.100029093541746,1.4435801306598173,1.7338539973149403,4.8649043806790475,14.682414173611111,10.492608280898782,25.175022454509893,1.0365467617560877,6.2450045135165055e-15,2.4980018054066022e-14,8.801845067794229,13.022130413245641,5796.289356064675,4.8649043806790475,val
SIM_03287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.263,1637.96,39.67,7.8,33.49,17.061,19.79,1,NONE,,PASS,87.51108694434166,24.733258503079284,3.5297414969207237,7.949145964884446,13059.612223214071,99.51469230232213,56.49253510803577,71.29478105269921,44.56442973527799,27.90545625650281,50.98792692412531,36.90970128311802,1.3269123471759088,1.4291038121762691,11.394381800373043,15.748526328125003,1.3573132137805537,17.105839541905556,0.691612855612045,0.0,6.2450045135165055e-15,12.726927578527892,43.76527443823736,13059.612223214071,11.394381800373043,test
SIM_03288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8843,2229.53,25.81,7.6,29.16,11.826,27.682,1,NONE,,PASS,85.5897608959316,23.866105697504256,4.018194302495741,9.119326002693308,15417.681654232394,99.59097540725206,34.379626683905336,78.03999219167197,43.00199224775542,26.867990999158312,77.64813438392204,46.96884160425881,1.5386927443054719,1.9177743841309263,13.261824213700736,10.468957111979165,10.359848240374651,20.828805352353818,0.8727358210992899,3.1225022567582528e-15,2.4980018054066022e-14,12.256481789273584,38.063462391304405,15417.681654232394,13.261824213700736,train
SIM_03289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9234,1943.82,38.46,6.59,31.87,12.295,26.36,1,NONE,,PASS,91.490178832773,21.887561442879615,2.035838557120383,11.206143077105454,22721.59945152609,99.42349893111988,43.106503407286766,85.04254145575416,39.437047644828134,28.625663814660456,71.69466424090356,51.02433823315795,1.4886448150935494,1.6870037294225861,19.719636084190252,9.371452012152776,6.859778297133496,16.23123030928627,0.7415732607602369,0.0,1.2490009027033011e-14,13.651132535971138,60.02192778248825,22721.59945152609,19.719636084190252,train
SIM_03290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3214,2995.96,35.66,7.3,33.6,13.501,20.672,1,NONE,,PASS,81.25037386556494,17.323717213372564,3.9976827866274416,15.682275108432126,15910.813748786544,99.47655258720303,46.303341270918246,65.08232247925623,31.213904888959576,21.734289272824263,44.60561172940686,31.198133618868436,1.2806977071392178,2.614883000621707,13.887006634854961,9.245010862847222,3.029580203599794,12.274591066447016,0.7085425671213327,6.2450045135165055e-15,1.2490009027033011e-14,21.016777273186364,51.27454051146745,15910.813748786544,13.887006634854961,val
SIM_03291,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7121,2274.36,57.01,7.91,31.73,12.78,27.062,1,NONE,,PASS,72.1601922195514,26.49152192783393,10.220578072166074,6.6586644826132195,8152.193839872556,99.70722908938721,29.214093170425443,60.67040880400637,47.73247194204311,30.53488334163662,77.66568920232268,31.45768358909905,1.5388427794211874,1.9729670127556729,7.071883750883128,14.999378565104166,13.293068729867619,28.292447294971787,1.0679811968539894,6.2450045135165055e-15,2.4980018054066022e-14,9.713748687708534,18.382647663600522,8152.193839872556,7.071883750883128,train
SIM_03292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8774,2830.48,90.26,8.03,21.24,11.724,14.275,1,NONE,,PASS,53.53413813807115,15.45926720668336,13.418132793316637,10.84902701094064,6079.026523357533,99.61670716588915,30.55760575971287,33.08718345576341,27.854535507537587,24.571085533399426,32.534887548089586,13.015631342876452,1.197647751620465,2.370908664298407,5.092004414349579,10.739535140625,2.089566910450985,12.829102051075985,0.8298648234458164,6.2450045135165055e-15,1.2490009027033011e-14,13.355566474170875,16.60594739434111,6079.026523357533,5.092004414349579,train
SIM_03293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6491,1795.83,58.85,8.54,20.87,12.377,15.335,1,NONE,,PASS,78.53214606909232,17.78682429533479,4.862275704665216,8.668693076546345,8333.493860395398,99.51728765659632,47.01954384976707,59.47967327794834,32.04833206366629,25.971290650608076,37.706221722544846,28.32890140355369,1.2325474534601524,1.5023591806971448,6.971651553013545,8.936760768229165,1.4199522517808185,10.356713020009984,0.5822688102184936,6.2450045135165055e-15,0.0,13.7319665421062,31.122001982289206,8333.493860395398,6.971651553013545,test
SIM_03294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1681,2930.77,54.06,7.7,33.53,19.979,21.132,1,NONE,,PASS,69.37072636855343,27.17119547476138,11.996904525238625,8.880066747483268,9548.413940161514,99.69700567606864,44.385779024587144,44.92546493640929,48.95710896353401,38.43485210969527,55.58115224224912,19.832120557522774,1.3612004976322196,2.5574012410858287,8.331982946792236,25.793485853298613,1.21243760411287,27.005923457411484,0.9939173814599578,0.0,4.9960036108132044e-14,12.655292206387198,22.15231594592379,9548.413940161514,8.331982946792236,train
SIM_03295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3675,2435.75,67.14,6.9,30.12,10.672,26.751,1,NONE,,PASS,64.8422194685671,24.22991635991681,13.137583640083186,6.836836077663769,6915.444624190913,99.71931289838186,22.02393870736815,54.9120846210848,43.657506954805065,23.393134868314892,77.43214332450665,27.11129409775397,1.536847938121246,2.1018118784947766,5.96734626139682,12.532060438368054,16.722816702935816,29.254877141303872,1.2073866333975374,0.0,0.0,10.058915917969497,14.718957227955762,6915.444624190913,5.96734626139682,train
SIM_03296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6575,2896.65,83.23,6.59,28.74,14.81,24.637,1,NONE,,PASS,74.25003214888469,24.248204249022013,8.409295750977988,9.647336992136353,11221.322161987371,99.66694847523392,36.661292891431316,59.34560551263325,43.690458106345964,33.39362573057798,63.23780425672166,28.99791184040572,1.4203374187564777,2.4881492631973394,9.638832606441529,15.644700108506942,7.381183435475725,23.025883543982665,0.9495912896276166,6.2450045135165055e-15,1.2490009027033011e-14,12.986332574040398,26.608336974675517,11221.322161987371,9.638832606441529,train
SIM_03297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0386,2662.68,34.21,7.01,29.56,13.868,25.882,1,NONE,,PASS,73.90362425115758,25.15575904435453,8.88284095564547,8.433840158698041,10179.371695232463,99.68325746395745,33.30924309886656,60.86957629296469,45.32569197180997,31.910624102650317,69.94068453948327,30.82930326757285,1.4742127651099481,2.2933874095236733,8.76757360355273,15.192975463541666,9.824315212938794,25.01729067648046,0.9944955599379879,0.0,1.2490009027033011e-14,11.576310475057436,23.505211595104974,10179.371695232463,8.76757360355273,train
SIM_03298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9912,1634.53,38.73,7.35,32.52,17.816,27.814,1,NONE,,PASS,94.80516419975366,25.58905147948391,1.4021485205160897,12.8994335895175,31229.103925242274,99.21081695719764,61.68434946546329,86.4420002589703,46.10639906213317,10.891912268111314,68.81056516162381,57.93897433348174,1.4649881378072827,1.421599927362398,27.16089143161471,15.747443951388888,3.751794764001027,19.499238715389914,0.7620149082518155,3.1225022567582528e-15,1.2490009027033011e-14,14.459214430633086,84.17116289841809,31229.103925242274,27.16089143161471,train
SIM_03299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8483,1938.08,75.94,9.03,25.87,11.659,24.066,1,NONE,,PASS,67.06224295815105,24.711296471948373,12.137003528051626,5.583788817328828,5872.699174747661,99.71189069505239,27.112557121580515,54.81010755612451,44.524858508015086,28.61051071358677,70.82299861892402,27.179529111983513,1.48145502730383,1.6489353049844664,4.996543488810864,13.62075658767361,11.989948747477994,25.610705335151604,1.0363966683910824,6.2450045135165055e-15,1.2490009027033011e-14,8.74002317023375,13.5641527960412,5872.699174747661,4.996543488810864,train
SIM_03300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6464,2213.06,50.47,8.88,31.23,12.301,20.246,1,NONE,,PASS,61.2742302642316,21.84205721690905,13.804342783090958,6.6969152749311744,5704.099703597556,99.69739115636578,28.811210619436494,45.601308755586714,39.35505804848478,29.228739216733704,55.77346903245602,20.51833489290138,1.3626552960965406,1.9166419125814351,4.940090447370798,13.97109901388889,7.396997916181877,21.368096930070767,0.9783005656412543,6.2450045135165055e-15,2.4980018054066022e-14,9.782933383047645,13.656129141209739,5704.099703597556,4.940090447370798,train
SIM_03301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3954,2407.31,88.59,7.82,27.38,15.019,15.536,1,NONE,,PASS,78.7411528397542,17.634396143074312,4.761003856925688,12.66461088067167,11276.894373994697,99.47391026163346,54.899204830085765,52.86369767948765,31.773686744278038,17.280928638500132,40.63663648101199,26.480808244405864,1.2527733934119307,2.0585031263845983,9.642930210391254,10.891124081597221,0.3391384328678485,11.23026251446507,0.6368385071623569,3.1225022567582528e-15,1.2490009027033011e-14,19.344720137450285,43.4015494680141,11276.894373994697,9.642930210391254,train
SIM_03302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0676,2043.28,28.33,7.43,31.72,12.979,26.199,1,NONE,,PASS,75.51107186769129,26.479920638274507,8.587679361725488,6.320465535664219,8324.199971976524,99.69067061119063,32.022306322621226,63.97505298056618,47.711568717611726,31.999169448530534,75.66821264152942,34.295897785595706,1.5218645294257225,1.7724510680988148,7.220859173191101,14.56979634375,11.314842077377639,25.88463842112764,0.9775194863580355,0.0,2.4980018054066022e-14,9.535442312171794,19.946501510325522,8324.199971976524,7.220859173191101,train
SIM_03303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8154,2977.22,35.82,6.74,26.99,13.08,25.099,1,NONE,,PASS,84.32426926860812,20.082162023396098,3.7332379766039,14.176905455511438,18916.281983152232,99.52382069663943,40.94020608799201,73.4578641524777,36.18407571783081,26.35529070708559,61.01471383753523,37.48817269441631,1.402907336085545,2.5425323397569937,16.15441878333717,9.978280484375,6.089602495852966,16.067882980227967,0.8001072275738329,6.2450045135165055e-15,2.4980018054066022e-14,17.721961289029437,50.414870206123894,18916.281983152232,16.15441878333717,train
SIM_03304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9466,2846.67,86.98,7.17,31.26,15.861,24.302,1,NONE,,PASS,79.8000576047553,23.89740405066565,6.049195949334353,10.857753160073663,14049.572276957468,99.6185805463902,43.27879510358205,64.38731787850229,43.05838567687504,35.68913654474615,59.42031828179221,31.68639258539337,1.39053836835642,2.4656289421843014,12.168966557899767,15.438876046874999,5.243860042497765,20.682736089372764,0.8654804532543633,0.0,1.2490009027033011e-14,14.870498215128336,36.18885488136384,14049.572276957468,12.168966557899767,train
SIM_03305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6749,1930.71,41.14,8.74,29.42,14.259,14.942,1,NONE,,PASS,78.41383293417172,18.56439653333222,5.110503466667785,9.389463060308747,8910.092080067352,99.51367822923646,52.2115124560546,54.82977558982577,33.449363123121124,21.936421587651132,40.004667052482155,24.969704855171052,1.2483836109159212,1.662166751837049,7.670783707182627,10.888604398437497,0.4450910496643943,11.333695448101892,0.6105070761525878,6.2450045135165055e-15,1.8735013540549517e-14,15.208063453596877,34.52969554309033,8910.092080067352,7.670783707182627,train
SIM_03306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8626,2505.38,81.02,7.85,21.6,10.385,14.365,1,NONE,,PASS,41.22029831674151,15.607076670474571,22.255523329525428,8.448126236568342,4256.397337034627,99.66280060363823,20.916742261818783,25.67364652849931,28.12085886571995,22.516774782385742,36.37279606545619,9.841763947191964,1.2234524578077173,2.1011598796847246,3.5696666040976055,12.320792414930557,4.605812170888486,16.926604585819042,1.0845467695972015,0.0,0.0,10.029067672536923,9.7396648343789,4256.397337034627,3.5696666040976055,test
SIM_03307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7382,1718.26,93.63,7.36,27.71,13.962,23.244,1,NONE,,PASS,68.42810085929591,27.192095575668723,12.54610442433127,4.797761109419458,5431.972829844828,99.7207779317787,32.44688253907817,53.263594150236194,48.994766803006705,37.13902193919213,68.53745036907362,26.065044496107788,1.4627675043017967,1.470906309677226,4.650008211454619,17.866667265625,9.071167775181769,26.937835040806767,0.9906494689181121,6.2450045135165055e-15,0.0,7.687727490129155,12.79168634269243,5431.972829844828,4.650008211454619,train
SIM_03308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1023,2712.53,88.11,8.31,26.92,17.256,26.292,1,NONE,,PASS,79.15000734218098,27.783473027274397,7.318826972725596,9.071927706806179,12975.302260067932,99.66555475121727,42.35340663203535,63.83135335555535,50.06031176085477,41.583332584187524,67.78478837064726,32.35758830749967,1.4566651849002688,2.315948021742811,11.07826479364997,19.7971487265625,6.664995397365125,26.462144123927626,0.9524419102662345,6.2450045135165055e-15,1.2490009027033011e-14,12.437090935990271,30.203350161013454,12975.302260067932,11.07826479364997,train
SIM_03309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4959,2945.56,68.09,9.43,25.06,11.829,20.932,1,NONE,,PASS,59.72862654851906,20.006641020065395,13.48925897993461,9.32785419131077,7300.442842723476,99.68332493001974,26.434053376597056,45.258131921230884,36.04800183795567,24.86421523179144,54.54057135529822,20.002845135689178,1.3533558170810032,2.4993193754688092,6.194454788332737,12.579280570312498,8.173644955425921,20.75292552573842,1.0373018391705309,6.2450045135165055e-15,7.494005416219807e-14,12.037831711273004,16.42932286991165,7300.442842723476,6.194454788332737,train
SIM_03310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4415,2426.31,30.13,9.07,21.5,10.842,20.066,1,NONE,,PASS,56.54057045453405,20.038826277643683,15.402673722356313,7.40205542672543,5573.30103263876,99.69492540414352,23.956692129793996,42.84910695936007,36.10599329305168,24.10605985804999,55.340889106954066,18.876451311564665,1.3593851862963668,2.0341567363796824,4.672514163241291,12.095334830729163,9.052878464847762,21.148213295576923,1.0553618761180104,0.0,1.2490009027033011e-14,10.241279872262329,12.483150392185719,5573.30103263876,4.672514163241291,train
SIM_03311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6706,2135.53,55.63,6.87,20.82,14.726,25.526,1,NONE,,PASS,77.12764226575295,27.511892762047676,8.158707237952324,6.733371827259676,9314.023214471115,99.68469785827126,36.793734558421086,63.813147993393486,49.57097794963545,37.348519974538384,72.11265052536032,33.82125681906377,1.4921048705186089,1.7862422965361526,7.790619760250582,16.984097921875,8.807052390860877,25.79115031273588,0.9374545959380323,0.0,0.0,9.7044923286781,21.864319593690148,9314.023214471115,7.790619760250582,train
SIM_03312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2186,2398.82,87.99,6.72,27.39,12.965,16.674,1,NONE,,PASS,53.200531538297845,19.800493031112925,17.418106968887077,7.414981534135071,5117.312801042163,99.69089045721917,29.05583952171958,34.033374775038986,35.676564020023285,30.76809190904118,43.000119124076896,13.846300142757336,1.2693278406956223,2.051311538039133,4.37598602335029,15.445395921875,3.813055435890573,19.258451357765573,0.9726248395686091,0.0,1.2490009027033011e-14,9.826245156555794,12.024978131592444,5117.312801042163,4.37598602335029,val
SIM_03313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3332,2847.81,42.4,8.7,22.61,10.542,21.032,1,NONE,,PASS,74.81847415529543,17.457544211603395,5.8756557883966085,12.026304168347083,11273.391931176175,99.5776999108667,31.678962371402182,63.14235450931721,31.455034615501614,20.215348100704126,53.297542199324916,31.416512172983985,1.3440441573596118,2.3965259056096424,9.486930591280464,7.720007968750001,6.055549958694392,13.775557927444392,0.7890891044278886,0.0,1.2490009027033011e-14,16.157137372930837,31.757355992468796,11273.391931176175,9.486930591280464,train
SIM_03314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4306,2836.71,44.37,8.55,20.35,14.549,14.95,1,NONE,,PASS,69.91643848246441,17.08100541989695,7.349594580103044,12.774558552049232,9399.746376373192,99.54966991507594,47.04585436933238,43.18941197285009,30.77658634215667,20.423361148213115,37.735655551630366,21.02148168252962,1.232748975734045,2.3689436205925167,7.8497517241793835,11.482169928819443,0.38227084002018996,11.864440768839634,0.6945985015038542,3.1225022567582528e-15,2.4980018054066022e-14,17.792098439224606,31.28812057429906,9399.746376373192,7.8497517241793835,test
SIM_03315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8127,2940.23,32.99,6.77,33.77,19.347,27.62,1,NONE,,PASS,77.4858866157752,30.074364714520982,8.738335285479028,9.09597632492977,13028.191925841014,99.69063725202008,43.06172900745071,60.45873365706713,54.188044530668435,46.71448006632815,69.62724166643554,29.598649917789142,1.471648475431759,2.5676638911432734,11.377347341829147,24.707720091145838,6.693472989760282,31.40119308090612,1.0441182508418705,6.2450045135165055e-15,7.494005416219807e-14,12.533930126331994,28.696851307719783,13028.191925841014,11.377347341829147,test
SIM_03316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4537,1732.96,29.97,6.82,23.93,17.951,19.817,1,NONE,,PASS,90.83945784183027,23.12200308068595,2.3316969193140547,11.205873492788799,18806.53585264342,99.35336802391349,64.96616054867803,73.85230308285813,41.661266812046755,14.654499586278584,53.74340767563061,39.79245836821368,1.3473767907718868,1.4648516122380053,15.896953400168824,14.969736360243056,0.7171082582238655,15.686844618466921,0.6784379607478863,3.1225022567582528e-15,1.2490009027033011e-14,16.559521027232904,66.56580730465744,18806.53585264342,15.896953400168824,train
SIM_03317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3299,1703.61,31.7,7.64,31.4,15.158,17.205,1,NONE,,PASS,62.79420900466778,24.068957517280154,14.26094248271985,5.06378632465578,4570.337546768132,99.70276141108259,37.0300880390853,40.9149705998862,43.3674910221264,40.77230564275503,47.22403418090392,17.734489599186922,1.2994598762309593,1.4762518816045584,3.960395514809385,18.82523795225695,2.092651104128906,20.917889056385853,0.8690816393426258,0.0,0.0,8.108823248358352,12.026003549492074,4570.337546768132,3.960395514809385,test
SIM_03318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4508,2274.86,42.75,9.31,29.08,12.308,19.269,1,NONE,,PASS,68.84639825954574,20.275815058622296,9.17498494137771,8.040857162363109,7284.3075364467595,99.64653397737166,34.24191949100973,52.62391861302119,36.53300010562575,28.33471658768949,50.74303707390312,24.65174917485177,1.3251087030239743,1.9562480643231661,6.264083292206387,11.549979975694445,4.983455097921133,16.53343507361558,0.8154264095333978,6.2450045135165055e-15,4.9960036108132044e-14,11.84835254041172,20.05860017692793,7284.3075364467595,6.264083292206387,train
SIM_03319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.987,2312.31,90.81,8.73,30.26,13.997,23.249,1,NONE,,PASS,70.98894095777636,24.83690077289722,10.150099227102789,7.160528109058404,7952.921723989402,99.6903300980812,34.220586173360765,55.89644638871077,44.75117256377877,33.93429290746822,63.69948879331942,27.295155435500902,1.4239843085225554,1.9962164380054137,6.86575462442233,15.773002126736111,7.752923284292915,23.52592541102903,0.9472166284410667,6.2450045135165055e-15,2.4980018054066022e-14,10.407583492187133,19.160272170451982,7952.921723989402,6.86575462442233,train
SIM_03320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3384,2524.87,98.87,7.05,20.5,13.12,26.545,1,NONE,,PASS,77.63988270228064,25.107495827794324,7.230904172205674,8.439113991469066,11262.543251742116,99.6657604553316,33.35789634757926,66.44746178130718,45.23873122125103,30.385813025889096,73.34588338800704,35.68937731452825,1.5023603995779842,2.109602866996577,9.410184894092811,13.594198756944445,10.382638434359034,23.97683719130348,0.9549672876878789,6.2450045135165055e-15,2.4980018054066022e-14,11.445231529944058,26.066477415811008,11262.543251742116,9.410184894092811,train
SIM_03321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2042,2081.88,96.54,8.37,21.72,10.982,18.663,1,NONE,,PASS,83.94872464181778,16.961168224082147,3.2430317759178564,11.31231937644696,12911.020500932673,99.45662961474979,42.9512069620396,71.86395276145163,30.560663466814677,23.719819607854177,46.99739373105147,37.41468524435796,1.297825088583287,1.7466985612375283,10.832353897961134,6.993424262152778,3.2541651731817574,10.247589435334536,0.6041794586285983,3.1225022567582528e-15,6.2450045135165055e-15,16.032798070290983,44.253787621231474,12911.020500932673,10.832353897961134,val
SIM_03322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1845,2530.09,59.74,8.36,31.42,15.134,26.647,1,NONE,,PASS,81.10882603876318,26.104470116445736,6.08002988355426,9.02480956310876,13354.226095676497,99.64330084846354,39.67816065485519,68.68269574283575,47.03508129089322,35.73441635814125,70.71715478515556,36.75166807986712,1.4805843594357238,2.1925765910869814,11.572775486035352,15.780183276909721,8.06434236667528,23.844525643585,0.9134269164330987,0.0,1.2490009027033011e-14,12.416635525766354,32.48858751208795,13354.226095676497,11.572775486035352,test
SIM_03323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9996,2125.58,41.7,6.54,32.41,18.803,26.921,1,NONE,,PASS,93.07633147050382,21.407183932889996,1.5924160671100065,19.789321565276918,30434.166749711054,99.06899191913374,70.15280712050993,76.80294908318199,38.571502581783776,2.7148179828988788,54.422243719455885,52.645907734006194,1.352466641684526,1.8480156131207426,26.45998519264681,14.206844934027778,2.04225865461958,16.24910358864736,0.7590490949013726,3.1225022567582528e-15,6.2450045135165055e-15,24.131131609660454,94.44116166808567,30434.166749711054,26.45998519264681,val
SIM_03324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1933,1817.57,51.96,9.01,21.6,10.111,22.944,1,NONE,,PASS,71.4730887283189,22.2948149862907,8.898485013709301,5.906104288862458,6356.62482899563,99.67505492009317,26.851604405996127,61.00131651551971,40.1708378131364,23.854048527011013,67.77646993518111,32.09074378007133,1.456597884351221,1.5243217246559662,5.331041622785124,9.853779342881946,10.523732779422104,20.37751212230405,0.9140022976119956,0.0,0.0,9.698233803095519,16.159044820426182,6356.62482899563,5.331041622785124,train
SIM_03325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2142,2822.41,65.11,9.32,29.59,17.442,21.403,1,NONE,,PASS,68.45898863852578,25.476464949918256,11.737735050081742,8.644845633179065,8929.617994273854,99.69370695139335,40.153656042195536,47.29667799972429,45.90354045030316,41.77069787482478,52.70719712199765,20.844832930266197,1.339644284591261,2.4312050459117307,7.691913055063859,21.228569036458328,3.4110719619897103,24.639640998448037,0.9671530585928915,0.0,0.0,11.97663508694818,20.74953676982466,8929.617994273854,7.691913055063859,train
SIM_03326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5152,2184.64,72.96,8.93,26.4,10.785,15.735,1,NONE,,PASS,50.46732101755605,17.41889678385151,17.096303216148495,7.212377828590606,4403.153939849017,99.66985966435703,25.111585286851334,33.85802173517348,31.38539961054326,24.649620556951067,41.6617788572311,13.825941612289949,1.2599270801854414,1.8620051796828814,3.75288168436903,11.7108995,4.84647864657613,16.55737814657613,0.9505411480436543,6.2450045135165055e-15,1.2490009027033011e-14,9.944231803691013,11.02851187454191,4403.153939849017,3.75288168436903,train
SIM_03327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4654,2519.47,73.88,6.76,22.27,10.46,19.753,1,NONE,,PASS,58.484595504979694,18.98725786907368,13.47814213092631,8.148664658646243,6057.279983233619,99.67657226882454,24.365267261985775,45.11066147503615,34.2112754397724,22.319590865854696,53.566336059736344,20.133373949668602,1.34605227630884,2.1177796213542917,5.091540724568827,10.64904574479167,8.306962491772031,18.9560082365637,0.998354178748429,1.2490009027033011e-14,1.2490009027033011e-14,11.277715271980973,14.284849431565124,6057.279983233619,5.091540724568827,train
SIM_03328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7397,1586.89,58.45,6.9,30.16,13.248,14.955,1,NONE,,PASS,67.8066125161212,20.1654831424569,9.574216857543096,5.789114348354791,4917.048876755776,99.6351912011321,40.60531701363425,45.79752620067207,36.3342038602827,33.13396040998094,39.491950526688235,20.38821370667227,1.244833485425059,1.3695100767037285,4.2434875664739105,12.633951200520833,1.3229450609847087,13.956896261505541,0.6921181190110121,0.0,6.2450045135165055e-15,9.745192583796571,16.099458324831613,4917.048876755776,4.2434875664739105,train
