simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1904,1598.62,40.14,6.92,30.71,14.848,20.274,1,NONE,,PASS,79.98982091871008,24.949145103829352,6.241254896170654,5.905236287005969,7965.428023378037,99.63060412812264,44.38581676862423,64.01964765347698,44.95341460149433,39.36372064979934,56.22874569967699,33.686535035132856,1.366105478665686,1.3821349694026244,6.88675020791083,14.983034250000001,3.539124227429719,18.52215847742972,0.7423965190128627,6.2450045135165055e-15,1.8735013540549517e-14,9.748882646547214,23.803253933117553,7965.428023378037,6.88675020791083,train
SIM_03330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2796,2540.35,65.8,9.19,31.52,16.004,21.365,1,NONE,,PASS,87.2735299948839,19.444193388740153,2.8354066112598457,15.634872116084855,19853.93352735174,99.38453866136221,58.07237264460202,69.64657719064175,35.034582682414694,14.552430274644097,43.648422007958224,35.983001839348155,1.273906828263724,2.2021907213116485,17.21107256695819,11.596802559027777,1.884803431843466,13.481605990871243,0.6933486888007524,0.0,0.0,21.573403006494818,66.65989374829906,19853.93352735174,17.21107256695819,train
SIM_03331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8035,1626.98,71.3,6.83,33.26,16.993,18.472,1,NONE,,PASS,72.21506566881915,26.577671693423852,10.225828306576147,5.143104178175513,5842.252080180912,99.68388645354119,44.24585764045879,50.16525561095637,47.88769674490784,42.0305648578734,51.030719426215235,23.322141457859484,1.3272277709930893,1.4184591358718353,5.093483532187763,20.420511427951386,1.3743773884018629,21.79488881635325,0.8200450764747007,0.0,1.2490009027033011e-14,8.700195773147012,16.45125612726003,5842.252080180912,5.093483532187763,train
SIM_03332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9817,2023.16,89.5,9.38,20.13,14.294,16.367,1,NONE,,PASS,85.0972660804689,17.854853077205743,3.126846922794254,12.314380947107422,13505.446781422554,99.39132935867121,57.78857519675369,64.69502275984537,32.17090644541575,16.1911077202859,39.86596478194818,31.121472854672138,1.2474222180893766,1.6882795395590315,11.269978387116725,9.675441398437501,0.7758815905822743,10.451322989019776,0.5853491453459437,3.1225022567582528e-15,1.2490009027033011e-14,18.467222222136186,53.51571281000673,13505.446781422554,11.269978387116725,test
SIM_03333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8984,1549.98,97.56,8.94,28.85,13.276,18.687,1,NONE,,PASS,79.74528038243417,22.247657302213014,5.650742697786981,6.185067801874315,7628.08732735859,99.6009582186948,43.438241241496996,64.1900816697626,40.08586901299642,34.343986886496516,51.48440968831979,33.72248513296554,1.3305765407515566,1.331878833120585,6.5547220277063465,11.878857798611111,3.2113041131885827,15.090161911799694,0.6782809401823466,6.2450045135165055e-15,1.2490009027033011e-14,10.315459493191772,24.53398262127561,7628.08732735859,6.5547220277063465,train
SIM_03334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4243,2174.5,52.28,9.5,30.71,12.592,25.637,1,NONE,,PASS,80.31196120179015,24.434352011916243,5.9899479880837605,7.788884229796781,11013.004477197914,99.64180803725928,34.62556544066455,69.88419260385265,44.025859480930166,29.703310465773985,71.81045724543985,38.991760071887285,1.4896025357303149,1.880029332152736,9.521624029552305,12.231783459201388,9.31985040602835,21.55163386522974,0.8820219113942269,6.2450045135165055e-15,1.2490009027033011e-14,11.268554572800705,27.957631383351174,11013.004477197914,9.521624029552305,train
SIM_03335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2689,2028.35,47.41,8.42,31.78,14.709,27.333,1,NONE,,PASS,93.54758484878344,19.8965422739029,1.3723577260971038,18.13218172679488,31172.634351262262,99.10606247803412,58.38970419986178,84.49322450816331,35.84962571874396,6.274979064162527,62.62675383996267,56.43147772948788,1.4155250288312324,1.7598462611089045,27.046142929959764,10.1143589296875,4.017554948184619,14.131913877872119,0.7102698390166066,0.0,1.2490009027033011e-14,19.044128421797403,89.98035395512004,31172.634351262262,27.046142929959764,train
SIM_03336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7564,2305.46,51.46,7.83,21.01,13.189,14.467,1,NONE,,PASS,69.50500243790653,17.20693642353789,7.549463576462106,10.004339545663985,7537.32306052724,99.56605885395263,43.93625612568373,45.60656236148415,31.00348905141962,24.20766191000809,35.14755559461605,19.34460785979439,1.215154539926901,1.9296248707720025,6.308591793670985,10.466240878472222,0.8327618813100738,11.299002759782296,0.6566539494111251,3.1225022567582528e-15,1.2490009027033011e-14,14.674664360301277,25.65235976337439,7537.32306052724,6.308591793670985,val
SIM_03337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4793,2363.4,62.34,7.99,21.65,14.183,25.967,1,NONE,,PASS,90.8156352127182,21.322875438499743,2.156424561500259,14.39461767101286,25590.527934825484,99.39093603829174,49.87836238898415,81.67584854557256,38.41959538468422,20.410074432867617,63.960514605692154,47.87915437727632,1.4260503175397252,1.9824232844220668,21.46537126117094,10.73668441579861,4.9990373949856295,15.73572181078424,0.7379737247994443,0.0,1.2490009027033011e-14,16.803288217715043,68.08957126331309,25590.527934825484,21.46537126117094,train
SIM_03338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9385,1701.51,39.64,6.66,24.86,12.465,22.843,1,NONE,,PASS,76.95227144775323,24.577401216340665,7.361098783659339,5.735604778632915,7363.399469038512,99.66291089804744,34.8750974030313,64.60996080887872,44.28360579520841,31.79959360322109,66.52911178827547,34.98019248389258,1.4465412014178636,1.4427697331274032,6.2436834851720855,12.699712408854168,7.820191022518089,20.519903431372256,0.8349094052193476,0.0,3.122502256758253e-14,9.195172502054882,19.559323145606157,7363.399469038512,6.2436834851720855,train
SIM_03339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5601,2530.36,41.05,8.18,30.57,10.373,17.415,1,NONE,,PASS,69.97004039393391,15.785311082911885,6.7747889170881095,11.045091848665283,8400.383409980914,99.56349721586393,33.19827091741639,55.046134256582576,28.442001951192587,20.52650537499506,42.86129388584594,25.4941663829871,1.2683494541707163,2.1866908338882047,7.25945770710563,7.33183666579861,3.9204327196401914,11.252269385438801,0.712831652562093,3.1225022567582528e-15,3.7470027081099033e-14,15.807838245117933,26.911456234165936,8400.383409980914,7.25945770710563,train
SIM_03340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3862,2105.54,77.97,9.25,31.68,14.041,14.732,1,NONE,,PASS,81.06130293445182,16.525319338823216,3.86088066117678,12.414680942988918,11064.523027217054,99.410380190213,56.79090202931491,56.16965418163324,29.77535016004183,15.16421409636359,38.31421510415514,27.947191569406314,1.2367168488719047,1.826219106034074,9.59670362541569,9.221747119791665,0.34898329381598187,9.570730413607647,0.5791555501818937,3.1225022567582528e-15,1.2490009027033011e-14,19.662959759249052,47.89098448668712,11064.523027217054,9.59670362541569,train
SIM_03341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5254,2606.45,59.08,7.16,21.85,17.582,20.002,1,NONE,,PASS,83.21413278051874,22.072881576563717,4.452518423436289,12.52445718295453,15465.557111978389,99.51948216221471,56.076269489570095,61.78405835657471,39.7709577956103,21.89987121510008,48.84888617847283,28.723758432001528,1.3112406006147013,2.187777209202206,12.981332224750679,15.260163932291666,1.1610490541935734,16.42121298648524,0.7439542014270019,6.2450045135165055e-15,1.2490009027033011e-14,18.186495817387836,48.23092207611284,15465.557111978389,12.981332224750679,val
SIM_03342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1147,2913.17,59.59,9.25,30.48,15.532,24.192,1,NONE,,PASS,69.79760135206125,25.207194335492865,10.907505664507134,8.877290015797907,9624.976805285305,99.6952704436817,35.40841611350832,53.2409691314984,45.41836817205922,35.90373002289947,62.363076199294134,24.89957713734981,1.4134534472265443,2.5167622325769634,8.315264166859928,18.206260438368055,7.3788016303728226,25.58506206874088,1.0149904716970408,0.0,1.2490009027033011e-14,11.936216744557525,21.636145937672204,9624.976805285305,8.315264166859928,train
SIM_03343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2589,2684.24,57.38,7.93,23.57,10.087,19.425,1,NONE,,PASS,48.25976120768318,18.463653780686297,19.7952462193137,8.117104461032643,5180.344674342984,99.69760138955411,19.249110322534875,35.92610682188459,33.26784464988522,20.883002388308036,52.72325825247823,14.973337013195016,1.3397637982479158,2.2662083939402002,4.37358082157314,12.053878259548611,10.499805835291145,22.553684094839756,1.2215179272063577,0.0,1.2490009027033011e-14,10.492776457351999,10.65085281382913,5180.344674342984,4.37358082157314,train
SIM_03344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1645,2121.89,64.11,7.89,24.39,17.149,23.077,1,NONE,,PASS,74.53563607954277,28.4461528315771,9.718347168422893,6.459536733471887,8313.874832377525,99.69557626769192,41.36584995060489,56.57076311500159,51.254329426265045,44.9246538340445,62.930839923648,27.728720425744953,1.4179178485462764,1.7963870036586977,7.038506566753279,21.3823899609375,4.955668395400888,26.338058356338387,0.9258917545820612,6.2450045135165055e-15,2.4980018054066022e-14,9.641435898167515,19.93158226305651,8313.874832377525,7.038506566753279,train
SIM_03345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2335,1604.13,66.79,9.19,24.41,10.963,17.369,1,NONE,,PASS,67.40495533822546,19.70482761880014,9.52867238119986,5.6544888119151615,4909.69903845071,99.64750432870683,32.68284555759743,51.579883416398296,35.504193907748,27.22800672595558,49.13216383261765,24.568290554108327,1.3133053635331164,1.3581439102487827,4.156818867689113,10.099514466145832,4.684733448538676,14.784247914684508,0.7502855747176916,6.2450045135165055e-15,1.2490009027033011e-14,9.529548357400234,14.639731251518622,4909.69903845071,4.156818867689113,train
SIM_03346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4993,2919.89,42.48,9.49,27.17,19.04,24.425,1,NONE,,PASS,78.81908114643448,27.19203126195187,7.307268738048127,10.201058193657168,13747.51322072308,99.65063553100777,47.30177076535629,59.807152609899795,48.9946509224358,38.825123776033266,58.20290208786917,28.22167604384506,1.3811673881090363,2.495068226284468,11.747354670022432,21.59410612065972,3.6834491443526827,25.277555265012403,0.9295942263931465,0.0,1.2490009027033011e-14,14.25921348449062,33.293491590129285,13747.51322072308,11.747354670022432,train
SIM_03347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9613,2107.05,74.05,8.42,27.73,10.166,16.695,1,NONE,,PASS,54.680804264135276,17.476695893273067,14.484604106726938,7.11943870670354,4640.764249025904,99.66211344264714,25.135709832903164,39.46486951961684,31.48954215004156,22.779143191183028,45.188109739819446,16.864190370756322,1.2848480014352637,1.8038475943118473,3.972962875287157,10.157423214409722,5.79828899320825,15.955712207617971,0.9129707528846722,6.2450045135165055e-15,1.2490009027033011e-14,10.454001835394958,12.132534294249046,4640.764249025904,3.972962875287157,train
SIM_03348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6476,2212.57,65.27,6.53,27.29,12.351,26.219,1,NONE,,PASS,87.8694611959489,22.53640792969219,3.1111920703078177,10.420470719492918,18164.185648446604,99.52903317321066,39.41902320218251,79.97632351730562,40.6061404138598,28.10715760949345,71.17551786875089,47.275850588976624,1.484358532429626,1.8914133606962051,15.527636830309625,10.09673878125,7.724544397680948,17.821283178930948,0.7907774492957698,6.2450045135165055e-15,3.7470027081099033e-14,13.469085781193996,47.03435844412088,18164.185648446604,15.527636830309625,train
SIM_03349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9476,2689.09,36.83,8.36,21.16,19.123,23.94,1,NONE,,PASS,86.57739040121196,25.062076663781234,3.8855233362187604,12.817516229377231,19951.35826029061,99.52335116231225,56.77189480087515,68.9493454849375,45.15689488969592,23.933182318517296,53.81488277690735,34.31026518465052,1.3479118012058031,2.2518633676338258,16.707411355100408,18.20256246875,2.288493025379697,20.491055494129697,0.8176120346699999,0.0,2.4980018054066022e-14,17.66360187247818,54.61676715541168,19951.35826029061,16.707411355100408,train
SIM_03350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1109,1844.66,53.99,6.91,26.95,15.319,23.928,1,NONE,,PASS,93.34267464400779,18.772051954981762,1.3388480450182387,18.536700426977156,27448.821415734466,98.99511560791815,65.56496173884625,80.66700171638153,33.823517036003174,3.481274860762958,49.59519993797706,52.99553597174928,1.3166873574696405,1.5751213043896057,23.438044621940637,9.989635683159722,2.1783108179663677,12.16794650112609,0.6481948020550272,0.0,6.2450045135165055e-15,21.08933393289565,92.98062138046306,27448.821415734466,23.438044621940637,train
SIM_03351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9372,2745.55,45.94,6.85,21.95,10.469,21.262,1,NONE,,PASS,56.42032951047567,19.711683361733904,15.225516638266102,8.405710211674277,6289.188146247484,99.6938423918095,22.010745825400964,44.12092928602699,35.516546597718744,21.710984940776378,57.9267092039877,19.570815733490093,1.3790502145569445,2.305314841968743,5.280748402862161,11.470744059027776,10.63683900693659,22.107583065964366,1.1215471890585256,6.2450045135165055e-15,2.4980018054066022e-14,11.199414938704315,13.571549833172725,6289.188146247484,5.280748402862161,train
SIM_03352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7091,1837.15,52.44,7.42,28.1,19.247,23.596,1,NONE,,PASS,83.3695880857719,30.60422545999409,6.104874540005908,6.487843588274137,11014.406143227667,99.64685281069731,50.117342591793125,66.66093432405627,55.14274857656593,45.077487344619776,63.55021966098711,35.33388792606476,1.4228041945375898,1.574720032657715,9.441039654665547,23.241130282118053,3.0512766166827228,26.292406898800778,0.8591103517117357,0.0,2.4980018054066022e-14,10.156572942924157,29.06792834849566,11014.406143227667,9.441039654665547,train
SIM_03353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0785,1530.65,68.75,6.55,24.86,16.659,25.942,1,NONE,,PASS,91.92717119489672,28.569585899805976,2.508914100194026,7.585411258459725,18874.139199426554,99.50443202179076,51.347592616754,83.40713391320641,51.47673135100175,37.01463302411532,72.80446755548203,52.19291994686276,1.497849350945855,1.297891573961634,16.004041572348157,16.883556992187497,5.10997316755501,21.993530159742505,0.7698232041890348,6.2450045135165055e-15,6.2450045135165055e-15,10.18437103074643,49.158843863657665,18874.139199426554,16.004041572348157,train
SIM_03354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.667,2013.3,87.07,9.4,20.28,13.092,22.64,1,NONE,,PASS,71.1591996654182,24.668759748010526,9.998240251989467,6.236440071398745,6965.348311602979,99.69023791429997,33.15462838154596,56.85445433798784,44.44821576218113,32.7840690842431,64.45569814141064,28.38967690427111,1.4299779150721403,1.6809108744855001,5.815392500647031,14.539375911458333,8.0446702506853,22.584046162143633,0.9154917552741978,6.2450045135165055e-15,1.2490009027033011e-14,9.359363044919547,16.89725896485139,6965.348311602979,5.815392500647031,train
SIM_03355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3428,2277.95,59.47,9.08,30.37,15.371,24.23,1,NONE,,PASS,82.77253229316656,25.11550392865094,5.2272960713490635,8.852908113170345,13180.243680691825,99.61136512596104,43.91239566316189,69.28471466997829,45.2531602318035,37.214160894340154,63.42867572638954,36.84054471659511,1.4218439968473149,1.9672664272308569,11.38262512159911,15.12688669097222,5.500891607901282,20.6277782988735,0.8213165205633007,6.2450045135165055e-15,1.2490009027033011e-14,12.648079635540412,35.039792689606124,13180.243680691825,11.38262512159911,train
SIM_03356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9059,1902.24,64.6,6.79,20.79,19.158,24.493,1,NONE,,PASS,81.28065685242446,31.62297107434741,7.282928925652596,6.17517036588766,10135.082016542721,99.67537375063674,47.17951514635917,64.5604480923555,56.978326260085424,50.79805011657302,67.52290041595958,34.043297768742605,1.4545478637482316,1.5909468797973974,8.476520896789761,24.51173017447917,4.1278957924115005,28.63962596689067,0.9056589243166707,0.0,4.9960036108132044e-14,9.388358920117842,24.769152682063265,10135.082016542721,8.476520896789761,train
SIM_03357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3114,1537.51,53.54,8.87,26.68,13.001,27.506,1,NONE,,PASS,86.58895005353038,27.978102007596412,4.333297992403585,5.78883249124484,11427.125518452745,99.62349301850104,37.02235740686739,78.70506199618842,50.410994608281825,34.252792754574564,82.60170869788838,50.15560990541963,1.5816148708542375,1.31167038625999,9.748633922790942,13.44933976909722,10.566620382714031,24.01596015181125,0.8583841800737809,0.0,0.0,8.669995581329434,28.665267937670713,11427.125518452745,9.748633922790942,train
SIM_03358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2213,2830.99,41.25,9.09,23.27,12.024,27.721,1,NONE,,PASS,73.42286205739025,24.392029272671785,8.829270727328215,8.88729098030582,10627.422345859797,99.68607126905054,27.74852946089971,63.21578267638578,43.949602293102316,25.918752499758757,76.63699837753319,33.02205135419559,1.5300755430974957,2.3876876763758608,8.963283292011232,12.701091283854167,13.457446789905637,26.158538073759804,1.0724215595734452,0.0,2.4980018054066022e-14,11.818629863743364,23.241437359691147,10627.422345859797,8.963283292011232,val
SIM_03359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.757,2225.91,86.31,6.85,22.67,10.341,15.768,1,NONE,,PASS,44.37200938038093,17.197259675554236,21.559740324445762,7.041172044269994,3995.804388620302,99.68367220398534,21.169516395762827,29.433401805708275,30.98605346946709,23.432441211258094,42.39184946263098,11.684250829190272,1.2650465743116335,1.8735565798398446,3.363283153430504,12.552625234374997,6.2345849488789735,18.78721018325397,1.0924537128412286,0.0,4.9960036108132044e-14,9.258635237257156,9.07314793253448,3995.804388620302,3.363283153430504,test
SIM_03360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7357,2251.76,38.86,7.69,32.07,12.545,19.923,1,NONE,,PASS,62.28402857373633,21.63479331328733,13.100906686712666,6.9672676738711,5958.803180782448,99.69058568968846,30.114166084930964,46.03202206601814,38.98160957349069,29.703744182553095,54.12045803967188,20.70138391927618,1.3502015108631675,1.9555402883483042,5.174920813211932,13.908451683159724,6.598170538498622,20.506622221658347,0.947853853961429,6.2450045135165055e-15,1.2490009027033011e-14,10.144331476559453,14.603132236980954,5958.803180782448,5.174920813211932,train
SIM_03361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5496,1619.83,32.47,7.72,31.19,15.905,21.06,1,NONE,,PASS,87.3636758388967,24.94197999730165,3.6076200026983503,7.467750932307826,12767.208863231483,99.53897934151684,51.95180838191953,73.70072892327487,44.940504499642614,33.469542528297424,55.80529594923555,40.70672418652077,1.362896203686711,1.4026850039163423,11.05571104024658,14.762274506944445,2.66968612194673,17.431960628891176,0.6989004333568166,0.0,1.2490009027033011e-14,11.591479145550762,40.024433238838675,12767.208863231483,11.05571104024658,test
SIM_03362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2385,2362.31,39.39,9.06,23.3,12.439,14.082,1,NONE,,PASS,58.05714113130907,16.975037209677804,12.263462790322192,8.842343944605572,5619.970720823531,99.6256907880589,34.754004680764226,35.71581111840997,30.5856526300501,27.885584163310703,33.367240469812906,14.403111618330769,1.2031975762358404,1.9925995262670584,4.740423990055373,11.59971497829861,1.3863908702979535,12.986105848596564,0.7650119224005546,6.2450045135165055e-15,1.2490009027033011e-14,12.09551221915935,16.42825786406106,5619.970720823531,4.740423990055373,train
SIM_03363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0125,2720.16,70.1,8.61,21.04,16.821,27.139,1,NONE,,PASS,88.21226246695227,24.710460023555,3.3020399764450006,13.12642388415597,22977.953800863714,99.51743927253706,50.37192833554287,76.24784292900515,44.523351393792794,28.176333255669107,65.2952886404112,40.60680710325724,1.436661941769067,2.276952841519794,19.23405873154049,15.3755068359375,5.197827103321706,20.573333939259207,0.8325759180382672,3.1225022567582528e-15,1.2490009027033011e-14,16.336951563858044,56.847831072714186,22977.953800863714,19.23405873154049,test
SIM_03364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4268,2462.46,53.95,8.04,26.59,13.93,15.37,1,NONE,,PASS,78.9544852524339,16.127874793544166,4.298925206455835,13.928450221346953,11648.386334231162,99.43436846806254,53.895017208622406,54.35305801371653,29.05923386224174,15.963901011050378,36.665111988493024,25.51584385256989,1.2254405185400876,2.1001270425503225,9.934411581342431,9.161384336805556,0.6180413285044111,9.779425665309967,0.6063679059081347,0.0,1.8735013540549517e-14,20.728287513622313,46.556997705543985,11648.386334231162,9.934411581342431,val
SIM_03365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0976,2981.3,48.55,7.44,31.74,16.729,22.012,1,NONE,,PASS,84.9550457075814,19.622576637354324,3.4750233626456746,16.750686911070343,19721.358992586145,99.4381415184292,56.389955433032604,65.50117193914899,35.35599394117896,16.075934612649178,43.863224122731715,32.272185682749786,1.2754276234584,2.5863097678945954,17.108490725080152,12.604031499999998,2.0051314117294403,14.609162911729438,0.7445078789458693,0.0,3.7470027081099033e-14,22.917491444717964,62.65561723969301,19721.358992586145,17.108490725080152,train
SIM_03366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6921,2686.9,60.34,7.86,26.35,19.445,23.747,1,NONE,,PASS,82.46818337633421,26.960580977574562,5.731519022425446,10.448599015826368,15276.701141101477,99.61112810242932,51.934037096523475,63.52550627380077,48.577623383017226,33.41964970636705,55.45305716539321,30.14238581238538,1.360232372123632,2.2897075159763953,13.01841431467685,20.922660214409724,2.5927724886306267,23.51543270304035,0.8722153548026343,0.0,1.2490009027033011e-14,15.01315743047675,39.73344047255996,15276.701141101477,13.01841431467685,train
SIM_03367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1585,1655.07,33.04,8.82,27.3,15.187,24.325,1,NONE,,PASS,77.4247240298649,28.76986607863735,8.38863392136265,5.113790928100194,7313.800565143541,99.69102268012227,38.513876459893304,63.28394982420789,51.837596538085315,41.09072841969703,71.15779552284582,33.88736316866972,1.4842124275807569,1.4148821078892275,6.252403560146528,18.28733643663194,7.606254021376996,25.893590458008937,0.9000247129143173,6.2450045135165055e-15,3.7470027081099033e-14,8.17508563122962,18.343580007238504,7313.800565143541,6.252403560146528,test
SIM_03368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5793,2685.9,89.44,8.96,25.97,12.236,14.44,1,NONE,,PASS,52.264639445905814,16.504807284540934,15.07449271545907,9.650582757820224,5616.080252875065,99.64069463651587,30.26794174166964,31.544598357826885,29.738391503677356,26.82364123007471,33.73802599988624,12.366166971485109,1.205678110409307,2.2859512846707974,4.779807836804815,12.305784342881946,2.0292867239049492,14.335071066786895,0.8685391364862345,6.2450045135165055e-15,3.7470027081099033e-14,12.098380054851077,14.797053014880179,5616.080252875065,4.779807836804815,train
SIM_03369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5501,2737.17,88.67,7.78,31.28,14.665,22.927,1,NONE,,PASS,86.2962253384196,19.45988511003896,3.0902148899610444,15.24096680109254,19877.863495395697,99.44318523142178,50.780213349433666,72.1579966226393,35.06285605412425,20.121309016514385,50.94808043962333,37.51915643182725,1.3266187057510896,2.370941829106795,17.218242942348724,10.689178044270834,3.3574811106205327,14.046659154891367,0.7218264175488364,6.2450045135165055e-15,4.9960036108132044e-14,19.978141024269565,60.506247059966476,19877.863495395697,17.218242942348724,val
SIM_03370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9261,2241.0,53.21,8.6,27.47,11.502,19.291,1,NONE,,PASS,77.46191873184985,18.533616137701127,5.3924838622988736,9.691768762479205,9909.86119618712,99.56752482095139,38.10063336729769,63.58915689414668,33.393902950812844,25.222984359905634,49.605664050432495,31.988531443296175,1.3167638873906142,1.9168644658334917,8.47651083815853,8.713711158854167,4.23682117434978,12.950532333203947,0.6987590676845812,0.0,0.0,14.245347962668674,30.906368941135153,9909.86119618712,8.47651083815853,train
SIM_03371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9495,2091.4,40.97,6.72,20.32,13.11,16.412,1,NONE,,PASS,75.38538388260584,18.808276351790745,6.141223648209253,9.054570303420004,8468.846995118334,99.56705698080616,44.530283164135135,55.62512750835036,33.888786219442785,28.771587334033253,40.04547916819345,25.743830670676726,1.2486666346763498,1.7463548529646595,7.071632422750347,10.4794397265625,1.80296849275588,12.28240821931838,0.6530321008468682,3.1225022567582528e-15,1.8735013540549517e-14,13.702490751140525,28.152720527601048,8468.846995118334,7.071632422750347,train
SIM_03372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7902,1536.35,35.48,6.6,21.44,16.613,18.851,1,NONE,,PASS,73.30687222681513,26.96974490598974,9.82045509401026,4.8491448083814985,5742.284143827564,99.6843723885585,43.80774302911663,52.49678654655888,48.59413496574727,44.504505859742316,52.824420061143876,25.11351640818187,1.3405168058821462,1.287774570333188,4.81320499628901,19.927705640625,1.9295027475828437,21.857208388207845,0.8104343761647355,0.0,1.2490009027033011e-14,8.11111238745386,15.750128807417706,5742.284143827564,4.81320499628901,test
SIM_03373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5896,2856.86,97.86,9.34,27.66,15.21,22.713,1,NONE,,PASS,81.25492388883087,21.605359242344576,4.984240757655424,12.33624942435862,15187.11459498015,99.568188520811,45.72210577746682,65.46462168499676,38.92857521143167,30.750947145499293,53.24675456927666,31.34475727956943,1.3436650671198112,2.4451916704091747,12.99867900603987,13.107149437499999,3.9854125963310527,17.09256203383105,0.7911260276723914,0.0,3.7470027081099033e-14,16.736525758145604,42.24822264896766,15187.11459498015,12.99867900603987,train
SIM_03374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3471,2418.33,90.52,9.33,33.35,14.283,24.697,1,NONE,,PASS,75.53187969861183,25.18769145497578,8.159408545024215,7.9288215370395285,9859.119467866378,99.67213649348767,36.14129800341195,61.68396861136404,45.38322784680321,33.95377289752482,66.7303939485477,31.43804254200113,1.4481593058732007,2.1090055467718587,8.598056362868842,15.364850007812498,8.032956733316311,23.39780674112881,0.9289381197539888,6.2450045135165055e-15,3.7470027081099033e-14,11.376448622454628,24.23379067585874,9859.119467866378,8.598056362868842,train
SIM_03375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3096,2145.38,84.44,7.97,24.05,19.479,25.453,1,NONE,,PASS,90.46307821871864,27.418997155780744,2.8906028442192593,11.088579262839959,22390.33703788235,99.48314148249541,58.586988423041994,76.97119475709012,49.40359847888422,24.282382234934392,60.879521350547925,41.74873156974844,1.401854287965493,1.8141981193461065,18.933945196492754,19.433663062499996,2.7998196888929217,22.233482751392916,0.8108787723005921,6.2450045135165055e-15,1.2490009027033011e-14,15.042773285855407,60.114038848769866,22390.33703788235,18.933945196492754,train
SIM_03376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5044,1959.9,70.04,8.89,24.18,19.937,26.683,1,NONE,,PASS,85.23801818444093,32.82038747380987,5.684012526190131,6.85399352430646,13237.096591555353,99.65028861042367,49.43093919828713,70.80827371217647,59.13583328614392,49.56075671357512,72.78002006995736,39.218228671731936,1.497645975641287,1.6580755812616603,11.19858494069079,25.300265260416666,4.865124012743772,30.165389273160436,0.9191052146240478,1.2490009027033011e-14,3.7470027081099033e-14,10.080323484223431,31.903348383338592,13237.096591555353,11.19858494069079,val
SIM_03377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.42,1697.04,99.98,7.61,34.22,19.733,25.14,1,NONE,,PASS,86.07061577367723,32.20762442251002,5.212375577489971,6.200039773849052,12144.855509058156,99.6346556490213,51.12178663042044,71.50185478139426,58.03175571623428,46.922048954987154,69.05198929825423,39.98144697442932,1.4669539083808611,1.4841754232093378,10.621491576493568,24.322675173611117,3.7196479907307536,28.04232316434187,0.8706734404398665,1.2490009027033011e-14,0.0,9.742957735705463,32.04822999042341,12144.855509058156,10.621491576493568,train
SIM_03378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2006,1869.29,76.6,8.82,29.71,18.313,22.208,1,NONE,,PASS,82.94753865523113,28.36855590532098,5.832044094679022,6.929850748826416,10928.286666036285,99.62927899101656,50.376437490762335,65.63636207780435,51.11451514472249,40.66722140555267,58.47430772232479,34.03723498965985,1.3832510305717545,1.6108321180887069,9.417284186686818,20.543813536458334,2.560465671506134,23.104279207964467,0.8144326868478662,0.0,2.4980018054066022e-14,10.92139115101761,30.45283819576301,10928.286666036285,9.417284186686818,test
SIM_03379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.547,2127.61,55.85,9.12,33.07,19.131,24.261,1,NONE,,PASS,85.45295768858563,28.666903715789818,4.880096284210169,8.445319158053206,14576.112309300395,99.603060750887,52.34259228047985,69.47580028475619,51.65207876718886,37.18689444429004,61.29887818623287,36.05682259362965,1.40512334245126,1.8537759976754036,12.700094067240737,21.104033307291665,3.0976034224855584,24.201636729777224,0.8442361606163588,1.2490009027033011e-14,1.2490009027033011e-14,12.681198391732742,39.33511420663836,14576.112309300395,12.700094067240737,train
SIM_03380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1135,1667.2,83.65,7.15,26.51,16.131,16.393,1,NONE,,PASS,75.53350921614768,23.501118389966106,7.612381610033882,6.224892334289941,6795.000292695101,99.62662593964193,48.69845940054806,52.308467741973274,42.34435745939839,32.805187352773345,47.888790184226146,24.17920530063759,1.3042667353679507,1.4215042303062297,5.793619038506571,16.3321567578125,0.3946088139618144,16.726765571774312,0.7117433857494999,1.2490009027033011e-14,3.122502256758253e-14,10.471357847281237,21.854520543552006,6795.000292695101,5.793619038506571,train
SIM_03381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2441,2382.08,59.7,7.69,27.23,16.011,22.618,1,NONE,,PASS,75.05598392768145,25.702246192179164,8.541853807820845,7.853007488341485,9526.075677118673,99.67032981728819,40.960530217221844,57.75027085423666,46.31035349942192,39.49513632333922,59.260458898920874,28.108575264438535,1.3893042449033963,2.035912155699828,8.141730448667708,17.832793429687502,4.953998090357217,22.78679152004472,0.8865680979656332,0.0,1.2490009027033011e-14,11.38922487154678,23.84171652268128,9526.075677118673,8.141730448667708,train
SIM_03382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4012,1536.72,32.15,8.66,23.22,14.973,20.752,1,NONE,,PASS,74.897148097096,26.514489192149146,8.88671080785086,4.9013301822757045,6107.071218060697,99.68105248957028,40.2551823792318,57.98321444004561,47.77385440026873,40.92258772641698,59.84916536803173,29.394056329274882,1.3938545091667658,1.2958676949370327,5.149901284661235,17.15944103125,4.5745045769925134,21.733945608242514,0.8197007097039556,0.0,1.2490009027033011e-14,8.13796315038605,16.464805191953648,6107.071218060697,5.149901284661235,test
SIM_03383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8779,2584.0,49.57,8.89,27.6,11.774,17.73,1,NONE,,PASS,69.83445291395407,17.37334536148058,7.504554638519421,10.589352228126804,8541.548994469424,99.5901953472087,36.117824720343954,52.77939902016382,31.303324975640685,24.758502417686653,43.12455779846371,23.95884003387158,1.2702054776412384,2.2112091611130067,7.309269112486988,9.295307723090277,3.5349873208002696,12.830295043890546,0.7385045756551477,3.1225022567582528e-15,1.2490009027033011e-14,14.922560161526047,25.90556271922184,8541.548994469424,7.309269112486988,val
SIM_03384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8719,2952.74,76.25,8.88,26.74,13.45,22.407,1,NONE,,PASS,61.38038620313281,22.632114620432922,14.239785379567069,8.712946052701522,7631.852497453697,99.70491997085075,28.788519994335555,45.76771358523199,40.778584901680944,29.94916598833194,58.72606484653517,20.346404646191342,1.3851866367555057,2.51952615582332,6.512138550878206,15.92245146961805,8.576383358480356,24.498834828098406,1.0824810336538397,0.0,1.2490009027033011e-14,11.226983642961631,16.300451057319734,7631.852497453697,6.512138550878206,train
SIM_03385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7003,1782.42,52.49,7.2,29.9,15.684,27.18,1,NONE,,PASS,94.1390263281172,23.252621920123932,1.4476780798760682,13.625602561721495,30192.815895188724,99.23555601027134,57.08602442804089,86.34250592314619,41.89661607229537,12.715327630497265,68.19004093754137,56.99152434115794,1.4599476608413477,1.536936818629142,26.034520711957192,12.582358549479164,4.396742185422382,16.979100734901547,0.7302015571932996,0.0,1.8735013540549517e-14,15.021793979701245,81.353101632328,30192.815895188724,26.034520711957192,train
SIM_03386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6577,2555.23,91.02,6.52,34.51,19.187,21.709,1,NONE,,PASS,82.36259261560195,25.250476556313398,5.407223443686606,10.645223609579237,14437.849409193821,99.58339469990649,54.38836723455825,61.33133958370096,45.49635415551964,28.09632514682943,54.1962544513745,28.051462532436073,1.3507700635687705,2.23682863145082,12.638782002035061,19.34601997829861,1.443017195969416,20.789037174268024,0.8233126661156074,6.2450045135165055e-15,4.9960036108132044e-14,16.13705225025907,41.89669246290059,14437.849409193821,12.638782002035061,train
SIM_03387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4617,1792.71,60.08,8.14,29.35,14.436,27.946,1,NONE,,PASS,93.31680383096945,24.693212679339645,1.7684873206603529,10.931688106958216,26671.503468861778,99.39021436222488,48.83071867730659,86.93904624752557,44.49227509790927,25.712718000080702,76.03295636336911,53.60992432813403,1.5249507573527716,1.543004169791873,22.956440844906393,12.332943877604167,6.563265748337137,18.896209625941303,0.7652390100600969,3.1225022567582528e-15,6.2450045135165055e-15,12.615181698622893,66.18214096898055,26671.503468861778,22.956440844906393,test
SIM_03388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0292,2523.67,88.29,8.12,23.82,15.789,17.994,1,NONE,,PASS,76.88281686472094,20.780810335999153,6.248389664000844,10.685477683573094,10881.320137671064,99.57658974098939,49.14237971153916,54.545291336558776,37.44290150630478,26.688264974702953,43.11876299548778,24.01622827046311,1.2701645947814029,2.132440016509592,9.194451926765955,13.86724659375,1.2672469785586107,15.13449357230861,0.728291790724384,3.1225022567582528e-15,0.0,15.71135610632034,33.85206144100233,10881.320137671064,9.194451926765955,train
SIM_03389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1233,2353.83,91.72,7.73,27.92,10.908,20.131,1,NONE,,PASS,61.84907640083181,19.867964359468406,12.255335640531587,7.618707654382322,6157.433891674656,99.67632719209195,26.583243480628756,48.03512793553889,35.79813398102416,24.129397174148416,55.017914038014474,21.982186305237526,1.3569487572114083,2.016388704583574,5.274714039838416,11.036528565104165,7.921073579590523,18.95760214469469,0.9541793915922812,6.2450045135165055e-15,1.2490009027033011e-14,11.014502544542696,15.186208508677499,6157.433891674656,5.274714039838416,train
SIM_03390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7219,2318.71,36.95,9.24,25.75,15.445,20.04,1,NONE,,PASS,66.44803617881367,24.400981397547774,12.320918602452224,7.052457144752675,6896.835586308582,99.69584565794115,37.06569698069628,46.68731961503569,43.96573224783383,38.6298772321793,52.803881335599925,20.91652987090432,1.3403638896787984,1.9719869188174317,5.865532799459644,18.401433344618052,4.048379837991268,22.44981318260932,0.9200373057480983,0.0,0.0,10.144800640376042,16.60318980899474,6896.835586308582,5.865532799459644,test
SIM_03391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1947,2635.14,78.0,7.63,28.55,18.723,20.927,1,NONE,,PASS,86.1743785130456,21.7113761432263,3.4833238567736964,14.803594264686092,18967.560316324652,99.4382236137478,61.99860331883157,63.61812276808849,39.1195966544618,14.885217255219784,52.18509999520832,32.13386615661702,1.335765069232057,2.2620941844943685,16.282401650615967,15.492772164062501,0.8823018319124617,16.37507399597496,0.7542163098253815,3.1225022567582528e-15,2.4980018054066022e-14,21.738327901896977,62.592512391046895,18967.560316324652,16.282401650615967,test
SIM_03392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9868,2628.58,41.75,7.09,20.98,17.349,20.761,1,NONE,,PASS,83.29064934266597,22.477480956806577,4.5093190431934165,12.270806251709102,15670.025840556104,99.53317737136746,54.3766981800054,63.375402500984535,40.49996568793978,24.08296754090944,48.03566389784352,29.716715648228615,1.3053311767697822,2.1998456080878697,13.114167164008999,15.30727840625,1.6510411010585448,16.958319507308545,0.754458185946022,3.1225022567582528e-15,1.2490009027033011e-14,17.494704448443272,46.971138371815144,15670.025840556104,13.114167164008999,train
SIM_03393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0539,2743.3,53.56,6.53,27.53,14.689,25.247,1,NONE,,PASS,84.2051934769219,22.780788838052974,4.273111161947024,11.935126321257027,17304.73874305372,99.56493543100437,43.729863385992445,71.93039243635631,41.04646637487022,32.41363227495229,62.56719861072331,37.261513205649294,1.4150568683360585,2.34698073491032,14.80475648037156,12.846610171006944,5.81867074706605,18.665280918072995,0.8193430460535482,0.0,2.4980018054066022e-14,15.636543056901303,45.185909942066885,17304.73874305372,14.80475648037156,train
SIM_03394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6432,1783.83,59.37,6.51,22.81,12.311,20.767,1,NONE,,PASS,67.42898540866443,23.359558273094436,11.283641726905564,5.484170098854738,5465.387253296683,99.69256206595614,31.516521258336354,52.43960267526512,42.08929418575574,31.263708343859523,59.94980052627203,25.312786805149184,1.3946338342482225,1.5021668089315883,4.60241353148005,13.589937944444445,7.336586073860749,20.926524018305194,0.8958441668140783,0.0,1.2490009027033011e-14,8.72116225993899,13.796771285279794,5465.387253296683,4.60241353148005,train
SIM_03395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6509,1883.16,90.41,7.72,22.39,13.735,19.961,1,NONE,,PASS,85.82747547989221,21.15724515307275,3.4936548469272526,9.285407078356064,13231.168285199434,99.50692415523078,48.781052738122,72.3295278841931,38.12116243796892,29.495384116953648,51.20175453728691,38.45204308194087,1.3284892213548685,1.5835623565968169,11.126181540729139,10.888978717881942,2.926761058943772,13.815739776825714,0.6530027740789872,6.2450045135165055e-15,0.0,13.582070704799435,42.393801963418895,13231.168285199434,11.126181540729139,val
SIM_03396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3527,1763.28,58.93,8.79,30.47,12.97,18.829,1,NONE,,PASS,59.83929076038511,22.94998366745822,15.402716332541772,5.118820269814319,4382.932890335889,99.70969895479934,30.44370392995459,42.261575861987005,41.35132192334814,33.5637153264387,53.567547598481376,18.66949627354181,1.3460613343224201,1.523292616887324,3.7864033574708946,15.922696032118056,5.843868441113207,21.766564473231263,0.9484348568010104,6.2450045135165055e-15,1.2490009027033011e-14,8.05634582099249,10.804494433632064,4382.932890335889,3.7864033574708946,val
SIM_03397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1626,2828.68,77.84,6.86,23.16,12.133,19.423,1,NONE,,PASS,66.84719651426899,18.82590856552752,9.336691434472485,10.32732719160663,8511.426409268974,99.63490648671441,32.70525908960564,50.734926626918295,33.920555973923456,25.565145145381326,48.50578671495205,22.980846396095604,1.3087441524479884,2.384854061193725,7.175965410967883,10.873648310763889,5.093336214100757,15.966984524864646,0.8481388544562516,0.0,0.0,13.831770169468644,22.386903276975914,8511.426409268974,7.175965410967883,val
SIM_03398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0865,1868.19,99.74,8.61,23.62,15.017,22.504,1,NONE,,PASS,74.1597840961876,26.761670487870738,9.324829512129266,5.805144374409308,7213.116656623882,99.689263705811,38.27390546900988,58.13729007131805,48.2192261042716,39.473160020525526,63.71212340491391,29.299815412242513,1.4240842420171806,1.5775121738326943,6.090804113660577,17.546747374131947,6.1387147651361715,23.685462139268118,0.8850517066938381,6.2450045135165055e-15,1.2490009027033011e-14,8.96505871587385,18.034434858211867,7213.116656623882,6.090804113660577,train
SIM_03399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1459,2288.41,28.03,8.27,32.29,16.664,16.921,1,NONE,,PASS,83.39230755097049,19.30190011344008,3.843999886559924,12.924633315381929,13714.318572709939,99.43521338766297,60.59277749040961,57.85622180048906,34.77819840259474,15.017461562867542,46.54495962127918,31.075696764536048,1.2945677686733486,1.9888014485014318,11.918780569310403,12.578149111979169,0.22391171925683978,12.802060831236009,0.6632539157283185,3.1225022567582528e-15,6.2450045135165055e-15,20.401890632177004,53.44964763648022,13714.318572709939,11.918780569310403,train
SIM_03400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.828,2563.4,29.03,7.75,31.66,17.358,26.122,1,NONE,,PASS,86.39214572432995,25.769049226653138,4.058950773346862,11.188556810757616,18766.6175280956,99.5635266906937,49.809387004545954,72.8876507706679,46.430719327302945,32.74593917901778,63.71134140001279,37.382649234349564,1.4240780565350335,2.223193533606678,16.275970483003775,16.92816677083333,4.789634291390035,21.717801062223366,0.842786277103327,6.2450045135165055e-15,6.245004513516506e-14,15.17991525016345,48.60265306074499,18766.6175280956,16.275970483003775,train
SIM_03401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5732,1830.29,85.16,8.65,23.34,16.509,17.473,1,NONE,,PASS,74.70585239684605,24.33408671292946,8.239113287070547,6.512200730829967,7216.787984215864,99.64419842042355,47.217058292728865,52.07893538137237,43.84520128455759,35.29483957876726,48.62659676158178,24.06999020380694,1.3096226436937566,1.544050984578897,6.0881546599313,17.525908468749996,0.8441331159661322,18.37004158471613,0.7549098431935625,6.2450045135165055e-15,0.0,10.512371144296202,21.421530179316896,7216.787984215864,6.0881546599313,test
SIM_03402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7705,1861.48,57.51,8.54,29.94,10.628,18.283,1,NONE,,PASS,64.91181771426963,19.32457269262664,10.445927307373358,6.409889501302449,5293.289943282589,99.65565627880491,29.581237949052714,50.172111431972624,34.81904989662458,24.984926696109287,51.0007784685154,23.50740950273667,1.3270070681558184,1.6053201678503795,4.564875851597187,9.938747044270833,5.899769524112422,15.838516568383255,0.819605008623373,0.0,1.2490009027033011e-14,10.31176348157654,14.940293806562504,5293.289943282589,4.564875851597187,train
SIM_03403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7139,2196.59,54.28,8.34,32.62,13.554,14.595,1,NONE,,PASS,78.30950637285542,16.2209528405669,4.492947159433096,12.108716263924919,10083.254727446938,99.44874936770518,53.10211022992749,53.74953173055952,29.226942055075494,17.132956631342662,36.289816837810676,25.160950480197926,1.2228886982532154,1.9110654238575935,8.772579074644094,9.019716716145831,0.5029216508931537,9.522638367038985,0.5870578911507508,3.1225022567582528e-15,6.2450045135165055e-15,18.921407362752305,42.085835657057764,10083.254727446938,8.772579074644094,train
