simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4502,1811.9,94.37,8.84,24.98,11.375,14.044,1,NONE,,PASS,68.15822449181623,16.66482220469805,7.7853777953019465,7.691696061984572,5673.859097670321,99.57549003466059,39.27250547172195,47.5661300445114,30.026706675131624,26.90501127617621,35.22470794236338,21.091487219170197,1.2156753885488225,1.5369919211677057,4.813000493936293,8.796765967013888,1.6080171135989694,10.404783080612857,0.624356080899537,0.0,1.2490009027033011e-14,12.23435074920203,20.166730199196675,5673.859097670321,4.813000493936293,val
SIM_03405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5985,1797.59,25.06,8.47,25.03,13.824,23.16,1,NONE,,PASS,69.15649327237293,26.693369055736863,11.905130944263139,5.131936969926701,5816.591959524809,99.71451015137342,32.723860960442316,54.15386916081584,48.09616046078715,36.30429167207258,67.7155588239079,26.641590693556346,1.4561051759171317,1.5251088228491656,4.934904909564919,17.169296315104166,8.823567466632621,25.992863781736787,0.9737573300493695,0.0,0.0,8.054671455866592,13.717198801161418,5816.591959524809,4.934904909564919,train
SIM_03406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8621,1895.87,78.01,7.97,22.26,19.888,21.627,1,NONE,,PASS,77.22347746214881,30.78289980943922,9.079200190560783,5.902618006467283,8303.777672693537,99.68865913767995,48.079242317670285,56.13214530264303,55.464684341331925,45.9307908826939,60.23471618986662,27.23879695512573,1.3968426029070513,1.5935490168006614,6.979632963258067,26.12455458246528,1.5730932575682075,27.697647840033486,0.8997738358470154,0.0,1.2490009027033011e-14,9.355376933477698,20.878673662041255,8303.777672693537,6.979632963258067,train
SIM_03407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9459,2211.93,78.2,7.91,32.97,19.474,26.896,1,NONE,,PASS,91.92232061696814,25.6885197972973,2.2573802027027097,13.752209667244914,27226.738589768986,99.37827102723662,61.88123294850294,78.8091798139241,46.28562125639153,14.958577725057687,59.94878756256982,45.88020530961938,1.3946259876225533,1.9266142280859009,23.714774857895314,17.913273382812502,2.9117195558614464,20.824992938673947,0.810673137378081,6.2450045135165055e-15,0.0,17.84710431222237,75.04773935678833,27226.738589768986,23.714774857895314,train
SIM_03408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4469,1996.2,37.01,8.29,30.21,14.78,25.186,1,NONE,,PASS,76.10170103072183,27.736710872966153,8.710189127033845,6.154325711648289,8333.297930562365,99.69169794050454,36.51670965586232,62.354977444099916,49.97605562696604,37.966856683173326,71.70108895090624,32.71926125301401,1.4886979375620812,1.7230347905626096,7.192947727924231,17.42206113107639,8.721624211063808,26.1436853421402,0.942566170223932,0.0,0.0,9.29630662577719,20.16692606476078,8333.297930562365,7.192947727924231,test
SIM_03409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5661,1639.06,50.28,8.03,28.04,13.049,21.684,1,NONE,,PASS,86.20145590650942,22.9003649775792,3.6657350224207956,7.374023629514048,11832.43299590349,99.5501065470749,44.038532963655214,75.34277633477882,41.26191887852108,32.978886226621306,60.228009024394794,43.83665333093407,1.3967905663708338,1.4046466246978349,10.140194422204877,11.102185349826389,4.689746176704884,15.791931526531272,0.6895930061373475,3.1225022567582528e-15,6.2450045135165055e-15,11.180996780808293,35.802922980836044,11832.43299590349,10.140194422204877,train
SIM_03411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4299,2903.77,86.49,6.58,31.46,13.886,17.282,1,NONE,,PASS,78.20741207780871,15.977696080084243,4.452203919915759,15.922757229620242,13267.43401913761,99.45165225793984,50.404749489089404,56.05912320697508,28.788641585737373,17.2716016780693,34.63257106488933,25.067763739264205,1.2116836360723218,2.5167382538961056,11.49907145779665,9.131562334201387,1.3530788987346638,10.48464123293605,0.656204823297701,3.1225022567582528e-15,0.0,22.378239441567473,48.56637412508608,13267.43401913761,11.49907145779665,val
SIM_03412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1727,1560.11,63.06,8.94,31.39,12.754,17.118,1,NONE,,PASS,84.12330545371182,19.49364120287228,3.6790587971277167,7.856819999976368,9784.785987935174,99.49639320304489,48.91655866387719,68.92007638674643,35.12367784301312,28.089890087269307,44.25325534802366,36.10205492964867,1.2781936798130964,1.3518585236389489,8.47866261979804,9.446697136284723,1.9786563995460558,11.425353535830778,0.5861066907370449,6.2450045135165055e-15,1.2490009027033011e-14,12.807298456087594,36.52469210149577,9784.785987935174,8.47866261979804,train
SIM_03413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7528,2325.76,85.31,7.28,29.95,10.94,20.299,1,NONE,,PASS,79.44411715218335,18.075761087401972,4.677038912598033,10.518471034723687,11273.676303300677,99.5477404790381,36.69876479088763,67.5268850917184,32.56893889621976,22.97328022069675,52.3420996059001,34.998229552154164,1.3369304040898897,2.005776381032148,9.722616975338088,7.842408243055557,4.905454825995119,12.747863069050677,0.7052462691562896,3.1225022567582528e-15,2.4980018054066022e-14,15.15061827363035,34.9856816319126,11273.676303300677,9.722616975338088,train
SIM_03414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6033,1851.16,48.95,7.98,32.59,10.646,18.309,1,NONE,,PASS,70.97979682502317,18.882968288751393,7.7203317112486065,7.017283124342019,6361.7030368953665,99.62092508889874,32.91145051463861,56.7434332720087,34.023366286038545,24.671854058100376,50.2462563095799,27.919726727280942,1.3214573776799798,1.6103782576617325,5.534231645193777,8.898018683159723,5.027741058178652,13.925759741338375,0.7374772614342612,0.0,0.0,11.40440616997739,19.574222103316245,6361.7030368953665,5.534231645193777,val
SIM_03415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9268,1853.66,43.76,8.19,32.43,16.308,17.435,1,NONE,,PASS,76.14707433742504,23.549853386186765,7.376946613813242,6.959964904534157,7748.987342254397,99.62452850552236,48.40529313960796,53.768657457212385,42.432168263399575,33.053983792265925,47.55141774937973,24.900838734839322,1.3018249732593652,1.6117091987899779,6.737543120539104,16.42422480208333,0.8737342107864444,17.297959012869775,0.734525125452201,1.2490009027033011e-14,3.7470027081099033e-14,11.458014836567846,24.416167435330816,7748.987342254397,6.737543120539104,train
SIM_03416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4391,1671.37,69.69,6.83,29.35,15.58,21.43,1,NONE,,PASS,77.61788014425869,26.7308993607614,7.708200639238601,5.582923375349758,7448.073122521326,99.66596723793356,42.49627181336612,61.077097848163895,48.16378263200252,41.784851292529886,60.22350756308838,31.500691677129055,1.3967556435461597,1.4385655679195424,6.410634115370127,17.418949997395835,4.332073911795662,21.751023909191495,0.8137034080162705,0.0,4.9960036108132044e-14,9.084360354339186,20.459347699389856,7448.073122521326,6.410634115370127,val
SIM_03417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.857,2899.99,41.89,8.74,33.32,12.045,15.553,1,NONE,,PASS,48.02508980539502,16.74010555346654,18.116894446533458,9.812575558347785,5570.529109016936,99.66163415879545,26.013823781828084,29.750511715404336,30.162352348588367,25.514033092987408,36.955353442432845,11.584259364148965,1.2274176665159853,2.528809697847181,4.857536761513676,13.351864921875,3.5442462707225437,16.896111192597544,1.0093192745190724,0.0,1.2490009027033011e-14,11.714116284932178,13.201272694473328,5570.529109016936,4.857536761513676,train
SIM_03418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.902,2593.77,46.84,8.51,23.83,13.149,20.36,1,NONE,,PASS,83.34076952170568,18.25329534064398,3.648704659356021,13.54732258556161,15501.793798173187,99.47769761445457,46.75691832764228,68.71099501563353,32.888820433592755,23.893393046192138,47.163342971633426,33.70854285954575,1.2990219007283905,2.191746619556434,13.09908131954914,9.229069322916667,3.1019867141842736,12.33105603710094,0.6755523212098478,0.0,0.0,18.284927368677824,49.33905965791502,15501.793798173187,13.09908131954914,test
SIM_03419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2009,2969.73,47.29,7.31,31.35,13.399,16.521,1,NONE,,PASS,48.03538370698097,18.830302731589903,20.37059726841009,9.166612132959083,5706.4344822023995,99.69133180009769,26.85099319789058,28.96059896807716,33.92847339025207,29.78951632277547,39.80726166041251,11.257205311216499,1.2470155496897901,2.5729772298211944,4.944060903238096,16.858768999131943,3.5565050866231798,20.415274085755122,1.084171315605365,0.0,2.4980018054066022e-14,10.736472311987479,12.278262524156016,5706.4344822023995,4.944060903238096,train
SIM_03420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8013,2326.98,30.23,7.14,25.29,11.503,24.53,1,NONE,,PASS,66.31069873377197,23.740092185773904,12.06120781422609,6.825445229667458,6893.743450549597,99.70668225641529,25.997183034682614,54.47565018772589,42.7749408752683,26.47049170990814,70.0998096560278,26.676563932785395,1.475516283766421,1.9759746177742046,5.85388017075057,13.03981550954861,12.397890297431305,25.437705806979913,1.07150829945906,6.2450045135165055e-15,2.4980018054066022e-14,9.928219603745058,15.4079941593272,6893.743450549597,5.85388017075057,train
SIM_03421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5497,2789.15,25.84,9.0,25.2,11.082,17.905,1,NONE,,PASS,65.50011101464449,16.735081863908626,8.81461813609138,10.998936897316579,8063.636625911188,99.60565272942235,31.55686364081045,49.59335468745893,30.153300655691215,22.237383679472476,43.88768625736404,22.11972177478747,1.2756009300376643,2.367715913213827,6.845239860725947,8.9324146484375,4.416078730672789,13.34849337911029,0.7976353798362974,3.1225022567582528e-15,1.2490009027033011e-14,14.851330804215682,22.912978965193727,8063.636625911188,6.845239860725947,train
SIM_03422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.657,2206.19,89.57,8.22,34.86,11.423,26.11,1,NONE,,PASS,65.018252529808,25.134105880447873,13.522894119552118,6.088296770559917,6295.373030485336,99.72403570088886,24.10854671459747,53.90555068350413,45.286677262068245,26.616219970298875,76.17101256313188,26.4420767799487,1.526120532461423,1.9334787715121513,5.51719032050436,13.972559227430553,15.419430716815851,29.391989944246404,1.1694066255649378,6.2450045135165055e-15,1.2490009027033011e-14,9.235050738403881,13.758897106695727,6295.373030485336,5.51719032050436,train
SIM_03423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5658,2983.11,44.31,7.55,33.91,18.215,22.16,1,NONE,,PASS,67.99496868189279,26.222803631921412,12.342996368078598,8.904882735872674,9301.834758987661,99.70148996396804,40.156670161286826,46.51863222790975,47.24829483229083,42.51125121210172,53.79742092454087,20.31033203524774,1.3477810749210635,2.6062987347372504,8.126874356991367,23.034696185763885,3.521960550723416,26.5566567364873,1.012731403905244,1.2490009027033011e-14,2.4980018054066022e-14,12.242228461777366,20.979016314313164,9301.834758987661,8.126874356991367,train
SIM_03424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.626,2516.21,62.04,7.75,22.52,13.525,21.631,1,NONE,,PASS,77.87854786671706,21.514727633659255,6.111272366340743,9.849590156609125,11339.849061902116,99.60855452618783,39.99322637518226,63.13507493071767,38.76527501560226,30.65970089455198,55.189413183298875,31.548130001600548,1.3582419522307843,2.116829235725221,9.539952556799957,12.001722413194445,4.924890426573,16.926612839767444,0.7867453926437897,3.1225022567582528e-15,1.2490009027033011e-14,13.742619802731316,31.034411173717814,11339.849061902116,9.539952556799957,test
SIM_03425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2415,2781.23,42.22,8.02,30.98,12.705,18.237,1,NONE,,PASS,60.79725215727812,18.993973532716044,12.247526467283947,9.510287210383293,7079.728231905294,99.65805463013187,31.574888598590668,42.707074873809525,34.2233757346235,27.57955268065653,45.044560507143665,18.243679414540996,1.2838239671447869,2.4067326345288977,6.126430744426761,12.682909986979164,4.440187517694974,17.12309750467414,0.9015015986613107,6.2450045135165055e-15,3.7470027081099033e-14,12.683817952154469,18.009146546076007,7079.728231905294,6.126430744426761,val
SIM_03426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6715,1752.93,75.16,6.6,31.25,19.183,23.39,1,NONE,,PASS,89.64901445618327,28.39318761349009,3.2783123865099104,8.312210183238225,16862.917816882495,99.52581048968081,57.40215205680313,75.70068432184767,51.15889660088304,30.408200159619,59.520354866048365,40.7017997241449,1.391311213948269,1.5182416506283594,14.6052518815435,19.98136240017361,2.1815744654361753,22.162936865609783,0.7805723389465363,6.2450045135165055e-15,2.4980018054066022e-14,12.452792896022395,48.91125863067651,16862.917816882495,14.6052518815435,train
SIM_03427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6101,2193.62,77.7,6.63,28.94,13.016,22.149,1,NONE,,PASS,66.80652555190538,23.789870555559062,11.820229444440944,6.608767751925592,6595.287020364359,99.69872777637305,31.171153840226484,51.773890890104326,42.864631631637955,31.592321038808677,61.76572401695199,24.577333255055134,1.4087715592076548,1.8855125434836741,5.668938286837311,14.840941936631946,8.155539261416344,22.99648119804829,0.966650118769756,0.0,2.4980018054066022e-14,9.74745548423977,15.728732716665455,6595.287020364359,5.668938286837311,train
SIM_03428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.501,1598.79,33.81,7.97,20.36,13.714,22.274,1,NONE,,PASS,82.62984362453534,25.202928603919524,5.298071396080468,6.044230765006925,9175.482517945591,99.62194967663002,41.53466511367392,70.2898197551808,45.41068216922437,36.09392594905107,63.9142120005876,39.90912808345644,1.4256836157034356,1.3351990211316176,7.662729486906488,13.450888046875,5.578851779897277,19.02973982677228,0.7550606568719478,1.2490009027033011e-14,1.2490009027033011e-14,9.45615572182186,25.603521016770898,9175.482517945591,7.662729486906488,train
SIM_03429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0146,2460.37,76.16,8.21,25.68,13.317,25.278,1,NONE,,PASS,90.62179586252653,19.0438079133265,1.9707920866735018,16.60298568223125,26074.545193966565,99.32518337964488,49.948682600806,81.26282258931211,34.31316741139909,15.670029669729026,59.91253830588701,48.55213557151671,1.3943452224583563,2.0919740711151955,22.170353427289147,8.977721692708334,4.532636886740576,13.51035857944891,0.7094357725586286,0.0,1.8735013540549517e-14,19.06905440217507,73.84515810409373,26074.545193966565,22.170353427289147,train
SIM_03430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9273,1534.71,52.1,7.75,28.29,14.989,23.148,1,NONE,,PASS,73.25182070731732,28.51495600219954,10.412343997800457,4.465484554660269,5725.395117563213,99.7090339833154,36.735993853388266,57.71975105292122,51.37829910306223,41.240115635402816,68.6108292016702,29.472167697712383,1.463363799842177,1.3163121309526766,4.910639174662108,18.890215728298614,7.361582643114177,26.25179837141279,0.9206326101077561,0.0,1.2490009027033011e-14,7.438978764625177,14.301017872753738,5725.395117563213,4.910639174662108,train
SIM_03431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1561,1812.8,73.41,6.72,22.75,12.138,25.892,1,NONE,,PASS,75.22040102280401,26.444559403978,8.711540596022,5.544742150498795,7298.8639742844425,99.69413381782333,30.420190787484554,64.38679660429588,47.64785478194234,30.63129691633157,77.11105484456866,35.113108520389474,1.5341095685023889,1.5262530236765004,6.145141885566587,13.579959148437501,12.064299234110923,25.644258382548422,0.9697366475574862,6.2450045135165055e-15,1.2490009027033011e-14,8.684813453235849,17.38499934409006,7298.8639742844425,6.145141885566587,train
SIM_03432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3951,2242.12,98.0,7.21,29.14,18.537,27.265,1,NONE,,PASS,91.99847409106225,25.203073975720596,2.19202602427941,13.903627672133492,27861.29670852104,99.37988922661884,59.69013429137817,80.14995642313359,45.41094410039747,16.057693650615583,62.58372210071935,47.27953311433411,1.4151867430957132,1.9284763308260422,23.963860653535196,16.6689195703125,3.5191664366102815,20.18808600692278,0.801016813519295,3.1225022567582528e-15,4.9960036108132044e-14,17.31280600297084,74.34206034474417,27861.29670852104,23.963860653535196,train
SIM_03433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7866,2299.08,45.66,7.34,33.5,15.453,19.803,1,NONE,,PASS,76.32180051327059,22.733669431685858,7.052930568314153,8.681274381000168,9681.708680466772,99.62240224868208,44.70721210233562,57.17669448942796,40.96156654357812,35.16210794832832,48.981306181874174,26.94993041067852,1.3122053833145073,2.0059898542872476,8.447470025045288,14.934411713541667,2.744973593320952,17.67938530686262,0.7776740732501964,1.2490009027033011e-14,0.0,13.136789108523597,28.21320889694798,9681.708680466772,8.447470025045288,train
SIM_03434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5826,2964.67,52.47,8.91,31.4,15.692,27.363,1,NONE,,PASS,75.17462101686074,26.74908469794549,8.833515302054508,9.277941288401417,11913.998754287162,99.68704977996197,36.12097077052608,61.13688751599754,48.19654900530719,35.996416543717736,71.47026782856616,30.583653550490364,1.4867905910460264,2.5690150127297837,10.323996148444063,18.13569756076389,9.566254916989196,27.70195247775309,1.0356224443029554,0.0,1.2490009027033011e-14,12.33059209817112,26.412499835426694,11913.998754287162,10.323996148444063,train
SIM_03435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5446,2109.23,75.96,8.57,25.2,19.082,24.827,1,NONE,,PASS,91.5757160655722,25.2241646873976,2.320435312602396,12.980076873677408,24896.399717556866,99.38460590482417,62.29597373953335,77.65680546626182,45.448945382698376,15.853540280498901,55.98579984778475,44.139111819691394,1.3642632983132144,1.7905302459989605,21.134611545808447,17.281128168402773,2.2339478066466762,19.51507597504945,0.7736658960524269,6.2450045135165055e-15,1.2490009027033011e-14,17.205662204247194,71.60322070486441,24896.399717556866,21.134611545808447,train
SIM_03436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5198,2242.81,98.29,7.02,24.94,12.939,19.088,1,NONE,,PASS,79.48812907540919,19.490330273032182,5.029469726967821,9.968701782683397,10895.573951669745,99.55552624686517,43.44982684502047,63.72801393838944,35.11771220366159,29.39675898001432,47.4960836113519,31.4317203774953,1.3014249241986764,1.9022674229482588,9.241217661141595,10.153368223958333,3.1771411030737364,13.33050932703207,0.6839550248913352,3.1225022567582528e-15,6.2450045135165055e-15,14.567955207277663,34.40396674949865,10895.573951669745,9.241217661141595,test
SIM_03437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8662,2018.96,68.43,8.9,20.66,15.716,15.84,1,NONE,,PASS,67.77515437229626,22.275117786307632,10.591082213692365,6.945969942394813,6250.619107441847,99.6559629738878,43.448014996254784,43.01730412191612,40.13534736271646,32.3634582811738,45.188012752562514,19.43366375799818,1.2848473092835686,1.687819373325697,5.225421021129753,16.778594515625,0.37043904153829194,17.14903355716329,0.7698739787452297,6.2450045135165055e-15,1.2490009027033011e-14,10.617562163845303,17.91702733355038,6250.619107441847,5.225421021129753,val
SIM_03438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0123,2775.59,28.39,6.63,20.17,14.675,27.089,1,NONE,,PASS,84.25443732769922,24.44415012082408,4.568149879175922,11.25325297951178,17567.54390166775,99.5945635710061,41.238770468372714,73.20416404182626,44.04351373121456,33.08935174409994,69.79738969165959,39.62575745454049,1.4730399099036604,2.3164806142679906,14.66170251676767,13.762457969618056,7.6147662739472555,21.377224243565312,0.8745333397929822,0.0,2.4980018054066022e-14,14.241817662324946,41.95092208572235,17567.54390166775,14.66170251676767,train
SIM_03439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6578,2536.74,83.9,6.75,21.93,13.831,15.744,1,NONE,,PASS,65.18299325627791,18.68001184139761,9.977788158602392,9.58511780988298,7267.977261602636,99.6221481976914,39.729940124813865,42.231670557777804,33.657678993509215,28.87538668882572,36.60913538428164,17.63809350272337,1.2250595679060445,2.1298421201767543,6.102180002778447,12.754462359375,1.4171496186210748,14.171611977996074,0.7586511239029158,0.0,2.4980018054066022e-14,13.363537984173975,21.125188055592417,7267.977261602636,6.102180002778447,train
SIM_03440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.725,1804.48,45.41,7.61,28.53,17.655,21.651,1,NONE,,PASS,87.70029025343314,26.068911277833,3.656088722166999,8.378110501565006,14611.177091182957,99.53570499525819,55.26526581638272,72.50523564959228,46.971011311410805,30.445539537435366,54.73992268891506,38.12739151872698,1.3548551687613404,1.5489245810414562,12.541902018577696,17.17625065104167,2.0527860842573835,19.229036735299054,0.7376233142367534,0.0,6.2450045135165055e-15,12.74181013707759,44.3814714345575,14611.177091182957,12.541902018577696,test
SIM_03441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0856,1912.83,98.09,6.76,30.04,12.499,18.426,1,NONE,,PASS,77.00763778174469,20.087904361194795,5.997695638805204,7.821772885442899,8293.21763187219,99.59108896841627,40.923042644403566,61.08065945261956,36.194422272423054,29.894605036333395,48.41158702874347,30.515188896338408,1.3080595719117583,1.65014811311019,7.154340650683047,10.4032180625,3.412266004540502,13.815484067040503,0.6877513860394933,0.0,1.8735013540549517e-14,12.28847463243294,26.475925752282297,8293.21763187219,7.154340650683047,train
SIM_03442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2649,1972.44,77.12,7.55,23.95,11.573,17.437,1,NONE,,PASS,62.67911649589956,19.596563093326502,11.668336906673494,6.653817020782055,5273.909032892717,99.66266061219697,31.280051227277234,45.6913397483289,35.30912269067838,27.77538396788086,47.48482634775179,20.505563275392028,1.301343552640303,1.6673936094622306,4.458276154575271,11.463525269965277,4.7103367947189145,16.173862064684194,0.8253417697612553,6.2450045135165055e-15,0.0,10.110873335961209,14.344086004810782,5273.909032892717,4.458276154575271,train
SIM_03443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0428,1644.62,26.46,7.69,23.56,17.578,23.891,1,NONE,,PASS,79.17572462480285,30.91241981381253,8.130380186187468,5.110003090688218,7878.181057760176,99.68928973922924,43.654812872641166,63.0416075677815,55.698053718581136,48.929384156740525,68.73573165952536,33.440528398586316,1.4643793487947028,1.38844739683067,6.6510439988616294,22.456049350694443,5.165884373671521,27.621933724365963,0.8935545612648452,0.0,0.0,8.138829249227495,19.691809558649148,7878.181057760176,6.6510439988616294,train
SIM_03444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7387,1868.84,97.29,8.65,22.75,16.362,22.808,1,NONE,,PASS,76.64563583540716,28.158610212662733,8.580089787337272,5.901889237505975,7982.732676122569,99.68419504946887,41.656043948653064,59.97123653384201,50.73623461741033,43.69214715925324,63.87780601076262,30.584484712979876,1.4253953581066454,1.5734348525858288,6.7209123367901995,19.579622278645832,5.132446407317445,24.712068685963278,0.8776025698473723,6.2450045135165055e-15,2.4980018054066022e-14,9.09586780360148,20.02490995354699,7982.732676122569,6.7209123367901995,train
SIM_03445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8813,2344.48,90.32,6.79,25.14,10.97,27.972,1,NONE,,PASS,91.27720406042332,19.972638852073406,1.9086611479265936,14.210202679350951,26728.92201598512,99.39388680307142,38.24895828172489,85.87425297313618,35.986736670402536,22.93468197381586,74.86172304713789,52.159960154535156,1.515062682508869,1.9898342691329558,22.685680835148744,7.564813672743056,8.187854667641467,15.752668340384524,0.7887124208801884,0.0,6.2450045135165055e-15,15.736603490544281,65.60821559894194,26728.92201598512,22.685680835148744,train
SIM_03446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7689,2939.37,76.53,6.77,29.55,15.51,16.449,1,NONE,,PASS,62.36937964606253,19.814065850377958,11.954834149622043,10.342420762374527,7793.9706248378025,99.64814158263933,39.61337601716182,37.683848057755206,35.70101955023055,28.725735377736182,40.50836287317812,16.80029314437093,1.251881133307554,2.5316190671725654,6.712786972317964,15.991173648437499,0.9252363483689637,16.91640999680646,0.8537576348311054,0.0,2.4980018054066022e-14,13.847016653087168,20.715221201723097,7793.9706248378025,6.712786972317964,train
SIM_03447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2471,2344.82,56.65,8.12,30.48,15.686,18.412,1,NONE,,PASS,71.82274012327402,22.442523429059555,8.804576570940446,8.377665508418161,8300.32068875977,99.64271605033997,43.48734743712636,50.13990920815983,40.43697915145866,34.37527320988019,44.955297056766305,22.415337360991373,1.283187601795894,2.0257500997851534,7.170859794570107,15.919475226562499,1.947347313447932,17.866822540010432,0.7961146881048008,0.0,3.7470027081099033e-14,12.553712997154696,23.534543289807257,8300.32068875977,7.170859794570107,train
SIM_03448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1912,2426.73,26.66,8.97,26.12,16.938,18.999,1,NONE,,PASS,79.69164978528713,22.46603237426986,5.725167625730131,10.305230116209193,11908.981116319685,99.57534500681126,51.83930635246039,57.8321060669558,40.47933761129705,27.165387661049955,47.366454582583806,25.987499630508648,1.3004882267805031,2.0664091792073225,10.140735843612458,15.588118479166663,1.1837514417033372,16.77186992087,0.7465434769015408,6.2450045135165055e-15,1.2490009027033011e-14,15.49887820459591,36.723530561073694,11908.981116319685,10.140735843612458,test
SIM_03449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3357,2081.16,76.78,9.37,22.87,17.528,25.416,1,NONE,,PASS,90.09651264238974,26.430442659233524,2.9052573407664766,10.426224838647183,20919.563586135027,99.4990185839317,54.09774105872156,78.42483662889109,47.62241920582617,28.583123019007896,64.13843852602255,42.42323712775383,1.4274602957715017,1.7529042907344259,17.61997769053208,16.821935818576385,3.898521352911837,20.72045717148822,0.7839617912812176,0.0,2.4980018054066022e-14,13.82783550174942,55.43526834160296,20919.563586135027,17.61997769053208,train
SIM_03450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.967,1842.48,69.93,6.52,28.69,17.424,18.649,1,NONE,,PASS,80.89184083407744,25.04977635108876,5.917223648911235,7.322153740923592,9611.375743224797,99.60259249810454,52.29850491624074,59.942221659152494,45.13473216412389,32.48434965017729,51.54789685638127,28.888630518071263,1.3310458243182293,1.5823817088802195,8.254561880321056,17.64554497395833,0.8591192472511936,18.504664221209524,0.7387157458755211,0.0,1.2490009027033011e-14,11.958368324627836,30.170863282148098,9611.375743224797,8.254561880321056,train
SIM_03451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3626,1935.88,51.34,8.55,30.54,13.996,19.052,1,NONE,,PASS,62.92065927754533,23.508794243232153,13.853805756767844,5.752509031062071,5211.151130911313,99.70284785053505,33.599059030327254,44.158410737899196,42.35818782564352,35.92630701213946,52.618322318593236,19.657441870947043,1.3389831444373812,1.672786844260277,4.502936677500934,16.842683859375,4.743020956488425,21.585704815863426,0.9181970199121396,6.2450045135165055e-15,1.2490009027033011e-14,8.785348635227628,12.94740497882454,5211.151130911313,4.502936677500934,train
SIM_03452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9911,1972.02,39.45,6.95,30.94,11.548,15.951,1,NONE,,PASS,52.33825708954358,18.837114447354722,17.15398555264528,6.243030364103062,4130.676694758338,99.68341952089213,27.138238266561732,34.58606849937979,33.94074675199049,27.914808172558192,43.06499533624646,14.251182066103482,1.2697853218095885,1.7062597004793287,3.5740039046131913,13.165181969618056,4.418883904712246,17.5840658743303,0.9334798025182468,0.0,0.0,9.087686991070633,10.539429733008781,4130.676694758338,3.5740039046131913,train
SIM_03453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3496,2567.95,63.01,7.65,30.13,10.653,15.615,1,NONE,,PASS,42.99353873477418,16.48785013063096,21.861749869369042,8.347620298765884,4498.369142232109,99.67493057502031,21.01108638675467,27.82979451477525,29.707838073208936,22.888404413683276,39.94871214337502,10.842573966254736,1.2479956792029894,2.215960498853694,3.881776642243318,12.8361304375,5.692358966323473,18.52848940382347,1.123766243447436,0.0,0.0,10.181703442301151,10.0657142948033,4498.369142232109,3.881776642243318,train
SIM_03454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4945,2186.83,54.85,7.17,21.26,18.062,27.54,1,NONE,,PASS,85.64877963833653,30.400606088729365,5.093893911270641,8.034410667631034,15189.98782246669,99.63260012586113,46.75321822024333,73.04772254401391,54.77586682653939,46.793676624934065,74.3999263320519,40.98047753812216,1.5111816323121803,1.831889443776347,12.724527440664337,21.011696419270837,6.51513932996953,27.52683574924037,0.9054699655953764,0.0,1.2490009027033011e-14,11.059443944622755,35.7568253145641,15189.98782246669,12.724527440664337,val
SIM_03455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.112,1521.4,68.73,8.67,22.12,17.164,23.793,1,NONE,,PASS,85.23250609646193,29.926837540589716,5.185162459410292,5.579570376053844,10270.15417948273,99.633260787692,47.543680209974454,71.84801762180409,53.92222980286436,47.7434182645369,68.10471843923992,41.34922719956553,1.459255949239774,1.2781870572580358,8.628354244945017,19.690456041666668,4.5272326253501936,24.217688667016862,0.8092297969730499,6.2450045135165055e-15,1.2490009027033011e-14,8.72656641166306,27.465085270416516,10270.15417948273,8.628354244945017,train
SIM_03456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4796,2153.12,89.28,7.34,25.34,16.142,26.894,1,NONE,,PASS,91.09933847112927,25.033733814512438,2.4458661854875645,11.658663427966982,24071.233669463814,99.45852235695331,51.704780641108236,81.57030520406565,45.10582669281521,26.255749083111727,68.44589047088526,46.519482340490995,1.462023805280477,1.828646254207795,20.443714834205974,14.435138836805557,5.161995603277547,19.597134440083103,0.7828290651841294,0.0,0.0,14.416662451391115,61.64013806748544,24071.233669463814,20.443714834205974,train
SIM_03457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0226,2868.63,95.28,6.71,20.12,15.06,20.177,1,NONE,,PASS,82.45835681401654,18.984057655863772,4.038542344136229,14.800398743381974,16283.684510677393,99.48406037922695,51.36557642122474,63.93163135249148,34.205509289844635,20.921604973024305,42.868631403947106,30.38007911677425,1.268401147266194,2.393722790874791,13.587889247697788,11.228913421875,2.164346920328121,13.39326034220312,0.7055004038120495,0.0,2.4980018054066022e-14,19.974432360256575,51.1960044259823,16283.684510677393,13.587889247697788,val
SIM_03458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6914,2610.62,56.24,9.18,33.13,13.006,16.305,1,NONE,,PASS,62.74970920888582,18.003770067958268,10.68762993204174,9.718103997009544,6991.950566524302,99.62774727853883,35.90485960471483,41.88281582443602,32.439225347672554,28.6441698796459,38.44170938826612,17.53693713689433,1.2375929449532967,2.2750658888606807,6.093245371022804,11.947527338541668,2.39386577689364,14.34139311543531,0.7965772202878231,6.2450045135165055e-15,1.2490009027033011e-14,13.49677801867751,20.10101166129604,6991.950566524302,6.093245371022804,train
SIM_03459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4501,1506.96,29.11,6.75,24.27,17.432,23.688,1,NONE,,PASS,87.94958682539466,29.419224742681337,4.030875257318659,6.160013385530884,12460.50464761939,99.59122913776538,50.620301848272845,75.59642195952983,53.00761214897538,43.7028032414979,66.59486475179362,44.51561814097775,1.4470695896583947,1.2752742003802222,10.544778959512437,19.06975101996527,3.8460675939996385,22.91581861396491,0.7789402614922989,6.2450045135165055e-15,6.2450045135165055e-15,9.41402026486579,34.375115251929635,12460.50464761939,10.544778959512437,test
SIM_03460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4267,1641.43,34.63,7.52,32.38,17.818,21.116,1,NONE,,PASS,77.41710315884981,28.97466694795324,8.452033052046762,5.268710130833231,7250.403386067445,99.67901706860279,45.91751582247788,58.243602925073944,52.20660711342926,46.959120390367644,58.52998767513393,29.13534492698612,1.3836788865468896,1.4269472090447357,6.303005840150017,21.83841447309028,2.6341788738904883,24.472593346980766,0.8446203502853206,0.0,0.0,8.796960607129138,19.769126467255504,7250.403386067445,6.303005840150017,val
SIM_03461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3918,2614.88,29.74,7.31,25.53,13.233,25.656,1,NONE,,PASS,67.84840941120362,25.36974155021844,12.022058449781559,7.52385072196469,8117.095108408369,99.71226783936683,29.001883859285353,54.714868032450944,45.711246036429614,30.771641024766634,71.28460432372215,26.600371950694026,1.4852581691593272,2.222232964848656,6.8982424924726375,15.865223890625003,11.866167622856889,27.731391513481892,1.0930892401323307,6.2450045135165055e-15,3.7470027081099033e-14,10.274713046797684,17.406623228615832,8117.095108408369,6.8982424924726375,train
SIM_03462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5783,1620.57,84.88,6.65,29.09,12.111,25.24,1,NONE,,PASS,74.59676000546219,26.54025906502335,9.038040934976655,4.903524897689284,6364.983874686571,99.69741974134476,30.590544575828073,63.40089424517927,47.82028660364568,31.266543744230166,76.04435342404791,34.40357505685597,1.525047292801334,1.3936426067740546,5.4736992041028865,13.709690236979169,11.643381576630567,25.353071813609738,0.9552684377155093,0.0,1.2490009027033011e-14,8.167414462855858,15.763751562882517,6364.983874686571,5.4736992041028865,train
SIM_03463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0586,2533.67,96.93,8.54,28.0,12.461,16.744,1,NONE,,PASS,65.9723423210254,17.851192219276978,9.207407780723031,9.789369982377208,7426.934134481126,99.6136288473883,36.35977302736632,46.53121257155941,32.16431030500356,27.30654619290216,40.353392186147204,20.208718280048416,1.2508040181405726,2.1710238593836357,6.363911325480145,10.755558616319442,2.8299649666123456,13.585523582931788,0.761042927332393,9.367506770274758e-15,2.4980018054066022e-14,13.780366887246279,21.907569806300057,7426.934134481126,6.363911325480145,train
SIM_03464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2678,1651.12,88.1,8.38,28.08,17.185,26.848,1,NONE,,PASS,82.08906157166527,32.234568519838376,7.033231480161627,5.213984506006791,9194.604155655305,99.68421528986345,42.187318286609,69.01901469105165,58.08030363934843,47.578079924725635,78.57267047245819,39.10742454282277,1.5466143758776416,1.4151697590174348,7.880666303611743,22.049619605902777,7.971631323211203,30.02125092911398,0.9313371423178121,0.0,4.9960036108132044e-14,8.081384654523088,22.313322006031495,9194.604155655305,7.880666303611743,train
SIM_03465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1537,1982.93,32.72,6.65,27.77,16.421,24.131,1,NONE,,PASS,92.15158474073873,22.25801732352381,1.8956826764761978,13.791559604384762,25103.422718862785,99.30448580613613,59.872469355860844,80.44132012791174,40.10453571806092,13.439995848309074,55.840565668458396,48.01798563214393,1.363163220637285,1.6978140223448632,21.49392217624215,12.922019832465278,2.7461469546048085,15.668166787070087,0.7039336235267859,6.2450045135165055e-15,0.0,17.31304266875792,75.93148334473146,25103.422718862785,21.49392217624215,train
SIM_03466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2338,2985.21,69.7,6.82,21.85,18.081,20.577,1,NONE,,PASS,75.8809726135364,23.700511224166732,7.53328877583327,11.186723605596287,12341.797028660952,99.625261753592,48.52890317099096,53.14063839247709,42.70362382732744,30.75246173643384,49.20197200136666,23.200009271224218,1.3138146825390071,2.5056971753467425,10.359340198317225,18.510093401041665,1.6444796470243945,20.15457304806606,0.8503855827175162,0.0,4.9960036108132044e-14,15.691462223880972,32.68300217046856,12341.797028660952,10.359340198317225,train
SIM_03467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2254,2074.06,47.37,6.72,32.41,13.585,24.798,1,NONE,,PASS,92.07985657502746,19.54431787747588,1.6810821225241177,15.242887490182676,26009.937705999237,99.26507008041317,53.042790743268554,83.13327484674326,35.21498716662321,13.473128181983832,59.83532286970106,51.650595882853324,1.393747346036395,1.8032232437966147,22.613484779205912,9.265292446180556,4.036230403527895,13.301522849708451,0.68058260887365,3.1225022567582528e-15,1.8735013540549517e-14,17.786341714438354,77.48298574184473,26009.937705999237,22.613484779205912,train
SIM_03468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0418,1990.81,53.68,8.36,28.27,11.497,16.706,1,NONE,,PASS,59.296775127332765,18.99975409274971,13.042045907250293,6.66376210778789,4881.3296985274665,99.66527382784957,30.11097960338479,41.76020118513703,34.233791158107586,27.417580017481065,45.000944659980895,18.133002715400593,1.2835129873219093,1.7073932444313178,4.186411235179529,11.663827109375,4.400206565200972,16.06403367457597,0.8454863992532404,0.0,0.0,10.025636987124924,13.253244719289231,4881.3296985274665,4.186411235179529,train
SIM_03469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1442,2260.29,89.52,6.79,24.09,11.447,19.651,1,NONE,,PASS,68.29447382216956,19.903878039680745,9.240321960319251,7.943812115248058,7111.898420065165,99.64854898640228,31.6405736647483,53.619379392772245,35.86284331474008,25.94631756775902,52.90975550057822,25.52464916815498,1.341152337448375,1.9116267359419612,6.014845512345744,10.558447803819446,5.986527077298835,16.54497488111828,0.8312437831529065,6.2450045135165055e-15,2.4980018054066022e-14,11.654717130239723,19.11521172768041,7111.898420065165,6.014845512345744,train
SIM_03470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0073,2364.84,54.0,8.54,21.53,13.304,16.335,1,NONE,,PASS,56.79911739368545,19.883837423359648,15.123462576640359,7.588489371284659,5464.077728515121,99.67911193267686,32.127359209733456,36.350078465622495,35.82673409614351,31.914504076202558,41.63346354155911,14.985583347449053,1.2597289417615571,1.9828237102392252,4.58141052869956,14.9397907109375,2.871870806499667,17.811661517437166,0.8957859158771798,0.0,1.2490009027033011e-14,10.238767889113056,13.471724430669585,5464.077728515121,4.58141052869956,train
SIM_03471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0978,2463.87,92.99,7.24,29.32,14.151,21.118,1,NONE,,PASS,72.59026145631344,22.57397432716144,8.52382567283856,8.538845219332224,8966.417632962157,99.65343767246924,38.021555137297085,55.77536899416291,40.673827616507104,33.121291487075794,54.516732705144925,26.560131393054608,1.3531766340616944,2.1204682573358347,7.71672367970411,14.185941734374998,4.9637069366059565,19.149648670980955,0.8483064786664406,0.0,0.0,12.276327922591951,23.5862791569497,8966.417632962157,7.71672367970411,train
SIM_03472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2047,2991.54,74.13,6.93,31.23,12.807,20.381,1,NONE,,PASS,56.74011239235375,20.542587471314498,15.662112528685507,9.109038641208683,6903.32704588273,99.69550670754165,27.10500129796372,40.6545189959132,37.013671119485586,27.63987642187625,52.1279235156382,17.300241081517846,1.335340927234642,2.590852009057082,5.9786928291125525,14.826013216145833,7.352941622739268,22.1789548388851,1.0796573153141305,6.2450045135165055e-15,2.4980018054066022e-14,11.533186228799277,15.063158631271484,6903.32704588273,5.9786928291125525,train
SIM_03473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7916,2080.41,35.44,7.83,31.44,16.809,21.17,1,NONE,,PASS,69.87592508262927,27.105989354353216,11.685610645646792,6.150071269068737,6891.871655817481,99.70438176758097,39.76970603714614,49.985177000880455,48.839620458294085,43.97458606601912,57.1894832158766,23.149015585527017,1.3734148403690236,1.803002185762157,5.972889795487993,21.27577832291667,3.9029729813796856,25.178751304296355,0.9288999185802695,6.2450045135165055e-15,1.2490009027033011e-14,9.382324060373753,16.826186843310403,6891.871655817481,5.972889795487993,val
SIM_03474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.872,2131.38,92.13,7.79,21.31,10.964,24.385,1,NONE,,PASS,74.51745181098651,23.005027723087757,7.8669722769122385,7.09837397501752,8343.319737193491,99.66695877905313,28.89997379044474,64.159579753307,41.45050040195992,25.26694807769497,70.0855927262211,34.37716415590641,1.475399774875701,1.7857426596880708,6.990317061304825,10.666651180555554,10.571821224583406,21.23847240513896,0.9232100330756877,0.0,3.7470027081099033e-14,10.618070095979729,20.537503888992028,8343.319737193491,6.990317061304825,train
SIM_03475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6091,1784.62,81.31,8.07,31.89,16.842,23.815,1,NONE,,PASS,93.13907876596281,21.989298244934925,1.6198017550650794,14.252381222569444,25817.895338010796,99.2013772555183,63.94823389184822,80.9692506784408,39.620357198080946,8.89227240685348,53.350449281400294,50.086603788309425,1.3444391813883252,1.5489386892944361,22.4083205193259,12.975782695312502,2.1937793761581603,15.169562071470661,0.68986112710372,0.0,6.2450045135165055e-15,17.848755859085852,83.33233829025389,25817.895338010796,22.4083205193259,train
SIM_03476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5891,2937.55,64.23,7.21,31.27,17.412,27.159,1,NONE,,PASS,90.19038221700897,19.471291807212282,2.1178081927877157,22.276625514725957,29740.79817219607,99.24165969890807,62.32124492514174,73.96512235210062,35.08340866164375,6.446596943264758,49.828223079506834,45.328989415650625,1.3183926400076569,2.5444277811548,25.760689385049986,12.292856028645833,2.880122862107634,15.172978890753466,0.7792487032182068,3.1225022567582528e-15,2.4980018054066022e-14,26.679793554997687,87.0623583486442,29740.79817219607,25.760689385049986,val
SIM_03477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3284,2021.64,58.14,7.03,23.74,12.717,21.084,1,NONE,,PASS,87.84425506825701,19.614216648660697,2.714183351339298,11.245479146546186,16549.882412894625,99.44374472475089,47.620289417321096,76.7930276885442,35.34093089848775,25.490089728059417,53.43895415941617,41.00178555311152,1.3451002513862365,1.7077766500912321,13.980482552035467,9.07381984375,3.5805442983402402,12.654364142090241,0.6451628616508785,3.1225022567582528e-15,6.2450045135165055e-15,15.28097700267897,52.30054530629703,16549.882412894625,13.980482552035467,val
SIM_03478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.122,1961.72,58.42,8.98,27.98,15.492,21.132,1,NONE,,PASS,91.23345127112754,19.27032957748756,1.8516704225124414,15.2810977623163,22218.304915186887,99.22103573586871,62.863160202045066,76.39392911037298,34.721314554031636,9.280373667310378,44.76939105898094,43.977987942285964,1.2818632772593692,1.6808258693021583,19.03691743647892,10.618755468749999,1.6586883232616463,12.277443792011645,0.6371164407252635,0.0,6.2450045135165055e-15,20.155791453499848,79.27071722935867,22218.304915186887,19.03691743647892,train
SIM_03479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3415,2837.43,48.88,9.3,25.82,15.607,21.299,1,NONE,,PASS,67.18812430873494,23.745290952571562,11.596209047428443,8.870481614136141,8629.40636624466,99.68737619556654,36.806130202383834,48.077438845970455,42.784308022651466,36.511829220541394,53.521270919024445,21.443949965966123,1.345715392153238,2.4137064295643063,7.340746249080293,17.90850748697917,4.762963503450337,22.671470990429505,0.9547775613999893,0.0,3.7470027081099033e-14,11.961034712314325,20.074926256907574,8629.40636624466,7.340746249080293,train
