simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8538,2525.41,64.72,7.66,24.11,16.614,25.404,1,NONE,,PASS,77.26783005074319,27.703453250733357,8.150346749266648,8.11815474279135,11081.816138157283,99.67854111836132,40.559757721660425,61.75626296607377,49.916131983303345,40.967837606485105,67.42996194873056,31.24294867651151,1.4537972114898852,2.1359941009400996,9.373010283006227,19.421742026041667,6.83746704217221,26.259209068213877,0.9478677199752616,0.0,2.4980018054066022e-14,11.31052962821333,25.7790987898945,11081.816138157283,9.373010283006227,train
SIM_03481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1814,1570.25,90.85,8.96,34.3,10.498,24.827,1,NONE,,PASS,81.53937624067777,23.794331538297143,5.387068461702851,5.736369016504757,8480.605102492802,99.63468434857477,30.87436414910175,73.29409916873504,42.87266943837324,25.666120708568723,74.33910268490007,43.954275745054076,1.5106711972068096,1.3736464847959182,7.418788974992243,9.610357071180555,10.351369807241921,19.961726878422475,0.8389278280961133,6.2450045135165055e-15,1.8735013540549517e-14,9.611789072375409,23.199843835508275,8480.605102492802,7.418788974992243,test
SIM_03482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8692,2967.01,71.99,6.96,25.06,19.609,26.489,1,NONE,,PASS,90.33099474200756,18.85135595469904,2.017844045300953,26.502171875462132,30438.19137531146,99.1067717373564,71.83700983590742,65.66768939783863,33.966407125583856,2.298523267506733,53.31270292301389,45.902153071706,1.3441573411191123,2.5175197857825724,25.826926444731583,13.474945343750003,1.4958775746031525,14.970822918353155,0.7941509859730491,3.1225022567582528e-15,0.0,33.9595556766913,93.69532066560735,30438.19137531146,25.826926444731583,train
SIM_03483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5206,1929.24,99.58,7.2,30.93,16.031,17.478,1,NONE,,PASS,69.24522309155205,23.903866482542316,10.616733517457687,6.3358752607163895,6258.711337009184,99.6715869844749,42.60017409563825,46.42008677919887,43.07002969827444,37.30093331058057,46.40435058599126,20.634436212236626,1.2935571134751567,1.6691900762755116,5.415074772453799,18.00075488368055,1.3051599958078046,19.305914879488355,0.8076482059330453,6.2450045135165055e-15,3.7470027081099033e-14,10.044040743478812,17.55807991400636,6258.711337009184,5.415074772453799,train
SIM_03484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8597,1556.23,93.12,6.87,32.46,14.943,21.112,1,NONE,,PASS,93.27020628655663,19.45588522075685,1.4038147792431441,14.012050352189625,22930.285792400096,99.09961571540263,64.10179609002475,81.25311859523615,35.055649046408746,7.321298087743902,47.7076025998694,50.842788557135556,1.3029548058722633,1.3532343824696127,19.939244927890016,10.0892502109375,1.7209992127027534,11.810249423640254,0.6070270917840471,3.1225022567582528e-15,1.2490009027033011e-14,17.734365448139567,84.65381262364264,22930.285792400096,19.939244927890016,train
SIM_03485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6479,2804.67,45.65,7.64,21.75,13.562,26.246,1,NONE,,PASS,88.72882568783857,20.09521571295599,2.552684287044007,15.986019775165662,24757.720137185515,99.43002136525276,46.086280932613306,79.09405155657394,36.20759587919998,22.12408974686854,62.93176278598015,44.52986809756695,1.4179251165998188,2.3533592079918377,20.77385526772507,9.868153997395833,5.568417045931372,15.436571043327206,0.7681714525400583,3.1225022567582528e-15,1.2490009027033011e-14,18.560908435208294,64.84431904107203,24757.720137185515,20.77385526772507,train
SIM_03486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1059,2520.52,51.19,8.51,34.06,11.414,19.009,1,NONE,,PASS,80.68269636458656,16.221982248367407,3.883917751632594,13.259661180527573,12992.60908872194,99.47393152283944,41.80258839463721,66.80728042270286,29.228796843905236,22.58100786817085,44.69548489268229,31.999488941585742,1.2813371771896283,2.203216502327833,11.3569940935072,7.260987480034721,3.268592261868035,10.529579741902756,0.6490932846978341,0.0,1.2490009027033011e-14,18.60168517521852,44.7406824428378,12992.60908872194,11.3569940935072,train
SIM_03487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5115,2927.19,68.12,7.28,23.77,14.834,18.75,1,NONE,,PASS,67.51326872834666,20.599310988049492,9.91218901195051,10.40931635502995,8988.784700615497,99.64439218653281,39.130571638222655,46.628821485609315,37.11587565414323,33.08070830953477,43.985836783750656,20.0897923635675,1.2762965326479256,2.472988201471314,7.594026527211414,14.642076861979168,2.8154902368291572,17.457567098808326,0.84748305945457,0.0,2.4980018054066022e-14,13.9933876230258,23.44065912930111,8988.784700615497,7.594026527211414,train
SIM_03488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8325,2219.21,85.55,9.01,22.79,13.704,22.704,1,NONE,,PASS,85.22850918072345,22.016654634110385,3.8158453658896185,10.175505797977555,14964.891459852306,99.54148071620182,44.75340832795808,73.26262060297954,39.66964798938808,32.011441032690755,58.65806596502954,39.51524302839334,1.3846635682540653,1.868674889854052,12.601113414421054,11.383118033854165,4.682860807301325,16.06597884115549,0.7297193469285966,3.1225022567582528e-15,2.4980018054066022e-14,13.99753751939967,42.56851777884906,14964.891459852306,12.601113414421054,test
SIM_03489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2122,2543.01,28.58,8.68,20.95,14.378,24.155,1,NONE,,PASS,88.5833682826532,20.562148612506025,2.650051387493977,14.47481136141091,22162.296088600724,99.43080006128915,50.12639419329711,77.10887044823932,37.04891641892978,21.490787553436444,57.234781862386356,42.24021276998696,1.373760439489218,2.1280154274899235,18.54562427404608,10.771710067708334,4.110956112724941,14.882666180433276,0.7237894473431413,0.0,0.0,17.901767301752354,62.451525358988405,22162.296088600724,18.54562427404608,train
SIM_03490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6212,2301.51,40.98,7.8,34.16,19.148,25.989,1,NONE,,PASS,92.21162365365714,19.937259573404518,1.6839404265954865,22.25764235330529,29287.052463380984,99.0329113341543,72.98432854923142,71.17089478773144,35.92299022235048,1.8791042099474053,54.55645013097376,50.75532466987038,1.3534751829324265,2.0124321112744363,25.6084939113395,13.614411690972224,1.4787343814412386,15.093146072413463,0.7570321295584223,3.1225022567582528e-15,0.0,29.036160900857883,95.309648235103,29287.052463380984,25.6084939113395,train
SIM_03491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.982,1633.16,99.78,8.79,20.42,14.952,19.058,1,NONE,,PASS,67.09838559960313,25.485308818441265,12.496691181558734,4.835392236162298,4953.907458876749,99.70392415708429,37.27194913897305,47.54880161462392,45.919475348542825,40.74309492756831,54.29402240500707,21.934854243703644,1.3515037794508016,1.3641812842192547,4.138007200246044,18.38269453125,3.7690408984280777,22.151735429678077,0.869196272546205,6.2450045135165055e-15,1.2490009027033011e-14,7.783559745132984,12.604538895387604,4953.907458876749,4.138007200246044,train
SIM_03492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4556,2421.98,27.64,6.56,31.23,15.566,22.172,1,NONE,,PASS,72.52984579077487,24.990593546286224,9.46500645371377,7.8103817730043845,8796.146988257216,99.67752079814845,39.0658159895401,54.91831940424503,45.028096479795,37.919240589388245,57.971160246694154,26.128830008170173,1.3793907375343695,2.097579089330603,7.617987757639081,17.41054628125,5.143833482947463,22.554379764197463,0.9025147691039616,6.2450045135165055e-15,2.4980018054066022e-14,11.339580089331625,21.959114588351948,8796.146988257216,7.617987757639081,train
SIM_03493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7611,2584.35,77.22,8.67,20.63,18.172,20.849,1,NONE,,PASS,71.90237321903594,26.43210332142302,10.32899667857698,8.181704451427947,9176.814755317873,99.68341345207004,43.945155190559056,49.87475770117239,47.625411389951395,40.34796404531573,51.763099253123244,22.42438072294128,1.3326377859745924,2.1602560804343245,7.670892051848574,21.901893216145837,2.237366063029375,24.13925927917521,0.9132553314291308,0.0,2.4980018054066022e-14,11.668200428780017,22.05265019389031,9176.814755317873,7.670892051848574,train
SIM_03494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8567,1528.11,27.97,9.16,24.57,10.398,15.079,1,NONE,,PASS,61.615027599503094,17.780063669305807,11.076636330694202,5.521872571272511,3972.147435154759,99.63864691865949,31.245238216332083,44.171179704945274,32.03615075550596,25.718365041614852,41.9945871568918,19.71327947962105,1.2622582666423805,1.2944769086846986,3.364844895131232,9.4032262265625,3.534752196810895,12.937978423373394,0.7276677217814786,6.2450045135165055e-15,1.2490009027033011e-14,9.39279307280512,12.481871570946746,3972.147435154759,3.364844895131232,train
SIM_03495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2767,2195.49,97.88,7.31,26.39,10.482,26.863,1,NONE,,PASS,76.29177402008087,23.861549284938633,7.415150715061363,7.223215553342507,9237.212782466195,99.67099756531151,26.450734865537385,67.76551616583008,42.99378249538492,23.405011843055476,78.09429714585303,37.7977162237767,1.542510488810116,1.871190347200983,7.872767989647995,10.28302962239583,13.443634437946997,23.726664060342827,0.994347172390816,0.0,1.2490009027033011e-14,10.814361033339557,22.0298854653762,9237.212782466195,7.872767989647995,train
SIM_03496,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6858,1572.29,31.06,7.61,29.9,12.038,14.821,1,NONE,,PASS,65.92600780198167,18.91140274606086,9.774397253939147,5.815361796116836,4603.088933675921,99.63013427573051,37.442582457550834,45.53165150256246,34.074599542452,30.550359308866046,39.694647689109075,20.31527378853326,1.2462357825935606,1.3557469005971732,3.969130093687727,10.981033803819443,2.014461608956249,12.995495412775693,0.6871777618655276,6.2450045135165055e-15,2.4980018054066022e-14,9.793804403749457,15.165225606490115,4603.088933675921,3.969130093687727,train
SIM_03497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9621,2883.73,96.5,7.88,22.31,10.669,24.484,1,NONE,,PASS,71.38625442385916,20.674958392492513,8.28714160750748,9.925729828556342,10053.365385515317,99.65580238688932,26.370837905859716,61.13802634402378,37.252177283770294,21.270881474419596,66.11283845946903,31.00747279984554,1.4432005188520793,2.42429222502485,8.451656548788804,9.710097120659722,10.562316942020061,20.272414062679783,0.9805298602216823,6.2450045135165055e-15,1.2490009027033011e-14,13.384107747329288,23.870749384879268,10053.365385515317,8.451656548788804,train
SIM_03498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2988,2630.42,54.09,9.18,21.27,15.827,22.663,1,NONE,,PASS,80.57192334375065,23.606606676638815,5.692193323361185,10.403103051912014,13496.12762074531,99.6045079093106,45.507090316988545,64.3475146229782,42.534426444394256,35.71079021137398,55.71239590735901,31.705632718478032,1.3621931343152252,2.2035559699302754,11.305978737096817,15.070315920138887,4.039117714631739,19.109433634770625,0.8094951509350724,0.0,2.4980018054066022e-14,14.37183114374104,35.901535682013325,13496.12762074531,11.305978737096817,train
SIM_03499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3406,2872.93,62.67,7.53,27.22,10.684,26.669,1,NONE,,PASS,82.81839571825358,20.15849442819723,4.182105571802773,12.361436858658742,16661.38044715202,99.5697271824006,30.76482575945706,75.18370615772182,36.321611582337354,20.53316561531796,70.61092107694812,42.14266922194162,1.4797109989245152,2.4553492696933548,14.239646741479204,8.173328383680555,9.616904196399888,17.790232580080442,0.8825179203460691,3.1225022567582528e-15,2.4980018054066022e-14,15.770385896997649,41.70181406418317,16661.38044715202,14.239646741479204,test
SIM_03500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3265,2417.8,65.71,9.45,31.33,17.669,23.543,1,NONE,,PASS,81.7182485101595,26.416649604636714,5.909850395363287,9.117978382161285,13184.453082113274,99.62288119852091,48.1026777493707,64.77322779477545,47.597566855201286,38.08832087193202,58.60633983654557,32.291602357543034,1.3842658070775355,2.094646902461775,11.422273889114553,18.695211888020832,3.683859088068031,22.37907097608886,0.847157808087852,0.0,2.4980018054066022e-14,13.33207574254246,35.00989657746718,13184.453082113274,11.422273889114553,val
SIM_03501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1493,2898.74,29.71,8.36,25.04,16.17,16.781,1,NONE,,PASS,61.83359041535712,21.115738291711548,13.033561708288444,9.637098029058615,7579.390012731936,99.66754182751613,39.45068128123157,36.966409544732905,38.046375300381165,30.747130843684914,43.12871721038658,16.797753252359325,1.2702348234802276,2.4594274621783327,6.430711255191258,17.9719584296875,0.7617526310958059,18.733711060783307,0.8871918567079776,0.0,1.2490009027033011e-14,12.799757917447627,18.96886761950635,7579.390012731936,6.430711255191258,train
SIM_03502,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2114,2017.25,71.81,6.64,34.0,18.704,22.802,1,NONE,,PASS,81.58224305504693,28.726249931084794,6.485150068915201,7.169682820571769,10920.98683866181,99.6445813448719,49.374381245332465,63.619690192418645,51.75900888483746,41.75628045955231,59.29887014545929,32.27078537595955,1.389600681899525,1.7629578274262594,9.544300027481967,21.629030366319444,2.8150207822110795,24.444051148530523,0.8509308109193715,6.2450045135165055e-15,1.2490009027033011e-14,11.24432373459249,29.583345589680306,10920.98683866181,9.544300027481967,val
SIM_03503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8967,1736.6,78.25,9.03,34.25,10.438,18.015,1,NONE,,PASS,66.20407283554475,19.13079231506886,9.765907684931145,6.114947246583055,5126.510207695149,99.6478781960968,30.152721219384294,51.61453995852098,34.469896063187136,24.728009008929607,50.56830791081619,24.526148384491805,1.323823299713714,1.5189215350332264,4.483914979866302,9.456394907118057,5.625466143805041,15.081861050923099,0.788355275753189,6.2450045135165055e-15,6.2450045135165055e-15,10.25433345166469,15.19229497389403,5126.510207695149,4.483914979866302,train
SIM_03504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9067,2951.75,40.87,7.19,30.64,15.375,25.411,1,NONE,,PASS,71.37972676521481,25.63010435040539,10.276595649594608,9.02610944658377,10290.982072665058,99.69421158815673,34.98730166160616,55.97741061936016,46.180368198928626,35.24770607503857,66.028716370297,26.8210373159872,1.442526358592509,2.551436272920871,8.895328176226318,17.9056614140625,8.49945444500336,26.40511585906586,1.030238328259019,0.0,4.9960036108132044e-14,12.056332468906806,22.914265310703083,10290.982072665058,8.895328176226318,train
SIM_03505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2264,2179.23,96.24,6.95,33.43,13.242,26.741,1,NONE,,PASS,75.55028384393823,26.613645188001055,8.612754811998938,6.728000811054715,8892.319904299558,99.69126706171195,32.11879249875549,63.98161279671769,47.95251385225415,32.16665828080118,76.33369805650423,34.12814825820987,1.5275001475466756,1.900984467919498,7.756942599837951,14.957459687499998,11.581595906924214,26.539055594424212,0.9971973176522819,6.2450045135165055e-15,3.7470027081099033e-14,9.921341898466293,21.00367024134466,8892.319904299558,7.756942599837951,train
SIM_03506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1191,1841.85,33.66,9.08,23.04,19.963,24.913,1,NONE,,PASS,93.63480355030504,23.520219938604672,1.5988800613953296,16.531333969124145,28693.08013268449,99.10246035403947,72.17296907173822,77.12585124117453,42.37877466415256,3.8210772604777534,60.113279894015314,50.38696111661968,1.3959007577172213,1.5522309185858347,24.181277591233716,16.527800875868056,1.3106061986064375,17.838407074474492,0.7584285827699938,3.1225022567582528e-15,1.2490009027033011e-14,20.992036592508054,91.97161063973513,28693.08013268449,24.181277591233716,test
SIM_03507,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3862,2705.86,26.54,7.57,20.82,13.897,27.667,1,NONE,,PASS,73.51264247239354,26.748457115290055,9.63774288470995,8.091582057010845,10193.208821975102,99.70096080148231,31.531075652907127,61.31477487022752,48.195418225747844,32.45720689186119,76.57755465761053,31.51559715288303,1.529570450427755,2.263289010458909,8.526005598253068,16.27745500868056,12.30091212694857,28.57836713562913,1.0684117970786828,0.0,1.2490009027033011e-14,10.748718150025846,21.733486208095705,10193.208821975102,8.526005598253068,val
SIM_03508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5404,1713.59,92.54,7.05,22.6,14.892,26.718,1,NONE,,PASS,84.30312691836363,29.118637250110467,5.421762749889536,6.018948144900012,10884.434304976508,99.64875214345905,40.17747819699596,73.76093048479918,52.4660130632621,39.6738574188843,78.08773586652883,43.82278378148073,1.5424542764179885,1.441993663693355,9.159300241401219,16.64505473958333,8.807577459260099,25.45263219884343,0.8741010776095598,0.0,1.2490009027033011e-14,8.890955216706626,26.80764745709119,10884.434304976508,9.159300241401219,train
SIM_03509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6475,2039.67,58.63,8.58,33.4,14.214,22.509,1,NONE,,PASS,74.29260449122889,24.99760409618624,8.649895903813766,6.64235846812733,7914.980022772636,99.67434151268944,37.2433213725529,59.03639888053635,45.040728101236475,35.55797203022294,62.14674312811313,29.687416503468206,1.4117560918139425,1.779069475661208,6.903714502337658,15.4226470703125,6.411801643855348,21.83444871416785,0.8734616577713951,6.2450045135165055e-15,1.2490009027033011e-14,10.182939396066129,20.585439377623995,7914.980022772636,6.903714502337658,test
SIM_03510,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0166,1673.8,94.88,7.13,31.65,17.448,20.869,1,NONE,,PASS,84.23758647622049,26.970011111745606,5.046588888254389,6.678607868069763,10583.240310280433,99.60099128521509,51.63820587440735,67.40730196475864,48.59461461575785,37.56014847615173,55.20143763524213,35.51542071667937,1.3583326692258544,1.4516108506492609,9.178364481677457,18.270306140625,2.081173549690765,20.351479690315763,0.7545966372054096,0.0,0.0,10.840331643032124,31.958024853736255,10583.240310280433,9.178364481677457,train
SIM_03511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5015,2318.4,65.53,6.79,30.85,10.828,24.667,1,NONE,,PASS,69.85931772830757,22.705326151465886,9.796173848534114,7.288828199112424,7675.035533360596,99.68560954972773,26.07419794887798,59.22846768595193,40.910497570208804,23.966162180050866,70.11108660238705,30.18953095644854,1.475608705796983,2.005365926018051,6.638739967037231,11.07618392795139,11.920893235313875,22.997077163265267,1.0128494525845226,0.0,0.0,10.879712849767742,18.346674741906682,7675.035533360596,6.638739967037231,test
SIM_03512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8748,2338.41,99.04,6.66,20.89,10.055,21.446,1,NONE,,PASS,66.46969275831971,19.857687772162496,10.017112227837508,7.846115732937923,6958.465051219527,99.66446791910153,25.63799669150328,54.90935457645332,35.77961760749999,21.573453783458323,59.83375142612904,26.763890845482614,1.3937351810778609,1.9564049514879307,5.821723085755535,9.379183086805556,9.133810163553497,18.512993250359052,0.9322834291065597,0.0,1.2490009027033011e-14,11.558720477497571,17.322264400274936,6958.465051219527,5.821723085755535,val
SIM_03513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9459,1553.4,92.5,7.27,30.1,13.703,23.65,1,NONE,,PASS,91.31014975896224,23.691240146310584,2.2546598536894114,8.459336476764504,17787.139298385286,99.45543089501967,48.14545731965815,83.2418727620327,42.686919182541594,31.858424120434535,65.58840329985452,51.115128409923415,1.4390027930344182,1.3403425045129957,15.34753369081966,11.43218696267361,4.857033563379853,16.289220526053462,0.6875630159272252,6.2450045135165055e-15,1.2490009027033011e-14,11.520353637053296,51.426742354459485,17787.139298385286,15.34753369081966,train
SIM_03514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6757,1944.13,53.34,7.0,28.86,14.281,16.197,1,NONE,,PASS,73.76913616976782,20.41612481893643,7.259575181063573,7.76071158799206,7389.78709449445,99.60081313554176,45.482592286784836,51.88534280973568,36.78581048457014,30.19454192901017,40.182261161953015,23.534894260286794,1.249615658034436,1.6706224181957927,6.3501638191666085,12.74980099565972,1.239527207380089,13.98932820303981,0.6852097705664683,3.1225022567582528e-15,1.2490009027033011e-14,12.358661842786134,24.33509165849057,7389.78709449445,6.3501638191666085,train
SIM_03515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.946,1709.58,54.65,7.81,33.23,11.583,23.102,1,NONE,,PASS,69.54227350258864,24.302242898214626,10.643757101785365,5.152823339559178,5601.194854924889,99.69859127156616,28.98058668464074,57.11351998619749,43.78782504182816,29.02038192562768,68.37052115222392,28.983053997250952,1.461411898740001,1.4903268297863632,4.88284313758695,12.825364010416665,10.314304109608768,23.139668120025433,0.952161832014501,6.2450045135165055e-15,1.2490009027033011e-14,8.62275946393183,14.142843909991413,5601.194854924889,4.88284313758695,train
SIM_03516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4349,2537.76,64.88,7.72,24.93,15.868,24.654,1,NONE,,PASS,89.03261326629696,21.755030019006398,2.679869980993599,14.483151217342408,23021.57599885599,99.42929389629664,53.71266280622138,76.30585944534064,39.19825228649801,19.800697121303177,56.5700507528307,41.815348755972195,1.3686976874429524,2.1523607561891036,19.525383300849008,12.603275374131941,3.6271390082941206,16.230414382426062,0.7460534123945715,3.1225022567582528e-15,1.2490009027033011e-14,18.34040255904814,64.99791522581872,23021.57599885599,19.525383300849008,train
SIM_03517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4597,2203.41,76.05,9.26,31.24,11.083,17.735,1,NONE,,PASS,51.15497204500499,19.162499063142732,18.297200936857266,6.722102715178555,4503.982088539761,99.69492274632599,23.934741056909758,35.7853655746582,34.52702533899591,25.576768655885182,48.39166463229139,14.910053621801566,1.307914835087716,1.9083471313517715,3.9008451891952083,13.097562988715277,7.026496321047658,20.124059309762934,1.0501792716832885,0.0,1.2490009027033011e-14,9.432855674484765,10.466959876684127,4503.982088539761,3.9008451891952083,train
SIM_03518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9225,2443.08,29.63,7.26,24.74,18.44,18.631,1,NONE,,PASS,85.12174363358625,21.214466557080534,3.7080334429194575,13.67001698841777,16342.263389634898,99.44045970707394,62.97847393645182,59.81187717417454,38.22426406681177,14.63088596410987,52.20002986395415,33.177577597237935,1.3358758429697417,2.070738663851747,13.851595795375463,15.080492252604168,0.20535792302337952,15.285850175627548,0.7205389838343942,9.367506770274758e-15,1.2490009027033011e-14,20.93675239033647,58.060318694448775,16342.263389634898,13.851595795375463,test
SIM_03520,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2726,1791.78,98.96,8.25,27.34,10.15,15.452,1,NONE,,PASS,72.59724448396636,16.169293874935892,6.103306125064108,8.047025192889523,6517.3667677400545,99.55089211884888,36.922587800959725,56.55694398247591,29.13386283772233,22.932166065444097,40.261066647709804,27.19242560749109,1.2501627551300498,1.5319563390048627,5.572291985321307,7.065943682291666,2.805893447524955,9.87183712981662,0.6105298849889177,0.0,1.2490009027033011e-14,13.04560687611223,23.489763635944012,6517.3667677400545,5.572291985321307,train
SIM_03521,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6347,2307.03,65.65,8.94,26.26,17.656,26.841,1,NONE,,PASS,92.7120402858024,19.130851376854466,1.5038486231455332,23.45833014285232,31356.942040385416,98.98318053328946,70.27486579990051,75.4821637973523,34.470002480818856,1.6549114272492602,49.76088676378504,54.446594746093965,1.317899640569381,1.9654012273558803,26.713554818229795,11.924241438368053,2.0520182288368636,13.976259667204918,0.7305613007957477,0.0,1.2490009027033011e-14,27.37832447772198,96.3329758640597,31356.942040385416,26.713554818229795,train
SIM_03522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8611,2563.03,77.53,7.78,30.72,12.876,19.688,1,NONE,,PASS,64.77671739729314,20.638574706668965,11.222525293331037,8.517498849983616,7260.85831547139,99.66767853478173,32.48678255239532,47.8275752003039,37.18662109309724,29.07703469459164,50.82792625599413,21.47041364940433,1.325733644630716,2.216017547878194,6.277799885191317,13.123620278645832,5.4239206578170664,18.547540936462898,0.8986832278911979,0.0,1.2490009027033011e-14,11.898294166309922,18.42377882085435,7260.85831547139,6.277799885191317,test
SIM_03523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3526,2265.71,85.99,7.32,28.85,11.892,27.548,1,NONE,,PASS,90.74865948103319,21.192171453967756,2.1604285460322434,12.811437824478121,24364.94243502104,99.43455085494269,40.46659172686073,84.46025385188486,38.18409270985181,26.01907473624033,73.57607512258312,49.55737305701085,1.5042824581704521,1.9468968573721213,20.936496664089887,8.821079765624999,7.774835231546236,16.595914997171235,0.7831153609350412,0.0,0.0,14.962389925774774,61.31980602116079,24364.94243502104,20.936496664089887,train
SIM_03524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7092,1615.36,70.37,8.58,25.59,11.813,24.67,1,NONE,,PASS,81.61417686287442,25.063060801173826,5.646139198826177,5.781319102440064,8760.236688834651,99.64210336380496,34.20756938355056,72.0548048387062,45.15866811022311,29.98930966627391,73.23537993556644,42.4408837595463,1.501438588582005,1.373075382521801,7.44630629859793,11.515683427083331,9.335382200411358,20.85106562749469,0.83194410263403,6.2450045135165055e-15,1.2490009027033011e-14,9.212645760374963,23.180898388068467,8760.236688834651,7.44630629859793,train
SIM_03525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.246,2546.66,91.27,8.01,33.0,17.61,23.511,1,NONE,,PASS,79.22696741236167,26.33979758591376,6.906202414086235,9.078232758274329,12224.82842010356,99.64352395850744,46.064853834702724,61.48516493498627,47.45909474939417,39.929088484635784,58.38357363094724,29.964162287168193,1.3825540949300417,2.218384950798688,10.648997272212952,19.15887328125,3.954220520358423,23.11309380160842,0.8774970166805327,6.2450045135165055e-15,0.0,13.211743824009162,31.609036581017598,12224.82842010356,10.648997272212952,train
SIM_03526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0874,2085.28,59.25,9.22,31.39,10.853,17.481,1,NONE,,PASS,58.13139857383794,18.652854385981676,13.434545614018322,6.923728927512624,4970.921092770202,99.66797125913486,27.389803112563783,42.33784892352137,33.60874664140843,24.930987737527722,47.43141218854666,18.49887694664855,1.3009575251751015,1.8069261412168551,4.307377075717761,10.962916463541665,5.725985094064831,16.688901557606496,0.8947103329208871,0.0,1.2490009027033011e-14,10.353966168041353,13.122567517037956,4970.921092770202,4.307377075717761,train
SIM_03527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9583,1718.78,57.15,9.25,31.48,18.874,24.251,1,NONE,,PASS,90.14064640644419,28.807418200510654,3.150881799489338,8.124275279445584,17358.711293871256,99.52732314319194,56.13919192980429,77.52126778472325,51.90525801893811,32.29946051356598,63.172367265539634,43.13557144753427,1.4198212819286122,1.4897885827494166,15.046026772974292,19.819416900173607,2.8360431104435078,22.655460010617116,0.786445347268764,1.2490009027033011e-14,1.2490009027033011e-14,11.918630588342674,48.870903669324335,17358.711293871256,15.046026772974292,val
SIM_03528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8531,2256.38,78.98,8.19,33.67,15.181,15.591,1,NONE,,PASS,64.81358440511148,20.645135854144566,11.207964145855442,7.921058393315718,6398.054590304745,99.64894838664961,41.3844941676272,39.97080619671902,37.19844298044066,30.066526962076296,41.98466573392727,18.036243561697074,1.2621887087909327,1.9698247362906762,5.585515824515548,15.669679080729168,0.5575324962475963,16.227211576976764,0.7860065291708462,6.2450045135165055e-15,2.4980018054066022e-14,11.839350546180915,18.67538886743891,6398.054590304745,5.585515824515548,train
SIM_03529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.72,2818.51,48.11,7.31,28.8,16.863,24.293,1,NONE,,PASS,73.86928975735968,26.386110301328877,9.333889698671122,8.940017047377067,10760.924776986825,99.68281052586731,40.05407314886891,56.40953169756975,47.542541083475456,40.0589367286733,61.728675716780074,26.85017193892774,1.4084816956502342,2.4215101491824216,9.245199968090295,19.65809270833333,5.858748554209903,25.516841262543235,0.9670558097097827,6.2450045135165055e-15,3.7470027081099033e-14,12.311561416782963,24.997153482964542,10760.924776986825,9.245199968090295,test
SIM_03530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6447,2288.73,86.9,8.78,27.49,16.265,27.002,1,NONE,,PASS,90.23242844329845,24.94448414586453,2.7002158541354695,11.884878904655038,23322.13254771442,99.48072167076697,51.027717636580626,80.05489822953896,44.94501647903518,27.27134062684245,67.77044824896466,44.64191960936674,1.4565491675915878,1.9578210998175005,19.950174636001524,14.639932403645835,5.258760310735187,19.89869271438102,0.7977191509763077,6.2450045135165055e-15,0.0,14.92850380901113,59.75924413741933,23322.13254771442,19.950174636001524,train
SIM_03531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4007,2945.12,30.36,6.85,30.17,14.551,20.273,1,NONE,,PASS,73.93718818548771,20.259307123140932,7.1413928768590695,11.594601759803512,11267.192881477084,99.60631139784445,41.60371805490953,55.36905613439752,36.50325607773141,31.175459200136704,47.03050138030981,24.998735889284376,1.2980637701333526,2.541766912402607,9.724078496562667,12.87999397309028,3.429101057159796,16.309095030250077,0.8050174140270189,3.1225022567582528e-15,2.4980018054066022e-14,15.960942418601654,31.605518326889925,11267.192881477084,9.724078496562667,val
SIM_03532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6941,2208.74,39.49,8.21,26.58,19.852,20.38,1,NONE,,PASS,89.79510829652577,21.27614275488711,2.417957245112888,16.523852098903085,21498.5367102536,99.25188785919107,71.97254529876844,63.589659452644455,38.335392351147945,6.279234847404431,57.79572277057564,41.94735925798748,1.3780472646805944,1.8836772368639068,18.334572755049383,15.498862026909721,0.22551230469404374,15.724374331603766,0.7390613285856005,3.1225022567582528e-15,0.0,25.202368853632525,80.92867413759238,21498.5367102536,18.334572755049383,train
SIM_03533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3585,1757.33,93.85,7.41,31.07,16.411,24.973,1,NONE,,PASS,89.43138607842607,27.150027342618976,3.2084726573810247,8.058518456602414,16559.628048048107,99.54143396763257,50.148715481772,78.79971594772137,48.91896818489906,37.034882877535345,67.63214755892541,46.067514892243,1.4554307346378592,1.5211525322824675,14.33408644872856,16.230992825520836,4.735712816691728,20.966705642212563,0.7722535737302889,0.0,1.8735013540549517e-14,11.422923305042591,45.24071138615226,16559.628048048107,14.33408644872856,train
SIM_03534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9847,2888.67,44.49,7.68,25.77,11.195,24.469,1,NONE,,PASS,60.02822295618967,22.20125817567788,14.783441824322109,8.312063260635044,7214.291255985552,99.71225293091163,22.41939177933705,48.477102770168585,40.002266983203384,23.435758871412048,67.41602317126996,22.328798731345294,1.4536846631521823,2.4568836170369557,6.135928989937882,13.07531143142361,13.672990183425524,26.748301614849133,1.2048101690089201,1.2490009027033011e-14,0.0,11.009516978225895,14.810505010524086,7214.291255985552,6.135928989937882,train
SIM_03535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3619,2337.21,74.21,8.41,31.85,15.385,15.397,1,NONE,,PASS,69.89182291270318,19.82264892267796,8.539251077322037,9.224724916539556,7741.294548784018,99.60531039502058,46.32091979791881,43.91078056115888,35.716484545365695,25.72331182282114,42.296635386831845,20.95341485997872,1.2643777244074748,2.0282862887295483,6.718079073046674,14.153129733506944,0.2442248630590048,14.397354596565949,0.7263083078717476,0.0,1.2490009027033011e-14,14.042597058768111,24.91344568815789,7741.294548784018,6.718079073046674,train
SIM_03536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0569,2830.19,38.84,7.84,32.74,18.212,19.658,1,NONE,,PASS,73.91586154883325,23.695133820847925,8.361766179152072,10.2963238874132,10821.056592591833,99.63619672575292,48.08054218353862,49.76037973397978,42.693934812338604,30.63576408191447,49.88001972297195,22.02382108486779,1.3187719919918028,2.4632730266891367,9.41817221628517,19.143701697048613,1.0957147709570416,20.239416468005654,0.8541591966110024,0.0,1.2490009027033011e-14,15.095091852819609,29.65612122865281,10821.056592591833,9.41817221628517,train
SIM_03537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7131,1627.59,89.66,6.8,31.46,15.398,19.949,1,NONE,,PASS,82.83086963765611,24.611619126306397,5.101480873693601,6.581119313352412,9447.996301540155,99.59565250994707,48.232203645500284,66.83434186618314,44.345259687038556,37.798872721913526,53.64896180964529,35.41282610383143,1.3466701635944323,1.4106551189173941,8.188711128896239,14.840816500868053,2.6709884482688504,17.511804949136902,0.7115259203088844,0.0,6.2450045135165055e-15,10.730899290383242,29.544074205891075,9447.996301540155,8.188711128896239,test
SIM_03538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5413,2495.68,98.07,9.2,22.55,18.937,19.024,1,NONE,,PASS,83.27068180464062,22.933828287861488,4.607471712138509,12.026976966358426,14858.137225037284,99.51808817771676,59.57645839734692,58.61491217221452,41.32221313128196,19.901668331300286,53.88659203795089,30.492119884576923,1.3484487778438041,2.0997708524114946,12.501075244527946,17.140394995659726,0.20758721109902495,17.34798220675875,0.7564363868522014,3.1225022567582528e-15,0.0,18.347652636950002,48.21010966512719,14858.137225037284,12.501075244527946,train
SIM_03539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8465,2626.81,52.11,8.88,24.91,14.91,20.507,1,NONE,,PASS,71.04069019873694,22.623973404140756,9.222526595859238,8.992329621567208,9048.633427229,99.65767110595867,39.147125951006444,52.41094154739924,40.76391604349686,34.85017427562897,51.44790173438399,24.071562091772737,1.3303067566861086,2.227737613986397,7.673939508762603,15.366765585937502,4.069024312471354,19.435789898408856,0.8590794177141147,6.2450045135165055e-15,0.0,12.589946383598575,23.201924245847845,9048.633427229,7.673939508762603,test
SIM_03540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2878,1836.65,53.89,6.74,32.73,17.037,24.667,1,NONE,,PASS,82.727227092202,29.192618441842058,6.095181558157937,6.408262682147734,10602.516641387047,99.65108960977062,45.17618225792876,68.49403485714744,52.59931250782353,45.28778414328344,68.41284474260252,37.515155990317,1.461755482961172,1.5984872049562873,9.227662968771025,19.633433515624994,5.427661207988464,25.061094723613458,0.8584736848303115,0.0,1.2490009027033011e-14,9.872294449170708,27.714807180348256,10602.516641387047,9.227662968771025,test
SIM_03541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9017,1928.03,26.84,6.96,21.59,10.696,23.838,1,NONE,,PASS,61.56619503204704,23.950296492781845,14.951403507218151,5.318620982934541,5007.975476374353,99.72414220821592,23.0854560963351,50.030510463546264,43.153687374381704,25.769327215576762,71.10605770920216,23.86942442762155,1.4837859779577531,1.6169051564844272,4.199842000019321,13.079008183159722,14.12108045796851,27.200088641128232,1.1356890153458354,0.0,2.4980018054066022e-14,8.433208703748862,10.910509494831672,5007.975476374353,4.199842000019321,test
SIM_03542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6794,1974.79,86.44,9.25,34.09,12.826,27.488,1,NONE,,PASS,75.14274936419086,27.561909610289025,9.117490389710982,5.8696092275153475,7926.7793655787455,99.7027729921908,30.43427176600446,64.2679646043555,49.66109839691716,31.91373317945908,80.77341462189159,34.80941060690614,1.5656352857804443,1.726355987809955,6.929568724682251,15.044603553819446,13.388965295164956,28.4335688489844,1.0316255024060446,6.2450045135165055e-15,2.4980018054066022e-14,8.999430130637064,18.550782905929818,7926.7793655787455,6.929568724682251,train
SIM_03543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9361,1941.11,36.04,8.4,31.3,10.726,21.038,1,NONE,,PASS,57.44245732203246,21.79142805214356,16.144671947856448,5.572332652074841,4553.620799627994,99.71293060918367,23.48372346206974,44.381059032752155,39.26383432818659,25.514087896448117,61.099505334417486,20.0431069805348,1.4035682018443263,1.6815036137390789,3.9446140765705726,12.793883863715278,10.846934295800049,23.640818159515327,1.084867779337199,0.0,1.2490009027033011e-14,8.76315436487497,10.490538259520275,4553.620799627994,3.9446140765705726,train
SIM_03544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5185,2686.59,64.46,9.05,32.1,11.259,18.603,1,NONE,,PASS,57.9340276917133,18.259936518012655,13.25856348198735,9.042963617453271,6374.156829902884,99.66340365975257,26.79910100525054,42.53353048122536,32.90078651894172,23.69906903606752,47.85623492847574,18.357292869061364,1.3040309144100832,2.3333975963756624,5.536178659868793,11.212870533854167,6.243812735251769,17.456683269105937,0.9560100743989804,6.2450045135165055e-15,3.7470027081099033e-14,12.177084977980659,15.818343993447865,6374.156829902884,5.536178659868793,val
SIM_03545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.419,2005.46,79.83,7.8,20.45,12.033,16.851,1,NONE,,PASS,60.82570184699225,19.719084281776418,12.699915718223581,6.651665148940391,5108.997920451526,99.66832222288451,31.75599774556815,42.59671640160331,35.52988158878634,29.284683128066032,45.41890708137794,18.616160197806874,1.2864961482385566,1.675335283461283,4.267990625224518,12.404488723958332,4.046852557037257,16.45134128099559,0.8342852561464659,0.0,2.4980018054066022e-14,9.840449650818782,13.566048030295699,5108.997920451526,4.267990625224518,train
SIM_03546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.652,1507.96,73.08,7.27,34.91,17.253,21.074,1,NONE,,PASS,89.98690128911181,25.783046957356316,2.868953042643677,7.772046789050931,14990.02675660886,99.4845986107688,57.27546040160679,76.56358897015535,46.455940463705076,27.91931333160367,54.47491248628681,41.86497722973526,1.3528623500320982,1.321772805612802,13.139214383865532,16.156295729166665,1.8153878212208217,17.971683550387485,0.6970348997196344,6.2450045135165055e-15,6.2450045135165055e-15,12.051486018645523,48.748309896538316,14990.02675660886,13.139214383865532,train
SIM_03547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.657,2405.06,48.28,7.25,29.19,10.231,15.722,1,NONE,,PASS,47.1415804212781,16.33785752660235,18.31914247339765,8.103177015381661,4542.7768242568345,99.66307796830924,22.388525725591947,31.8935504409666,29.437581129013243,21.98081524852734,40.84118111820398,12.80162352338349,1.254197503778143,2.0689652851330087,3.9079472227279832,11.09234589409722,5.548606983540695,16.640952877637915,1.0185517195594371,6.2450045135165055e-15,1.2490009027033011e-14,10.63022772907679,11.011931718845176,4542.7768242568345,3.9079472227279832,train
SIM_03548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4643,1779.51,84.11,6.99,22.43,18.514,26.046,1,NONE,,PASS,93.0438342313739,27.4147144494347,2.049585550565301,10.626304952046825,25439.63064274433,99.40285219234245,59.02305633854782,83.0241956889286,49.39588189087333,21.619665825842503,66.01111585420682,49.23397912916739,1.442385346671731,1.4966048811517263,21.395257905057118,17.904421813368057,3.3462233554488767,21.250645168816934,0.7751547151079347,0.0,1.8735013540549517e-14,13.382366662721612,67.2484466501187,25439.63064274433,21.395257905057118,train
SIM_03549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.208,2872.25,52.77,7.54,33.43,16.977,23.305,1,NONE,,PASS,78.13849625515195,24.385461911307818,6.822538088692179,10.618820252080583,13100.437403396445,99.63029610054555,45.09075104866033,60.1861177081085,43.93776920956364,36.560069133791316,55.443821351934474,28.394730110318235,1.3601625956930439,2.5055192145766063,11.42776486502493,17.298496875,4.03292845421915,21.33142532921915,0.8747599453643126,0.0,2.4980018054066022e-14,14.92641148009279,34.05925449885011,13100.437403396445,11.42776486502493,train
SIM_03550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7137,2514.97,64.65,9.13,24.45,14.484,16.211,1,NONE,,PASS,71.0766072594887,18.987191633478034,7.726508366521965,10.299137477205726,8669.970860617246,99.59048666675126,44.78736860458471,47.61453672915684,34.21115609635682,26.50965094589994,38.70886332294986,20.248442504310315,1.239430746313391,2.129596946601369,7.3414567457637006,12.494915773437501,1.114906459179469,13.60982223261697,0.7167896387910396,3.1225022567582528e-15,2.4980018054066022e-14,14.940981887978385,27.242438322563554,8669.970860617246,7.3414567457637006,train
SIM_03551,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2287,2005.05,28.57,8.69,29.74,14.866,16.259,1,NONE,,PASS,80.63106599470579,19.535859086659283,4.692840913340715,9.792788412328083,10311.119702130442,99.51159380502591,53.20048276889897,58.6129619464912,35.199746102088795,22.6293574177881,41.790943032568556,26.299100649604117,1.2608313109871632,1.7279923758588887,8.886330132340731,11.653962636284719,0.7256117939450758,12.379574430229795,0.6336846706006188,3.1225022567582528e-15,6.2450045135165055e-15,15.593071963993122,38.279902281381624,10311.119702130442,8.886330132340731,val
SIM_03552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8505,2542.32,40.69,6.88,33.81,19.43,27.053,1,NONE,,PASS,90.32331326819546,25.155494361758777,2.69500563824122,14.486875694999064,26137.406779640325,99.4301710368876,59.83234651937095,75.90925559923201,45.32521506623203,17.109862628940295,58.635749667531734,42.15502251480168,1.3844919474138486,2.2204637107111376,22.828425708127458,17.8095727734375,3.1358257569882677,20.945398530425766,0.8326371260771893,6.2450045135165055e-15,1.2490009027033011e-14,19.082170676157993,70.8200837783191,26137.406779640325,22.828425708127458,train
SIM_03553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4825,1568.5,62.24,8.09,22.17,13.751,17.961,1,NONE,,PASS,84.15623926245583,21.445113670055306,4.037386329944689,7.326947331955512,9860.877998305681,99.53286915320653,49.302544982897395,68.74841008843673,38.6398444505501,31.40366991007422,47.417627676164756,36.53163586000082,1.300857922230855,1.3179807357481454,8.285908345125677,11.270476193576389,2.090362570217241,13.36083876379363,0.623024851691503,9.367506770274758e-15,0.0,11.710507996610522,33.77216143215071,9860.877998305681,8.285908345125677,train
SIM_03554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4573,2771.18,40.38,8.9,28.39,10.104,27.274,1,NONE,,PASS,66.50845469996902,22.917017761332424,11.540282238667572,8.194951210078113,8257.993591547425,99.7042793607749,20.857747737941803,57.68183954490862,41.29192389429265,20.242497593376093,77.24759209901968,28.972080233863114,1.5352734155616252,2.3776139825574165,7.085184300959409,10.876482638020828,16.684110817596927,27.560593455617756,1.2026256532436073,0.0,2.4980018054066022e-14,11.610364809249035,17.652514263992575,8257.993591547425,7.085184300959409,val
SIM_03555,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0924,2429.33,47.13,7.13,23.82,17.902,19.415,1,NONE,,PASS,88.53607161497827,17.789021653167897,2.303378346832107,20.301449660128014,21034.289582099987,99.16431898259486,71.67364165181588,59.529113329329064,32.052291266969185,4.31488568748599,50.06308250566256,40.63111304904006,1.3201135950744165,2.0527250018058014,17.77346516134076,11.782483350694443,0.38792732556198956,12.170410676256433,0.684152895732133,3.1225022567582528e-15,0.0,29.90584448938104,84.47169409317911,21034.289582099987,17.77346516134076,train
