simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4873,1646.49,82.96,9.08,22.5,12.96,15.261,1,NONE,,PASS,69.78432704469289,19.879670598202797,8.607629401797196,6.214915475552278,5434.772098201975,99.62253548606111,41.066282738256525,48.72939573604421,35.8192263030681,33.13756399512994,40.25217576669237,22.171989635328607,1.2501010193316187,1.3850602333143842,4.571838705577399,11.817036502604166,1.603663434999141,13.420699937603308,0.6750966959591671,1.2490009027033011e-14,6.2450045135165055e-15,10.204895455285317,17.675098640132607,5434.772098201975,4.571838705577399,train
SIM_03557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2412,2104.83,37.73,6.75,23.77,19.456,21.682,1,NONE,,PASS,79.74952466712666,28.90218473366271,7.339015266337281,7.250689844905771,10365.423896525243,99.65552135588595,50.181226199853725,59.35171866310799,52.076008529122,40.29046283926714,57.682159988471355,28.889021858422133,1.3771783162091198,1.778230916374702,8.757057450782401,23.20789553125,1.6776031181051094,24.88549864935511,0.8610248283539161,6.2450045135165055e-15,1.2490009027033011e-14,11.220432887085192,27.277836456964994,10365.423896525243,8.757057450782401,train
SIM_03558,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.537,1832.91,83.35,7.85,27.06,13.992,16.638,1,NONE,,PASS,73.54431366695627,20.98734079113931,7.549659208860686,7.045571040519442,6908.640963328399,99.61560736530875,43.80473169948932,52.921861336137965,37.81502845250326,33.28322276341579,42.71801789648435,24.598547152436694,1.267340491156596,1.5656618695768656,5.901323974925153,12.860228776041668,1.7239176993535497,14.584146475395217,0.6949020659898242,0.0,2.4980018054066022e-14,11.324892553764341,22.08621934643889,6908.640963328399,5.901323974925153,val
SIM_03559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1909,1849.64,75.2,8.48,34.79,14.175,20.011,1,NONE,,PASS,85.45746018065825,21.52750333664944,3.6633966633505604,8.952521760541059,12666.215290890616,99.51598571827269,49.396458582864426,71.26181407055178,38.78829430026926,29.50999079934647,50.844566230009846,37.34716151097855,1.3258561801987914,1.6206341790977168,11.097998215992009,11.512372502604167,2.782316198553545,14.294688701157712,0.6640198111976022,0.0,0.0,13.678696153387875,41.960384388275365,12666.215290890616,11.097998215992009,val
SIM_03560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7616,2772.21,99.87,9.01,24.23,18.393,27.083,1,NONE,,PASS,85.59055234689916,27.184928874212726,4.576671125787272,11.355196034372472,19171.387352933234,99.59039192433573,49.68933124564343,71.35906158700571,48.98185382741031,35.26677296098218,65.69380762314675,36.314938263008905,1.4398454973656016,2.3456843081274883,16.22172291377972,19.166967625,5.071263422748094,24.238231047748094,0.8916054612429083,6.2450045135165055e-15,3.7470027081099033e-14,15.039121400789307,46.316442543123074,19171.387352933234,16.22172291377972,test
SIM_03561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.848,2915.08,68.06,8.28,22.8,17.126,18.273,1,NONE,,PASS,79.60861683742148,19.78114911176249,5.066850888237503,14.26377144529115,14239.960014935923,99.51069022307136,55.562731120078965,54.11197925398979,35.641710111283764,18.597891261484506,45.92604018827454,26.82695350453157,1.290125065641118,2.454711751873686,11.991093621744378,13.90172263888889,0.6122816248728657,14.514004263761755,0.7337290761905877,9.367506770274758e-15,0.0,20.589663368286814,46.766648998867154,14239.960014935923,11.991093621744378,train
SIM_03562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4097,2503.8,46.36,8.24,29.57,16.082,17.698,1,NONE,,PASS,68.40653808321801,22.170353773156705,10.239346226843292,8.664795209065748,7906.296309486247,99.65393421163569,42.646397926737315,44.91459860459165,39.94658337505712,32.911026311195286,44.192054109842275,19.214687531170515,1.2777592512916442,2.156614046194989,6.809980699104419,16.95741898871528,1.3334401856517895,18.290859174367068,0.8250143124244219,6.2450045135165055e-15,0.0,12.622349227478818,21.636315928247797,7906.296309486247,6.809980699104419,test
SIM_03563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2483,1722.44,63.52,8.54,26.05,15.877,23.144,1,NONE,,PASS,92.28773297522126,23.30108368478279,1.9472163152172126,11.038810510890055,22201.67593433646,99.35911784962668,57.32805341437112,81.92661070827245,41.9839345671762,19.19574366659306,58.05710144458051,48.0109723334346,1.380049339646412,1.466349081056739,18.900749578640642,13.030708997395834,2.886892478813443,15.917601476209278,0.6831270893466885,0.0,6.2450045135165055e-15,14.327811504688782,66.93644155673752,22201.67593433646,18.900749578640642,test
SIM_03564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5099,2482.42,64.84,8.83,30.74,12.694,19.307,1,NONE,,PASS,54.98021599898306,21.17282620099238,17.33707379900762,7.284633982944815,5505.168333205371,99.70655110807418,26.992103632079846,38.33573320049975,38.14923639818446,29.586591507864828,51.5913828837045,16.206478865220124,1.3313673592251802,2.146462721703141,4.7601286663521645,15.618906750868057,6.895074203485461,22.513980954353517,1.0633432089145605,6.2450045135165055e-15,0.0,9.777554531254072,12.16954437452948,5505.168333205371,4.7601286663521645,train
SIM_03565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7762,2452.77,90.79,6.99,27.95,11.58,21.956,1,NONE,,PASS,81.09907394100803,19.28227801836195,4.493921981638048,10.910360440630797,12930.169617569325,99.55518208227308,37.46590198016544,69.7750081035838,34.74284327632784,24.508378045134794,56.64653731364905,36.768564537014576,1.369279276410566,2.1013541925301014,11.077624944860155,8.723512546875,5.589009789659054,14.312522336534053,0.7422630418929058,3.1225022567582528e-15,0.0,15.133111162327125,37.660390833115855,12930.169617569325,11.077624944860155,val
SIM_03566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7256,2453.95,45.27,8.98,23.84,17.774,25.772,1,NONE,,PASS,80.55256867452341,28.777888474385538,6.9477115256144675,8.287400694515885,12584.048992929105,99.66228322930313,44.38475102999063,65.03219587138115,51.85205130519917,44.56094807344644,67.62222630453338,33.5734785307813,1.4553505348048723,2.073667951051203,10.633932676336213,20.791244798611107,5.8282052065687004,26.619450005179807,0.9249966351378802,6.2450045135165055e-15,0.0,11.646521307123175,29.826130729356485,12584.048992929105,10.633932676336213,train
SIM_03567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1573,2639.55,62.68,6.56,20.55,16.046,23.102,1,NONE,,PASS,88.93621157187488,19.70586320661503,2.451436793384963,17.283947284633857,23718.6234093566,99.34519341233793,58.46689238241669,73.36152033217668,35.506059831738796,12.833305436349296,47.76507863817104,39.99467652171458,1.3033708311122794,2.2057968859778976,19.820979203288914,11.56545665190972,2.3984316006130486,13.963888252522768,0.708615913249375,6.2450045135165055e-15,0.0,21.847327537723732,73.13245198743653,23718.6234093566,19.820979203288914,train
SIM_03568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0309,2980.95,80.98,7.78,30.08,18.161,27.857,1,NONE,,PASS,89.13221251742362,23.201917108198025,2.8289828918019735,16.817611596532537,27291.296369629574,99.43583047026846,56.33982277967334,75.10823781650453,41.80525605080725,17.144893564419306,59.15947349468443,41.35526048899646,1.3885251963719136,2.5719264048349624,23.546589427943054,15.499005745659725,4.003843081006208,19.502848826665932,0.8405705759449901,0.0,0.0,20.88450998218606,71.01919176822999,27291.296369629574,23.546589427943054,val
SIM_03569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5776,1529.66,28.16,6.57,34.65,17.833,27.234,1,NONE,,PASS,88.14592306423374,32.24166315474316,4.335936845256842,5.782389002513987,12861.08625833732,99.62198207428357,47.427930667346935,77.4517589163956,58.093086765302985,49.613947105792974,78.6683436355924,47.40275102194005,1.5474364494580855,1.3396618973959111,11.263618856096555,21.36201693055555,6.577458393701533,27.939475324257085,0.8665643329304131,0.0,1.8735013540549517e-14,8.728786356419418,32.873849997671314,12861.08625833732,11.263618856096555,train
SIM_03570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.994,1873.5,80.37,8.85,24.31,11.872,23.139,1,NONE,,PASS,69.39027059751655,24.28243129289494,10.71156870710507,5.654635269076226,6107.78425611891,99.6981779947117,29.437110863250243,56.62064042876378,43.75212845566656,29.467466701230265,67.66888014233557,28.48445839194917,1.4557277060310239,1.585674166082045,5.169445266576139,13.19413532986111,10.046016426494207,23.240151756355317,0.957076804873135,1.2490009027033011e-14,6.245004513516506e-14,8.910815948916454,14.79993956417709,6107.78425611891,5.169445266576139,train
SIM_03571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2121,2422.88,30.84,7.36,22.0,16.56,24.457,1,NONE,,PASS,91.05246323880569,20.224664187066757,1.98743581293324,18.00903147011186,26895.472994064545,99.25670972272206,61.79419657644867,76.58068680822781,36.44083637309326,8.972961790451624,50.208750220936246,44.424424451254765,1.3211821176769998,2.0347280503458824,22.58674524877141,11.990484919270832,2.4595569481228923,14.450041867393725,0.714476232274562,0.0,6.2450045135165055e-15,21.91527194181567,82.12868922056927,26895.472994064545,22.58674524877141,train
SIM_03572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8818,1521.85,49.08,8.83,22.08,11.55,20.176,1,NONE,,PASS,64.35380834870818,23.091304804066773,12.790495195933225,4.530020533849047,4261.141762706209,99.70233462339593,29.09197247883527,49.7289758333045,41.605954601922114,30.06162688544004,60.08147087905083,23.660878574605782,1.3956541558147515,1.2783919134503428,3.5794652373815805,13.127692921874997,8.018102895654662,21.14579581752966,0.9157471176685313,0.0,6.2450045135165055e-15,7.760485582717583,10.83410106823844,4261.141762706209,3.5794652373815805,test
SIM_03573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8538,1833.15,60.29,7.57,21.39,11.197,18.759,1,NONE,,PASS,84.01309577473077,18.360053924418114,3.4937460755818868,9.2656473303548,11417.880642263373,99.4945505097589,42.632364585431716,72.13253760637062,33.081178242194795,25.845764214287705,49.482101474444136,39.24025811202355,1.315860488739715,1.5362926942523996,9.568887769443371,7.727556796875,3.48772606130313,11.21528285817813,0.6108523920652688,3.1225022567582528e-15,1.2490009027033011e-14,13.765403681237135,38.37918795199107,11417.880642263373,9.568887769443371,val
SIM_03574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0034,2115.34,96.83,9.37,34.48,12.127,26.308,1,NONE,,PASS,87.5424837537549,22.7640222204239,3.2393777795760985,9.699525859607508,16912.270090638664,99.54146728849229,38.26817716531535,79.81994427800095,41.01625625301604,27.748107459877126,72.31725528795926,47.764398778839215,1.4938015018023232,1.8515717538666816,14.803427152888352,10.034558567708332,8.154939816482877,18.18949838419121,0.7990458895208588,0.0,1.2490009027033011e-14,13.014403227538414,44.64897568246766,16912.270090638664,14.803427152888352,train
SIM_03575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5152,2832.96,44.71,7.06,23.07,13.027,21.421,1,NONE,,PASS,67.45775250099662,21.259445616194085,10.255754383805922,9.43664237832113,8685.922056325679,99.66689814263805,32.48751575728404,51.79817797548394,38.305307416565924,28.63884366183136,55.151726311293444,23.928789235565436,1.3579576675159033,2.387737058106615,7.320858034604948,13.146379652777778,6.533718249126056,19.680097901903835,0.9257107761508511,6.2450045135165055e-15,1.2490009027033011e-14,12.593707882006811,20.954495337887902,8685.922056325679,7.320858034604948,val
SIM_03576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0218,2310.35,67.02,8.13,23.41,18.442,20.004,1,NONE,,PASS,76.83676008926645,26.14124884405005,7.88055115594995,8.140724478132741,9947.204881280528,99.64764107264558,49.07747159138305,54.51278513732646,47.10134926855865,35.669583874055014,53.27223994108992,25.090532558571375,1.343855282275539,1.949494569612517,8.393542925911447,20.588800234375,1.2103270371349693,21.79912727150997,0.8338976994387787,0.0,2.4980018054066022e-14,12.358649264914082,26.923255679167767,9947.204881280528,8.393542925911447,train
SIM_03577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0773,1862.56,49.73,7.85,26.3,13.272,20.011,1,NONE,,PASS,67.0148271448874,23.50699196209359,11.570308037906406,5.7456346646275485,5634.985091712289,99.69151948583523,33.79424496447382,50.17778614953842,42.354940472240706,33.88842195103852,56.34195208377644,23.5759471456062,1.3669647356037145,1.5869610547708066,4.801188624667933,14.930689283854166,5.796927858865618,20.727617142719783,0.8817639099100509,6.2450045135165055e-15,0.0,8.969912226257028,14.390808446887867,5634.985091712289,4.801188624667933,train
SIM_03578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.384,2268.26,67.55,7.1,25.41,12.636,15.324,1,NONE,,PASS,49.45034025257678,18.98101860254907,19.402981397450933,7.042973342231127,4480.301622275144,99.68949885188509,27.785970992768803,30.00022233579932,34.20003351810643,30.457700857991778,39.512309061087635,11.87124780005491,1.2449742582995384,1.9268865084910072,3.8060155140646788,15.490542916666666,3.0201760424235293,18.510718959090195,0.9752226340795158,0.0,1.2490009027033011e-14,9.208814592157918,10.611204171487723,4480.301622275144,3.8060155140646788,train
SIM_03579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1436,2368.09,79.57,9.45,22.48,15.044,17.569,1,NONE,,PASS,66.12543829475302,21.916350766659765,11.22724923334023,7.912488791796608,6975.316323400313,99.66587043601398,39.35956483928669,44.138656631552294,39.488920300287866,35.79801856681197,43.83713415582253,19.0904843236373,1.275242810141159,1.9919497886357425,5.867378298993998,16.146859920138887,2.0761392091000124,18.2229991292389,0.8314796255661607,0.0,3.7470027081099033e-14,11.322312998268657,18.33859750145823,6975.316323400313,5.867378298993998,train
SIM_03580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.716,1617.9,61.56,7.98,22.63,11.82,19.034,1,NONE,,PASS,70.78064784928331,21.740983793385862,8.975016206614143,5.514355311152166,5523.725835059168,99.65916587482835,34.286878048280954,55.53498101614341,39.172943771866414,30.073391789682972,54.51364160835617,27.481056596445907,1.3531534015952704,1.3616082033769714,4.648711545968153,11.5256990625,5.371304431129179,16.897003493629178,0.7771959012622814,6.2450045135165055e-15,6.2450045135165055e-15,9.167446547249366,15.689767719050963,5523.725835059168,4.648711545968153,test
SIM_03581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5726,2195.1,78.65,9.03,20.15,17.713,19.212,1,NONE,,PASS,75.90107402734832,25.48196397890554,8.090636021094463,7.7210868932403525,9084.386642815001,99.64825807966652,48.09174592346022,53.57400012507194,45.913448610640614,35.83974309873766,51.3616462481505,24.687666761944424,1.3296695688361793,1.8318843497933466,7.581224417313343,19.467153710069443,1.1793446715377633,20.646498381607206,0.8102396816312422,0.0,1.2490009027033011e-14,11.753548995728275,24.895548483386197,9084.386642815001,7.581224417313343,train
SIM_03582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3152,2633.12,86.24,8.06,26.79,11.056,17.039,1,NONE,,PASS,74.84116665712706,15.204132688728675,5.111067311271325,13.104234637081342,10427.004313613208,99.50233051903896,39.36350335946638,58.50876165880757,27.394833673385,21.540687306890867,39.23727424217588,26.633105171145154,1.2430738231519103,2.2471740889635887,8.898680621871836,7.084044263888889,2.751542766075532,9.83558702996442,0.6469022095062262,0.0,1.2490009027033011e-14,18.279463209437257,36.09972657349873,10427.004313613208,8.898680621871836,train
SIM_03583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2826,2957.22,98.31,8.56,28.39,14.837,24.774,1,NONE,,PASS,74.65791990922641,24.10151765261593,8.181082347384068,9.963205251640384,11639.856190324257,99.66308880463272,36.89102288285515,59.84393782245462,43.42615793264132,33.14868313018545,63.148693006213236,29.255094137128545,1.4196345964843629,2.5372323780838646,9.986751071050042,15.495367769097221,7.347799377934485,22.843167147031707,0.9477895739296881,0.0,0.0,13.311007831129059,27.60292753105506,11639.856190324257,9.986751071050042,train
SIM_03584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1959,1729.62,50.52,7.1,23.18,11.632,21.412,1,NONE,,PASS,66.38599963291215,23.365150044800124,11.830749955199872,5.200951542068367,5135.26291865725,99.69930091337586,29.083989450174446,52.600265995687,42.099369450090315,29.358560732388803,62.9162554736331,25.56569804973669,1.4178029928460627,1.4583373512050073,4.329821418887334,12.976960525173611,8.865832397472044,21.842792922645657,0.9348449670027578,0.0,0.0,8.467204292060377,12.72251481439104,5135.26291865725,4.329821418887334,train
SIM_03585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2792,2396.32,40.74,7.66,30.41,10.254,18.626,1,NONE,,PASS,49.71380758086612,18.532909755686244,18.74629024431376,7.3409837173665125,4758.106355592347,99.6936559509011,20.958661700300258,36.379882349075935,33.39263019042566,22.20677273452134,50.89960645268253,15.230850945411992,1.3262615731116891,2.0697649883946836,4.10970235438642,11.961380812500002,9.026002190910903,20.987383003410905,1.1324386337645431,0.0,0.0,10.08655556910263,10.57570251025714,4758.106355592347,4.10970235438642,train
SIM_03586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.513,2286.72,41.43,7.86,31.0,10.715,23.328,1,NONE,,PASS,62.62135788881916,22.23872282705635,13.274277172943648,6.743767189498248,6106.42022421228,99.70508994588326,23.743143382641726,50.98323774511264,40.06977085956099,23.962004180094105,66.58031575023234,24.21696671090529,1.4469526578280345,1.9789393790467544,5.284527815692866,11.963133602430553,12.28334640689912,24.246480009329673,1.0902820363330676,6.2450045135165055e-15,2.4980018054066022e-14,10.084129926779042,13.904377206019248,6106.42022421228,5.284527815692866,val
SIM_03587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7155,2776.73,65.99,8.5,30.44,16.314,19.267,1,NONE,,PASS,76.49665988012494,21.201431769076027,6.5140682309239715,11.44790915830377,11776.933481582537,99.58771975819386,48.29850183439222,54.54031129892933,38.20077796229915,27.48757131854319,43.65684872936386,23.79556550228959,1.273966455119273,2.398572191558295,10.173054330365462,14.724581132812501,1.693149501669268,16.41773063448177,0.7743689583468761,0.0,0.0,16.575577455565867,35.15704990268741,11776.933481582537,10.173054330365462,train
SIM_03588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5342,1677.37,81.46,7.07,33.83,16.59,19.081,1,NONE,,PASS,75.43010500556811,26.049183322832903,8.485016677167096,5.645207497836039,6809.60099518442,99.6634488814134,45.425421387144674,54.97923095526326,46.93546544654577,41.3013779759028,51.48902195748172,26.48139318906671,1.3306106280853103,1.465111349887225,5.9478968303046065,18.678145828124997,1.9246081815434042,20.602754009668402,0.7909174638734052,0.0,1.2490009027033011e-14,9.4733350038936,19.78605068472966,6809.60099518442,5.9478968303046065,train
SIM_03589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4266,2073.73,71.53,9.42,23.78,19.726,19.753,1,NONE,,PASS,88.21139951960397,24.193387700643704,3.2332122993562997,11.613041242769455,17504.079277471978,99.43999261028343,64.99600163750291,66.32213166531794,43.591689550709376,16.303130187735547,58.365173718500735,35.61529584008574,1.3824128065894574,1.752015598551712,14.788530779039068,17.820385734374998,0.15900673455909212,17.97939246893409,0.7431531578546033,0.0,1.2490009027033011e-14,18.027776047723496,59.77659566063781,17504.079277471978,14.788530779039068,train
SIM_03590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4124,2072.15,77.69,7.87,27.15,10.071,23.42,1,NONE,,PASS,63.01182959962814,22.314001145138715,13.098398854861284,6.085292146703966,5591.829830169392,99.7063295540041,22.643415759448892,52.18484533216723,40.205407468718406,22.85160564541735,68.55038298116423,25.236809231111735,1.4628725804438256,1.770550025965858,4.777942934152005,11.137384239583332,13.125255697772745,24.262639937356077,1.0873280761949717,0.0,1.2490009027033011e-14,9.618548788501107,12.838795665451697,5591.829830169392,4.777942934152005,train
SIM_03591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7871,2782.82,34.19,7.42,31.63,12.121,27.415,1,NONE,,PASS,85.75247119780376,21.255550788270813,3.531549211729188,12.759524290496502,19455.15205542544,99.5414894139579,36.44829265662263,77.58120214581307,38.298289708596066,24.73671966932792,71.08567844640189,43.24127010860613,1.483618035239688,2.4132552537002323,16.87146416559185,9.560031598090276,8.611435137164296,18.171466735254572,0.8549045337033518,3.1225022567582528e-15,2.4980018054066022e-14,15.88883419552011,48.85334885450299,19455.15205542544,16.87146416559185,train
SIM_03592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.429,2163.96,61.71,8.14,23.95,19.58,19.775,1,NONE,,PASS,88.2109848077196,23.31328117483221,3.115718825167801,12.680199484694281,18260.85246347484,99.41402800954296,65.84254763548095,65.48625738690556,42.0059120267247,14.185311112978242,57.3931729217817,36.22625907441407,1.374969543647977,1.8292942118046116,15.436732524655033,17.03821651909722,0.20217778264218922,17.240394301739407,0.739509559913481,9.367506770274758e-15,2.4980018054066022e-14,19.5058008089926,63.42993119383781,18260.85246347484,15.436732524655033,test
SIM_03593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5856,2770.68,81.05,9.41,25.71,16.175,24.206,1,NONE,,PASS,77.4250728689556,25.229424544786397,7.356175455213593,9.642789343920626,12240.190399214982,99.65197029812462,41.69194766098828,61.283345566422994,45.458422603218736,37.81474676221838,61.065791174167316,30.098214141568363,1.4033053960836441,2.3560572628483887,10.408487984436157,17.154677805555554,5.595112619096589,22.749790424652144,0.9017165803471857,1.2490009027033011e-14,3.7470027081099033e-14,13.223939030086788,29.906971039266967,12240.190399214982,10.408487984436157,test
SIM_03594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1315,2197.66,30.83,7.84,21.96,10.644,21.652,1,NONE,,PASS,80.48507933096629,19.422256918752126,4.709243081247877,9.409913731907052,11222.62529584928,99.5718212220313,34.51441029323756,70.19967178058639,34.99505751126509,23.160255571391996,58.69236358022268,38.43677336644181,1.3849273714662373,1.8453387832407837,9.423452994644189,8.069598736979165,6.287042427348652,14.356641164327817,0.7391850094654306,3.1225022567582528e-15,2.4980018054066022e-14,13.5227483376049,32.303948463298646,11222.62529584928,9.423452994644189,train
SIM_03595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2718,2643.36,25.48,8.86,24.6,18.09,24.783,1,NONE,,PASS,77.57455617728088,28.137687867510966,8.134112132489033,8.614433709712154,11757.526014318168,99.67411046131771,43.8556951560386,60.05749134298688,50.69853669821796,44.58455004726505,63.33370449706706,29.441656027539793,1.4210941745992494,2.239441714698849,9.960918761773273,21.507099328124998,5.050832652626804,26.557931980751803,0.9438562296163922,6.2450045135165055e-15,7.494005416219807e-14,12.080307092204109,27.580186982124022,11757.526014318168,9.960918761773273,train
SIM_03596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8421,2814.07,34.76,7.9,33.68,10.268,22.094,1,NONE,,PASS,53.84219700933498,19.836596064376206,17.005503935623796,8.34422409610563,6086.89561544228,99.70348199952006,19.774146214179847,42.46517698160867,35.741614530407574,20.566456334078552,60.25056697460233,18.607077361904153,1.3969655865435615,2.4567694105811246,5.314046542345771,11.839042533854169,12.598624054587932,24.4376665884421,1.2319485918417616,0.0,1.2490009027033011e-14,11.235389530366106,12.80568537171502,6086.89561544228,5.314046542345771,train
SIM_03597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.13,1866.31,64.82,7.0,23.84,14.622,20.101,1,NONE,,PASS,70.54603454793512,24.78282193668961,10.347178063310393,5.872435438589594,6322.297188462752,99.68534512280438,38.02233801351273,52.47648183552551,44.65373321926056,38.135162906213175,55.79776088237467,25.017204527407117,1.3628391646321338,1.577092945547533,5.342547752291748,16.59983984375,4.482314253352513,21.082154097102514,0.8506760913248357,0.0,3.7470027081099033e-14,9.142824282746481,16.391470855928194,6322.297188462752,5.342547752291748,val
SIM_03598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6863,1576.35,67.58,8.59,20.88,10.806,15.168,1,NONE,,PASS,53.58084355730861,18.585212138818736,16.101087861181263,5.089083895472708,3390.0297776032317,99.67716028195053,27.43594954577988,36.03009182628699,33.48686871859232,27.342277189728172,42.787448335137086,15.134075558278695,1.2678293264281542,1.318790999997757,2.836134589670784,11.7942452890625,4.205451448880654,15.999696737943154,0.8608831913478543,6.2450045135165055e-15,6.2450045135165055e-15,8.179727644941407,9.316209704463324,3390.0297776032317,2.836134589670784,train
SIM_03599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9593,1753.31,28.65,8.06,25.21,18.85,19.17,1,NONE,,PASS,90.89095328231782,22.68574570259355,2.2735542974064478,12.286002178214174,19125.416626946757,99.29926811697794,69.15366569775169,70.46959736470781,40.87521748215054,10.481596711223538,56.6651007589182,39.88017267423747,1.3694204665052532,1.4884388186668378,16.23615477623679,15.45808313454861,0.2058420979331875,15.663925232481798,0.6904743374025839,0.0,1.2490009027033011e-14,18.803628207903124,72.65506809477912,19125.416626946757,16.23615477623679,train
SIM_03600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8767,1953.66,41.3,8.12,32.16,11.444,27.538,1,NONE,,PASS,93.54829675889857,19.52979726946498,1.3469027305350203,14.885669134105452,30065.467018175077,99.23806245026742,44.38668251048171,88.39899590180462,35.188823908945906,16.059332144344523,73.2366457525574,59.046832954390425,1.501449144723855,1.6971557254108254,26.11804484252437,7.561098559895833,6.669429509840905,14.230528069736739,0.728657234552368,0.0,1.2490009027033011e-14,15.516429792967374,78.07199936681461,30065.467018175077,26.11804484252437,train
SIM_03601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9036,2947.84,69.15,7.26,22.47,16.674,24.282,1,NONE,,PASS,72.76667941171749,26.1258575092654,9.77774249073459,9.237812306783244,10799.703771707967,99.68662436540711,39.055771969912115,55.31435630813547,47.07361713381154,39.26217476051106,61.615642327765045,26.10599182649036,1.4075976980226157,2.479530186769274,9.084004393086426,19.52351748958333,6.122169541933178,25.64568703151651,0.9816208720583199,6.2450045135165055e-15,3.7470027081099033e-14,12.324256514124313,24.238795835846126,10799.703771707967,9.084004393086426,train
SIM_03602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1487,1891.22,55.71,8.01,27.95,11.077,25.586,1,NONE,,PASS,66.58699458670397,25.402072803897934,12.746627196102066,5.264968744494381,5649.639091717065,99.72160992668783,24.63308730032235,55.66621450126223,45.769500547563844,26.95366883061493,76.65476805175867,27.979726330466136,1.5302265642087591,1.6202591665736201,4.840198139924089,13.330520125868054,14.933807291024353,28.264327416892407,1.1126779942365672,0.0,1.2490009027033011e-14,8.491073065750516,12.700232813717502,5649.639091717065,4.840198139924089,val
SIM_03603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6955,2255.1,43.7,9.08,31.17,12.72,17.07,1,NONE,,PASS,54.72406489204309,20.081269232459675,16.614230767540327,6.962507047175771,4972.376225377493,99.69125506420222,29.13369688362489,36.110770398724284,36.182467085512926,30.447650119567164,44.92621944534075,14.968558305763628,1.2829803735918046,1.9526660698280593,4.305525405398585,14.9161473828125,4.334124043344905,19.250271426157404,0.9586182627859482,0.0,0.0,9.65610870859905,12.027066213591045,4972.376225377493,4.305525405398585,train
SIM_03604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9703,2239.71,47.8,8.88,28.23,13.257,24.607,1,NONE,,PASS,67.81348863146805,25.748985073834312,12.221314926165691,6.3937395612464885,6945.06514407456,99.71452823976111,29.89282265434616,54.0895631700578,46.394567700602366,32.39135847899007,69.98599360604753,26.35778749301126,1.474583809925147,1.9206043018149286,5.95555763562895,16.142321549479167,10.906766861256468,27.049088410735635,1.0504914400770875,0.0,1.2490009027033011e-14,9.305618716078229,15.53880783905467,6945.06514407456,5.95555763562895,train
SIM_03605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1885,1999.49,64.33,6.65,30.56,15.919,17.859,1,NONE,,PASS,85.19445689967039,20.60726120717677,3.5812387928232368,10.754136745830234,13443.127740182848,99.46215601249168,57.56140522716422,65.11302228648151,37.13020037329147,19.9662495916725,45.38164005104238,31.116242462815386,1.286229877625275,1.7278657970820606,11.61692262930397,12.519018537326389,0.8518739651715095,13.370892502497899,0.6488437433811581,6.2450045135165055e-15,1.2490009027033011e-14,16.78756251448084,49.42447441248541,13443.127740182848,11.61692262930397,val
SIM_03606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9889,1894.28,25.54,7.82,26.05,14.35,15.55,1,NONE,,PASS,72.67040186585292,20.339646107831708,7.649253892168299,7.492810537014229,6911.316204506098,99.6044507392247,45.64723969506915,49.71810450688782,36.64801100510218,29.517683222141024,40.70332426160732,22.212789814576944,1.2532375190307388,1.6126400555399083,5.883747570522089,12.961144516493054,0.8715632136398683,13.832707730132922,0.680085959057404,6.2450045135165055e-15,1.2490009027033011e-14,11.974292981521856,22.852014889158905,6911.316204506098,5.883747570522089,train
SIM_03608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7481,2342.11,66.58,6.86,33.62,13.417,24.872,1,NONE,,PASS,81.87877589203704,23.5385923722187,5.209507627781301,9.095842067790995,12883.58017067901,99.61163898929635,38.59760385025686,70.48775740971021,42.4118781481418,30.974123737993708,66.49379267448563,38.385894775529,1.4462574580466032,2.0443340130689003,11.24556111925534,12.381397408854168,7.296782113082532,19.6781795219367,0.8359964440848113,0.0,1.2490009027033011e-14,12.83119546467172,34.0408005251909,12883.58017067901,11.24556111925534,train
SIM_03609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9919,2818.19,97.05,6.73,27.87,14.33,18.615,1,NONE,,PASS,55.0895315451767,21.48045505056375,17.511444949436257,8.321930618832637,6264.921262704828,99.70470654502243,30.15163334394131,35.70290816395526,38.70352261362838,33.31229576960691,46.885458677893126,14.628513721041895,1.2970184449612367,2.413777866252572,5.3659009072248605,18.02935362239583,4.4777325344481005,22.507086156843933,1.047793731737226,6.2450045135165055e-15,2.4980018054066022e-14,10.500552234969293,13.515265711561335,6264.921262704828,5.3659009072248605,train
SIM_03610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5202,2200.08,73.99,9.43,22.18,12.387,22.653,1,NONE,,PASS,81.81113114861633,21.696475602875346,4.823724397124642,9.069344151654429,12054.956714886497,99.5877720741221,38.64301449081135,70.35566741025806,39.09274883400963,28.608914731416007,60.93470236841806,38.38331218918631,1.4022840112383403,1.8487480039908397,10.129893987874253,10.473407109374998,6.0545382404208326,16.52794534979583,0.7617801919683881,9.367506770274758e-15,1.2490009027033011e-14,12.82794435258131,33.36073909349126,12054.956714886497,10.129893987874253,test
SIM_03611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0601,2266.11,61.96,7.73,30.14,19.627,21.603,1,NONE,,PASS,74.50880635541341,29.103214271230833,9.956885728769164,7.010605980980023,8869.284477957044,99.69063258266456,46.44650000158676,52.400508565561765,52.438223912127626,43.04397934597501,57.42924483087759,24.236953974301347,1.3752450532092364,1.9555582557138038,7.653821960603498,25.24496306857639,1.7620552390238655,27.007018307600255,0.92797373018338,0.0,0.0,10.75508467658723,21.933784751692453,8869.284477957044,7.653821960603498,train
SIM_03612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2485,1717.22,26.74,8.79,33.82,13.168,17.477,1,NONE,,PASS,67.21238338401349,21.67498545559359,10.573514544406411,5.740202655698628,5225.637145423482,99.66572700902047,36.673130706361015,48.22479465398119,39.05402784791637,33.71457987565209,47.83243552960806,22.11132874619313,1.3038585453498681,1.4998697694432637,4.564223093430354,13.61015470052083,3.37458797044283,16.984742670963662,0.7836103376291064,0.0,2.4980018054066022e-14,9.417024791187924,15.198077300003682,5225.637145423482,4.564223093430354,test
SIM_03613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9063,2836.33,84.84,9.32,34.69,17.568,26.179,1,NONE,,PASS,79.68868816435356,27.019485675070214,6.88681432492979,9.86913065404126,13925.567398776278,99.65204575440653,43.76423060562218,63.88186370634582,48.68375797309948,41.17311511383647,65.16837855118618,31.761029316940174,1.4356496030883594,2.4843540529489263,12.197466376184467,19.489941664062503,5.99896991989102,25.488911583953524,0.9433529524017221,6.2450045135165055e-15,1.2490009027033011e-14,13.677992912993139,33.532117984197015,13925.567398776278,12.197466376184467,test
SIM_03614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3322,2177.3,25.61,7.81,27.34,13.448,17.41,1,NONE,,PASS,78.12774041716872,19.01019805378633,5.322001946213669,9.851897023779188,9919.427516168178,99.54751770432281,46.16320299457156,59.37302960162012,34.25260910592131,27.717183753976393,41.664467076354356,27.818406876751606,1.259945892808374,1.8615725908958065,8.481024379495866,10.505723053819445,2.006797758946279,12.512520812765723,0.6582004446962382,0.0,1.8735013540549517e-14,14.886993053759632,33.47524713761046,9919.427516168178,8.481024379495866,train
SIM_03615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5716,1624.95,98.94,8.43,33.71,12.782,21.095,1,NONE,,PASS,86.22015246330199,22.047872507305733,3.5237274926942623,7.5568454238608895,11744.937467878182,99.53494904927162,44.38863474355303,75.22116662097137,39.72589640955988,31.903144761463572,57.97579469335199,43.342474156655555,1.3794262451532164,1.4187698884676065,10.254693142164708,10.449505815972222,4.32694907077055,14.776454886742773,0.6701986725406943,6.2450045135165055e-15,1.8735013540549517e-14,11.650221317741403,37.168131044188144,11744.937467878182,10.254693142164708,train
SIM_03616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.205,2648.17,30.58,8.79,21.67,16.87,22.808,1,NONE,,PASS,75.45950753598476,25.81092455268358,8.394075447316409,8.852854278102082,10763.80061904704,99.66569917044214,42.67497246081777,57.19061373805434,46.50617036519564,40.844786325699886,57.667646567268854,27.290015735842854,1.3770673033363765,2.221439463823559,9.029303812020961,18.83264353298611,4.349169027032538,23.18181256001865,0.8981395653883472,1.2490009027033011e-14,6.245004513516506e-14,12.3672086375412,26.172416067789424,10763.80061904704,9.029303812020961,test
SIM_03618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0117,1562.46,87.76,9.34,32.54,17.686,18.436,1,NONE,,PASS,87.66520693772094,24.55651477177358,3.455185228226421,7.89758973028605,12610.966019177318,99.49454131751942,59.73834769952043,69.36342063107,44.24597256175419,24.561300324350142,53.5066813826633,34.4705526447598,1.3456063462375185,1.3590073937172078,10.96885428233583,16.216391360243055,0.4699155523938913,16.686306912636947,0.679506317069757,0.0,6.2450045135165055e-15,13.088578907620796,45.08140065154104,12610.966019177318,10.96885428233583,train
SIM_03619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7949,2921.81,89.15,8.5,25.31,12.469,24.803,1,NONE,,PASS,84.93222541153871,19.360215850334836,3.4346841496651597,14.502678229612252,19309.371371027606,99.50364061216807,40.290398326992495,74.76490519736147,34.88327180240511,24.792444566199006,60.71021976132438,38.755548087054834,1.4005366699889694,2.481245779809209,16.39781376103546,9.067106794270833,6.0416580274536384,15.10876482172447,0.7804027051414907,3.1225022567582528e-15,1.2490009027033011e-14,17.935505578696727,52.14973783112391,19309.371371027606,16.39781376103546,val
SIM_03620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2422,2099.44,82.45,9.27,22.7,14.524,27.88,1,NONE,,PASS,78.09215889773523,29.083238001012347,8.158961998987646,6.404420655819585,9560.223848019701,99.69494624014882,34.83246959370699,66.3822750905577,52.40223063245468,37.03553355617445,80.55792135893513,36.42986876070115,1.5637625058911593,1.7672855263455363,8.047691401149187,17.471182418402776,11.634345925551171,29.10552834395395,1.0007664326420884,6.2450045135165055e-15,1.2490009027033011e-14,9.180588308315652,21.566889654273467,9560.223848019701,8.047691401149187,train
SIM_03621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3008,1774.43,60.82,9.32,28.53,12.77,19.849,1,NONE,,PASS,65.65329689729907,23.176139031121753,12.12466096887825,5.4190429110129985,5155.87249924254,99.6946037369176,32.31184478809208,49.257439510393766,41.75880906508424,32.66998589972219,56.582236165912015,23.051828330076418,1.3687903264169035,1.5231303446629452,4.425683659997571,14.410509736111111,6.246576095881781,20.65708583199289,0.8913083324299105,0.0,1.2490009027033011e-14,8.664798269511554,13.250925860566978,5155.87249924254,4.425683659997571,test
SIM_03622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2802,2701.65,86.71,8.07,25.76,12.414,20.305,1,NONE,,PASS,59.10979820049985,20.854055024732748,14.426144975267249,8.296643687152693,6595.090637806722,99.69290456990532,27.802859596559898,43.3631282748814,37.57487391843738,27.719385988109167,53.586211677165856,18.964316846725307,1.3462008831479504,2.2977417184791564,5.60909625437781,13.965997921874997,7.376947083478241,21.342945005353236,1.0234434012972857,0.0,0.0,10.977217230444051,14.861416113159848,6595.090637806722,5.60909625437781,val
SIM_03623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2582,1610.7,38.0,9.13,33.49,18.342,26.585,1,NONE,,PASS,87.91854677325409,31.877682526140017,4.380517473859986,6.157197278556947,13287.198580357439,99.61773159008152,48.97268208345633,76.32355820365592,57.437265812864894,49.45588138382997,75.2420236326463,45.517664191129576,1.5182663014870454,1.4053197332488687,11.592948633868916,21.816294557291666,5.584524154826649,27.400818712118316,0.8595611895453621,0.0,1.2490009027033011e-14,9.280696061708433,34.27093132783332,13287.198580357439,11.592948633868916,train
SIM_03624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7142,2728.45,46.61,8.85,34.88,18.068,27.226,1,NONE,,PASS,77.69578915242462,29.302345312523723,8.411854687476273,8.542840493716195,12203.133261530542,99.68689767106906,41.56216628596873,61.83258442343662,52.79701858112383,43.98591038740995,70.57086407119691,30.982931754228936,1.4793818190511498,2.3913365129305397,10.69537581427372,22.33355043229167,7.352575872381995,29.686126304673664,1.0130972790081043,6.2450045135165055e-15,0.0,11.925420724395813,27.689625568956945,12203.133261530542,10.69537581427372,val
SIM_03625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9745,2304.31,92.2,9.06,27.99,17.638,24.023,1,NONE,,PASS,77.00822270407019,28.473405303716433,8.501094696283568,7.337531136472281,9997.746011955202,99.68157361047462,43.119706402327346,59.578659247865495,51.30343297966925,45.05045526710408,63.69083655691003,29.586826684505635,1.423915877680165,1.9744267679470364,8.566476448542113,21.34346593315972,4.991259736392895,26.334725669552615,0.9248885192567862,6.2450045135165055e-15,2.4980018054066022e-14,10.778070821948434,24.210219106172648,9997.746011955202,8.566476448542113,train
SIM_03626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0101,2735.3,35.7,8.53,21.45,14.906,25.547,1,NONE,,PASS,82.7904794724332,24.017600885432348,4.9924991145676625,10.926451504110515,15841.54499855714,99.60053919116329,42.18342823108427,70.23427712671946,43.274956550328554,33.82945439840471,64.99350363647292,36.875292267263035,1.4342558260344098,2.2928169710635724,13.278895631396582,13.99409954079861,6.45921558594338,20.45331512674199,0.8515969277825646,6.2450045135165055e-15,4.9960036108132044e-14,14.293655302098504,39.36094588852973,15841.54499855714,13.278895631396582,test
SIM_03627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2637,2774.98,93.01,8.21,25.85,10.76,24.705,1,NONE,,PASS,85.50721441166431,18.181997550853062,3.0817024491469396,14.290259252926226,19063.007456649208,99.48503199111612,35.659972462009485,77.4746978779606,32.76035594748299,20.519656797991047,62.94715655569,42.03192532935056,1.4180463565748351,2.3608191829169414,16.217887583963176,7.1962488880208335,6.838160031958333,14.034408919979168,0.7718848757253683,3.1225022567582528e-15,1.2490009027033011e-14,17.67588739634755,52.02960720509387,19063.007456649208,16.217887583963176,test
SIM_03628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1406,2648.48,95.94,7.35,27.08,19.969,21.37,1,NONE,,PASS,73.37348938283306,27.985089091548826,10.155510908451161,8.346772474855113,9923.777545529181,99.68484668659552,46.8506970201665,49.902427455596445,50.42358394873663,39.15843590035008,56.99354170716592,22.199280254894553,1.37192093547196,2.262468095309132,8.477402163393696,25.103599946180555,1.3028638232588892,26.406463769439444,0.943590484313087,1.2490009027033011e-14,0.0,12.248660832092924,23.945389137922902,9923.777545529181,8.477402163393696,train
SIM_03629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3784,1928.21,94.46,6.54,21.97,12.05,27.862,1,NONE,,PASS,83.63946070110521,26.244724536635594,5.133675463364403,6.947960490189202,11750.216347979094,99.63966785307673,33.088338713214455,75.5490463332348,47.287791957901966,29.512905489249093,81.78070611616835,45.84972565271418,1.5744191028367651,1.6191409350155963,9.86679681378191,12.02484570138889,11.855341718382263,23.880187419771154,0.9099042890100169,0.0,1.2490009027033011e-14,9.946281612870738,28.17396139317075,11750.216347979094,9.86679681378191,train
SIM_03630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3411,2812.02,75.45,7.34,20.1,15.54,19.126,1,NONE,,PASS,61.219832223329206,22.86015877034558,14.480941229654407,8.50399420467695,7237.755868359413,99.69758414930631,35.10101403993933,40.24534096644224,41.18947526188393,37.00034214945282,47.66236172108526,16.95879788719984,1.302627435016437,2.3463246630194075,6.039119600445637,18.834889736979168,3.3961251671596147,22.23101490413878,0.9724785871993623,6.2450045135165055e-15,1.2490009027033011e-14,11.05559376674467,16.152339436326884,7237.755868359413,6.039119600445637,val
SIM_03631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6063,1813.83,84.49,6.66,25.56,16.595,23.726,1,NONE,,PASS,90.95932752464194,25.11050483443523,2.4957951655647674,9.890537954769432,19963.48875713799,99.45471527349478,55.13722214541874,79.84816610183482,45.24415285483825,25.910332589528192,60.68680838741964,44.095673468595166,1.4003545645303437,1.5416224359368556,16.967500905584924,14.935918924479168,3.2600808686802725,18.19599979315944,0.7246369562513296,6.2450045135165055e-15,1.2490009027033011e-14,13.389435512083795,57.304835633934246,19963.48875713799,16.967500905584924,train
SIM_03632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8498,1647.17,84.77,6.51,24.23,17.873,20.692,1,NONE,,PASS,88.226362881896,26.335392867520188,3.5144071324798145,7.80081866093466,13931.868334027527,99.52641083428337,56.87780088388964,72.69703920618137,47.4511583198562,29.826842406802424,54.03799392439838,38.5764271693075,1.3495832151486686,1.3937403089298268,11.788343932828546,17.474311303819444,1.46104892489117,18.935360228710614,0.7190080787465245,6.2450045135165055e-15,6.2450045135165055e-15,12.077045964602695,43.5404298927466,13931.868334027527,11.788343932828546,test
