simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0674,2748.22,98.27,7.81,20.28,14.601,15.739,1,NONE,,PASS,63.36769687008433,19.053018888715737,11.01438111128426,10.071756679252152,7484.753961644541,99.63351708817882,39.81041197414043,39.13847173338829,34.32976376345178,28.14740421890914,38.46804369618241,16.942890445095724,1.2377739824095462,2.294498029840829,6.249046007538238,14.185705359375,0.9978729643700913,15.18357832374509,0.7969119441086396,0.0,2.4980018054066022e-14,13.542065509252549,20.6643675556835,7484.753961644541,6.249046007538238,test
SIM_03634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9231,2674.11,29.04,9.26,20.98,17.446,23.081,1,NONE,,PASS,83.83052683850033,24.24638710802629,4.676712891973703,11.587864619821636,16477.93843020153,99.5666646241246,51.3575100937165,66.75854136444828,43.68718397842575,29.681526772112,53.75287104981635,31.95673453882969,1.3474476144833925,2.2379494400185096,13.79030521651278,16.502988594618056,2.9725470086230135,19.47553560324107,0.8032345403243223,6.2450045135165055e-15,3.7470027081099033e-14,15.99753210759354,44.78150433191901,16477.93843020153,13.79030521651278,train
SIM_03635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7157,2314.02,79.18,9.46,30.95,11.643,19.814,1,NONE,,PASS,81.9679441516699,17.799912848144178,3.9157871518558185,11.48522014769971,12780.60483257133,99.50366806908757,41.584459451348025,69.13140633644926,32.07191504170122,24.635423144377594,49.128032137047356,35.072741060906544,1.3132752249532083,2.0022357342118267,11.058583633942089,8.015016044270832,3.7972342586479333,11.812250302918764,0.6636128167419826,0.0,0.0,16.345830065553375,41.816394586505126,12780.60483257133,11.058583633942089,train
SIM_03636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7014,1840.85,82.08,7.23,30.75,10.778,16.59,1,NONE,,PASS,61.83851993095556,18.366906158772835,11.334493841227166,6.459796172377178,4813.375567019616,99.64908622797202,30.273901203832885,45.26944612145402,33.0935246104015,25.51432874836351,45.27860774552222,20.262889175017282,1.2854940049461188,1.5917717089744412,4.162096342586649,10.070373112847223,4.502905814379306,14.573278927226529,0.7934531162324089,6.2450045135165055e-15,1.2490009027033011e-14,10.279552283208258,14.035682345355111,4813.375567019616,4.162096342586649,train
SIM_03637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6382,2173.73,47.56,8.44,23.69,18.28,23.893,1,NONE,,PASS,86.2779831816504,27.296800874976917,4.341399125023082,9.16861595966184,15783.53628140229,99.57820815098188,52.51937712429463,71.09975398959898,49.18342499995841,34.51806890227683,60.02261168157624,37.04226808959933,1.3951979600998141,1.835945147961016,13.33086761166621,18.96836423090278,3.162446995446113,22.130811226348893,0.8107474325548637,0.0,1.2490009027033011e-14,13.18036525794128,42.4915578725608,15783.53628140229,13.33086761166621,val
SIM_03638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9161,1989.22,25.57,7.74,22.96,18.066,25.097,1,NONE,,PASS,92.32761692170706,24.850993698263594,2.0651063017364013,12.731879096007875,25773.803774684333,99.35995620916702,60.77938363206644,80.43788244856397,44.776565222096565,16.117617221587988,58.99742483124899,47.37702398571995,1.3872759900685026,1.6759751347309086,21.715171903461954,15.937275148437498,2.742165828835007,18.679440977272506,0.7516577085035312,6.2450045135165055e-15,6.2450045135165055e-15,16.11773683761359,72.68081231055525,25773.803774684333,21.715171903461954,test
SIM_03639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0921,1991.2,31.97,9.2,23.88,13.089,26.376,1,NONE,,PASS,78.44538101633745,26.74367774147078,7.348422258529219,6.435576055811907,9214.505667429516,99.67679911330795,33.6613196178847,67.50821864482911,48.18680674138879,32.701492953961456,76.50836036792374,37.51720278517688,1.5289827172343127,1.6828557015975145,7.787607171472665,14.294710992187502,10.787479722561416,25.08219071474892,0.9378736521288008,0.0,3.7470027081099033e-14,9.517396009096382,22.066626407021563,9214.505667429516,7.787607171472665,train
SIM_03640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.539,1727.72,46.79,8.98,25.78,19.3,23.209,1,NONE,,PASS,93.45490000920334,22.93289791325841,1.6061020867415954,15.35286575145682,26177.934593400732,99.11137998336207,71.8746026183328,76.7288621668936,41.32053678064578,4.556133087761327,58.27736658419739,48.51821316397608,1.381738756302914,1.469516756019114,22.265710602976633,15.581199939236113,1.0445997297757361,16.625799669011847,0.724975959510107,6.2450045135165055e-15,3.122502256758253e-14,20.274139621728835,89.9314299659496,26177.934593400732,22.265710602976633,test
SIM_03641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1584,2546.99,99.01,6.51,32.23,12.84,15.558,1,NONE,,PASS,47.508691227037296,18.603643345448173,20.55475665455183,7.908049276776938,4845.0553981938165,99.68951392519104,26.719100382201187,28.369726563491355,33.52007809990662,29.774558871010964,38.77707905550883,11.044649209808806,1.2399004521472972,2.213092213971471,4.209892609709179,16.080437749999998,3.1565190575529765,19.236956807552975,1.034042442673454,6.2450045135165055e-15,3.7470027081099033e-14,9.81351701492543,11.0624056983749,4845.0553981938165,4.209892609709179,train
SIM_03642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8959,2478.21,50.07,7.35,29.09,16.04,24.27,1,NONE,,PASS,78.81136139743444,25.925706633938635,6.97019336606136,8.646256071115614,11663.778000259092,99.65110882164483,42.07770076067981,63.41885788231664,46.71298492601556,38.75369398335657,63.08746194029282,32.1415745014829,1.419151867368606,2.1311878194299103,10.030506536042841,17.1638356015625,5.742682465133964,22.906518066696464,0.883544598807971,6.2450045135165055e-15,1.2490009027033011e-14,12.289547269388075,29.28143820860844,11663.778000259092,10.030506536042841,train
SIM_03643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.144,2876.69,40.76,9.13,23.17,11.886,19.544,1,NONE,,PASS,73.2086224785353,17.675489811217563,6.46851018878244,12.105547846211817,10704.29354698415,99.57918483235206,36.24564919046245,57.97717774351998,31.847729389581193,23.90274354733547,47.16918686719795,27.115296196891002,1.299064066530285,2.4254130407058487,9.025071578932323,9.114988749999998,4.333514983515942,13.44850373351594,0.7608560711557192,6.2450045135165055e-15,2.4980018054066022e-14,16.264114521420286,31.056692129345638,10704.29354698415,9.025071578932323,test
SIM_03644,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7526,2424.48,77.1,8.76,21.08,17.117,22.937,1,NONE,,PASS,74.19763849466852,27.269561285391546,9.483038714608462,7.594660186900987,9374.509929991578,99.6867509656957,41.5968114428296,55.820286284414486,49.13434465836314,43.18937980110113,60.29131838291378,26.80649869587432,1.3972818197294516,2.029725170057264,7.848148370725132,20.55050980034722,4.673041945866127,25.22355174621335,0.9249709403915399,6.2450045135165055e-15,2.4980018054066022e-14,10.836777026347354,22.155381737551554,9374.509929991578,7.848148370725132,train
SIM_03645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1209,2867.58,71.17,7.74,26.98,11.049,14.419,1,NONE,,PASS,45.719381150355524,15.142670511428102,17.9782294885719,10.333702629629755,5274.176226763055,99.63963681467894,24.416700239644445,28.1843753557378,27.284091011582166,22.71588556433111,33.939488384085294,10.845086636718772,1.207028025608646,2.448818686461014,4.503972443588605,11.541426117187498,3.3204645860365107,14.86189070322401,0.9814577086655759,0.0,0.0,12.017618261230188,12.924164107854871,5274.176226763055,4.503972443588605,train
SIM_03646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9347,2866.84,56.07,9.45,29.97,17.844,25.776,1,NONE,,PASS,87.33072541223908,23.522268897610356,3.4124311023896383,14.524102349999746,22528.172203445425,99.49337589994559,54.37737006671851,72.23028438674302,42.382466482180824,22.208576879777898,56.63483327371425,37.56140577621748,1.3691902651521823,2.4725764432989674,19.42997443206518,15.740666736979168,3.576412698121138,19.317079435100307,0.8212251768392437,6.2450045135165055e-15,2.4980018054066022e-14,19.099370342540993,60.78636486410301,22528.172203445425,19.42997443206518,val
SIM_03647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6859,1678.63,53.81,6.61,32.98,16.665,17.27,1,NONE,,PASS,67.60217185268712,25.476486882231814,12.20941311776819,5.147284205820245,5170.563645404035,99.6933639809952,42.10134773894838,44.04389932733049,45.90357996798525,39.84753626504046,49.68513051664924,19.453042873494088,1.3173452152541776,1.4621520974458695,4.503762281804131,20.480912684895834,0.7992954077441744,21.28020809264001,0.8352881694799751,6.2450045135165055e-15,2.4980018054066022e-14,8.522679324283072,14.260242503786518,5170.563645404035,4.503762281804131,test
SIM_03648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3192,2184.23,29.5,8.92,20.02,11.099,17.488,1,NONE,,PASS,66.81798743384955,18.254139623028227,9.065060376971772,8.157371347719739,6566.146053662097,99.6265333161929,32.721021472164715,50.67996974356252,32.89034166311392,25.09759589304134,46.09781000475316,23.395854753607953,1.2913565263934388,1.8220050419450982,5.477239675272406,9.567174354166665,4.364630494542237,13.931804848708904,0.7632134483694565,0.0,1.2490009027033011e-14,11.997962565861434,18.839384276759432,6566.146053662097,5.477239675272406,val
SIM_03649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0659,1650.2,47.0,9.01,23.2,14.338,14.551,1,NONE,,PASS,67.48495130944124,20.964807488839707,10.101092511160294,5.903495982170489,5062.935763306672,99.64225572765905,42.707675056664385,43.24711255352713,37.77442790781929,31.54367893586321,41.78826800898429,19.05582209743106,1.2608125774673304,1.3914679065302613,4.269126546761317,14.373102466145832,0.4097334561229541,14.782835922268786,0.7051262421626434,0.0,1.2490009027033011e-14,9.66727545926989,16.077987308946216,5062.935763306672,4.269126546761317,train
SIM_03650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3793,2086.78,41.23,9.05,24.49,12.104,25.621,1,NONE,,PASS,92.09738069908921,19.689775311800382,1.6895246881996195,14.1860041293047,26240.857401950885,99.32019646875546,46.09407593033155,85.3399799051819,35.47707263387456,19.18911930910322,66.47499494830855,52.9257215724454,1.446106465334995,1.767256718012249,22.22291354622871,8.233071926215276,5.589083810429172,13.822155736644447,0.7019966209751829,0.0,3.122502256758253e-14,15.924281096909912,71.13332716456041,26240.857401950885,22.22291354622871,val
SIM_03651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4559,2756.03,48.57,8.48,23.46,10.421,20.738,1,NONE,,PASS,61.73269569382819,18.80124806781662,11.654651932183373,9.232418920119652,7187.15527207723,99.66501021686558,24.75860755682002,49.14062185243301,33.87612264471463,21.11304371495417,55.26537641461066,22.50975281074117,1.3588151492255771,2.325955540730088,6.065610181012359,9.948662959201389,8.567033936699653,18.515696895901044,0.9848121161485884,1.2490009027033011e-14,3.7470027081099033e-14,12.539470203439212,17.217576725519805,7187.15527207723,6.065610181012359,train
SIM_03652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3532,2935.46,52.25,9.02,24.12,18.703,24.121,1,NONE,,PASS,88.0549062367976,21.444187425659795,2.9090125743402013,17.953344785672154,24442.262714393917,99.38839756679798,61.91214953577996,68.63804699500258,38.63817554172936,12.258569440421232,50.93872124608691,36.18364408943206,1.3265497442987684,2.4828982914538926,20.673983747976752,14.958403461805558,1.8899056188476813,16.848309080653237,0.7856818608334304,6.2450045135165055e-15,0.0,23.825660131563332,72.97182578983622,24442.262714393917,20.673983747976752,train
SIM_03653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4424,2091.14,56.44,9.44,28.31,18.118,24.16,1,NONE,,PASS,92.5728180727759,18.92410576170914,1.51829423829086,22.030345898324036,27880.640440225197,98.94649110541025,74.05937951857744,71.36852631361265,34.09748785893539,1.5059662695441167,52.17648206999439,51.8157151359044,1.3357011318067609,1.793678010239756,23.914655005897842,12.141046576388886,1.195358750875094,13.33640532726398,0.7047310713222042,0.0,1.8735013540549517e-14,28.578561206834447,95.94423086240143,27880.640440225197,23.914655005897842,train
SIM_03654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.839,2036.95,30.78,7.0,24.78,12.57,16.748,1,NONE,,PASS,51.66084271457726,20.581163129060435,19.257836870939553,5.9932051587598405,4207.466521810271,99.70577553897937,27.420401327208516,33.39842301505584,37.0831768091179,31.347921049933944,45.67314928393166,13.672422748967634,1.288314164143108,1.7267373576407694,3.5667000290790956,15.98643622395833,4.646477662048357,20.632913886006687,1.002514471928614,6.2450045135165055e-15,0.0,8.38017606553431,9.757576305760603,4207.466521810271,3.5667000290790956,train
SIM_03655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7642,2870.14,84.27,8.41,30.29,10.756,16.311,1,NONE,,PASS,45.4868170850585,16.267996235934493,19.496203764065513,9.591410113675282,5257.035123590693,99.66582082707899,21.728964752734864,30.353313019650844,29.3117049296117,21.910952795705953,40.623950291511235,11.970892074108733,1.2526851210502632,2.4780358819504826,4.538845376508367,12.098668734375,5.836736894977569,17.93540562935257,1.1024962982063473,6.2450045135165055e-15,3.7470027081099033e-14,11.424401739989683,11.806536593775409,5257.035123590693,4.538845376508367,train
SIM_03656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9683,2680.5,32.92,7.87,26.8,11.95,25.526,1,NONE,,PASS,62.13346821881396,24.21235629591208,14.755943704087915,7.4094426790469745,7066.652609620143,99.72357982917191,24.073035429565078,50.127689160998244,43.625867199841586,26.660870804291353,71.71953836131058,23.53704443354315,1.4888504963080471,2.287685700096001,6.03106887617015,14.79814427170139,14.409497788767828,29.20764206046922,1.206311426426536,6.2450045135165055e-15,0.0,10.062199177127658,14.414807735182897,7066.652609620143,6.03106887617015,train
SIM_03657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6902,2410.95,31.9,8.8,31.13,16.986,19.463,1,NONE,,PASS,75.19076215094161,23.8281029071577,7.862097092842302,8.77602283748572,9691.354712991348,99.63599316296539,46.81596027799937,53.35209965482265,42.933518751635496,33.849679787015546,47.565646645487206,24.162079020520416,1.301927863741588,2.0873404583576125,8.39053351945149,17.575682015625,1.7129178570610284,19.288599872686028,0.8094895320807073,0.0,0.0,13.25033917505315,27.379047830610624,9691.354712991348,8.39053351945149,val
SIM_03658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0046,1601.75,37.79,8.78,33.28,16.443,21.657,1,NONE,,PASS,85.67019351132656,26.561700817412753,4.442899182587246,6.609743044521131,11138.23429231048,99.58734240396309,50.08559745558689,71.29123908490543,47.858920391734685,39.03736219980557,58.744582313388534,39.40121653895874,1.385329113080573,1.396553872831393,9.711343366586316,16.610875932291666,3.0435663007527345,19.6544422330444,0.7399542057999449,0.0,1.8735013540549517e-14,10.563188119428133,33.5472980443534,11138.23429231048,9.711343366586316,train
SIM_03659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.385,2354.1,96.57,7.66,34.11,14.077,18.563,1,NONE,,PASS,71.03682820916686,20.87417196926368,8.510828030736317,8.631672793474266,8106.737585174482,99.63333448904149,40.11107384633091,51.63851875300537,37.61112066533996,32.89383144130901,46.105867215026834,23.477594810551075,1.291414319397437,2.0580817103300535,7.087349031261556,13.329107421874998,3.016163529529927,16.345270951404924,0.7830380517834494,0.0,2.4980018054066022e-14,12.842355636385122,23.466972862845314,8106.737585174482,7.087349031261556,val
SIM_03660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0654,2905.52,61.51,9.03,31.26,14.853,22.049,1,NONE,,PASS,75.28166057946946,21.880915774065116,7.184484225934882,10.881785618389966,11721.369958530946,99.62547889471111,40.68230834950893,58.32889188241717,39.42507346678399,32.55110818850286,53.17788423695948,27.388167427065156,1.3431511743207194,2.5166015745047132,10.152405797582263,13.967287140624999,4.57722595737205,18.544513097997047,0.8475199708038444,0.0,1.2490009027033011e-14,14.970508752001388,31.136610032942013,11721.369958530946,10.152405797582263,val
SIM_03661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.62,2277.69,94.49,6.83,34.4,17.332,17.64,1,NONE,,PASS,83.58640631856373,20.578973235630393,4.0410267643696045,12.16542318888443,13814.898820771527,99.4658876673786,60.12631788042041,58.83602213557169,37.0792310551899,16.88759845832396,48.86341370390487,30.824647177558884,1.3113464102882582,1.9931593721561294,12.089131997773805,13.950264756944446,0.25837536832232805,14.208640125266774,0.6904445602109032,6.2450045135165055e-15,1.8735013540549517e-14,19.348149013362974,51.44215499877336,13814.898820771527,12.089131997773805,train
SIM_03662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5248,1512.59,51.9,7.13,25.09,17.825,25.251,1,NONE,,PASS,95.03083808380379,21.405506216700637,1.119293783299365,17.817718539943915,30098.79126436218,98.82203911569269,72.86093180734487,81.69000541609954,38.56847966973088,1.1869884454785307,54.11682830082086,59.7090251057422,1.3501742900134375,1.2835677453167424,25.54151332479828,13.148656472222221,1.6717413914886576,14.820397863710879,0.6923638111463097,3.1225022567582528e-15,2.4980018054066022e-14,19.9363514583585,97.59351945498331,30098.79126436218,25.54151332479828,val
SIM_03663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1811,2593.24,64.43,7.23,32.79,18.587,20.177,1,NONE,,PASS,84.37347077243226,22.089902756401262,4.0911972435987325,13.298471705020821,16523.308408803183,99.48718700525131,59.716968027052964,61.20816020486723,39.80162658811038,18.022464827549523,51.82936668237383,30.342667621164065,1.3331283831420322,2.2574110878589106,14.383512366824776,15.975698129340277,0.7470466459407357,16.72274477528101,0.7570311630473365,6.2450045135165055e-15,0.0,20.14574158071904,54.632467152771916,16523.308408803183,14.383512366824776,train
SIM_03664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4336,2015.96,33.48,7.65,33.59,15.625,23.029,1,NONE,,PASS,69.77321087477637,27.514088883515814,11.919511116484193,5.7695355903579255,6656.130101781552,99.71380704030051,36.098281627873085,52.698002659020574,49.57493492525372,40.72283820922375,64.63376162902465,25.263872406922296,1.4313928856798805,1.7594786592303568,5.809301209917569,20.006732805555554,6.871908573527557,26.878641379083113,0.9769046503003264,6.2450045135165055e-15,1.2490009027033011e-14,8.817064875455198,15.756457884917191,6656.130101781552,5.809301209917569,train
SIM_03665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.882,1850.28,43.84,9.45,24.87,14.433,17.612,1,NONE,,PASS,70.76543251940438,22.561435195836506,9.320564804163501,6.386626751556067,6313.6233405231,99.65482917441922,41.02576432933242,50.42823845339597,40.6512345870928,37.121830971793585,46.768103622856074,23.29467083633581,1.2961732811702054,1.5689696565291316,5.353721298416907,14.855849635416666,2.3692034634777506,17.225053098894417,0.763473287465025,6.2450045135165055e-15,2.4980018054066022e-14,10.100327906143722,18.21158527927988,6313.6233405231,5.353721298416907,val
SIM_03666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7609,2529.6,63.75,6.84,20.91,12.518,23.207,1,NONE,,PASS,66.80085537399295,23.220578535698312,11.540321464301686,7.694266944996148,7603.991585639861,99.69583068686764,29.29770877403342,53.04374999686837,41.83888024450146,28.8399925277033,63.916520219878294,25.34511781670341,1.4257018938295676,2.1165059082214057,6.362228461840853,13.88595362065972,9.50557114204145,23.39152476270117,1.0073618418567847,6.2450045135165055e-15,3.7470027081099033e-14,10.6128475190937,17.165898851445455,7603.991585639861,6.362228461840853,train
SIM_03667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8054,2995.55,86.82,6.8,32.11,10.843,14.076,1,NONE,,PASS,41.52213971516021,14.451946816420373,20.353453183579628,10.864323631342236,5114.822747948773,99.63731790050768,22.06511583998219,24.965744268289903,26.039543813370038,21.57878186900453,32.4493533007653,9.39172770560075,1.1970788928963423,2.6018254204030034,4.442548395609708,11.879457661458334,3.4688678442840204,15.348325505742354,1.0620247708290422,0.0,1.2490009027033011e-14,11.992373294074147,12.142674205759176,5114.822747948773,4.442548395609708,train
SIM_03668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0059,2429.97,44.77,8.39,27.89,14.801,22.028,1,NONE,,PASS,82.30827966505872,22.228091698066095,4.777808301933898,10.439963208237906,13686.498543069332,99.57036658031836,45.84669367279471,67.33030439906238,40.050615672191164,33.0103432139013,54.411765258509384,33.830627584467585,1.3523879292381389,2.0814059747061275,11.723255776964827,12.928840198784723,3.8983666730206803,16.8272068718054,0.7570243591027391,6.2450045135165055e-15,0.0,14.770362541488582,39.332342817642996,13686.498543069332,11.723255776964827,train
SIM_03669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5562,2148.4,69.23,7.21,33.23,11.592,15.44,1,NONE,,PASS,50.696274457709634,18.02566873873215,17.530531261267843,6.97152666326987,4350.311608539874,99.67550145860781,26.876951319980297,32.574302586809104,32.47868241213,27.21794370016242,40.3325230993205,13.148378500512814,1.2506590395221493,1.8728682840890878,3.7923853274711012,13.060421901041664,3.880105674118773,16.940527575160438,0.9398002271482974,0.0,1.2490009027033011e-14,9.67694958226248,11.079430986230923,4350.311608539874,3.7923853274711012,test
SIM_03670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9903,2274.23,57.24,8.58,20.62,15.037,15.198,1,NONE,,PASS,68.89114257113387,19.971748904799423,9.018551095200577,8.73491096761072,7291.210952438105,99.61591787252782,44.95490778884284,43.48477551907772,35.98513316180076,27.198472521229565,41.73214887001917,20.170304205409913,1.2604196342877156,1.9009623133756572,6.094509895418085,14.116413875868057,0.3385478309519048,14.454961706819962,0.7237704507363539,0.0,1.2490009027033011e-14,12.958661609678302,22.459393979447952,7291.210952438105,6.094509895418085,train
SIM_03671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0022,2807.6,29.28,7.34,34.78,14.188,16.928,1,NONE,,PASS,79.20236074116467,15.842214600169239,4.159985399830766,16.15746152981114,13438.077631071723,99.42450984720719,53.063766945107346,55.689585837635946,28.544530811115745,15.24518652070234,35.85217229377251,24.96253959846935,1.2199196430027421,2.4599082860307155,11.773913133280145,9.15013834895833,1.0398823150644902,10.190020664022821,0.643219456446068,6.2450045135165055e-15,1.8735013540549517e-14,23.297892844069278,51.80850158931815,13438.077631071723,11.773913133280145,test
SIM_03672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2531,2626.57,30.27,8.17,25.14,17.02,25.173,1,NONE,,PASS,89.70776328316383,21.756913536829007,2.4961864631709902,16.20360567365293,25378.682784337318,99.38308875553848,57.89549701539498,75.55549647362092,39.20164601230452,14.917099693976304,54.042448291983575,42.051535765288584,1.3496166056705323,2.229252967087179,21.539690127332705,13.479628764756944,3.050375033907273,16.530003798664218,0.75975867490042,3.1225022567582528e-15,0.0,20.37162849214689,72.39743911419157,25378.682784337318,21.539690127332705,train
SIM_03673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2875,1893.61,82.28,8.25,29.45,19.228,25.953,1,NONE,,PASS,92.53737822754508,27.101884648392264,2.1856153516077437,11.330306642132593,25234.097194084978,99.40165574526262,60.791985387469,80.96659102430074,48.83222459169777,19.198146490804458,62.65200276563168,47.32899048985971,1.4157235560369512,1.6303886441011188,21.726430209694744,18.523072591145837,2.860793896925451,21.383866488071288,0.7890176925145986,6.2450045135165055e-15,6.2450045135165055e-15,14.858094999262592,69.35748955604691,25234.097194084978,21.726430209694744,train
SIM_03674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0315,1962.78,54.61,8.34,30.89,14.659,25.915,1,NONE,,PASS,86.84824453560469,26.081830557710123,3.9496694422898853,8.153753119818354,14870.247655122343,99.58458140393634,43.40160589835077,76.76302362788755,46.99428929317139,36.68155533770745,71.37443757200536,44.96684035347963,1.4859994338755302,1.6979856966568405,12.864135473228101,14.229247955729166,6.908713220784663,21.13796117651383,0.8104477609323774,1.2490009027033011e-14,3.7470027081099033e-14,11.44378905170992,38.89816462969062,14870.247655122343,12.864135473228101,train
SIM_03675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6239,2157.37,34.46,9.32,27.97,16.569,17.351,1,NONE,,PASS,80.80202098287234,21.512649264458947,5.111250735541058,9.895292872743472,11195.83681938115,99.54132611129553,54.599238266392526,57.71441208459602,38.76153020623234,23.734472707785848,47.11628513529684,26.75049470844737,1.2986824114730517,1.848399816040355,9.592412389790326,14.380372653645832,0.5170743955810725,14.897447049226905,0.6924970916454711,6.2450045135165055e-15,1.2490009027033011e-14,15.59505040349828,38.41829371346145,11195.83681938115,9.592412389790326,train
SIM_03676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7117,2682.82,62.52,6.55,28.78,17.965,22.082,1,NONE,,PASS,77.72203044447895,25.42419743290662,7.2875025670933775,9.682194146092874,12008.70122140496,99.63910384796249,47.35078013173021,57.68604053153813,45.8093647439759,36.09042055408952,52.645013007530196,26.819031690407485,1.3391816623365735,2.3047800280993593,10.316538097414858,19.254186127604164,2.731074698810695,21.98526082641486,0.8647376533490597,6.2450045135165055e-15,1.2490009027033011e-14,14.009438707984778,31.445699236645176,12008.70122140496,10.316538097414858,train
SIM_03677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5391,1923.58,96.35,7.45,28.96,15.049,24.294,1,NONE,,PASS,88.98928458491521,24.506848071124384,3.032251928875616,9.335139081293297,17394.62563797269,99.51469972232539,48.70909558242428,78.53281095329689,44.15648301103492,33.06102828740907,64.26800044276241,44.65449318861523,1.4284879008433566,1.6535107909089368,14.952433065538784,13.4212473203125,4.754944211103316,18.176191531415817,0.7416780598902161,3.1225022567582528e-15,0.0,12.819894586543173,48.55755887900467,17394.62563797269,14.952433065538784,train
SIM_03678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.324,2933.06,94.63,7.74,24.88,17.915,19.784,1,NONE,,PASS,75.7444070037136,22.968733979806114,7.35526602019388,11.318154300065945,12056.959941525249,99.61411787348142,49.35663692755909,52.105090332190485,41.385106269920925,28.635074387530995,48.696783268077944,22.785342957288094,1.3101332878188905,2.4872108848342367,10.224203393238447,17.79613427083333,1.2365659596022105,19.03270023043554,0.8286351458103396,6.2450045135165055e-15,6.245004513516506e-14,16.161867447840226,33.382321043528215,12056.959941525249,10.224203393238447,val
SIM_03679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4166,2232.92,41.38,9.13,34.26,14.748,25.054,1,NONE,,PASS,91.63788374467775,19.625719010062653,1.7908809899373468,16.66603577272411,26520.17180581857,99.25362145653565,56.618199455939866,80.72436793666645,35.36165587398676,10.885697373348474,56.44751514648857,49.22704483592104,1.3677664652248431,1.9530925986447412,23.19668920907654,10.213598848958332,3.4698955699601797,13.683494418918512,0.6972225787958445,0.0,1.2490009027033011e-14,19.828379340282744,80.71536480374965,26520.17180581857,23.19668920907654,train
SIM_03680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0783,2246.49,43.44,7.41,21.9,11.206,15.338,1,NONE,,PASS,52.53593724141541,17.377994928527112,15.700305071472888,7.617466877324434,4724.602071651263,99.66091694700067,27.432354583809204,34.59335426088562,31.311702573922723,25.74395720591628,39.755043092411086,14.137158128938179,1.246653914720331,1.8859570077982297,3.9663636989653788,11.706904247395833,3.818992545308023,15.525896792703856,0.8934227945490468,6.2450045135165055e-15,3.7470027081099033e-14,10.330925871759042,12.129924381571469,4724.602071651263,3.9663636989653788,val
SIM_03681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7574,2316.89,83.99,8.46,34.38,19.072,27.065,1,NONE,,PASS,92.51437373464614,20.1287223509419,1.6286776490581063,22.618932206449912,30671.638619607158,99.02373732864098,72.28764260740833,72.98812887223008,36.267968199895314,1.7453501300490701,54.2415183124596,52.57234132101429,1.3511097042248283,2.027330634699134,26.8383706563327,13.642758585069444,1.7676031583630438,15.410361743432489,0.7655906557184629,6.2450045135165055e-15,1.8735013540549517e-14,28.502377334295648,95.92547960317907,30671.638619607158,26.8383706563327,train
SIM_03682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5868,2879.4,94.19,7.11,20.66,17.47,22.535,1,NONE,,PASS,69.9639678765456,26.29721667782144,11.289583322178563,8.73996339352731,9566.127652977346,99.6964658125468,39.978520575111375,49.95786106698395,47.38237239247106,42.212496760531124,56.53399255605143,22.577726214928205,1.3684235935832318,2.407133922194601,7.997134950866707,21.47765871180555,4.320112713820634,25.797771425626184,0.9810076762756236,6.2450045135165055e-15,4.9960036108132044e-14,11.777616361094154,21.304333732396138,9566.127652977346,7.997134950866707,train
SIM_03683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7858,2964.1,48.52,7.54,27.97,16.474,25.566,1,NONE,,PASS,69.94756725126636,27.129723538941672,11.656076461058335,8.584187284617594,9843.115179920886,99.71039481513385,35.60867735953895,53.32844315601953,48.88238475484986,38.910549821379114,66.60317988735642,25.069102922528824,1.4471364235059319,2.5395930668940507,8.433422309492482,20.821442963541667,8.274600288972156,29.096043252513823,1.072478427977702,6.2450045135165055e-15,2.4980018054066022e-14,11.371268275533557,20.876850741823738,9843.115179920886,8.433422309492482,train
SIM_03684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.216,2925.57,31.44,8.92,21.55,17.702,22.293,1,NONE,,PASS,71.50046577127546,25.89460868372512,10.321391316274878,9.241656889892543,10242.139920085912,99.68410747683724,41.78373811341729,51.04540672115376,46.65695258328851,41.76397108332079,54.64989927628497,23.043178510975956,1.3541778834412495,2.4531398613376045,8.588207324849483,20.986103125,3.6903623153410567,24.676465440341055,0.9529576500551764,0.0,3.7470027081099033e-14,12.559241104790267,23.579052045126016,10242.139920085912,8.588207324849483,val
SIM_03685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.273,1731.1,87.97,9.17,27.46,15.218,24.672,1,NONE,,PASS,93.32951060098192,22.65387210817634,1.6191278918236571,12.27956605343246,25779.810719008794,99.29064952611448,56.47591082960643,84.67402873635423,40.81778758229971,15.97603632562559,62.368193647016845,52.91331266994646,1.413493623510675,1.4806665307704516,22.05031650466966,11.971940859375,3.633049299844468,15.604990159219469,0.6888442772477401,0.0,6.2450045135165055e-15,14.657208879750087,74.38432093120313,25779.810719008794,22.05031650466966,train
SIM_03686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9129,2627.89,26.56,7.32,27.14,13.508,20.836,1,NONE,,PASS,68.14608482448273,21.747391903952348,10.165508096047658,8.747023455391359,8231.105129556157,99.6671465146794,34.38944752863579,51.450012268346676,39.18448991703126,30.78140713563643,53.80146508826441,23.727260842465515,1.3478113499909745,2.2453276881422246,7.032839369761267,13.845267613715277,5.654776143651153,19.50004375736643,0.8966612568297219,6.2450045135165055e-15,0.0,12.12681297312707,20.570554655433952,8231.105129556157,7.032839369761267,test
SIM_03687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0965,2631.93,77.16,6.81,30.77,10.489,25.056,1,NONE,,PASS,87.75242638699953,17.63516636886336,2.461333631136642,15.067751607327105,21381.440643744438,99.4275018101801,36.71130037704334,80.6480877534764,31.77507453849254,19.888936694603235,63.888961859507255,45.22766251482926,1.4254836823519734,2.2759635088155337,18.48961738004721,6.612132287326388,6.631889674505127,13.244021961831514,0.7510006815254747,0.0,6.2450045135165055e-15,18.221380430178165,59.483326446352656,21381.440643744438,18.48961738004721,train
SIM_03688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7458,2009.4,35.2,7.09,27.67,10.073,22.649,1,NONE,,PASS,77.25635244376096,20.66282951190342,6.082970488096574,7.56813238535018,8809.286777842948,99.62336357194435,29.78970579420988,67.60639189236814,37.23032344487103,22.408265716964806,64.36624825673198,37.21407126871423,1.4292676348594706,1.7199062888786576,7.54013522929615,8.413550748263887,8.49327080578329,16.906821554047177,0.818223929317498,6.2450045135165055e-15,6.2450045135165055e-15,11.758726900126277,24.304396462547707,8809.286777842948,7.54013522929615,test
SIM_03689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9304,2222.77,90.98,8.23,25.09,18.717,20.474,1,NONE,,PASS,85.31929980122818,24.683214709694514,4.247185290305491,10.38609506439269,15080.402340751984,99.53274090147012,57.906539447022794,65.12356074812314,44.47426073818831,24.487772960377065,54.322562682425946,30.91411432786006,1.3517180398453361,1.8862189206974107,12.797068624669176,17.78390864583333,0.9332089920688696,18.7171176379022,0.7582933527111002,0.0,2.4980018054066022e-14,15.807211628250856,46.81504588039556,15080.402340751984,12.797068624669176,train
SIM_03690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6965,2837.04,86.56,9.01,23.38,10.368,16.644,1,NONE,,PASS,56.57502917349386,15.669302955036727,12.02719704496327,10.710578769882545,6519.245570127794,99.62247346636345,26.481707255121417,40.93310765907143,28.23297829736347,20.37346072763954,40.97505544733593,17.255056442422617,1.2551304593647414,2.393678264688913,5.5004428641768826,8.996313658854167,4.755374003759503,13.75168766261367,0.8776196172908469,3.1225022567582528e-15,3.7470027081099033e-14,13.80345954443005,17.284275752643683,6519.245570127794,5.5004428641768826,train
SIM_03691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2041,2991.09,72.74,9.28,27.62,11.899,19.111,1,NONE,,PASS,70.89619487431,17.159785903572864,7.044314096427138,12.495538487966785,10246.877086359244,99.58224130708314,35.409227264920325,54.94123402879876,30.918533159590748,23.343063303370876,45.1493232756318,24.950345651223866,1.2845712307148254,2.559738946793916,8.76915450921367,9.148603526909723,4.1591930501043155,13.307796577014038,0.7755222968279111,3.1225022567582528e-15,2.4980018054066022e-14,16.708409575658738,29.905552400484865,10246.877086359244,8.76915450921367,train
SIM_03692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3659,2946.78,35.72,8.94,27.73,19.74,21.545,1,NONE,,PASS,74.6134044422236,26.387702001632356,8.978197998367655,9.95862768137877,11578.35252923788,99.66205052018206,48.09700629475468,51.08837902116839,47.54540901195019,34.94726320320559,54.81834204437428,22.362775860728977,1.3554454277238033,2.5227412799725997,9.91223908116098,22.996123882812498,1.4372462402278314,24.43337012304033,0.925937776678275,6.2450045135165055e-15,2.4980018054066022e-14,14.29443307736086,28.720132551361203,11578.35252923788,9.91223908116098,train
SIM_03693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6006,1646.31,82.37,7.95,33.98,15.35,27.307,1,NONE,,PASS,87.30900296027036,29.336348848668603,4.264251151331401,6.314086269739228,12928.828437161092,99.61647039319817,42.7380129716068,77.83696008761126,52.8582862138173,40.949523501748544,79.11819323089202,47.92700197003727,1.5513076515110726,1.4386844037170154,11.2982997314459,16.726507015625,8.28872519602176,25.01523221164676,0.852704347793507,6.2450045135165055e-15,1.2490009027033011e-14,9.286158905012867,32.96488244678982,12928.828437161092,11.2982997314459,train
SIM_03694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3668,2761.57,97.65,6.51,27.63,18.251,23.129,1,NONE,,PASS,88.72274801457375,19.844439602923682,2.5223603970763184,19.41442379627136,24335.22806126271,99.29697875497375,65.22520964007987,67.57061115622453,35.75574703229492,8.071687463809974,49.87206212866679,38.35688683851241,1.3187137044953212,2.36339705926777,20.826488713521226,13.387267593750003,1.4389314448911823,14.826199038641185,0.7471210744825891,3.1225022567582528e-15,3.7470027081099033e-14,26.237130775240985,79.97906612709893,24335.22806126271,20.826488713521226,val
SIM_03695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2789,1723.6,66.74,8.12,31.33,17.649,23.343,1,NONE,,PASS,89.53109603150227,27.10903103628254,3.169868963717457,8.231933094760137,16393.59636156791,99.52239886895103,54.71708530070099,76.88111722044302,48.84510096627485,31.83662240836712,60.84766004868652,42.634894534625985,1.4016062274058294,1.493230788767936,14.202496417804136,17.490007315104165,2.925049271229021,20.415056586333186,0.7530721610451445,0.0,6.2450045135165055e-15,12.118599350466095,47.6781483743279,16393.59636156791,14.202496417804136,train
SIM_03696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7003,1977.43,73.63,8.02,33.64,11.368,14.812,1,NONE,,PASS,52.381054272969585,17.65257243315357,16.047727566846422,6.6398971781394245,4145.307968746056,99.66421581658317,28.202340408357706,33.67618666420491,31.806436816492916,27.06991075657091,38.8569795449427,13.70619728061244,1.2404508408022732,1.7261319757604425,3.6185091933606435,12.116603521701387,3.2715044400646,15.388107961765987,0.8717204260193457,6.2450045135165055e-15,2.4980018054066022e-14,9.66340005088637,11.35583457167524,4145.307968746056,3.6185091933606435,train
SIM_03697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6829,2969.12,74.78,7.29,31.88,13.68,20.598,1,NONE,,PASS,81.24573396811581,17.61643125057258,4.066468749427419,15.356345359792059,15765.179076990573,99.48279808967668,46.70786694952637,64.80856562051702,31.74131756859925,22.08408016555534,44.59011309164347,30.947687542664664,1.280587462720336,2.576926222132629,13.682742145859278,9.536523388020832,2.956225778817293,12.492749166838125,0.7091532325216027,0.0,1.2490009027033011e-14,20.63833315217114,50.473146098178276,15765.179076990573,13.682742145859278,train
SIM_03698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5208,2380.26,62.97,7.95,28.94,16.632,17.35,1,NONE,,PASS,83.00248019292015,19.522847361216364,3.9979526387836404,13.01414412491784,13940.021629588004,99.45324695096679,59.24580242742496,58.29259114521715,35.1763015517412,16.23673262578218,46.18076789452823,29.947374418345095,1.2919516930583383,2.045937804520587,11.982059627019224,12.75574635416667,0.3887539283852587,13.144500282551927,0.6732880731662374,0.0,1.8735013540549517e-14,20.058067645760406,51.926934190458816,13940.021629588004,11.982059627019224,train
SIM_03699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0026,1821.15,27.56,8.63,21.78,12.393,15.252,1,NONE,,PASS,50.94241500990194,19.868866356652017,19.13373364334799,5.5103260327419905,3706.547941997189,99.69742602022119,28.278022941022773,31.600344829092148,35.7997592011748,31.724882264002794,41.69413216322445,12.771370268106894,1.2601535126551904,1.528256841461899,3.110428712936181,15.411105463541666,3.214031220241493,18.62513668378316,0.937403088301892,1.2490009027033011e-14,0.0,7.963844521834529,9.202997470564299,3706.547941997189,3.110428712936181,train
SIM_03700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2248,1702.28,34.74,6.53,29.99,13.552,23.18,1,NONE,,PASS,89.01762101957596,23.344693077141752,2.880106922858245,8.39506369025523,15432.056360837936,99.5068341465414,46.18657593792369,79.59174839394096,42.06251004890406,33.9836267458428,63.55100984617384,47.274815168268816,1.4228104391250171,1.468269990946887,13.310633534565037,11.417576770833332,4.938381959559774,16.355958730393105,0.7006285615469602,0.0,2.4980018054066022e-14,11.89656066961937,45.08813880917468,15432.056360837936,13.310633534565037,train
SIM_03701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9858,2568.26,76.96,9.41,29.76,13.993,20.21,1,NONE,,PASS,62.42279782305433,22.463343179008685,13.52245682099132,7.825395856827032,6821.623272788838,99.69530359633265,32.35878056225979,44.44629696315086,40.474492214430065,32.941499614370734,52.776907371795915,19.53652141467697,1.3401630879312387,2.2135242206053194,5.879400192411602,16.218287762152777,5.634826621787857,21.853114383940635,0.9728344623413718,6.2450045135165055e-15,3.7470027081099033e-14,10.744673101314353,15.932452182117165,6821.623272788838,5.879400192411602,train
SIM_03702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3712,2941.15,47.02,6.52,21.88,16.587,24.867,1,NONE,,PASS,68.91828675466981,27.133956514754562,12.237243485245434,8.42557841532728,9443.955719358557,99.71352775562868,35.71688238229654,51.648715250284724,48.89001173829651,39.69847739648762,64.96783223863304,23.98912196689418,1.4340513353861337,2.468965567345754,7.927783856870366,21.290181458333336,7.671801174811315,28.96198263314465,1.0673704226435266,6.2450045135165055e-15,0.0,11.035763183502826,19.667347198739176,9443.955719358557,7.927783856870366,train
SIM_03703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.639,2360.97,53.06,7.58,22.27,15.442,15.932,1,NONE,,PASS,77.64922277566727,19.13199199969666,5.507008000303342,11.165651304372672,10524.466039522884,99.5270735627995,52.87654403737682,52.56974097557562,34.4720576571111,21.079528310760118,42.53804383679901,25.248601118296254,1.266074233978527,1.984549985762419,8.846503313846512,12.344096223958333,0.37896192415808616,12.723058148116419,0.6650148164560253,0.0,1.2490009027033011e-14,16.942718054135486,37.14337472917476,10524.466039522884,8.846503313846512,train
SIM_03704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5463,2640.38,53.44,8.56,32.24,18.517,26.64,1,NONE,,PASS,90.6414453658546,22.249121103838764,2.297178896161237,17.769086735009985,28041.443850530155,99.32702540032079,62.29065235864688,75.18240112994539,40.08850649340317,10.289293260575635,53.089570650666225,42.59001562023567,1.3424924884874814,2.2943143744398617,24.366147185753416,14.918482591145832,2.7553412438044074,17.67382383495024,0.7943605391181442,3.1225022567582528e-15,2.4980018054066022e-14,22.521431528416688,80.61899327029779,28041.443850530155,24.366147185753416,train
SIM_03705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5836,2385.4,82.18,6.96,32.72,15.661,18.371,1,NONE,,PASS,86.02512782659188,17.70706821131437,2.8765317886856314,15.821620310515025,16971.814850777446,99.33673093357444,61.37045906933305,63.82335426017494,31.904627407773635,11.440985527609373,42.57254751971789,31.880418443832387,1.2663168961115645,2.076011608607383,14.770556153831286,10.468868989583335,0.872439812185244,11.341308801768578,0.6404961378373055,3.1225022567582528e-15,6.2450045135165055e-15,23.33627736291646,66.60124621561533,16971.814850777446,14.770556153831286,train
SIM_03706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4229,2239.38,40.27,8.7,20.63,18.643,21.11,1,NONE,,PASS,85.60083086406867,25.18624686430406,4.236653135695938,10.27217931852749,15491.0808262495,99.54129360275937,56.93042802669501,66.5676521121313,45.38062498072804,26.244063338664656,54.16952728014199,31.87238425795109,1.3505695543927447,1.871895935690993,12.948981967382538,18.01105455815972,1.2835121165886638,19.294566674748385,0.7660755005976762,0.0,1.2490009027033011e-14,15.241643654362994,46.09869253477745,15491.0808262495,12.948981967382538,train
SIM_03707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5428,2060.06,28.18,9.38,27.13,11.149,17.259,1,NONE,,PASS,78.72206634785562,16.95893730918584,4.583862690814161,9.978441610867998,9644.755915327285,99.51562373858684,41.28518429678153,63.76053744305966,30.556643800334847,24.47068106722832,43.21276603625299,31.561225018170262,1.270827957220018,1.7601024862060304,8.240419631184464,7.581681774305555,2.881119044499061,10.462800818804617,0.6169490828377213,0.0,1.8735013540549517e-14,15.063231289143895,33.89421935418025,9644.755915327285,8.240419631184464,train
