simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.987,2007.47,75.43,6.95,30.24,15.753,26.484,1,NONE,,PASS,93.02801909968804,22.314630941442168,1.672369058557834,14.592599509054278,28598.68410787464,99.27308505187852,57.25732591321133,83.68847750106738,40.20654223683273,12.808419125499604,63.441704947757906,52.857277552064176,1.4219468967486462,1.7329339314551004,24.687606831236184,12.276471640624997,3.980391444180099,16.256863084805097,0.728529328020983,3.1225022567582528e-15,2.4980018054066022e-14,16.839489571548192,79.81072681440875,28598.68410787464,24.687606831236184,train
SIM_03709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0334,2969.49,99.64,8.74,24.81,19.218,23.671,1,NONE,,PASS,77.2188757157979,27.052397605018346,7.9810023949816555,10.138472427394067,13000.50492955968,99.65857866410077,47.0553744188365,56.97179074525914,48.7430587477808,38.49081133590731,55.93245352918175,26.301922915850085,1.3638591230109363,2.5175117855859552,11.021732478888566,22.144940578125,3.157719685878351,25.30266026400335,0.935320433827632,0.0,0.0,14.13768670896527,31.183402645075414,13000.50492955968,11.021732478888566,train
SIM_03710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5352,1581.69,47.34,8.55,23.35,13.085,27.124,1,NONE,,PASS,91.27871336503219,26.046563416138667,2.48863658386133,7.65345784488169,18055.868222900943,99.5161215001118,41.790207203565004,85.01749239089901,46.93074489394354,33.864002860335184,79.2556181305454,56.432842494449865,1.5524921977498645,1.3343745376614018,15.23262511112079,11.96075696527778,8.356470778644656,20.317227743922437,0.780034871369392,6.2450045135165055e-15,6.2450045135165055e-15,10.002939958428204,45.03675008215387,18055.868222900943,15.23262511112079,train
SIM_03711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8269,2459.92,89.78,7.92,29.22,18.797,26.379,1,NONE,,PASS,91.12143012434512,23.53384063678449,2.293059363215506,15.973225397522931,27542.32948355804,99.35066077768695,62.12994158211348,76.55517248565583,42.40331646267476,12.239633045969954,55.26770944031251,43.790623569100745,1.3588327574033707,2.1163688614987257,23.695782176713262,15.94788655815972,2.727717990555344,18.675604548715064,0.7935638231323885,3.1225022567582528e-15,1.2490009027033011e-14,20.373200492121,77.85391656372444,27542.32948355804,23.695782176713262,train
SIM_03712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.022,2540.71,90.39,9.02,22.16,14.494,15.765,1,NONE,,PASS,80.84155719260069,16.186096581102507,3.8359034188974888,15.311986518994738,13196.95748280983,99.39733434673794,57.046597867347174,55.39714701007298,29.16413798396848,13.66470349595656,38.360405509129386,27.745017481377555,1.2370341815039516,2.1348380274306082,11.088777027164587,9.371929739583333,0.5139175010824502,9.885847240665782,0.6107616614748022,3.1225022567582528e-15,1.2490009027033011e-14,22.443882634580355,53.00897781892216,13196.95748280983,11.088777027164587,train
SIM_03713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6392,2441.42,53.19,9.14,31.13,10.733,26.634,1,NONE,,PASS,90.19236823302198,18.61498326434987,2.0242167356501377,14.917066931124143,24755.88400697085,99.38900037965101,38.20757243735572,84.1281008792943,33.540510386215985,21.404798725252416,69.40583881879004,50.085781576220036,1.4698398572777496,2.1137206254146466,21.433027756759127,6.965550840277777,7.240689887610636,14.206240727888414,0.7631616169698753,9.367506770274758e-15,5.620504062164855e-14,17.174282313108407,65.38253255407135,24755.88400697085,21.433027756759127,train
SIM_03714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3335,2956.07,73.38,7.89,33.31,12.687,18.102,1,NONE,,PASS,66.81746758254471,17.59537782584941,8.738122174150591,11.625942293880218,8885.101964748479,99.60670950640952,35.80152964116005,48.312580919794215,31.703383469998936,25.84507686904563,41.96572178871809,20.91896280217188,1.2620559058133782,2.5776277042514915,7.747612532665002,10.673982486979167,3.442776218255492,14.116758705234659,0.802299265463666,3.1225022567582528e-15,1.2490009027033011e-14,15.711824156845362,25.56803462788028,8885.101964748479,7.747612532665002,train
SIM_03715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3181,2698.44,94.1,9.19,20.64,10.9,25.475,1,NONE,,PASS,88.53664292341364,17.988963645822107,2.3291363541778947,15.85190334159809,23417.269819019413,99.41255305503928,38.53231457194764,81.35059585088139,32.41254710958938,21.103274625366755,64.56936644003315,46.447159613860855,1.4308810116647435,2.2557005987606082,19.575143250211532,6.974999138020833,6.5155629701104365,13.49056210813127,0.7499354812062462,0.0,1.8735013540549517e-14,18.1979181428225,62.32237423327442,23417.269819019413,19.575143250211532,val
SIM_03716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8912,1695.32,44.24,9.13,32.4,12.432,17.046,1,NONE,,PASS,82.24678271064117,18.827275523858294,4.063924476141709,8.334222731154213,9510.757078108556,99.508398253359,47.04066926257989,66.47764040413992,33.923018961906834,28.161783168329578,43.43511460096381,33.89731720405136,1.2723984098379857,1.473891971559467,8.26854428714141,9.076003125000002,2.1316321275402257,11.207635252540227,0.5952871533822135,3.1225022567582528e-15,6.2450045135165055e-15,13.439937547375177,35.163557349737765,9510.757078108556,8.26854428714141,train
SIM_03717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9766,1682.41,98.75,8.32,21.69,13.545,24.434,1,NONE,,PASS,80.81900823762341,26.651361070488118,6.325238929511878,5.776138388660315,8746.897986425987,99.65667474702003,37.63052765884603,69.24618560590231,48.020470397275886,35.47203851601258,71.48526980849383,39.31985730186694,1.4869144827841208,1.4113993830387135,7.337905992917423,14.349114828124998,8.097672601618914,22.446787429743914,0.8422379393823882,0.0,6.2450045135165055e-15,8.947146319374932,22.519218166383688,8746.897986425987,7.337905992917423,train
SIM_03718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6872,1660.29,34.4,7.77,20.03,15.676,26.125,1,NONE,,PASS,94.74204922272013,21.494318191256962,1.192881808743046,16.097152549697952,31286.69889638902,99.03046139230509,62.64574827925487,85.92409020374023,38.72850124550804,5.3792376680531735,61.81111699308534,59.21291973166536,1.4091267922922728,1.3850006343107948,26.099113899975094,11.5505813125,3.2071192273209217,14.757700539820922,0.6865861205043373,6.2450045135165055e-15,6.2450045135165055e-15,16.441236129036056,91.29729742846268,31286.69889638902,26.099113899975094,test
SIM_03719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0179,1956.26,60.88,7.9,23.45,10.297,23.51,1,NONE,,PASS,89.86870092832454,18.888513692414325,2.129386307585677,11.406022339638227,19207.897645982244,99.41694752539856,38.784608882957976,83.44975195485607,34.033358004350134,22.519089932683556,64.28845229616446,50.23346548842542,1.4286501798845648,1.6509328200933613,16.209986724027534,6.775171150173612,6.103845476696231,12.879016626869841,0.6818438357085813,0.0,6.2450045135165055e-15,14.492301758567674,54.820074828884415,19207.897645982244,16.209986724027534,train
SIM_03720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6815,2333.59,92.2,8.77,23.07,19.545,22.095,1,NONE,,PASS,76.81713016059855,28.945846901465945,8.73565309853405,7.544827718384656,10041.010004356209,99.67668580520208,47.70475939692696,55.66925484603442,52.15467910174044,42.11824412373944,57.05279568354617,26.296355448865622,1.3723725304957581,1.9668471568349064,8.4629827771026,24.246671445312504,2.052669904984054,26.299341350296558,0.9085704570960279,6.2450045135165055e-15,1.2490009027033011e-14,11.299405738323177,24.80221014212677,10041.010004356209,8.4629827771026,train
SIM_03721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6233,2892.22,87.18,8.8,34.21,11.761,24.519,1,NONE,,PASS,60.04072149699169,22.589300770977676,15.033999229022314,8.251077077347512,7225.520835102476,99.71471474931549,23.412641776361667,47.82522934617289,40.70144283059041,24.89750364907245,66.88335071781901,21.853652374950144,1.449390133235362,2.5293582873512053,6.31899751910133,14.040479950520835,13.214737706489124,27.255217657009958,1.2065542857363238,1.2490009027033011e-14,1.2490009027033011e-14,10.991992100810908,15.054548853588773,7225.520835102476,6.31899751910133,train
SIM_03722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1088,2228.82,73.77,7.31,30.51,10.023,19.521,1,NONE,,PASS,79.75880774898958,16.83612721011871,4.272672789881286,10.647654191884731,10969.351658880081,99.52227393006682,35.309733576042575,68.71060613917292,30.335364342556232,20.450542961062716,50.67523776953294,36.06309529008329,1.3246097861498796,1.9257249779352115,9.477640402213018,6.603646208333332,4.71678166538682,11.320427873720153,0.6723890674166706,3.1225022567582528e-15,1.2490009027033011e-14,15.603087119470427,35.733668190750954,10969.351658880081,9.477640402213018,train
SIM_03723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.078,2285.09,57.25,6.92,22.45,15.643,16.079,1,NONE,,PASS,61.21083433883102,22.08364481276346,13.994355187236538,7.2427067549282675,5879.622930507405,99.68304501114056,38.502700532881015,36.92541624220665,39.79035101398822,33.84133069947159,43.89250724092467,16.464354404426135,1.2756350879769978,1.9219382015107458,4.945219628382577,18.326809739583336,0.6825582705468057,19.009368010130142,0.8607894290684974,6.2450045135165055e-15,0.0,10.245133851155035,14.98509647849807,5879.622930507405,4.945219628382577,val
SIM_03724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6826,2059.05,86.79,7.15,34.14,12.679,26.685,1,NONE,,PASS,79.23476819198768,25.895982349114565,6.786617650885429,6.884080051849169,9889.585794733981,99.66566717409246,33.072290791609326,68.97364028498829,46.65942765606228,30.66763888926143,76.52454274216073,38.659811325124494,1.5291201493635234,1.8003087813026437,8.646855661448468,13.238438921874998,10.979389969434127,24.217828891309125,0.9351963777553772,6.2450045135165055e-15,2.4980018054066022e-14,10.253011456942321,24.467207350425106,9889.585794733981,8.646855661448468,test
SIM_03725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.699,2443.85,72.25,9.03,29.11,12.801,22.79,1,NONE,,PASS,76.695916169385,22.010960981451802,6.688039018548197,9.015848993165559,10457.116571185683,99.63108009930373,36.08896777391105,63.53668057155537,39.65938915576901,28.91973397517956,60.33266722336826,32.51929995246386,1.3976027621793286,2.101778299407259,8.993408222145431,11.746411015625002,6.648275468732042,18.394686484357045,0.8357057422371463,0.0,0.0,12.827063043127277,27.810146296363087,10457.116571185683,8.993408222145431,train
SIM_03726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9225,1697.32,66.49,6.84,33.21,11.252,24.285,1,NONE,,PASS,76.21866966279566,24.330904823105946,7.591595176894058,5.584704844367521,7119.2964744043,99.67096924302032,30.479679976352575,65.79225997648588,43.83946814974044,27.773699012716655,71.94316117346041,36.307792097496645,1.4907008837232514,1.479542582957136,6.205843503038774,11.34883669704861,10.389692761916569,21.73852945896518,0.8934533925890455,6.2450045135165055e-15,0.0,9.26993622356894,18.712205460996813,7119.2964744043,6.205843503038774,train
SIM_03727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8421,2957.63,89.46,6.57,27.88,15.998,25.203,1,NONE,,PASS,83.41247054269863,23.223783460968694,4.618316539031306,12.68066737408787,17766.67676550687,99.57125579013982,46.19406731487489,69.17156040325071,41.84465488462828,32.20418448150465,59.70097985922005,34.03748874492947,1.3927077437042614,2.533292287936655,15.217652388000497,14.486350971354165,5.022176173428091,19.508527144782256,0.8400236411767048,0.0,1.2490009027033011e-14,16.671489366086377,46.05752777015581,17766.67676550687,15.217652388000497,test
SIM_03728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4179,2727.88,68.04,6.64,26.57,16.172,22.144,1,NONE,,PASS,84.33042283229602,21.43502254509017,3.9828774549098327,13.32305100500188,17337.063953151846,99.51159688091111,51.9209376242752,67.40872971845727,38.621662243405716,23.957416572776943,49.250219828885946,32.886998259048525,1.3141668131256075,2.326337199076725,14.785055353237428,13.37859693142361,2.7250436912409386,16.10364062266455,0.7512770555192717,3.1225022567582528e-15,2.4980018054066022e-14,18.301720251366998,51.35571646986724,17337.063953151846,14.785055353237428,val
SIM_03729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6086,1827.82,52.86,8.41,25.72,14.424,23.221,1,NONE,,PASS,91.05391556761833,22.40709386637292,2.201506133627084,10.737274151007313,20322.22370805708,99.41256392035281,51.95512978966414,81.3797302537886,40.37314210157283,24.060523859995914,59.97565934633605,46.0798854275286,1.3948341569292668,1.5543450279462008,17.281651025499738,11.459020223958332,3.7961407065305517,15.255160930488884,0.6808183614289587,6.2450045135165055e-15,0.0,14.007067096842132,59.88285227336014,20322.22370805708,17.281651025499738,train
SIM_03730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7822,2790.53,34.68,7.05,25.17,11.705,15.752,1,NONE,,PASS,58.53011743476013,16.26095428595993,11.521245714040067,10.661496280203556,6714.004577482676,99.61794009452672,31.592460115279884,39.378199193941754,29.299016731459332,24.36185556032735,37.077622815735495,16.225533394493016,1.2282515298265302,2.3686491995856565,5.698960974606534,10.313900585069444,2.9675702290867925,13.281470814156236,0.8167706876603026,3.1225022567582528e-15,1.2490009027033011e-14,13.84936436585235,18.671427722404257,6714.004577482676,5.698960974606534,train
SIM_03731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.395,2224.0,85.72,8.09,28.58,10.115,15.535,1,NONE,,PASS,44.52296418820927,16.64936245818086,20.745637541819136,7.228122802408447,4003.0650393927763,99.67499447830897,21.094305547662124,29.69197445527709,29.998851276001552,22.477153130519433,41.381402454436966,11.789583573539215,1.2579664990474069,1.9093474051792132,3.4367094630072934,11.818053515625001,6.014056411994853,17.832109927619854,1.071038604175371,6.2450045135165055e-15,0.0,9.65219179253961,9.454170026966235,4003.0650393927763,3.4367094630072934,val
SIM_03732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1429,2729.48,45.08,8.86,34.98,16.292,21.314,1,NONE,,PASS,69.10905702190087,24.286926800149597,10.855973199850402,8.669195051111092,8816.463786747043,99.68238656992867,39.11230381208933,49.26570569731529,43.76022846873801,38.507700824886946,52.95530149226215,22.06950783793083,1.3414916623191002,2.393015876748475,7.729654666260113,18.64373553385417,4.065563414888037,22.709298948742205,0.9350420963348202,6.2450045135165055e-15,4.9960036108132044e-14,12.2335687825558,21.54640898882707,8816.463786747043,7.729654666260113,train
SIM_03733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9171,2717.64,27.03,8.06,34.61,10.217,23.27,1,NONE,,PASS,63.42100121956078,20.242144380248433,11.674955619751577,8.637466646835938,7414.533263887228,99.68217031516919,22.77980128199159,52.63027111077777,36.472332216663844,20.39331658950019,63.67127795559327,25.007935869929888,1.4237612001306592,2.379774349198594,6.492734899647691,10.199896150173611,11.555589859443714,21.755486009617325,1.07476192249896,6.2450045135165055e-15,3.7470027081099033e-14,12.275053138823532,17.369098429738422,7414.533263887228,6.492734899647691,train
SIM_03734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1922,2706.66,99.42,8.75,26.85,13.733,19.709,1,NONE,,PASS,59.87708955810142,21.670836007047182,14.521363992952828,8.250439345691877,6733.6089214075455,99.69518006156326,31.001941878878732,41.84921788455897,39.04655136404898,31.713284740513796,50.8283688748176,17.992224769046487,1.3257369038972082,2.310397144915625,5.747789093199136,15.984574164930557,5.571858577061594,21.55643274199215,0.9947208651748447,1.2490009027033011e-14,4.9960036108132044e-14,10.907673140224437,15.296889969646907,6733.6089214075455,5.747789093199136,train
SIM_03735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9458,2861.76,51.79,8.41,31.24,11.811,20.975,1,NONE,,PASS,52.90039290606258,20.602481220409317,18.343318779590682,8.305165538699486,6066.646222970984,99.70978818843301,22.990606736541068,38.83914013865338,37.121587784521296,25.373977750760545,55.83660111831291,16.471970688308314,1.3631332035535957,2.4785362173255305,5.254249965522867,14.601632359375,10.011887501503615,24.613519860878615,1.1946871640147823,0.0,1.2490009027033011e-14,10.559999432735223,12.453145791579841,6066.646222970984,5.254249965522867,val
SIM_03736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2384,2913.87,62.63,6.69,34.08,16.662,27.326,1,NONE,,PASS,81.42509179339173,26.2501467927208,5.988253207279202,10.631046469150832,15640.527685732124,99.63515714602399,42.625550117642845,67.62512190583962,47.297561788686124,37.99414804295111,68.32517168901606,34.59036166727316,1.461043840000115,2.547214232535998,13.672461271597628,17.517036874999995,7.137891114229572,24.654927989229567,0.939230099698582,6.2450045135165055e-15,2.4980018054066022e-14,14.255042696400135,37.36731073267473,15640.527685732124,13.672461271597628,val
SIM_03737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4028,2152.56,25.35,8.82,31.89,10.116,22.106,1,NONE,,PASS,71.53256281004991,20.317250749812857,8.085549250187142,7.545216684937136,7542.522000869508,99.64947705592702,27.560261774550852,60.701904938760464,36.60765900867182,22.02410605852535,62.11541970991576,31.200419055364435,1.4115104963492662,1.8682876270733442,6.546437976712839,8.97720790625,8.887219783701438,17.864427689951437,0.8792738697737432,0.0,2.4980018054066022e-14,11.719320403042657,20.22753407997808,7542.522000869508,6.546437976712839,val
SIM_03738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5034,2491.69,83.25,8.69,34.56,19.847,25.057,1,NONE,,PASS,90.67508543027577,22.21847888332219,2.284921116677808,17.98862813161039,26545.86031394743,99.27805512998766,67.81329090726584,71.02867974834606,40.033295285265204,7.158772327334343,56.25906261698631,42.064689005351205,1.3663355365925238,2.1815606888152166,23.24181792746597,16.023989921875003,1.5499827607358414,17.573972682610844,0.7909620084659511,0.0,2.4980018054066022e-14,24.64809963670682,84.03203163633786,26545.86031394743,23.24181792746597,train
SIM_03739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8282,2701.95,89.85,7.49,29.86,10.169,22.187,1,NONE,,PASS,79.76122000836703,17.410438625866373,4.417761374133628,12.390210229626305,13301.530123219845,99.54143451101515,32.29947263755075,70.10543229112481,31.370159686245717,19.195018117324903,56.927681479656464,36.87156989798931,1.37141916627666,2.3295173487917498,11.468067576201149,6.939359102430555,6.397558736569009,13.336917838999565,0.7660299734887293,0.0,3.7470027081099033e-14,16.83531062342311,38.748930344373115,13301.530123219845,11.468067576201149,train
SIM_03740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4169,2087.79,99.13,8.83,29.14,14.191,15.992,1,NONE,,PASS,68.71704769225198,20.21442520258207,9.202474797417917,7.754396836800133,6656.85702212843,99.62858348604026,41.97092387434727,46.09090063744981,36.42238775240013,31.271474842417142,39.33640171132732,20.093572625026223,1.243758439422215,1.7957351072802985,5.72564858476255,13.460019235243053,1.3342142280767655,14.794233463319818,0.7318651564443243,6.2450045135165055e-15,0.0,11.910443992132977,20.45625544134921,6656.85702212843,5.72564858476255,train
SIM_03741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3619,2025.25,72.22,8.18,20.74,14.848,17.582,1,NONE,,PASS,74.75375699369195,21.94912337473084,7.4127766252691645,7.698215994587909,7999.191379952906,99.61988811284593,45.00912588194607,54.09012238628972,39.547970044560074,33.72782415723778,44.43241335965675,25.188725119582063,1.2794662573008557,1.6935387155088035,6.689021254025199,14.104671736979165,1.7850704044811703,15.889742141460335,0.7239351599687835,6.2450045135165055e-15,1.2490009027033011e-14,11.839689418898129,24.09184735425244,7999.191379952906,6.689021254025199,train
SIM_03742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2035,2038.7,78.52,6.5,34.4,13.329,24.908,1,NONE,,PASS,78.6847968549543,25.339258555185207,6.8642414448147955,6.951510998371845,9538.873281464197,99.65902236727464,35.80185335280966,66.79779049980009,45.656321721054425,32.66269177567861,70.13918591216968,36.325196276837424,1.475839023397837,1.7840241701086188,8.34727055954061,13.771189414062498,8.635005184751584,22.406194598814082,0.8842482328366735,6.2450045135165055e-15,1.2490009027033011e-14,10.469440788305464,24.553262385356856,9538.873281464197,8.34727055954061,train
SIM_03743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.661,1793.29,71.35,9.08,23.6,14.221,24.831,1,NONE,,PASS,79.13103177299114,27.427606922836457,7.233393077163532,5.860608597507956,8570.871451295432,99.67319236724077,37.5500537236611,66.58288842289092,49.419111572678304,37.19740979183199,71.99733274398237,36.661408552728226,1.491149477200648,1.5141640613520029,7.236813636399816,15.895618845486112,8.312579209027449,24.20819805451356,0.8826215908161353,1.2490009027033011e-14,3.7470027081099033e-14,8.974439751523127,21.41589984605531,8570.871451295432,7.236813636399816,train
SIM_03744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2033,2535.41,28.0,7.89,21.53,11.839,22.745,1,NONE,,PASS,86.45517593935857,18.331350319950015,2.8719496800499797,13.895765973037275,18629.96802160304,99.45193219348992,42.486425129984404,76.44934419177804,33.029460035945974,24.381717552453797,56.387596584901274,40.54683978533373,1.3673113384616087,2.1258398298310386,15.62048270252239,7.970195311631944,4.808467854743802,12.778663166375747,0.6970933915582161,3.1225022567582528e-15,0.0,17.507051482353305,54.52712531092199,18629.96802160304,15.62048270252239,train
SIM_03745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1701,1765.57,56.13,8.3,22.39,16.111,18.231,1,NONE,,PASS,90.71615835109634,19.204701439085447,1.9653985609145541,13.953959095671175,18881.31627684027,99.2096626530995,67.23465310366778,71.66566959209302,34.60306565600981,8.547307862376616,47.085268283769096,38.80605172508399,1.2984586951672843,1.4846801068080475,15.87743032934165,11.097947127604169,0.6189824210931285,11.716929548697298,0.6101073524033537,0.0,1.8735013540549517e-14,20.161262854221302,76.5023771608903,18881.31627684027,15.87743032934165,train
SIM_03746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8231,2660.27,95.83,8.04,25.4,17.751,21.762,1,NONE,,PASS,74.31920312071463,25.880250421929574,8.942849578070426,8.842431340587211,10333.395758570494,99.66761150783239,44.39555719199512,53.815206874821264,46.63108184131455,39.77340530795336,53.48016075656119,24.762003989644914,1.3454081469405252,2.259823247721035,8.777924031440245,20.2382063203125,2.999277563104825,23.237483883417326,0.8978848158179757,6.2450045135165055e-15,1.2490009027033011e-14,12.631458054882092,25.629607792318055,10333.395758570494,8.777924031440245,train
SIM_03747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6262,2885.94,39.49,8.1,31.32,14.276,27.561,1,NONE,,PASS,74.71500150273236,25.870965850339115,8.75523414966088,9.053663453818242,11386.892332722748,99.68628372544758,33.09856829576565,62.2055943301027,46.6143528834939,32.16081703471507,73.65678087760035,31.72271287687338,1.5049569183499827,2.5001351417208393,9.864643643329979,15.945785904513887,11.047815707897144,26.99360161241103,1.043393654823954,0.0,4.9960036108132044e-14,12.06054102373073,25.369324114737225,11386.892332722748,9.864643643329979,test
SIM_03748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8726,2089.14,28.21,7.02,30.92,18.881,22.871,1,NONE,,PASS,79.28441974887816,29.23422695632485,7.638373043675152,6.9549689105600425,10058.254550425689,99.66708938077103,47.61649460656787,60.45400151147737,52.67428280418891,44.339775425129474,59.92182005597793,30.048431209893035,1.3944171079861643,1.8074770772593256,8.702176272118544,22.87605550868055,2.977753896495206,25.853809405175756,0.8843678146099315,6.2450045135165055e-15,1.2490009027033011e-14,10.779766649355537,26.003957517131454,10058.254550425689,8.702176272118544,train
SIM_03749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2151,2576.53,87.44,7.61,23.67,15.724,26.808,1,NONE,,PASS,85.0460299201933,25.696742986416325,4.518357013583676,10.42140443318902,17170.470420660604,99.59552559321301,44.09152750529287,73.25276579283685,46.30043781336275,36.97027483527052,69.17921123035816,39.69674248409541,1.467990860393122,2.1760057767499754,14.501303235309521,15.433568830729168,6.765332127301332,22.1989009580305,0.8638799465661918,0.0,3.7470027081099033e-14,13.655771851045012,41.89850400497478,17170.470420660604,14.501303235309521,train
SIM_03750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.9573,2006.25,82.4,8.5,27.42,14.72,18.1,1,NONE,,PASS,79.34543337722518,21.389386511798723,5.567913488201274,8.511133011979046,9680.652424929522,99.575769071054,47.96890493812241,60.30341741181591,38.53943515639409,30.69665029014552,44.74450544433296,28.975854153479695,1.2816861052258013,1.71578300085853,8.279077317340299,12.82975596440972,1.865286917719184,14.695042882128904,0.6870249819471393,3.1225022567582528e-15,0.0,13.253918947324555,31.39570996413068,9680.652424929522,8.279077317340299,test
SIM_03751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7665,2641.46,53.15,9.39,29.19,18.206,22.251,1,NONE,,PASS,87.35910253838883,21.635792130170067,3.1307078698299335,15.314483177445412,20790.30711956128,99.42022657252257,60.92592377228338,67.6488897960317,38.983409243549666,14.850509947537299,50.388662728157605,34.2339361283765,1.3225030312894848,2.272329605942237,17.884969064233708,14.784869544270835,1.5103950866240876,16.295264630894923,0.7531623770858827,3.1225022567582528e-15,1.2490009027033011e-14,21.59409585320783,66.1441468575874,20790.30711956128,17.884969064233708,val
SIM_03752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0039,1629.6,30.98,7.9,24.24,18.915,20.924,1,NONE,,PASS,90.69105830355693,26.30394385930535,2.6999561406946495,8.98349833185508,17418.228872458338,99.44872985199711,62.09697214470161,75.44011066350261,47.39449344018982,22.295693363007125,57.68941695150359,39.88994844962701,1.3772338279319576,1.3789199550828393,14.738796866981389,18.028491903645836,0.9386341365335469,18.967126040179384,0.7210753695959371,0.0,1.2490009027033011e-14,13.527761252173034,56.08397371158055,17418.228872458338,14.738796866981389,train
SIM_03753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7945,2108.11,44.79,7.0,25.15,15.592,27.681,1,NONE,,PASS,91.3311253442258,25.385029633800837,2.4094703661991668,11.195446208905697,24200.200790684237,99.46893443848253,49.43801041295037,82.85495739670307,45.73879213297448,29.034426833990654,72.50995702430792,47.53490699614904,1.4954011941215686,1.7892795626314817,20.54016378953163,14.069759266493053,6.118619343152482,20.188378609645536,0.7952867851989496,3.1225022567582528e-15,0.0,13.603942765861204,59.95801400867295,24200.200790684237,20.54016378953163,val
SIM_03754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3062,1633.4,67.53,7.75,25.49,14.021,23.081,1,NONE,,PASS,90.22743926727014,23.73541062852662,2.57078937147338,8.470788095452088,16635.93677520775,99.4814014879728,48.50327141769198,81.02294844397694,42.7665056369849,32.68538429897347,63.23851133622311,48.4760928416944,1.4203429968976364,1.387944843810339,14.136012409149254,11.88140531423611,4.473276953478291,16.354682267714402,0.6890414715664694,0.0,6.2450045135165055e-15,11.720942174672183,48.31411491457543,16635.93677520775,14.136012409149254,train
SIM_03755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.777,2054.37,47.85,8.95,34.31,16.077,20.822,1,NONE,,PASS,82.88136899887253,23.850771556805547,4.92622844319446,8.654997908812987,11958.880468371075,99.57870306182367,49.615973295157474,66.0236941731333,42.9743631654154,33.03756118196867,52.04061001134931,33.167506224345175,1.3346934849798648,1.7972105814623833,10.461906336346576,15.051719921875002,2.6153598625141994,17.667079784389202,0.7407340992014197,6.2450045135165055e-15,0.0,13.321138336677931,36.51580722292907,11958.880468371075,10.461906336346576,train
SIM_03756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7314,2750.26,96.89,8.93,22.74,15.771,16.081,1,NONE,,PASS,80.45830327150095,16.68013268442795,4.051267315572048,16.480373497329047,14005.94947888882,99.40077034544629,59.496375514093856,51.75321473934049,30.054293125095406,12.08698418517267,41.801691198114234,29.50540391620508,1.260906584171633,2.3154516672601364,11.791648452311547,10.623222859375002,0.22158666628715523,10.844809525662157,0.6501632649353283,3.1225022567582528e-15,1.2490009027033011e-14,24.25544376035945,55.34125842400493,14005.94947888882,11.791648452311547,train
SIM_03757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6355,2639.92,75.75,7.14,31.67,12.589,25.74,1,NONE,,PASS,67.10661583385661,24.584844243812537,12.050655756187464,7.659673852980409,8010.060134844044,99.70985204654002,27.388850641047064,54.69926525534655,44.297016655518085,28.419961421635712,71.43463033581936,26.579177660125097,1.486496325211454,2.2896331517345865,6.94721780664813,14.725117677951388,12.562723094994881,27.287840772946268,1.109945643841694,0.0,4.9960036108132044e-14,10.602812458068069,17.473684736636283,8010.060134844044,6.94721780664813,train
SIM_03758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4039,2502.45,89.05,6.52,28.38,19.404,20.988,1,NONE,,PASS,72.4012600753736,27.804907518086402,10.598992481913594,7.761930217436424,9046.899501699645,99.68982676107669,45.61978176776578,49.24856717793188,50.098932465020546,40.40353819870034,55.67814433484359,22.00230982539708,1.3619340092390724,2.1469781085559716,7.761791516495861,24.523490414062497,1.4749413019717816,25.99843171603428,0.9350303251008097,0.0,3.7470027081099033e-14,11.513786517157278,21.988360727850925,9046.899501699645,7.761791516495861,test
SIM_03759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0177,2788.88,90.14,7.02,29.46,11.01,16.662,1,NONE,,PASS,47.06994379468462,16.953511146138123,19.06418885386188,9.125071522913178,5260.876397261987,99.67280515752155,22.646216051220332,31.574056880832906,30.546866929978602,23.03930243823461,42.05685079873971,12.584027876378181,1.262694876733132,2.401290944152958,4.529737690776673,12.502081335937497,5.903060782629593,18.405142118567092,1.0856242084554644,6.2450045135165055e-15,3.7470027081099033e-14,11.114016584383602,11.818244138610225,5260.876397261987,4.529737690776673,train
SIM_03760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.74,2112.16,42.15,6.93,22.13,13.76,24.046,1,NONE,,PASS,80.6780359894783,24.800428263165628,5.939571736834373,7.700881500659252,10899.239222806777,99.63540254996501,38.9346522033965,68.35854587305502,44.68545633002816,33.77055379782445,66.39201227009534,37.29389712401224,1.4454400954248727,1.7745675086328785,9.157183070226678,13.605385243055556,6.997593549669744,20.6029787927253,0.8307509279315748,0.0,1.2490009027033011e-14,11.088872267930281,28.098899391892683,10899.239222806777,9.157183070226678,train
SIM_03761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6641,2985.51,44.93,7.64,22.54,10.803,19.748,1,NONE,,PASS,76.68092476181552,15.845422973706322,4.818677026293678,14.406072490534077,12755.494203825821,99.51746694901259,35.729255897936696,63.71743385893699,28.550311664335716,19.82149705076475,46.83949464195654,30.410274145644834,1.2966873570492503,2.5118103586989253,10.731627920018289,7.0241796171874995,4.332455589117638,11.356635206305137,0.7167139195432134,0.0,3.7470027081099033e-14,18.84488896641354,39.24820592642989,12755.494203825821,10.731627920018289,train
SIM_03762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4141,1976.79,58.8,7.48,25.51,17.145,21.112,1,NONE,,PASS,70.7079075807169,27.86888540177134,11.545214598228654,5.807549567211507,6734.526079539087,99.70621312495453,40.67311555556831,50.62593848709616,50.21420793111953,45.81993685776287,57.8096631556841,23.66737899690832,1.3781539701116652,1.6798452506862287,5.72289502189726,22.077028044270833,3.586229408004402,25.663257452275236,0.9208569730113456,0.0,2.4980018054066022e-14,8.912897521432772,16.32227931929252,6734.526079539087,5.72289502189726,val
SIM_03763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6008,2428.99,88.62,6.88,21.34,10.213,17.929,1,NONE,,PASS,59.135568274071595,17.504601293671385,12.096198706328613,8.496313008427245,5931.724863512834,99.65021210427267,26.05751752340295,44.73483935454551,31.539822150759253,21.68046626798269,47.59996381335615,19.788123579943857,1.302176047855063,2.0352977783286574,4.970307179677369,9.45555415972222,6.206037042987747,15.661591202709968,0.8947128209296752,0.0,2.4980018054066022e-14,11.894130031320337,15.281841301580792,5931.724863512834,4.970307179677369,train
SIM_03764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0163,2053.7,83.78,7.26,29.92,16.753,23.341,1,NONE,,PASS,74.57483266723077,28.35059211127245,9.665707888727548,6.238835897383407,8059.130434623448,99.69621483676372,40.51737063619875,57.25614754306411,51.08214794823865,43.87577534604334,64.25565004909826,28.33041630133135,1.4283899132703666,1.770971742771117,6.9496480844450685,20.776633955729164,5.526075048306766,26.30270900403593,0.9277657729616777,0.0,1.2490009027033011e-14,9.488279691986182,19.645778244744193,8059.130434623448,6.9496480844450685,train
SIM_03765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1472,1840.78,46.3,8.03,23.96,10.54,20.487,1,NONE,,PASS,65.68102354348783,21.114610000572117,11.032589999427877,5.8911644700352745,5352.46330905329,99.67996368550097,27.437189630365864,52.70445524133962,38.04434234337318,25.143800179511405,59.23889279073518,25.51377221165265,1.3891378371899852,1.556147774957928,4.524833966539851,10.633970055555556,8.421177143270956,19.05514719882651,0.9024626643973153,6.2450045135165055e-15,1.2490009027033011e-14,9.52711033133595,13.793994960847838,5352.46330905329,4.524833966539851,train
SIM_03766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9425,2748.67,53.12,7.79,30.87,16.995,26.161,1,NONE,,PASS,79.57491263503196,27.009714721145727,6.932785278854276,9.468946952500962,13420.432651057014,99.65550804743745,42.554506771264144,64.44440422220829,48.66615265071302,40.24776614835162,66.61602993721117,32.58638271816679,1.447239713312683,2.3776965999451187,11.609148091335344,18.835435742187503,6.510311311131867,25.34574705331937,0.9383937340691849,0.0,2.4980018054066022e-14,13.035617288269478,32.019272847813426,13420.432651057014,11.609148091335344,val
SIM_03767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0507,2697.17,30.72,6.88,22.94,17.003,20.304,1,NONE,,PASS,64.69213058174917,25.262729837087125,13.787970162912872,7.912249682848081,7624.508194515085,99.70664623724689,37.949090703126906,43.0985463092479,45.51843213889572,41.904873822884944,51.24016437349961,18.58747994893324,1.3287726735792473,2.272289910546918,6.423433837421789,21.680935080729167,3.1559604323754935,24.83689551310466,0.9831437723979728,0.0,3.7470027081099033e-14,10.734602346924289,16.9791040640017,7624.508194515085,6.423433837421789,train
SIM_03768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7593,2861.24,37.07,8.02,27.72,10.56,14.719,1,NONE,,PASS,46.61695951249734,14.805220022452566,16.954079977547437,10.519815275880148,5350.643117903224,99.63233369882009,23.739925000114997,29.998704449762,26.676072112527144,21.1196832447477,35.02445478585224,11.695835159764254,1.2143239593338095,2.4494289896131938,4.5805386357196465,10.527711710937497,3.875987520535137,14.403699231472634,0.972879782240925,6.2450045135165055e-15,2.4980018054066022e-14,12.480904171773926,13.359454976338087,5350.643117903224,4.5805386357196465,train
SIM_03769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6702,2796.7,69.13,8.26,30.87,14.492,25.959,1,NONE,,PASS,67.68772180294607,26.17497739664285,12.495222603357158,7.9236595722767635,8638.625349563257,99.71667824320532,30.808974542983126,53.29989983003344,47.16212143539252,33.730700366456404,70.32707908124472,25.396034868245575,1.4773800245127768,2.419244245786694,7.472715939656732,18.09812355034722,11.071351442967739,29.16947499331496,1.1144030633262811,6.2450045135165055e-15,1.2490009027033011e-14,10.626108815179075,18.267703476183435,8638.625349563257,7.472715939656732,test
SIM_03770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6683,1940.21,65.01,6.6,29.03,12.389,18.29,1,NONE,,PASS,84.39625063626006,18.287232776616737,3.3810672233832633,10.343219559647899,12378.311554945652,99.46690205907362,47.656087939706346,70.18994425604572,32.949968966877,25.267355902371726,45.188754638884625,35.60916387282086,1.2848526037808186,1.668192387993706,10.642871190322117,8.558790407118055,2.5011552076943357,11.05994561481239,0.6047905525079971,3.1225022567582528e-15,6.2450045135165055e-15,15.40882023655968,44.08485893384339,12378.311554945652,10.642871190322117,train
SIM_03771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0725,2379.65,50.38,9.36,32.83,18.569,24.543,1,NONE,,PASS,83.648327412887,27.664593083627054,5.407906916372941,9.151364906142426,14506.13093971787,99.61543231541854,50.02087342837014,67.28299650519534,49.846113664192885,37.76844086107107,61.01419801526421,34.07219876914729,1.4029033167233704,2.0717521846526874,12.629213735304955,20.160157703993058,3.6869625967300075,23.847120300723066,0.8620087137604308,6.2450045135165055e-15,1.2490009027033011e-14,13.393041495353497,38.098930921582614,14506.13093971787,12.629213735304955,train
SIM_03772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1529,1584.67,63.17,8.1,26.53,16.731,18.806,1,NONE,,PASS,92.47426540487395,18.63624623277884,1.516653767221155,16.15354026709113,20858.19148230058,98.98063696119121,73.82269008937344,71.25092448070457,33.578822041042955,3.076635164066333,49.829726980048946,46.10892434085156,1.3184036528450631,1.3512268794209716,17.78550044299072,10.998550138020834,0.46252100346080127,11.461071141481636,0.6149881793965051,3.1225022567582528e-15,6.2450045135165055e-15,23.100760002009448,90.64033803754062,20858.19148230058,17.78550044299072,train
SIM_03773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2606,1706.47,32.49,7.58,34.46,11.879,22.136,1,NONE,,PASS,67.96984797222257,23.966576214093507,11.294023785906477,5.1283554395406545,5316.816052347786,99.69947579274522,29.66055087394493,54.46345908911471,43.18302020557389,29.978419041672964,64.98812227229057,26.906663443445865,1.4342129572882758,1.493587901645236,4.653543356203062,13.303224460069444,9.22070177177037,22.523926231839816,0.9398057540899253,6.2450045135165055e-15,0.0,8.55957699603269,13.549989782774254,5316.816052347786,4.653543356203062,train
SIM_03774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5108,1555.53,65.61,7.11,20.68,10.487,26.283,1,NONE,,PASS,87.79836029468163,24.154031303949274,3.3567686960507213,6.618153986896406,12700.91075252983,99.57454025400368,33.017961498061474,81.78371399525975,43.52077712423293,25.84453245995011,79.15338280592411,54.04815275208412,1.5516108851081072,1.3004875716099742,10.618487963454596,9.049668107638889,10.394785724115136,19.444453831754025,0.8050189878065938,3.1225022567582528e-15,6.2450045135165055e-15,9.80191689616683,32.59407120175519,12700.91075252983,10.618487963454596,val
SIM_03775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3051,2641.79,35.54,6.56,24.34,13.355,25.207,1,NONE,,PASS,70.30055481844087,24.81968117920537,10.485418820794628,7.997139789733824,8876.152231944894,99.6972832893707,30.907158755330087,57.01516300887359,44.720146268838505,30.843014570212794,69.07254190231156,28.1156815526993,1.4671213775578311,2.236157263953351,7.513266493331916,15.129399927951392,10.41966444211575,25.549064370067143,1.0293872909001291,6.2450045135165055e-15,4.9960036108132044e-14,10.901561408462358,19.765143495747232,8876.152231944894,7.513266493331916,train
SIM_03776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0737,1814.81,77.81,7.23,31.97,18.319,23.955,1,NONE,,PASS,78.88597472798995,30.823669107290613,8.25003089270939,5.667096707195753,8574.108594648887,99.68773057746013,44.759502898416855,61.77799552892703,55.538142535658764,49.94680541811542,66.78840768817446,31.95340376206425,1.4486260133921811,1.575554821321268,7.443742394427614,23.47915568663194,4.561225841036879,28.04038152766882,0.9097029114238878,0.0,2.4980018054066022e-14,8.99726451620694,21.61490545605613,8574.108594648887,7.443742394427614,val
SIM_03777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5984,2088.64,74.46,9.42,22.79,14.809,26.742,1,NONE,,PASS,84.0030006698857,27.383634170372016,5.214765829627978,7.6450632644062395,13016.303085885736,99.63396931666509,40.41976439662548,73.15049333371844,49.33988138805769,37.27153034042756,74.79054825623601,42.029597316477556,1.5144638635336267,1.758729062118847,10.960314136708325,15.615256138888887,8.350873132793321,23.966129271682206,0.8751990010738818,6.2450045135165055e-15,1.2490009027033011e-14,10.652315165514947,31.686696665903636,13016.303085885736,10.960314136708325,train
SIM_03778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4078,1651.44,78.82,6.99,26.88,17.803,18.982,1,NONE,,PASS,72.60080652774595,27.884372569563606,10.523427430436389,5.082380018098701,6013.863702903005,99.69224555429814,44.86532948627787,50.304965610640885,50.242112737952446,43.576536656765356,53.92855476692838,23.455355940332318,1.348763104308635,1.4098053723872077,5.133929998762948,22.390880557291666,1.197768290832514,23.58864884812418,0.8459451181581076,6.2450045135165055e-15,0.0,8.444762116413088,16.17231592323708,6013.863702903005,5.133929998762948,train
SIM_03779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8361,2499.7,95.67,7.55,33.42,12.954,15.055,1,NONE,,PASS,71.00934391716422,16.215764786267535,6.6203352137324645,11.644184974491228,8593.912236847202,99.53417670222461,44.35297072768717,47.90259882343784,29.217594209491054,22.28771895122244,33.151220820026246,19.943962633848976,1.2017547701947504,2.180465521166484,7.496391296706028,9.4680611484375,1.1255943160753805,10.59365546451288,0.6532936068167572,0.0,2.4980018054066022e-14,17.11965787478249,30.917271317235183,8593.912236847202,7.496391296706028,val
SIM_03780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4679,1928.57,62.87,8.5,29.87,16.567,17.547,1,NONE,,PASS,67.7855110105898,24.71995236983088,11.74794763016912,6.064596821209485,5973.892935835906,99.6855391911515,42.10397495210486,44.35802982543207,44.540454720416,38.36593154962016,48.3303344449005,19.463040819538232,1.307469369903363,1.6627937379756148,5.1506306564162605,19.69488193142361,1.0483421618531612,20.74322409327677,0.839128805061637,0.0,2.4980018054066022e-14,9.545742038552085,16.102787100888953,5973.892935835906,5.1506306564162605,train
SIM_03781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2459,1760.25,55.39,7.36,21.58,17.532,24.372,1,NONE,,PASS,93.55680335346992,23.619257017813663,1.6266429821863353,13.444370986419319,27124.29826606827,99.23622377580348,63.724487577410294,82.23816504238344,42.55721985191651,10.685241614873622,56.673085647470856,51.30502064462289,1.3694812025513612,1.476149612135201,22.746497579830237,14.480233007812497,2.318138896394562,16.79837190420706,0.7112150857047583,0.0,6.2450045135165055e-15,16.30442194717553,81.14582699565703,27124.29826606827,22.746497579830237,train
SIM_03782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.686,1944.9,68.59,9.3,27.41,17.156,20.692,1,NONE,,PASS,69.82464718690407,27.71060948259475,11.975390517405252,5.677576379146069,6432.188761293095,99.70807875062235,40.519238927567145,49.268717701258375,49.92902609476532,45.99504608446105,56.621703529227275,22.778220442553106,1.3690904180481476,1.6632599801131553,5.500746645684823,22.244485295138883,3.2670715926761766,25.51155688781506,0.9206422148108676,0.0,8.743006318923108e-14,8.791620606105186,15.694672568600415,6432.188761293095,5.500746645684823,train
