simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3938,2599.05,80.01,6.56,29.52,18.216,22.285,1,NONE,,PASS,88.4310919868199,20.68739279721267,2.706407202787327,16.96576251571579,22336.135683675042,99.34723216114674,63.955825175529554,67.90352929559658,37.274581616599406,10.653261267236644,50.482262364155424,36.239572128922404,1.3231907598195445,2.2382865801461733,19.23574873630516,13.973531005208333,1.3230788092577412,15.296609814466073,0.7394169949017003,0.0,1.2490009027033011e-14,23.722993538105168,74.20144531045032,22336.135683675042,19.23574873630516,train
SIM_03784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7859,2375.74,94.69,9.29,27.17,10.735,17.938,1,NONE,,PASS,53.063000594977,18.4584423239681,16.327457676031898,7.562634276061111,5053.000978744467,99.68167247779381,24.062162935846395,38.190233986556905,33.25845463778036,23.742893142546432,48.2253466780206,16.145001209434543,1.3067071547020348,2.030087910131224,4.3178277912694085,11.742354976562497,7.019411335570498,18.761766312132995,1.016432805262827,0.0,1.2490009027033011e-14,10.392876835560694,11.911216296084735,5053.000978744467,4.3178277912694085,train
SIM_03785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6149,2555.66,34.15,6.68,25.98,17.124,24.281,1,NONE,,PASS,73.79224367776762,27.756878667148612,9.858021332851393,7.7965749933395285,9729.588069388737,99.6949290988105,40.0599813771717,56.276696396869156,50.012393994862364,42.53950303935304,63.8935715795897,27.14774091782171,1.425520180547787,2.175177620251409,8.281063295899884,21.041814242187492,5.955218678476989,26.99703292066448,0.97262495702071,6.2450045135165055e-15,3.7470027081099033e-14,10.97446672836563,22.305273717582956,9729.588069388737,8.281063295899884,train
SIM_03786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4169,2136.34,81.0,7.31,30.34,10.034,19.612,1,NONE,,PASS,76.11464643144468,17.82369064020497,5.593209359795033,9.044924502868616,8915.319095372504,99.57661587093494,32.71032887706587,64.50368508278449,32.11475791027922,21.269032739801844,52.5453801674666,33.462730618334874,1.338440771133737,1.8447878830493911,7.698621305907328,7.334652801215277,5.4865538302703065,12.821206631485584,0.719335119212894,3.1225022567582528e-15,1.8735013540549517e-14,13.781532882871053,27.657881807587888,8915.319095372504,7.698621305907328,train
SIM_03787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0343,2909.69,36.63,7.11,26.18,11.605,15.015,1,NONE,,PASS,41.899244302052644,16.355076718596138,22.679223281403868,9.539404584679836,5001.127828137286,99.67215048391135,22.371877384479742,25.15501632609209,29.468606700173222,24.748145977634167,36.262179631866815,9.54830000802501,1.2227009891842004,2.4781560288731113,4.259414260097641,14.35560927170139,4.061255342610581,18.41686461431197,1.126064091975278,0.0,4.9960036108132044e-14,10.56007028177816,10.782125079113383,5001.127828137286,4.259414260097641,test
SIM_03788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2207,1577.77,60.6,7.98,29.02,10.77,24.29,1,NONE,,PASS,83.2402896128216,23.490992410765546,4.72970758923445,6.0826473441134254,9383.854197968694,99.61447819744872,33.03702803457333,74.97167479987073,42.326112451829815,26.52363848221314,72.16317410043855,45.56789374996161,1.492523644776225,1.3565216150880808,8.067970016149095,9.560497039062499,9.166560744075586,18.727057783138086,0.7972016445995604,6.2450045135165055e-15,1.8735013540549517e-14,9.81870951555427,25.85348219001674,9383.854197968694,8.067970016149095,test
SIM_03789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3485,2619.24,62.32,8.96,32.6,11.897,15.104,1,NONE,,PASS,55.99756412589768,16.434445107489083,12.914054892510924,9.722438648242811,5940.115857817094,99.62880688107074,31.193349023413003,36.049153316479334,29.611612806286633,25.564468329064166,35.68874701385237,14.564627514004652,1.2188127872702668,2.278628053156869,5.1676496360104505,11.091032530381945,2.564181732657477,13.655214263039422,0.8308898885072072,6.2450045135165055e-15,3.7470027081099033e-14,12.887432589712125,16.639315407630043,5940.115857817094,5.1676496360104505,train
SIM_03790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4768,2598.29,44.71,8.26,31.45,13.879,20.187,1,NONE,,PASS,84.10874082690376,18.063866049912466,3.412933950087532,14.39679851155281,16274.23608086972,99.44591256127866,50.33586408702821,68.00254573855256,32.54750639623868,20.118553025174794,44.339706817912344,33.62733430947264,1.278807595251609,2.251900516464443,14.104645992392996,9.594275680555556,2.502869213333148,12.097144893888704,0.669687477778176,3.1225022567582528e-15,6.2450045135165055e-15,19.866166304649127,54.62632825292542,16274.23608086972,14.104645992392996,train
SIM_03791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0328,2280.21,55.58,8.04,23.86,16.756,24.386,1,NONE,,PASS,81.92967268088609,27.06366491733174,5.9691350826682585,8.302975721863485,12580.88666032964,99.63586793664341,45.2610122462151,66.98819605434801,48.76336021140854,41.95482327377178,64.07707398895239,35.10223588173662,1.4269738481697598,1.9269817315162492,10.631976335833844,18.056496951388887,5.072955152833213,23.1294521042221,0.8546311881584765,6.2450045135165055e-15,0.0,11.868006720083505,31.910199579946003,12580.88666032964,10.631976335833844,train
SIM_03792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.2412,1611.42,90.46,9.27,23.61,16.539,24.543,1,NONE,,PASS,86.9975810985054,28.919039928116376,4.322160071883624,6.354690855290127,12350.71400818363,99.60564651951135,47.49783710618115,75.23450809485527,52.106378248858334,44.94645373669764,69.46915586071253,44.38838720031241,1.4703568609627715,1.3606480124779357,10.428674379068434,17.91995003125,5.122991604448099,23.0429416356981,0.7968086662965158,0.0,6.2450045135165055e-15,9.501975600217653,32.89096698354649,12350.71400818363,10.428674379068434,train
SIM_03793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1105,2976.48,99.07,8.2,30.97,16.582,19.545,1,NONE,,PASS,60.2228790271529,23.553469101914636,15.557030898085364,8.751493960294066,7469.644674403283,99.70597840535484,35.474377139593024,38.35453388973885,42.43868306651286,39.08400618786664,47.37039153942355,15.855349097196292,1.300516665243544,2.5756071983581235,6.463631737008319,21.14241655815972,2.990676058904888,24.13309261706461,1.024608838411105,0.0,4.9960036108132044e-14,11.390861958434034,16.37477182500005,7469.644674403283,6.463631737008319,train
SIM_03794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6015,2809.82,85.85,8.65,20.37,13.423,21.292,1,NONE,,PASS,79.78500848457747,19.62830886233333,4.97319113766667,12.452627527740987,13850.535964530774,99.55681760654629,42.415621689243096,64.8950077982412,35.36632227447447,28.412992495548128,50.96198203461214,31.419472020572613,1.326721143647686,2.3466476112415755,11.567405433651148,10.6006411328125,4.092087454367202,14.692728587179701,0.7485478596362932,3.1225022567582528e-15,0.0,16.603536243453217,39.58355328856889,13850.535964530774,11.567405433651148,test
SIM_03795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9126,1890.69,74.74,6.85,30.91,17.781,19.981,1,NONE,,PASS,78.732582222683,26.700265678849593,7.212334321150411,6.726334375310564,8865.176783559838,99.64423917324837,48.97210994253815,58.32197303598474,48.10858680873801,38.50432780260951,52.5950650725416,28.318605405807524,1.3388101875184963,1.635728791418839,7.669699901034376,19.744374953124993,1.5922896960281618,21.336664649153153,0.7991180651829553,6.2450045135165055e-15,1.2490009027033011e-14,10.88384024723759,25.494592671824574,8865.176783559838,7.669699901034376,train
SIM_03796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2271,1831.47,76.51,8.63,25.44,13.579,26.566,1,NONE,,PASS,93.67561065488478,21.75812776242074,1.4689722375792535,13.280761611446597,28762.13126988819,99.27485781304381,50.938152892376365,87.10935336119363,39.2038338061635,16.828279103117097,69.63392411065176,56.52121438517066,1.471703098239571,1.555989806854694,24.435881056944794,10.13423374392361,5.316780288836101,15.451014032759712,0.7101260826055872,6.2450045135165055e-15,2.4980018054066022e-14,14.465098235476617,75.83321733186239,28762.13126988819,24.435881056944794,train
SIM_03797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1919,2627.61,87.74,7.44,21.07,17.719,23.859,1,NONE,,PASS,73.3138404578264,27.999948633812597,10.1919513661874,7.963180473145596,9824.463060820797,99.69694207005053,41.0237597293197,54.75099901300342,50.45035789876144,44.204258371219815,62.05546212073125,25.98053574045029,1.4110405099615284,2.1997066959709786,8.2245604101092,22.153622688368056,5.153962736295518,27.307585424663575,0.9752726971679895,0.0,2.4980018054066022e-14,11.058251857968047,22.09814957423977,9824.463060820797,8.2245604101092,train
SIM_03798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2488,2810.72,48.56,7.41,26.86,12.996,26.614,1,NONE,,PASS,69.09449249058133,25.045924393925848,11.202875606074155,8.252724981785535,9076.109883335015,99.70638395209109,28.412772965609562,56.82818180040458,45.1277917007673,29.093826802022082,73.10232327498913,28.015501726416385,1.5003293909055142,2.399302433924474,7.747599381529173,15.081955145833335,12.675615183215632,27.757570329048967,1.1082669536358078,0.0,3.7470027081099033e-14,11.033019726024538,19.40167116503657,9076.109883335015,7.747599381529173,test
SIM_03799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5257,2345.66,33.17,7.11,25.87,11.956,18.97,1,NONE,,PASS,74.03499552131332,18.897950851783875,6.627749148216121,9.479983829301506,9006.898097461242,99.59585004521962,37.326488381674764,58.5710074188747,34.050361895106086,26.441997546032756,48.36763864460017,28.28687524276205,1.3077403068469344,1.9957079106589322,7.663147166939065,9.698658113715277,4.146110120545334,13.844768234260611,0.7326068494327644,3.1225022567582528e-15,0.0,13.782895388736474,26.959155443220357,9006.898097461242,7.663147166939065,val
SIM_03800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4611,2279.56,80.27,8.13,21.11,11.88,14.104,1,NONE,,PASS,63.729299252394696,16.226180611951467,9.234919388048532,9.423370404340893,6268.295084498645,99.58661450436308,37.6326308789228,41.843465166550494,29.236361462975616,26.45661169639959,33.20291728273889,17.491648591308603,1.2020998959121494,1.908595686594361,5.248223762732612,9.606923903645834,1.4743598721657059,11.08128377581154,0.6829261944520432,0.0,0.0,13.445889898920338,20.318412171109074,6268.295084498645,5.248223762732612,train
SIM_03801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2614,2475.99,71.46,9.27,30.75,14.308,15.299,1,NONE,,PASS,50.96903750221566,20.0111576898949,19.250242310105104,7.5702357923242785,5041.980409402971,99.69425418550462,30.991377347505516,28.94951295479596,36.05613998179262,33.07058535577513,38.36448027873295,12.426556250312299,1.2370621792777046,2.140973373009005,4.359769548247289,18.12397561284722,1.3556283239603706,19.479603936807592,0.9734371313581858,6.2450045135165055e-15,2.4980018054066022e-14,9.719240303539344,11.838284247805607,5041.980409402971,4.359769548247289,train
SIM_03802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7133,2130.75,31.18,8.44,29.23,10.972,25.387,1,NONE,,PASS,87.95334894981261,20.856641496515913,2.856658503484092,10.515507384829148,17610.713967372474,99.50648797912335,36.60791673162574,80.99660016032732,37.5795342279566,24.08995884282851,69.76441483939651,48.75262912225079,1.4727701458333828,1.8332311979882085,15.151711962376591,8.199820360243056,7.758887337366812,15.958707697609867,0.7651619125867296,3.1225022567582528e-15,6.2450045135165055e-15,13.81250341136451,47.35960955034854,17610.713967372474,15.151711962376591,train
SIM_03803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1622,2964.56,26.21,7.16,21.28,15.423,22.073,1,NONE,,PASS,84.53650093082015,19.580513418598425,3.581686581401574,15.779203628406169,19085.07770572992,99.46773876634623,51.92738843532304,67.83303722042386,35.280204357835,20.174322247679733,47.069315193837014,33.67893211385755,1.298343644695,2.4835561490699525,15.988498155390145,11.588941369791666,2.745006544945089,14.333947914736754,0.732051688753051,0.0,1.2490009027033011e-14,20.597641204904622,57.139120965326384,19085.07770572992,15.988498155390145,train
SIM_03804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.472,2871.64,48.93,9.36,28.96,15.854,17.595,1,NONE,,PASS,59.45431546311358,21.684177935706785,14.787822064293216,8.991251630476706,7069.2956491681,99.68689488827023,36.223863328750916,36.424991143803766,39.07059087514736,34.62201690466261,42.08408972309153,15.050656028270309,1.2628859311748633,2.468463868207061,6.076771769318172,18.79416090277778,1.7695697136709352,20.563730616448716,0.9483288081023787,0.0,3.7470027081099033e-14,11.778940067873302,16.646189080999495,7069.2956491681,6.076771769318172,train
SIM_03805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2597,2473.23,45.26,7.7,28.99,19.832,21.745,1,NONE,,PASS,78.60255428422705,27.71502483295561,7.544675167044399,8.673665965709214,11526.66682632486,99.64929804483573,50.58712919938524,56.696614932345234,49.9369816810011,36.26612062225639,57.12678085472734,26.2377429285092,1.3729366056999512,2.1262014516927894,9.909315243350207,23.039704144965274,1.4295190035913916,24.469223148556665,0.8828865677024615,6.2450045135165055e-15,2.4980018054066022e-14,13.151231467478233,30.263132312597126,11526.66682632486,9.909315243350207,train
SIM_03806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1708,1514.76,76.32,8.17,28.48,13.957,18.419,1,NONE,,PASS,71.68181901193626,23.777432820811352,9.393367179188647,5.014215502864501,5336.379902915843,99.66897624027143,39.386441528924614,53.28078122722807,42.84222129875919,37.42990641995281,52.0706610154689,25.738123984555095,1.3349162820882994,1.3000200248915226,4.579867922455884,14.908143836805554,3.4291903843168363,18.33733422112239,0.7712074873395297,0.0,6.2450045135165055e-15,8.546680593303064,15.509581626051608,5336.379902915843,4.579867922455884,train
SIM_03807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7275,2565.77,98.76,8.12,34.37,18.894,23.544,1,NONE,,PASS,81.76402339039429,26.75932075509129,5.9681792449087006,9.775958655696655,14025.992891057054,99.61898538623116,50.48554258001289,63.17040000069854,48.21499235151584,35.089705756457114,56.06821687290607,30.317496371689206,1.3648879615904568,2.2450332036846468,12.272658794462439,20.3191751953125,2.8696078008973602,23.18878299620986,0.8665684457554068,1.2490009027033011e-14,1.2490009027033011e-14,14.428685689101211,37.41604831843053,14025.992891057054,12.272658794462439,train
SIM_03808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1349,1766.6,58.0,8.32,27.03,12.988,17.02,1,NONE,,PASS,84.33936790272196,18.668434745899603,3.4664652541003953,9.451037500656614,11229.61732187913,99.4650154250732,50.78948216603728,68.17625014612258,33.63681936198127,24.133511884603664,41.69994365247987,34.00157137522021,1.2601941903448168,1.5088694275474819,9.591320197011802,9.203468533854165,1.6951762681846405,10.898644802038806,0.5838006747958674,0.0,0.0,14.67875246024733,42.12579257725577,11229.61732187913,9.591320197011802,train
SIM_03809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1205,2381.11,29.43,7.76,26.07,17.087,21.554,1,NONE,,PASS,71.47561814668641,26.53210683414073,10.588393165859271,7.343702578857458,8329.228852021248,99.69158490876703,41.145000643072336,51.53447937306611,47.80559789935267,43.18889873710045,56.08122000555053,23.851605074575662,1.3649865423371292,2.0272240844402862,7.09132015473136,20.717556835937497,3.7299662072371405,24.447523043174638,0.9214316524504675,6.2450045135165055e-15,6.245004513516506e-14,10.687779401605775,20.083263106206008,8329.228852021248,7.09132015473136,test
SIM_03810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0534,2780.9,61.25,7.49,23.76,14.514,19.058,1,NONE,,PASS,82.8835425292306,17.449803742849035,3.6035962571509645,15.844587328916928,16170.211911251536,99.43023527171358,53.202750303803406,63.42422347063588,31.441087824953218,17.1158915522319,38.68817570971108,30.321465408944835,1.2392883349355215,2.3493183817202064,13.660676787879558,9.869329515625,1.7084356376628502,11.57776515328785,0.6634897058961159,0.0,0.0,21.7193132813105,55.75937288783649,16170.211911251536,13.660676787879558,train
SIM_03811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7096,1970.24,87.91,9.1,30.88,18.101,25.094,1,NONE,,PASS,78.02591251994741,30.983777758021038,8.725822241978966,5.985574334475117,8944.943460292721,99.69620075044283,42.878079663564506,61.53125218719876,55.8266265910289,48.58086586193102,69.87579964494014,31.745689355353246,1.4736815725629298,1.7043832248711035,7.737946433502211,23.560684631944444,5.862108370761721,29.422793002706165,0.949619288922547,0.0,0.0,9.176838963667597,21.512132718079048,8944.943460292721,7.737946433502211,train
SIM_03812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.061,2532.85,70.63,6.81,21.25,12.858,27.526,1,NONE,,PASS,69.85947677468674,26.589215455213523,11.471784544786473,7.165592796282287,8386.862216916414,99.71709367722991,27.859873146913223,58.2194757063647,47.90849631570004,30.173199205617337,78.4318744811647,29.44715950060623,1.5454053775532963,2.121675474400509,7.025366631584121,15.653577421875,14.413151429087625,30.066728850962626,1.1307866116473642,6.2450045135165055e-15,2.4980018054066022e-14,9.816899647126125,17.503490641472148,8386.862216916414,7.025366631584121,test
SIM_03813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3028,2710.37,77.3,7.58,29.74,13.787,20.646,1,NONE,,PASS,82.83208138611062,18.473873447381482,3.8289265526185186,13.995326876856465,15719.886843287557,99.48363777355651,47.77878830684229,67.12462607194004,33.28625846375042,23.08352545332632,46.3685228517424,32.6018768947284,1.293299720698326,2.335851323287028,13.547714328602956,9.89202748263889,2.955777974394967,12.847805457033857,0.6954581286717068,0.0,1.2490009027033011e-14,19.105282292082308,50.21725076916288,15719.886843287557,13.547714328602956,train
SIM_03814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.967,2405.21,84.52,7.19,23.62,19.012,19.926,1,NONE,,PASS,72.95713320682637,26.970063432567507,9.996936567432495,7.736987826907847,8873.191344087249,99.67832381260232,46.71834732192469,49.2454429734658,48.59470888750902,37.99609636004645,54.89182973154269,21.95166263387666,1.3559987996092386,2.030975465891657,7.492582320879844,23.102770529513883,0.9328542130578978,24.03562474257178,0.8911964483386322,6.2450045135165055e-15,3.7470027081099033e-14,11.557950580121357,22.370724691372306,8873.191344087249,7.492582320879844,train
SIM_03815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0148,2653.25,35.78,8.6,32.44,12.639,16.132,1,NONE,,PASS,53.39724426691461,18.162965842902473,15.851834157097537,8.826347885305259,5683.219654711363,99.66733824987072,29.430403820151657,33.96199177005755,32.726064581806256,28.214650083140555,39.4340919206563,13.656296177010772,1.2444334982119662,2.3070074183317595,4.941573505484963,13.730818093749999,3.286395621751861,17.01721371550186,0.9369182248477147,6.2450045135165055e-15,3.7470027081099033e-14,11.397528625408778,14.083177147987422,5683.219654711363,4.941573505484963,test
SIM_03816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.992,2157.76,74.72,9.45,25.75,10.32,17.349,1,NONE,,PASS,62.79221582947444,17.576797054986486,10.415202945013524,7.852605016262631,5785.964478409689,99.63607606887408,28.904154810172273,47.66531845682426,31.66990460357925,22.759809396579982,46.35613940345804,21.59858511950236,1.2932107677350662,1.835104214820957,4.920773302468281,9.045643958333335,5.168079627181533,14.213723585514867,0.8086640325338725,9.367506770274758e-15,4.9960036108132044e-14,11.73336323345575,16.356892587235,5785.964478409689,4.920773302468281,train
SIM_03817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5219,1596.06,34.94,7.0,31.09,19.388,22.273,1,NONE,,PASS,82.58773361120738,30.988486817863624,6.533413182136386,5.504520975076495,9140.188332432732,99.6551181675453,50.581170992179395,64.76592679677393,55.83511138353806,45.8054410979769,61.26573192525116,34.158996635494994,1.4048646768841002,1.3816473412431718,7.912307123772005,23.939428195312505,2.1472401670470087,26.086668362359514,0.8418180763612373,6.2450045135165055e-15,0.0,9.151692571428347,25.234809642259698,9140.188332432732,7.912307123772005,train
SIM_03818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6287,2046.91,89.02,7.5,21.82,10.719,21.145,1,NONE,,PASS,83.90619047979962,18.986880125102417,3.64181987489758,9.753559717062975,12667.766180818193,99.52349836011047,37.799058446500055,74.12609983346017,34.21059482000435,23.72284549133763,56.985624925415834,41.66501092409271,1.3718606101962942,1.7179411225393155,10.631867767874692,7.6259897578124995,5.315367231988955,12.941356989801456,0.6815947066886351,3.1225022567582528e-15,1.2490009027033011e-14,13.88413244046526,38.317238887017474,12667.766180818193,10.631867767874692,test
SIM_03819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4936,2849.57,37.98,8.0,33.66,15.713,20.607,1,NONE,,PASS,83.6375737223532,18.81310128281124,3.6804987171887595,15.67990020794276,17335.177948388733,99.44974504195571,54.30781891393259,64.18987693578043,33.89747978884908,17.541148257668485,41.41723236590029,30.97762041990903,1.2582168757791459,2.4875998402980066,15.133155492214378,11.48091307638889,1.907105940308373,13.388019016697262,0.711632750785717,6.2450045135165055e-15,0.0,21.91689811768468,57.64770542198156,17335.177948388733,15.133155492214378,train
SIM_03820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5331,2132.49,42.84,6.62,25.26,12.97,19.468,1,NONE,,PASS,84.51993105814668,19.04496058526325,3.488139414736756,11.046515034311007,13715.400758767415,99.48198983187208,47.612785004425774,70.45067399906422,34.31524429777163,25.94079359533484,47.652926565512864,35.49749593227561,1.302559170956629,1.8106397714825821,11.645377045447656,9.35495289670139,2.8478268295479676,12.202779726249357,0.6407353625972696,3.1225022567582528e-15,6.2450045135165055e-15,15.800485006535814,45.56306303733173,13715.400758767415,11.645377045447656,val
SIM_03821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.37,1622.16,30.44,7.1,32.83,10.926,20.839,1,NONE,,PASS,68.48948972297599,22.170047823327323,10.199952176672673,5.182566924455668,5136.732068534932,99.6805144421971,29.27747847576593,55.44487159408408,39.94603211410329,27.106203744666654,61.17563719033708,27.641025201227865,1.4041618394700466,1.4122721929091266,4.472101311101533,11.141517968749996,8.237462419890965,19.37898038864096,0.8741063863764155,0.0,6.2450045135165055e-15,8.942941395912717,13.930425464184262,5136.732068534932,4.472101311101533,train
SIM_03822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2048,2673.28,36.26,7.79,29.15,16.061,26.022,1,NONE,,PASS,90.37879661650595,20.068431031101913,2.1363689688980796,18.55157519784755,27611.02955312481,99.30603695842383,57.69693002232113,77.25648897687417,36.15933519117461,10.999232900469588,54.62801286719886,44.86262562325419,1.3540132735639372,2.2993986713895853,23.749388268402022,11.60181525,3.3956170864550073,14.997432336455006,0.7473146412498362,6.2450045135165055e-15,3.7470027081099033e-14,22.17255649341094,79.8652150734298,27611.02955312481,23.749388268402022,test
SIM_03823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3716,1876.86,90.37,6.65,22.53,11.768,22.003,1,NONE,,PASS,73.20262454401167,22.964834561449166,8.40676543855084,6.250493582558982,6986.820323973993,99.66697070732185,32.308634875263884,60.41241684724732,41.3780802908994,28.841184739849485,63.1512998137835,31.246631608134894,1.419655151491405,1.5790122811200846,5.8780490273831525,11.715059552083334,7.8786531271258795,19.59371267920921,0.8532050438587081,0.0,1.2490009027033011e-14,9.781571692783356,18.243151256107872,6986.820323973993,5.8780490273831525,val
SIM_03824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6883,1639.84,97.61,7.01,23.05,11.843,25.428,1,NONE,,PASS,67.91823510737991,26.955592904122263,12.732707095877737,4.473682788339926,5101.968545322697,99.72718784830593,26.827803818436287,56.1557988323667,48.568635863283355,30.71620011686912,77.65123280882067,28.530032960417586,1.5387192244358627,1.3820323522347115,4.299861931481021,14.924109962673612,14.152348553666155,29.076458516339766,1.078679983770387,0.0,0.0,7.470237821740791,11.54561538469044,5101.968545322697,4.299861931481021,val
SIM_03825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7189,1760.73,32.24,9.04,22.05,12.431,23.482,1,NONE,,PASS,86.74864682411994,23.178284196289784,3.5406158037102085,7.822137570956176,13235.964495286305,99.55574463029788,40.83196009802899,77.60386655053178,41.76267422754916,30.75823743009647,66.24363353016486,46.64373781327347,1.444249345353321,1.4789067692018252,11.117410102056498,10.592698627604168,6.313190184136884,16.90588881174105,0.7293848271325979,6.2450045135165055e-15,0.0,11.206006567791125,36.85908292534088,13235.964495286305,11.117410102056498,train
SIM_03826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4111,2618.24,92.63,7.82,24.59,15.963,18.492,1,NONE,,PASS,59.47594807545013,23.440125371963724,15.970974628036274,7.660021101827696,6449.710741396795,99.70743625099962,35.06777796138784,37.59022769858066,42.23446012966437,39.217263571396515,46.58691028738537,15.597717859083524,1.294869450254821,2.2180856756696135,5.463980004775985,20.45785042447916,2.6470176499104663,23.10486807438963,0.9856972907672631,6.2450045135165055e-15,1.2490009027033011e-14,10.195901657602423,14.386419102490194,6449.710741396795,5.463980004775985,train
SIM_03827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5664,2096.78,35.73,8.11,32.95,15.977,18.461,1,NONE,,PASS,85.87284357141013,20.237137807412797,3.329262192587202,11.788124555694187,14770.53937066492,99.43779869343973,58.28154681412507,66.13691220610008,36.46331136470774,18.15742492421802,45.05915842201032,32.21049634537879,1.283928066713165,1.8261980500697095,12.86445416170802,12.244504097222222,1.0015878880688445,13.246091985291066,0.6545437458274889,0.0,6.2450045135165055e-15,18.074188311181533,54.27073431819297,14770.53937066492,12.86445416170802,train
SIM_03828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0462,2994.42,31.15,8.58,25.57,11.555,15.241,1,NONE,,PASS,48.14345457661675,15.909582286297923,17.136617713702073,10.559634952293258,5764.626630132847,99.64735625088353,25.688261243893447,30.21755877146401,28.665914029365627,23.801257856652608,35.8547167567506,11.77462082233274,1.2199368842254363,2.545122527823425,4.8996737601411775,12.095999265625,3.5266876125633857,15.622686878188386,0.9819671313208126,6.2450045135165055e-15,1.2490009027033011e-14,12.302101054987586,13.801344941221327,5764.626630132847,4.8996737601411775,train
SIM_03829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7632,2315.69,84.31,9.1,26.74,19.783,22.492,1,NONE,,PASS,90.74153634776661,20.65567740191481,2.10752259808519,19.24803954926661,24822.952484581798,99.16879895196392,72.94911258771064,65.77390045981552,37.217436760206866,4.0146059744297435,56.97453097450846,42.64158348675866,1.3717760795954232,1.9759415064579013,21.181031194640674,14.835401847222226,0.6754169715016936,15.51081881872392,0.7509227858722292,0.0,6.2450045135165055e-15,27.61521913178141,88.44600700429038,24822.952484581798,21.181031194640674,test
SIM_03830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1729,2688.81,94.3,7.99,20.76,17.631,20.054,1,NONE,,PASS,87.25660722000774,18.47475419008502,2.6981458099149767,19.192539328969954,20968.22476928944,99.28620693433267,66.46233828429995,62.002739224879676,33.28784538754058,7.7048611029369605,48.29369497867143,35.51185292224596,1.3072033154913054,2.2485686796982276,17.535078151709055,12.216873575520832,0.708363645620836,12.925237221141668,0.6996161945190237,3.1225022567582528e-15,1.2490009027033011e-14,27.05539997786544,76.47532032151909,20968.22476928944,17.535078151709055,train
SIM_03831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9731,2040.43,75.1,7.94,24.41,10.108,25.91,1,NONE,,PASS,86.34103561577801,21.562033165363857,3.4110668346361397,9.059769537636587,14881.126006190842,99.55598724104053,31.85281451908144,79.95667130222635,38.850510207862804,22.263927450704394,74.04541999933679,49.661320426182236,1.5082090219166602,1.7275392759869368,12.599172550200347,7.886253514756944,9.603614220876834,17.489867735633776,0.8111418622492708,3.1225022567582528e-15,6.2450045135165055e-15,12.522628811833941,38.58467541866473,14881.126006190842,12.599172550200347,train
SIM_03832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8836,2169.83,57.92,7.4,20.12,15.703,22.265,1,NONE,,PASS,67.66877861602653,26.98874498810156,12.894855011898441,6.149107078723513,6698.382806588169,99.71660880904386,35.707226883708984,49.712510727304235,48.628369347930736,40.72808122973869,61.83121856008358,23.172777002181263,1.4092841302988648,1.8106104737536204,5.589452660724439,20.34305948263889,6.243181058325231,26.58624054096412,0.9850862110366788,0.0,1.2490009027033011e-14,8.8760573577888,14.995897771898125,6698.382806588169,5.589452660724439,val
SIM_03833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3976,2528.02,43.24,9.17,29.08,10.145,26.769,1,NONE,,PASS,67.47083522181984,23.208348016260697,11.189251983739295,7.5026793560237,7755.987271049827,99.70321914557545,21.843404977553522,58.379501091574134,41.816843272541796,21.236284257505066,76.82944482633518,29.64513628380639,1.5317119027363804,2.1739510262478787,6.669700590764416,10.906607076388887,15.938100530460984,26.844707606849873,1.1566832584568878,6.2450045135165055e-15,1.2490009027033011e-14,11.020371192886348,17.07204329695892,7755.987271049827,6.669700590764416,test
SIM_03834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6053,2938.49,38.21,7.94,21.49,11.243,17.173,1,NONE,,PASS,52.408682862454455,17.088008273351864,15.517291726648134,9.990359946523201,6163.422994705728,99.66001722154837,25.347160436080568,36.249823294669476,30.789204096129485,23.185693353911567,42.73364992989632,14.858654590082084,1.26745053439409,2.4634718422592523,5.167082072557932,11.581391238715279,5.392159411922736,16.973550650638014,0.9933018745729224,0.0,1.2490009027033011e-14,12.209760222834307,14.36462661524538,6163.422994705728,5.167082072557932,test
SIM_03835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9706,2210.88,85.34,7.21,26.91,11.402,27.106,1,NONE,,PASS,72.55831965205681,25.37407973224218,9.596520267757802,6.631817985493692,8039.1143557384075,99.70003718042165,26.640509603016394,62.59286944409921,45.71906258061654,26.505517763651557,79.00532409117872,33.24688100978596,1.5503354417552768,1.887578211492765,6.863537187721865,12.614611831597221,14.389542301680237,27.00415413327746,1.064241715098104,1.8735013540549517e-14,3.7470027081099033e-14,9.863115886728423,18.246745080145534,8039.1143557384075,6.863537187721865,train
SIM_03836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1224,1624.44,25.47,8.13,20.64,10.063,16.839,1,NONE,,PASS,50.07215473617922,19.088707117145187,19.03369288285481,4.90602831056367,3248.655008727709,99.69798648700083,22.67063121056923,35.434821148255885,34.39406687773907,24.870172282134266,48.956723872384295,14.902367850246248,1.3120262282984965,1.3579143062846246,2.7156405361444915,11.979103798611114,7.396566540368818,19.37567033897993,1.0150331408027626,0.0,1.2490009027033011e-14,7.942992521507273,7.993863667617183,3248.655008727709,2.7156405361444915,test
SIM_03837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5587,2346.02,68.81,6.66,31.75,15.84,17.365,1,NONE,,PASS,62.386797564756634,22.807802161306686,13.750897838693318,7.299957768164152,6225.116816777407,99.68883650743966,38.077992836177245,39.25713303231156,41.095139029381414,36.52774574203941,44.044618619130716,16.427988517974892,1.2767133069796561,2.035264297120276,5.400532818386065,18.821066153645834,1.5524241196241644,20.373490273269997,0.8932684582749282,6.2450045135165055e-15,4.9960036108132044e-14,10.496962929872103,15.702568011930259,6225.116816777407,5.400532818386065,train
SIM_03838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1372,2389.52,67.18,9.21,30.83,18.447,21.783,1,NONE,,PASS,75.54489045657277,27.29980815407262,8.837391845927385,7.828052682904341,9746.864155088015,99.67240062092368,45.889848301264834,54.804951056903306,49.18884352085157,41.15393300471518,54.731342251970595,25.628601237455424,1.3547905997998433,2.0667472107748983,8.430272316753987,21.875239947916665,2.5705222811948176,24.445762229111484,0.8954554585565699,6.2450045135165055e-15,1.2490009027033011e-14,11.761587261439763,24.807374876260347,9746.864155088015,8.430272316753987,train
SIM_03839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9292,1713.72,52.31,9.44,33.86,15.269,22.626,1,NONE,,PASS,91.43902091071881,22.795016400874918,2.1341835991250866,10.416460326742701,19906.546586446148,99.39217256455298,55.26112945689995,80.86456143090649,41.072101623198044,21.623995209211213,57.27808924022048,45.9920639933845,1.3740909277942532,1.4970078114227954,17.389220956960102,12.339737600694445,3.0233264902071504,15.363064090901595,0.673965915212587,6.2450045135165055e-15,6.2450045135165055e-15,14.190312018367132,62.247352354018616,19906.546586446148,17.389220956960102,train
SIM_03840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7179,2353.65,70.86,6.91,20.64,17.927,25.985,1,NONE,,PASS,76.63772590701244,30.43889533802129,9.279004661978712,7.0309379178190845,10051.51142274589,99.70127512935997,41.17372544840704,60.28598739072294,54.84485646490322,46.4521566770466,70.85455780828593,30.50421719012212,1.4817147312109904,1.9674811054805392,8.402336288647145,23.325646914062503,6.90228069924589,30.227927613308392,0.9930691399155548,0.0,1.2490009027033011e-14,9.94097503124727,22.321055744401754,10051.51142274589,8.402336288647145,train
SIM_03841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2035,1898.92,87.57,8.01,24.35,16.71,18.27,1,NONE,,PASS,81.30751147777968,23.74463911441339,5.458860885586611,7.940818481381279,10124.19248433505,99.58182448542428,52.42376591201807,60.71044949112066,42.783133539483586,30.33377884869413,48.90341336213729,29.138469527980455,1.3116377876245193,1.6074050127720707,8.569964900885493,15.916668007812497,0.9696802187148046,16.8863482265273,0.711164661006661,0.0,6.2450045135165055e-15,12.667069709443144,32.40661093326059,10124.19248433505,8.569964900885493,train
SIM_03842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9288,1593.76,73.12,7.62,20.49,17.347,26.567,1,NONE,,PASS,87.5184689620734,31.444335676445426,4.4844643235545805,5.98663128321938,12726.969048361232,99.62437059010017,46.7965505261445,76.53999663300006,56.65646067828005,48.08447445608356,76.78522558283225,46.43311196415122,1.531335754619148,1.3315878316237337,10.633393433295922,20.376806840277784,6.418247931618757,26.79505477189654,0.8521424986557561,0.0,2.4980018054066022e-14,8.7414058233414,31.587956453506067,12726.969048361232,10.633393433295922,train
SIM_03843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3443,1650.71,65.2,9.23,24.52,15.776,23.833,1,NONE,,PASS,80.93775622458936,28.606883373287534,6.7374166267124735,5.538367286242713,8636.062937725039,99.6644857493901,42.29590692703603,66.96552573609053,51.54393400592349,42.775526728874034,68.59177183792215,36.87484005211626,1.463208911371918,1.3980977261169074,7.314464658138545,18.117328639756945,6.024346589662174,24.141675229419118,0.8439114081180221,1.2490009027033011e-14,2.4980018054066022e-14,8.714158548879078,22.46151408210685,8636.062937725039,7.314464658138545,train
SIM_03844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.41,1991.98,90.38,7.2,30.32,13.15,18.298,1,NONE,,PASS,84.04475147643666,18.834428805869454,3.575571194130549,10.420839196237278,12429.902477964295,99.4768602497898,49.337346381252935,68.50688350509274,33.93590775832334,24.701116897192115,44.23727417939583,33.82804226680048,1.2780802254534456,1.720015727425582,10.732852615219432,9.443908593749999,2.20683669388996,11.650745287639959,0.6185876623988292,3.1225022567582528e-15,1.2490009027033011e-14,15.643316724199607,44.16220855511702,12429.902477964295,10.732852615219432,test
SIM_03845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6923,2825.45,66.26,8.41,33.14,15.288,20.177,1,NONE,,PASS,66.50741186604957,22.40787672814502,11.284423271854983,9.200801853554662,8417.775221014961,99.67435977088412,37.22840766685423,46.643717501706426,40.37455266332436,35.05681924914888,49.37844989890602,20.412298201235224,1.3151031426627884,2.462363266876231,7.336042220902225,16.699623591145837,3.920678559525808,20.620302150671645,0.9202256153422995,0.0,2.4980018054066022e-14,12.646470069527227,20.794354791832752,8417.775221014961,7.336042220902225,train
SIM_03846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6422,2693.05,51.76,7.57,23.8,12.157,24.748,1,NONE,,PASS,61.84928868340276,23.89992583161786,14.742274168382133,7.521858393104057,7046.782854920249,99.72069369699396,24.893806693326447,49.20430707915088,43.062929426338485,27.333386483969345,69.06307188976672,22.881495637508433,1.4670442104987955,2.275408761461982,5.9539598032734675,14.952049175347224,13.141834746249867,28.09388392159709,1.1754799625541485,1.2490009027033011e-14,2.4980018054066022e-14,10.089651267673522,14.412038517346268,7046.782854920249,5.9539598032734675,train
SIM_03847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5348,2857.85,65.87,7.44,23.0,12.922,22.571,1,NONE,,PASS,72.3232407830717,21.36052451879866,8.174275481201342,10.081979761170908,10299.465927925923,99.6472180218986,33.98996511018532,58.0718912463432,38.487431565402986,27.920010022289027,58.02232035755893,28.094922056625784,1.3797827602628,2.4081461845088743,8.67876885659288,12.212588524305557,6.836438024064199,19.049026548369756,0.8917864601875936,0.0,1.2490009027033011e-14,13.490074510985316,25.614081893140817,10299.465927925923,8.67876885659288,train
SIM_03848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3681,1802.26,87.0,8.11,28.92,16.846,22.111,1,NONE,,PASS,92.85515145967378,18.912830104457814,1.4552698955421848,18.542852196451815,24983.622765872362,98.97113334388757,71.70696034826352,74.74697442101204,34.07717135938345,2.444431127946605,49.18972356692166,50.79600152037356,1.31372530392186,1.549018908643333,21.473097150659914,11.197327613715276,1.143546617784027,12.340874231499303,0.6525133553962672,0.0,1.2490009027033011e-14,23.979963722573522,93.82054931179442,24983.622765872362,21.473097150659914,train
SIM_03849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9058,2923.3,89.87,7.11,21.36,17.878,18.266,1,NONE,,PASS,82.64349398435087,18.93015344506744,3.97564655493256,16.919365667542493,16762.11354076234,99.42122376534935,62.07673448466794,54.23256468082359,34.1083845857071,12.179176846257873,48.27238689274595,31.70617767939507,1.307048613507086,2.449656058393945,14.046253544492744,13.413214949652776,0.2527567264347327,13.665971676087509,0.7219155257110924,3.1225022567582528e-15,0.0,24.73520077756309,59.88115830201457,16762.11354076234,14.046253544492744,train
SIM_03850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5503,1667.77,54.81,9.42,33.26,18.735,22.972,1,NONE,,PASS,92.52861234843867,25.4919102878319,2.0583897121681045,10.773168443749238,22188.672493610975,99.35403752053645,63.65395147246268,79.44374160536131,45.931369887985404,16.086737224560117,56.59890447283681,45.904324392566814,1.3689170565131317,1.4540213112840787,19.34487529744101,16.952761424479167,1.6296187022523831,18.58238012673155,0.7289520446649898,3.1225022567582528e-15,6.2450045135165055e-15,15.110252673381854,70.29726690842554,22188.672493610975,19.34487529744101,train
SIM_03851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7082,1557.52,98.97,7.5,33.54,14.975,16.835,1,NONE,,PASS,80.31820523980473,22.254728944255575,5.453471055744423,6.593181067615837,7886.600252724521,99.57668722920953,50.13273043785769,60.531637418670556,40.0986107103704,31.28353012735693,44.08498737134771,29.79977406624569,1.27699960788318,1.3591422944967624,6.88210229291871,13.43246393576389,1.108264431698905,14.540728367462794,0.6533770150103791,3.1225022567582528e-15,6.2450045135165055e-15,11.313317456155572,27.8363343055193,7886.600252724521,6.88210229291871,train
SIM_03852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9496,2632.54,73.2,8.9,32.35,14.291,22.956,1,NONE,,PASS,85.07970397909868,20.37624878417822,3.5733512158217797,13.175230308153001,17568.89105539951,99.49952402211731,47.35183363542148,71.66036910463109,36.71396177329409,25.95048354012459,54.01354735022354,36.20909792375841,1.349399975126185,2.288325883699434,15.271695073946134,11.041555604166666,3.9906689294722133,15.032224533638878,0.7377326755703495,3.1225022567582528e-15,1.2490009027033011e-14,17.7040760108785,51.955602227230514,17568.89105539951,15.271695073946134,train
SIM_03853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2534,2159.28,38.13,7.71,27.87,11.389,15.431,1,NONE,,PASS,70.48068365387714,16.389155292770663,6.864244707229327,9.517202742578691,7292.080159319241,99.55924184253183,39.033253295381655,51.58128333607359,29.530009536523714,25.09493232202173,37.45836014930836,23.199104736184832,1.230851745292866,1.8494218881771114,6.245661821063984,8.377481425347222,2.2111934694488573,10.588674894796078,0.6460781355502071,9.367506770274758e-15,1.2490009027033011e-14,14.348206771076228,25.19730932470053,7292.080159319241,6.245661821063984,val
SIM_03854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3809,2929.5,55.15,8.48,22.45,13.098,22.096,1,NONE,,PASS,79.77996622423096,19.451073785163526,4.92982621483647,12.942053252256459,14437.042324750535,99.5582163081667,40.68203202219812,65.91246385355646,35.04697979308744,26.947210131579276,53.08231117391657,32.19400352820999,1.3424383581337505,2.463937070892494,12.142674100698684,10.2304542109375,4.744422919722382,14.974877130659882,0.7698740591936933,3.1225022567582528e-15,1.2490009027033011e-14,16.97522684197935,40.412254911116875,14437.042324750535,12.142674100698684,train
SIM_03855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6421,1554.71,80.5,7.78,22.29,19.433,24.743,1,NONE,,PASS,94.71063086548611,23.338688368503952,1.3034116314960433,16.162636692155896,29103.702647250444,98.96040826313872,73.62592352248564,79.9448176355164,42.05169075406118,2.2070957192776586,59.649919829026544,55.33954537524626,1.3923128232379351,1.3069240992533826,24.46522526207207,15.760462551215275,1.2998252599331115,17.060287811148385,0.7309874291895341,0.0,6.2450045135165055e-15,19.415639927353617,95.4588868389342,29103.702647250444,24.46522526207207,train
SIM_03856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0112,1605.88,35.31,8.54,33.48,11.289,15.984,1,NONE,,PASS,75.33715229465723,18.089354311774734,5.921845688225263,6.951808671590173,6490.096863255172,99.56710285503337,40.47038774257348,58.570454652564955,32.59343119238691,27.298182473202598,42.398160320710915,28.840129221348743,1.2650909186682087,1.4010686386947413,5.662360311603566,8.567121124999998,2.553523213862412,11.12064433886241,0.6147618177628238,0.0,6.2450045135165055e-15,11.803292050484384,23.503704313329422,6490.096863255172,5.662360311603566,val
SIM_03857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5534,2451.05,44.53,9.29,23.51,11.995,22.478,1,NONE,,PASS,64.94461389411002,22.440572217287418,12.112827782712579,7.470989791984788,6978.0945705074455,99.69519227302646,28.031016356880677,51.290980737308956,40.43346345457193,27.449587531718482,62.1749384364898,24.18928448843955,1.4119771974523097,2.0689159261648444,5.89016584370261,13.175583348958336,9.440239610151044,22.61582295910938,1.0078095487104806,1.2490009027033011e-14,0.0,10.499366346016394,15.997756422676208,6978.0945705074455,5.89016584370261,train
