simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_03934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1159,1646.79,80.12,8.44,24.89,17.776,26.894,1,NONE,,PASS,90.09096195952179,30.735342491148497,3.380557508851503,7.038739833677231,16555.075526734443,99.57257817732211,50.07590252756583,80.15179333797767,55.378995479546845,44.17074111476751,75.59405672468063,49.158373976532054,1.5212378338174084,1.396511304228213,14.039039656201753,19.85681606684028,5.658427217455389,25.51524328429567,0.8301597189503853,6.2450045135165055e-15,3.7470027081099033e-14,9.822137758111168,41.568500185615456,16555.075526734443,14.039039656201753,train
SIM_03935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2983,2149.78,96.99,8.18,31.02,19.753,20.063,1,NONE,,PASS,90.06890159099545,20.08383388346494,2.2144661165350636,18.06286186336175,21483.131984567903,99.15978091416974,74.88581079435386,60.45622525304596,36.187088078315206,3.852317231119543,57.453772687539015,44.929005191237,1.375432423282109,1.860553127351809,18.592836661983775,14.509186368923611,0.14777876080723376,14.656965129730844,0.7297892033352233,3.1225022567582528e-15,2.4980018054066022e-14,28.360381192176288,86.4867484639226,21483.131984567903,18.592836661983775,train
SIM_03936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.58,2761.37,89.38,7.08,28.46,14.456,17.996,1,NONE,,PASS,69.16093392659491,19.766194916220826,8.813805083779165,10.425547814853347,8930.749028549251,99.62245016731357,40.714721516471776,47.98191581072969,35.6147656148123,31.15482905522015,41.716832645544514,20.73390536286525,1.260312412159271,2.3697471989005234,7.66417303530065,13.340062326388885,2.3474129526549836,15.68747527904387,0.793651754702175,0.0,2.4980018054066022e-14,14.557426985185012,25.31832577047869,8930.749028549251,7.66417303530065,val
SIM_03937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1739,2890.89,53.38,7.87,31.9,17.961,23.013,1,NONE,,PASS,84.05706195155008,22.841581957652267,4.332318042347728,13.601028613317807,18061.020912217748,99.52952106052746,54.144204295633116,65.23244705808989,41.15600352730138,23.43319445861797,48.98552969852833,31.34384795556478,1.3122361665600906,2.5091942047775704,15.67635192113961,15.99084943489583,2.380533541497813,18.371382976393644,0.8042955610716341,3.1225022567582528e-15,4.9960036108132044e-14,19.1038427237757,52.163027320858035,18061.020912217748,15.67635192113961,train
SIM_03938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5947,1949.62,54.47,6.6,34.01,11.593,24.879,1,NONE,,PASS,83.50278075183593,23.042341840126866,4.552358159873131,7.778573236396657,11778.498217274015,99.6010210586475,35.01594793343834,74.6134340295272,41.51773304527363,27.20304960235804,70.46587310574061,43.792338395083156,1.478519373249381,1.7039086590236432,10.294049662348426,10.136980115451388,8.552641330056922,18.68962144550831,0.8110990443237608,3.1225022567582528e-15,6.2450045135165055e-15,11.519710738597231,31.98127542516005,11778.498217274015,10.294049662348426,test
SIM_03939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5654,1675.8,66.92,7.12,33.22,12.647,21.99,1,NONE,,PASS,92.44177923023136,19.011021665814,1.5543783341860051,12.566049646697738,22018.194107058007,99.25014621991302,52.88616854554412,83.95753319898202,34.254093091556754,15.369549048270796,55.739805493723125,51.62598200612534,1.3624005328908042,1.4608314236681559,19.193740210058095,8.307386189236109,3.2946467126841057,11.602032901920214,0.6102792951303203,6.2450045135165055e-15,1.2490009027033011e-14,15.651046271658814,72.42625999116274,22018.194107058007,19.193740210058095,test
SIM_03940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1818,2762.54,31.68,7.44,24.65,16.039,26.137,1,NONE,,PASS,86.79291077861066,23.59187542202039,3.5899245779796036,13.00689934903426,20831.62222450338,99.52916883197948,48.48829614664684,74.36099326283572,42.50788364327998,29.189127616700546,62.75458121374904,38.555899979484494,1.41653039597976,2.340803446130889,17.651412501398827,14.181490671875,5.128162296471435,19.309652968346434,0.8184874081830316,6.2450045135165055e-15,1.2490009027033011e-14,16.575720414695837,53.48685776855214,20831.62222450338,17.651412501398827,train
SIM_03941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.676,2304.11,86.75,9.39,34.81,13.771,15.05,1,NONE,,PASS,66.27047633093368,18.341017029349203,9.334982970650792,9.02646309371744,6813.402236153113,99.6082451317985,41.422663253610786,42.41881665754384,33.04687753035893,27.078804668961528,36.82437743622441,17.908404803508816,1.226525052889427,2.018966902171448,5.970215660699388,12.259843368055556,0.973274735010491,13.233118103066047,0.7215040519231011,3.1225022567582528e-15,0.0,13.47676278126419,21.857198019926287,6813.402236153113,5.970215660699388,train
SIM_03942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5342,2335.93,76.46,9.35,24.83,11.12,18.018,1,NONE,,PASS,56.37270786041194,18.90413659932626,14.630063400673741,7.542296789471249,5344.5402836476,99.67711803052869,26.380643240813782,40.739373365763285,34.061507386173446,25.07293408455904,48.339136849871,17.54043059617795,1.307533295894831,1.9805172060661806,4.5313660898562445,11.76811721701389,6.298782737247334,18.066899954261224,0.955711458142189,0.0,3.7470027081099033e-14,10.510284572895165,13.000894957340192,5344.5402836476,4.5313660898562445,train
SIM_03943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0202,2720.02,41.76,7.39,27.89,12.51,19.695,1,NONE,,PASS,53.29298428434832,20.795029053721287,18.225170946278713,7.946321480762294,5814.512287994467,99.70785797601627,25.442855000573527,37.35407154336319,37.46852081751583,28.20002701702557,52.03817401453558,15.644043834001431,1.3346754262127507,2.329850113096113,4.980456802443602,15.576579317708333,7.71250243248474,23.289081750193073,1.1199350426502759,6.2450045135165055e-15,0.0,10.139967528431109,12.228986451936985,5814.512287994467,4.980456802443602,train
SIM_03944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4011,2776.92,99.86,7.0,33.6,14.396,17.532,1,NONE,,PASS,61.7942289247058,20.02200990812285,12.379090091877153,9.413167041466247,7253.101110165182,99.66102130988772,35.91784968848868,40.38001083051804,36.07569352814928,32.50953504506354,41.55505007996506,16.78936648710835,1.2591804006103906,2.423704222381617,6.330528710250257,15.056104896701386,2.5853219192373262,17.64142681593871,0.8811016924320697,6.2450045135165055e-15,2.4980018054066022e-14,12.753185746183938,18.775195517124253,7253.101110165182,6.330528710250257,train
SIM_03945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7755,2283.59,79.61,9.39,25.27,14.132,26.217,1,NONE,,PASS,84.5253640715918,25.16784977913682,4.607650220863176,9.028470236504177,14707.671722888934,99.60463698665242,40.489610904988105,73.9967488639639,45.3474770795258,33.76985782473741,71.05342238464536,41.877140353877294,1.483352256304926,1.938999683666502,12.488306052379103,13.563102105034723,7.712296245451053,21.275398350485776,0.8453403265352555,6.2450045135165055e-15,2.4980018054066022e-14,12.246832762421034,36.86170841986976,14707.671722888934,12.488306052379103,train
SIM_03946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3636,2303.48,39.28,7.45,28.28,15.863,24.838,1,NONE,,PASS,82.93810477940067,26.012375430592108,5.351224569407894,8.766100987133179,13458.115480664435,99.61944097682058,44.20545622556622,69.42013669010866,46.86914491998578,38.78007410305674,65.23593826262076,37.051660520054114,1.4361884258356727,1.9756162925044793,11.542566989948867,16.17158399652778,5.726727369163928,21.898311365691708,0.8418420464567794,0.0,4.9960036108132044e-14,12.406214087382104,34.75339149723859,13458.115480664435,11.542566989948867,val
SIM_03947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6812,2404.11,50.15,8.0,21.9,17.804,21.633,1,NONE,,PASS,89.06674029219084,21.092072902074296,2.589127097925702,15.649962494779873,21861.468147891443,99.34903301035393,63.59877118130518,69.96458618948024,38.00373495869242,11.811210792799054,50.25209502112457,36.730013318895004,1.3215002335771675,2.0182810081584175,18.352981341681314,13.806427392361108,1.280765289304707,15.087192681665815,0.715301561478202,0.0,2.4980018054066022e-14,21.593440685225115,72.22331972131288,21861.468147891443,18.352981341681314,test
SIM_03948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0268,2490.51,98.22,8.56,25.89,18.143,18.68,1,NONE,,PASS,87.56706114567629,17.5368802015223,2.489919798477701,20.388572266690073,19887.94729410738,99.18134951208025,72.10412309158257,55.4309086782207,31.597982345085228,4.3353423868225,50.503759484781625,40.894365846884874,1.323348761596396,2.1190892754778905,16.921970127488937,11.91159990625,0.19145920164923205,12.103059107899233,0.6901489300730137,3.1225022567582528e-15,6.2450045135165055e-15,31.049171569387163,82.63420405482431,19887.94729410738,16.921970127488937,test
SIM_03949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6232,2486.37,90.3,8.18,33.9,19.83,23.646,1,NONE,,PASS,90.65756385680507,18.696490709316624,1.9267092906833738,23.926942473118544,26381.53880927233,99.03767570904095,76.00638949987614,61.06281652297935,33.687370647417346,1.8007378169774775,55.80880354148113,44.96540625164372,1.3629227563218698,2.172233656872364,23.04840652098675,13.474361062499996,0.7329595728229904,14.207320635322986,0.7598923699752572,3.1225022567582528e-15,6.2450045135165055e-15,34.736746000310795,93.8152390155101,26381.53880927233,23.04840652098675,train
SIM_03950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2166,1594.86,56.1,7.13,25.54,18.454,25.777,1,NONE,,PASS,85.00608260025147,32.486434563007705,5.73016543699229,5.488215016978583,10605.598530481831,99.65588107940643,47.21786682437233,71.59281655052168,58.53411632974361,51.68055459690887,74.05042084957043,41.19572082481695,1.5082509144193292,1.3554232418976804,9.013377188249098,23.143269668402777,5.444213709202834,28.58748337760561,0.8799821760113427,6.2450045135165055e-15,1.2490009027033011e-14,8.492166419261403,26.742670063837533,10605.598530481831,9.013377188249098,train
SIM_03951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0547,2742.04,78.6,8.27,20.24,16.139,19.474,1,NONE,,PASS,83.70690261326335,19.29837527678003,3.7563247232199743,15.023100954775185,16752.275903881884,99.45211955497457,56.385975660584975,62.642526954312295,34.7718473455496,17.29284948372406,43.32571697782198,29.752461725123737,1.27162548976165,2.2890262476060856,13.984624312965746,12.108320434895834,1.3214752481458334,13.429795683041668,0.6959029187913303,0.0,2.4980018054066022e-14,20.985839965021423,55.66173028986052,16752.275903881884,13.984624312965746,train
SIM_03952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1832,2988.04,50.75,8.6,31.53,19.486,19.601,1,NONE,,PASS,79.69182939364725,22.459707661670393,5.723492338329613,13.367953986567514,14661.029250878075,99.55261797075784,56.993489838932064,52.77884550433267,40.46794173273945,20.278105609024788,53.264950351714255,28.05228988181389,1.3438008722226853,2.5903713826701633,12.709840099852999,18.07712527083333,0.2377828154867504,18.31490808632008,0.8154562099477455,6.2450045135165055e-15,1.2490009027033011e-14,20.069718671911932,45.295016894131926,14661.029250878075,12.709840099852999,train
SIM_03953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3666,2567.41,38.79,7.53,30.98,17.372,21.093,1,NONE,,PASS,79.1895997730368,24.04718900467899,6.319410995320999,10.029349635018292,12298.984018808027,99.60935925173547,49.09421387565793,59.11977436880777,43.32826847689908,32.201587508938275,49.349256666805445,27.382527373072346,1.314889916523889,2.221703862397513,10.642904833334407,17.248597838541663,2.23877794269989,19.487375781241553,0.81038061361142,6.2450045135165055e-15,1.2490009027033011e-14,14.805972842348126,34.74757334977544,12298.984018808027,10.642904833334407,train
SIM_03954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4886,2578.95,36.24,8.28,25.37,19.642,26.74,1,NONE,,PASS,88.77715695170883,27.0669122743787,3.4216877256212985,12.399060166668587,22881.389821149696,99.51922060657753,56.36010910792887,74.28306345667279,48.76921130518685,25.716873774450423,61.7309232096649,39.05604516263763,1.4084992781932797,2.190524096072974,19.435132807874243,19.720989835069442,3.487069010905448,23.20805884597489,0.8574328172609268,0.0,1.2490009027033011e-14,16.541373595268563,58.3403706970252,22881.389821149696,19.435132807874243,train
SIM_03955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9187,2647.15,69.98,7.48,34.89,17.819,20.136,1,NONE,,PASS,76.81974591679345,23.751666780775615,7.167033219224384,10.076500942620669,11386.455248093056,99.61934529805184,49.190243167315025,54.37834083808265,42.795796001397505,30.783192142618372,49.2127299727031,24.11814468994928,1.3138931900441488,2.320156849867134,9.97992638859478,18.04208133767361,1.5093328112112603,19.55141414888487,0.8231596683020834,0.0,4.9960036108132044e-14,15.100424125291298,32.505537787678215,11386.455248093056,9.97992638859478,val
SIM_03956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2769,1846.26,64.92,8.72,31.22,15.139,27.856,1,NONE,,PASS,82.25143077674414,29.838269291448697,6.438630708551296,6.053944035897576,10374.247756261013,99.67209688581795,38.35006446696888,71.21072541309239,53.76264737197964,39.74908347689772,80.92719625376002,41.09376576402351,1.5669731215232336,1.5989187102441016,8.984421935260269,17.79300070052083,10.224854635290036,28.017855335810868,0.938990631867528,6.2450045135165055e-15,1.2490009027033011e-14,9.011577240886949,24.996421666232614,10374.247756261013,8.984421935260269,train
SIM_03957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9834,1936.8,47.16,7.3,25.49,14.103,25.844,1,NONE,,PASS,78.70218446864499,27.532700001403953,7.450699998596055,6.232135765922663,9070.860671926644,99.6782251256752,36.21103401662978,66.61206965338276,49.60846847099811,36.135226557632855,74.4957821840247,36.586152691081615,1.5119864094893223,1.6457521571518696,7.707759457893089,15.900137505208335,9.446140951144061,25.346278456352394,0.9205881898636868,6.2450045135165055e-15,1.2490009027033011e-14,9.312605216284396,22.023037685586676,9070.860671926644,7.707759457893089,train
SIM_03958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2487,1929.94,26.08,9.17,28.02,14.087,18.53,1,NONE,,PASS,78.91039794482285,21.502057604790945,5.7466423952090535,7.941434206312311,9121.430445355623,99.58851393274857,45.48690870172036,61.31277542163033,38.74244613475846,33.73123025775866,47.498334264975185,30.282490662553798,1.3014411933444596,1.6538160258530104,7.816392141327031,12.369537903645833,2.523651177470557,14.89318908111639,0.6926401814586335,0.0,1.2490009027033011e-14,12.425862083973017,28.9843932850678,9121.430445355623,7.816392141327031,train
SIM_03959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4571,2095.34,68.41,8.32,28.9,13.537,18.665,1,NONE,,PASS,58.57824973503736,22.527496078853048,15.929603921146942,6.127307939545533,5049.884944196781,99.70757452539705,30.832736652433486,40.11364876933509,40.59008302496045,33.92109760994759,50.99675004617043,17.26576036843091,1.326977376357768,1.8007980987307706,4.340022720092542,16.723163407118054,5.151849250832111,21.875012657950165,0.9710361320841432,1.2490009027033011e-14,0.0,8.878748970704281,11.909071627554454,5049.884944196781,4.340022720092542,test
SIM_03960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1045,2507.02,70.47,8.89,28.72,10.018,15.088,1,NONE,,PASS,45.28307058504106,15.443564807675328,18.660935192324672,8.73624767458979,4574.5694898491965,99.65152860070563,21.697563727236936,30.12103834885169,27.8262428967123,20.90996293792963,38.32967577517106,11.896667215806456,1.2368230561410791,2.1533242584758483,3.9291794459460867,10.663281124131947,5.118392089240191,15.781673213372137,1.0218931580828263,0.0,1.2490009027033011e-14,11.060537642737463,11.161848117880226,4574.5694898491965,3.9291794459460867,train
SIM_03961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9849,2860.01,50.95,7.53,26.48,13.047,18.897,1,NONE,,PASS,67.88610053510936,18.99785734864982,8.987042651350178,10.678801141491228,8883.258108969294,99.6266166502393,35.97763976108317,49.83955707810694,34.23037360117085,27.82976799360907,45.50771441672299,22.12358696834139,1.2871308933071512,2.4382853291779316,7.573371394645724,11.6931698046875,3.919254826047012,15.612424630734512,0.8217992347354945,0.0,1.2490009027033011e-14,14.42959122152713,24.18595631895034,8883.258108969294,7.573371394645724,train
SIM_03962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0943,1910.45,98.71,7.17,27.99,13.609,16.276,1,NONE,,PASS,63.288061155069656,20.944740822842213,12.149559177157782,6.33598055309962,5192.970299949295,99.66835140657439,36.55963600342705,42.13157596808001,37.738271752868854,34.426085642986784,42.85233727727037,18.23626509216799,1.2682863573613017,1.6369514600138069,4.449548700206933,14.473872542534721,2.272286980522962,16.746159523057685,0.7995400690179189,0.0,1.2490009027033011e-14,9.734912728592448,14.546577426037988,5192.970299949295,4.449548700206933,train
SIM_03963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7004,2148.97,36.35,8.38,26.11,14.367,24.04,1,NONE,,PASS,75.07615294370166,26.051725376076252,8.64867462392375,6.83164093486922,8601.56564899726,99.68209696110839,36.421929226350905,60.79804443102353,46.94004572265991,35.891703836895815,66.97911730348964,31.16781498223538,1.4501612894715386,1.829829833176858,7.324160614882687,16.089599531250002,7.75458526480883,23.844184796058833,0.9152631717036046,6.2450045135165055e-15,0.0,10.053647962959419,20.9879699659232,8601.56564899726,7.324160614882687,train
SIM_03964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.602,1787.97,53.56,8.82,33.11,19.925,23.538,1,NONE,,PASS,87.17502595966135,30.16430248256202,4.437697517437973,7.286178901114073,13891.788521736802,99.59248874974892,55.02165391078066,71.48633697001901,54.350094563174814,37.32345596964943,61.161779509791955,38.362172659667,1.4040537656148842,1.5580528511908112,12.105427224411937,22.721679635416663,2.1956293026366493,24.917308938053313,0.8260528799715493,0.0,1.2490009027033011e-14,11.411175141200907,38.97585016525889,13891.788521736802,12.105427224411937,test
SIM_03965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6513,1691.42,92.43,8.85,25.69,14.194,24.384,1,NONE,,PASS,82.41153047099797,26.90843604867696,5.742863951323034,6.023679982763721,9588.416947561556,99.64386846656869,40.02939679739259,70.67151472600611,48.483668556174706,37.280997483899924,70.41925014432408,40.41741047974775,1.4781365512368962,1.4382085588965567,8.15299767074519,14.943354947048611,7.234158744290451,22.177513691339062,0.824184417526915,0.0,0.0,9.278221518425154,25.24254244598254,9588.416947561556,8.15299767074519,train
SIM_03966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2472,2537.3,87.85,9.35,24.54,12.242,25.571,1,NONE,,PASS,78.88114760373809,23.070527001960485,6.176672998039515,9.205384345704147,11980.000805510605,99.63719763742151,33.20390059340573,68.38310532519357,41.568517120649524,27.165437670249453,69.65748475347074,37.04868872342645,1.4718957009167861,2.149155032989293,10.147353102265752,11.403107534722222,9.34674963463224,20.749857169354463,0.8994097606695843,0.0,2.4980018054066022e-14,12.578710348790018,29.478236807686848,11980.000805510605,10.147353102265752,train
SIM_03967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5764,1754.16,64.63,6.79,23.05,13.921,27.104,1,NONE,,PASS,84.11225967172923,28.241868756418494,5.334531243581497,6.197385619183951,11008.155991843887,99.64670351511926,37.89043076383913,74.41981884005608,50.886250011564854,36.334386564766525,79.54784013633763,44.6298634022791,1.5550140384496443,1.478379519340937,9.277507390461656,15.048464482638886,9.871691941059224,24.92015642369811,0.8823834087832639,6.2450045135165055e-15,1.2490009027033011e-14,9.091881359818386,26.95573662262751,11008.155991843887,9.277507390461656,test
SIM_03968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.8072,1655.24,41.86,8.36,24.8,10.559,21.927,1,NONE,,PASS,90.88350894463292,18.910313473127662,1.8968865268723387,10.25999653800207,18054.263917252243,99.38015051968281,42.36070237692823,84.18354936421372,34.07263688851831,24.4950030634864,60.52411439178871,51.34794464677934,1.3990897024705824,1.4032532031066998,15.305758483131099,6.8965392152777785,4.9213450925055024,11.817884307783281,0.6249438606386395,3.1225022567582528e-15,1.2490009027033011e-14,13.496943524622104,55.30045927764711,18054.263917252243,15.305758483131099,val
SIM_03969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0482,1837.45,32.62,8.66,34.35,14.553,22.785,1,NONE,,PASS,91.5395610510013,21.098221110156885,1.9499788898431172,12.13154012123771,21586.88044951196,99.33976216380105,55.140521498607896,81.14013084495367,38.01481281109349,17.66643668841258,55.974732932071035,47.43900671038858,1.3641794406213918,1.6076530538646694,18.887161162518396,10.835655067708334,3.116868846409796,13.95252391411813,0.6613128112209068,3.1225022567582528e-15,3.122502256758253e-14,15.852837094395486,68.43855117656041,21586.88044951196,18.887161162518396,val
SIM_03970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5574,2785.42,65.08,8.21,32.76,16.723,24.05,1,NONE,,PASS,81.68757070205262,24.144722022688505,5.412677977311494,11.194534286401439,15160.607103074102,99.59810246618459,46.899343778749,65.51374201168781,43.50400364448379,34.15759743751364,57.2700118848384,31.83317276878726,1.3740292816839537,2.42446569416701,13.19598905161443,16.122894605902776,4.238241779021099,20.361136384923874,0.8432955395299544,0.0,1.2490009027033011e-14,15.585621325634063,40.356922736109155,15160.607103074102,13.19598905161443,train
SIM_03971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.576,1541.26,41.54,8.43,34.43,12.914,19.15,1,NONE,,PASS,83.93684345602034,21.467687082311762,4.10831291768824,6.95613887125649,9558.652014634781,99.54867193911109,45.41540711992624,70.57199532609584,38.6805172654266,32.699733847445366,52.101351854111385,38.85305964883973,1.3351438612896802,1.3488562843318304,8.36539444330044,10.56852715277778,3.2409817328437915,13.809508885621572,0.6432695256211312,0.0,1.8735013540549517e-14,11.372546550471844,32.29304269143278,9558.652014634781,8.36539444330044,train
SIM_03972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0155,2650.32,25.3,8.78,27.68,13.071,27.371,1,NONE,,PASS,89.60468731478677,20.62296680893475,2.3925331910652505,15.062549621876732,25365.502023430436,99.43167052952562,43.9537115748549,81.45227279573186,37.15849875483738,23.96211680131597,68.14810718949354,46.97642886127691,1.4596076619524887,2.268564529094354,21.711822781032236,9.635942539062498,6.606429489903358,16.242372028965857,0.787586586326123,0.0,1.2490009027033011e-14,17.40664327773132,64.8381770388918,25365.502023430436,21.711822781032236,val
SIM_03973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6178,1614.43,62.49,8.04,34.86,13.801,21.852,1,NONE,,PASS,93.0899693490014,19.19310370043841,1.424696299561588,13.541261409324914,23181.148171507844,99.16123576684495,58.7755355847179,83.23803414062787,34.58216882961875,10.303304824581247,52.52825999819654,52.58217207962538,1.3383135031438236,1.4148673201729505,20.315683548963655,9.154696942708332,2.508851020258454,11.663547962966787,0.607694729576247,3.1225022567582528e-15,1.8735013540549517e-14,16.7222791172259,80.38521583441943,23181.148171507844,20.315683548963655,train
SIM_03974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6829,2893.34,31.25,9.17,23.71,19.853,22.871,1,NONE,,PASS,81.7937215929334,25.914623018567493,5.768276981432512,11.627695960240697,15839.751597005537,99.59812203335106,53.6761418175699,60.69783666255164,46.69301444786936,29.180677199435443,55.42101480988216,27.642215572160218,1.35999030794144,2.4438966378349503,13.379248782397719,20.725622058159722,1.767324308716436,22.492946366876158,0.8679634795675111,6.2450045135165055e-15,7.494005416219807e-14,16.62000344263774,41.96122268378154,15839.751597005537,13.379248782397719,train
SIM_03975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8864,1617.19,56.19,8.32,23.63,13.05,21.367,1,NONE,,PASS,78.38798851619643,24.211227685066493,6.675172314933509,5.741453919041254,7462.005056631852,99.64497344659308,38.50697498734875,64.85453190933893,43.623833666786474,33.92521401780608,61.41756359528612,34.98937529586215,1.4060499258431334,1.36561210360683,6.301179467169489,12.908745666666666,5.781648276621819,18.690393943288484,0.7719721687147957,0.0,1.8735013540549517e-14,9.299659836273943,20.952156482154237,7462.005056631852,6.301179467169489,train
SIM_03976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1077,2477.02,36.44,6.98,30.36,14.532,21.644,1,NONE,,PASS,66.58861683390434,24.04361800053568,12.064081999464321,7.5093363637074875,7398.73480990902,99.69683989779222,34.18133873176435,49.23721856035361,43.321834235199425,34.93888450794024,57.492169561702546,22.551806931693886,1.3757257910389276,2.139115317457279,6.389430429177301,16.948991992187498,6.240121637341145,23.18911362952864,0.964460241757792,0.0,0.0,10.60624584836292,17.42968944714838,7398.73480990902,6.389430429177301,train
SIM_03977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2724,1709.79,87.12,6.86,21.69,15.499,16.228,1,NONE,,PASS,78.47947939885941,22.18803233356313,6.084367666436876,7.078222989975871,7919.116265971982,99.58601799109972,50.68325835961792,56.362647074155184,39.978436637050685,29.686411393033413,45.55141917740302,26.52761066660785,1.2874433854080625,1.434368882214063,6.643467295132989,14.220379107638887,0.570792645850981,14.791171753489868,0.6666283666405035,6.2450045135165055e-15,1.2490009027033011e-14,11.656625037751809,26.809598611918172,7919.116265971982,6.643467295132989,val
SIM_03978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2795,2548.26,48.85,9.44,25.58,12.649,21.591,1,NONE,,PASS,64.52613884058906,22.119237763859722,12.160262236140273,7.8960147470319395,7169.123753213919,99.69014092961346,29.873275138557542,49.414632966959765,39.854482457404906,28.946601521922204,58.13942452715148,22.761245228433662,1.380680509511096,2.165979070037868,6.093637226959837,13.849572643229166,7.8394145616063815,21.68898720483555,0.9805485811212196,6.2450045135165055e-15,2.4980018054066022e-14,10.908761171809022,16.70839201145071,7169.123753213919,6.093637226959837,val
SIM_03979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7495,2305.88,37.12,8.12,26.96,16.356,17.596,1,NONE,,PASS,83.49511266735202,19.82967178293277,3.919828217067229,12.440249373742454,13907.959221439993,99.46049883889265,58.30182969351498,60.418197701875954,35.729138347626616,17.625849312584258,45.64701050407968,29.29681130970192,1.2881271345214744,1.9690142037270408,11.876146743053331,12.6521750390625,0.5811198179592459,13.233294857021747,0.6673481539120345,0.0,0.0,19.012591213540063,50.785870714561135,13907.959221439993,11.876146743053331,train
SIM_03980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2558,2718.4,54.08,6.57,33.52,16.338,26.472,1,NONE,,PASS,90.57368736665653,19.25216183928178,2.0036381607182188,20.64319375925142,28640.071714494305,99.2406123543536,60.22069273259536,76.3034771571615,34.6885798905978,7.520769366754591,52.069039970069014,45.56974718497647,1.3349042627643422,2.3720090101517206,24.99062248314153,11.310410453125,3.107363172848284,14.417773625973284,0.7488911503203504,3.1225022567582528e-15,0.0,24.574583817675926,85.55615895534511,28640.071714494305,24.99062248314153,train
SIM_03981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.057,2880.53,46.73,7.01,22.02,19.995,22.31,1,NONE,,PASS,88.07075512764865,20.306474009781947,2.75052599021805,20.362485174802504,23996.461101896693,99.29309935411878,69.35439168127434,61.07355824598817,36.58824145906657,6.495574371067147,55.34935013272601,38.217092335501604,1.3594490725507666,2.4192251994744516,20.153528481188168,15.196604505208335,0.6783810285168153,15.87498553372515,0.7817696723753184,3.1225022567582528e-15,1.2490009027033011e-14,28.858201628320835,80.74897030294254,23996.461101896693,20.153528481188168,train
SIM_03982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6605,2996.72,38.58,8.84,32.3,18.551,26.319,1,NONE,,PASS,89.62619179591864,19.413481273954957,2.2470187260450487,23.060695306398912,28688.129936934263,99.23046880234394,65.85990525397877,69.61400288647306,34.97924553865758,5.25449075699451,49.56770409164345,43.58399480974193,1.3164862861254891,2.6044617010060045,24.932971947405523,13.190153953993052,2.1101185172983388,15.300272471291391,0.7881261611650339,6.2450045135165055e-15,2.4980018054066022e-14,29.23971432635706,87.93570026834125,28688.129936934263,24.932971947405523,train
SIM_03983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6782,2734.6,79.34,8.89,24.77,13.695,17.609,1,NONE,,PASS,71.91060012654162,18.46534772169361,7.212852278306392,11.354922307391151,9706.275746393056,99.58476843752683,42.09624701301433,51.48950037872035,33.270896795844344,28.34348120414868,40.188357992071026,22.528000095276646,1.2496579759594033,2.318062537984464,8.227804501960408,11.307101140625,2.2530122049943118,13.560113345619312,0.7343546165495984,3.1225022567582528e-15,2.4980018054066022e-14,15.852961488208217,29.47340319367933,9706.275746393056,8.227804501960408,train
SIM_03984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0746,2255.98,95.5,7.57,24.87,10.287,17.998,1,NONE,,PASS,68.9625415681423,17.29208144804541,7.782518551954596,8.926273552682874,7248.738551934594,99.60432833834152,31.40291709381649,54.75396749114542,31.15690350999173,21.940697124469022,47.27234659322761,26.043637293898374,1.2998086262187616,1.9129883940466255,6.1466647405248365,8.074151796875,4.874056413589046,12.948208210464045,0.7487940794962906,6.2450045135165055e-15,0.0,13.242931640686677,21.655704714763996,7248.738551934594,6.1466647405248365,val
SIM_03985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9993,1891.68,63.18,8.29,32.1,11.515,15.149,1,NONE,,PASS,67.02552938802324,17.42616846218033,8.573131537819677,7.5455151892782775,5721.464343430843,99.60112095125612,37.04185160677372,47.624777008968536,31.39850173365825,27.035464013825226,38.661173230015166,21.25297109598432,1.239102477372604,1.642990394928855,4.969292354512815,9.480491276909722,2.3211694598026784,11.801660736712401,0.6772378427492718,0.0,6.2450045135165055e-15,11.960626248970312,19.12427016696087,5721.464343430843,4.969292354512815,test
SIM_03986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0296,2961.43,68.32,8.39,29.31,14.229,21.879,1,NONE,,PASS,75.06005008954266,21.03903179989845,6.9905682001015474,11.330009743125016,11840.142821511834,99.61741423085722,39.5971466829142,58.71064272488149,37.908165405222434,30.480817260902896,52.70904086582162,27.610090090220684,1.3396580036670318,2.548596598052874,10.1895866913502,12.862228687499998,4.761753236259156,17.623981923759153,0.83768027404399,0.0,1.2490009027033011e-14,15.36078703695734,31.64261643817854,11840.142821511834,10.1895866913502,test
SIM_03987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8657,1588.84,80.88,8.87,33.62,18.963,23.815,1,NONE,,PASS,88.70554170143488,30.04075263598283,3.8249473640171785,6.752530613550037,14014.396169330059,99.57500247894376,54.2015237028023,75.33879025740376,54.12748222699609,38.76829781740745,64.3013845767644,42.85836800318587,1.4287528029890275,1.3868347999557626,12.232605113160329,21.106973908854165,2.855343238273928,23.962317147128093,0.797660346180076,1.2490009027033011e-14,1.2490009027033011e-14,10.476362179510822,39.70845562256128,14014.396169330059,12.232605113160329,test
SIM_03988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1228,2979.77,64.7,8.51,26.61,10.301,23.375,1,NONE,,PASS,77.84740166507721,18.000498992212478,5.122301007787524,12.730569726501177,13406.371285886056,99.57276669922507,29.99599391561088,68.35524197255506,32.43333151749996,18.89594394093565,59.97492957668184,35.58571482371002,1.3948285031837662,2.5414882322954595,11.434484829655696,7.4569022812500005,7.60109203390793,15.05799431515793,0.8365320495655394,0.0,2.4980018054066022e-14,16.77227119474816,36.23870459023877,13406.371285886056,11.434484829655696,train
SIM_03989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0846,1559.38,89.84,8.01,29.42,15.81,24.071,1,NONE,,PASS,94.11407894523674,22.666999457644486,1.4176005423555131,12.390773668478289,26295.264973613772,99.2054038355963,60.460255741678104,85.11391217831546,40.841440464224306,11.840915641109678,59.765929995994746,55.02571200111633,1.3932102581557861,1.3424851942962217,22.637845750985974,12.374090453125,2.880373587457231,15.254464040582231,0.6729811799345871,0.0,0.0,14.71421813599835,80.18785009803544,26295.264973613772,22.637845750985974,train
SIM_03990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1485,1567.05,27.31,7.9,30.29,12.329,21.939,1,NONE,,PASS,68.64584574239281,24.814443548188862,11.334056451811144,4.649564776934628,4987.722692459827,99.70329186835554,30.992006323164585,54.56446045303276,44.71070909583579,32.22914606303452,65.21305509294714,27.090853014532755,1.436005898384123,1.3529674959446238,4.306325057709422,14.2030343359375,8.71355094508211,22.91658528101961,0.9235180001726143,6.2450045135165055e-15,3.7470027081099033e-14,7.923829402424448,12.731046511523106,4987.722692459827,4.306325057709422,train
SIM_03991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9014,1795.75,93.59,7.02,32.4,14.157,19.835,1,NONE,,PASS,72.69417225367441,23.917400389870437,8.98399961012956,5.979412895615288,6560.5164286988675,99.66702420183125,38.96941014280863,55.25878447149226,43.09441511688367,36.49371649746228,54.71221512388424,26.901593850490695,1.3546466766172354,1.5612046740013168,5.703638542306613,15.015547786458335,4.272560434532181,19.288108220990516,0.8064466834430496,6.2450045135165055e-15,3.7470027081099033e-14,9.647759087684278,18.337285807050545,6560.5164286988675,5.703638542306613,train
SIM_03992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6063,2104.73,81.27,6.61,33.96,11.412,17.802,1,NONE,,PASS,65.90870850187598,18.85404288017215,9.752257119827846,7.582472443840402,6159.146216139391,99.63974132340773,32.44659348344663,49.53431180443841,33.97124843274261,26.12431887825049,47.14264272070662,22.703801410574872,1.2988725520211648,1.8391706555500344,5.382030466599326,10.328811184895834,4.58957590548189,14.918387090377724,0.7912566649599935,6.2450045135165055e-15,0.0,11.594477301109157,17.88926452440529,6159.146216139391,5.382030466599326,test
SIM_03993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5599,1596.63,34.92,6.65,24.1,16.743,23.668,1,NONE,,PASS,84.32812646750128,29.14371617904197,5.4161838209580235,5.80760923849823,10156.619428020844,99.63625829162058,46.51230380996746,70.7000401048883,52.51120032259814,45.884690040084735,67.2199266563219,40.055937793944366,1.452102209447151,1.3503856933316367,8.590189065853389,18.875645382812493,4.733647415881787,23.60929279869428,0.8100989130436412,6.2450045135165055e-15,6.2450045135165055e-15,9.062985114524926,27.241393081742014,10156.619428020844,8.590189065853389,train
SIM_03994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6907,2722.85,37.27,8.97,32.23,15.18,21.933,1,NONE,,PASS,70.10369594711281,23.618425890453935,10.07227410954605,8.834127832602302,9086.932435122528,99.67555583919047,37.360722058571966,52.27227223014569,42.55572232514223,35.25031522800712,55.598353566686846,24.096644565660593,1.3613305554074326,2.365897838158854,7.895680556678465,16.572490424479167,5.2781010961879025,21.85059152066707,0.925150203574685,1.2490009027033011e-14,1.2490009027033011e-14,12.322821112818781,22.280592298435582,9086.932435122528,7.895680556678465,train
SIM_03995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0996,2827.13,77.36,6.87,31.63,17.457,22.922,1,NONE,,PASS,86.6659532483099,20.88614806902969,3.2134519309703107,16.102306852450262,21097.682006512994,99.43043627804698,58.17824867733899,68.11695749224856,37.63269922347692,15.802402468988038,46.97885732414034,34.55524429353871,1.2976914740262422,2.4516807861786023,18.29586245000192,13.75999296875,2.070018900489124,15.830011869239124,0.7579191633095868,0.0,2.4980018054066022e-14,22.0745178299839,65.42229053117427,21097.682006512994,18.29586245000192,train
SIM_03996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0277,2757.53,26.15,6.7,27.98,17.374,25.922,1,NONE,,PASS,77.2104905780372,27.81716391398351,8.210536086016495,8.889046981213186,12069.881243548005,99.67764459566303,41.48193501181905,61.05559979372922,50.12101606123155,41.85907956696507,66.70352837006158,30.278284784268394,1.4479432292548786,2.362685683673909,10.341622980629444,20.466673360243053,6.586883703886193,27.053557064129247,0.9725490760950507,0.0,3.7470027081099033e-14,12.230624222565705,27.763916021527574,12069.881243548005,10.341622980629444,train
SIM_03997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7602,2052.9,73.26,6.96,29.2,14.661,19.283,1,NONE,,PASS,63.59496968137396,24.013587741626168,13.746612258373835,6.0780622599900545,5628.438268598803,99.7039279916221,34.785202470482325,44.176733352352564,43.26772566058769,37.52393424307061,52.45971977723219,19.591430033868704,1.3378041097308888,1.7660762381697488,4.842053234048238,17.89381144270833,4.336778021459378,22.230589464167707,0.9257504419313514,6.2450045135165055e-15,6.245004513516506e-14,9.071115911274674,13.72165696229048,5628.438268598803,4.842053234048238,train
SIM_03998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7283,1922.65,77.33,9.4,21.57,17.339,20.456,1,NONE,,PASS,70.23086585140767,27.901529078044792,11.826770921955212,5.631737203687162,6445.248869591666,99.70708463819795,41.217489422332,49.35715767148281,50.27302536584647,46.87090812141087,56.09332540440804,22.84950166889786,1.3650783234862574,1.6122839120643888,5.404816821415147,22.520635198784717,2.892402538140114,25.41303773692483,0.910811649993831,6.2450045135165055e-15,0.0,8.662875066752644,15.615773246068185,6445.248869591666,5.404816821415147,val
SIM_03999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2894,2793.69,74.56,6.8,21.22,19.522,22.542,1,NONE,,PASS,77.30804487707803,27.281545188851574,8.007854811148421,9.581584342215999,12278.724549663242,99.65702764650996,48.52770649179758,55.914233510294494,49.15593727721004,37.356728654357056,55.00041573202079,25.662208168590833,1.356816879884769,2.339933099457194,10.28438874494831,22.679259800347218,2.188541475768541,24.86780127611576,0.9115246626968118,6.2450045135165055e-15,0.0,13.640289382085289,30.087369311988837,12278.724549663242,10.28438874494831,test
SIM_04000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1763,1759.85,40.95,8.96,22.51,12.897,17.376,1,NONE,,PASS,56.282908463769374,22.04956106849168,17.12673893150832,5.116907227236201,4018.9545874364167,99.70924185429234,29.800944404836226,37.72410303018032,39.72893886214717,33.614520987796524,49.04792243343868,16.056157421596097,1.3126910028231422,1.4804710001265353,3.380939124087348,16.165324830729165,4.70674875728558,20.872073588014747,0.9465981442070728,0.0,1.2490009027033011e-14,7.7836932805285235,9.744201303791574,4018.9545874364167,3.380939124087348,val
SIM_04001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0813,1710.04,84.63,9.35,29.73,11.07,20.976,1,NONE,,PASS,59.672010160729926,22.723877205338045,15.357422794661955,4.872094850733427,4233.121288389336,99.71508883706034,25.240566081618876,46.056319951140495,40.943922892500986,27.635371194828945,62.048194928122264,21.18840115502875,1.410983555635311,1.4736981742867425,3.648068533036483,13.297712283854166,10.237108916025118,23.534821199879282,1.0356868674836326,0.0,0.0,8.073675083923714,10.07809107144288,4233.121288389336,3.648068533036483,train
SIM_04002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9744,2468.79,75.98,6.68,22.84,11.321,14.422,1,NONE,,PASS,63.75527334039705,15.284944251720152,8.689455748279844,10.643031961986619,6792.724715523903,99.56889682954052,36.21099772057682,43.180289133798496,27.540440093189464,23.940573993101196,33.33686814688264,18.08846436739021,1.2029946133776788,2.079183729388021,5.7207468868268165,8.580629222222223,1.885609428033315,10.466238650255537,0.6847416960043984,6.2450045135165055e-15,1.2490009027033011e-14,14.796311121872957,22.215567132277016,6792.724715523903,5.7207468868268165,train
SIM_04003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5043,2439.04,79.91,7.51,31.56,16.631,20.479,1,NONE,,PASS,85.57507359366413,20.96957275861224,3.534727241387759,13.076559513175276,16830.93317901917,99.46386449122707,56.79221991664358,66.61497911138386,37.78301397948152,19.25633109776045,45.903701576490406,32.65877380498446,1.289965000854185,2.114644219760393,14.592395188347181,13.2882649765625,1.5800767329251182,14.868341709487618,0.7090436167032141,0.0,1.2490009027033011e-14,19.050744665556664,55.78398065061849,16830.93317901917,14.592395188347181,train
SIM_04004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.762,2326.19,71.42,7.24,23.72,17.697,20.151,1,NONE,,PASS,88.01919908284941,20.915122086066678,2.8468779139333233,14.53553088153804,19309.192750411115,99.37513569908141,63.46027934052717,67.21156948953139,37.684904659579594,12.941896250136688,50.1718175827355,33.98738849491541,1.3209111223334238,1.9649123239223503,16.310306037028315,13.765252343750001,0.875492315996313,14.640744659746314,0.7000076116935385,0.0,0.0,21.04698764392987,67.19257494151985,19309.192750411115,16.310306037028315,train
SIM_04005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.554,1581.94,71.37,9.33,26.33,18.194,22.23,1,NONE,,PASS,93.03889385925991,24.70554787538788,1.848452124612121,10.972738389593736,22578.75478119273,99.30637455342215,64.5490187688483,80.36413690399303,44.51450067637455,14.242036406671021,55.26005558026576,47.43070642617365,1.3587749918428669,1.3479988187230076,19.23975294466557,15.840890121527776,1.4663072865539721,17.30719740808175,0.7005389030584299,0.0,6.2450045135165055e-15,14.931098729953174,72.92548845511566,22578.75478119273,19.23975294466557,train
SIM_04006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6914,1552.03,88.49,6.61,25.07,18.276,23.609,1,NONE,,PASS,94.16974421638814,24.193525665609144,1.4978743343908552,12.729255977414816,26414.67114589201,99.17983183460277,66.93737012723304,82.36602531000078,43.59193813623269,8.713315545605823,55.669594032112705,52.11241561467476,1.3618693309083632,1.3169477882151848,22.413705110090618,15.399451921875002,1.70563410264641,17.105086024521412,0.7070108863395682,3.1225022567582528e-15,1.8735013540549517e-14,15.863868970902404,83.96016142403714,26414.67114589201,22.413705110090618,train
SIM_04007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2774,2434.35,46.37,8.26,32.68,12.824,23.833,1,NONE,,PASS,62.19756242170706,24.42958538262357,14.847814617376429,6.768314339540903,6428.527971061874,99.72196626041692,26.964615348477583,48.24092765628373,44.017270959682115,30.187524821606235,66.73201103050795,22.276334820978715,1.4481723128976742,2.118335691783359,5.594010822900581,16.107484446180557,11.413800679195504,27.52128512537606,1.12655555525521,0.0,1.2490009027033011e-14,9.541003185545017,13.82385380413838,6428.527971061874,5.594010822900581,train
SIM_04008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8163,2645.89,87.17,8.81,28.58,19.829,21.361,1,NONE,,PASS,87.46483588484533,21.70553606769087,3.1107639323091303,16.411794854598796,20993.226944537673,99.3797249751653,66.42774003692539,62.66213794084218,39.1090739958394,10.609727830515462,55.75610471287958,35.97859757958917,1.3625238782449358,2.2715482040870634,18.0230950507605,16.213100580729165,0.57336182044955,16.786462401178714,0.7733723944356161,3.1225022567582528e-15,6.245004513516506e-14,24.347854066513886,71.1947595144395,20993.226944537673,18.0230950507605,train
