simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2591,1887.73,81.42,7.9,23.54,18.621,22.556,1,NONE,,PASS,92.20680496631049,23.29060907324533,1.9684909267546729,13.702993846730022,24060.669585237807,99.27410202482717,66.77275729556672,76.54576666799458,41.965061393234826,10.12813065838436,55.33419005817079,44.03606612515201,1.3593346062448974,1.5935821847389062,20.311514042751984,15.442913820312498,1.2778776838776007,16.7207915041901,0.717919890012572,6.2450045135165055e-15,6.2450045135165055e-15,18.52370053000552,78.80576251602416,24060.669585237807,20.311514042751984,train
SIM_04010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2431,2407.52,93.51,8.97,23.11,13.597,19.188,1,NONE,,PASS,62.188093589141666,21.917012011714785,13.326087988285217,7.469503131086104,6354.810128568841,99.68974284196659,32.61492959229538,43.88681916916862,39.490111732819436,32.592658537824406,50.63982219889901,19.262985528355248,1.3243492471601945,2.0294324568136815,5.3568227602702905,15.398970820312499,4.981431201071168,20.380402021383667,0.9298896222938696,0.0,2.4980018054066022e-14,10.356997047985187,15.154327346008916,6354.810128568841,5.3568227602702905,train
SIM_04011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1361,1831.01,91.65,8.09,23.03,17.033,21.798,1,NONE,,PASS,92.68316396276937,19.589606218334897,1.546493781665107,17.51595577651607,24802.737805709814,99.04337192169808,70.59435528421267,75.11757994783098,35.2965877807836,3.622247330197881,49.91769262383578,48.55961665307205,1.3190479720486175,1.543043340794036,20.901960887467034,11.756772151909722,1.1254271442886776,12.882199296198399,0.6576037901232186,6.2450045135165055e-15,6.2450045135165055e-15,22.596596338181023,91.11864948610474,24802.737805709814,20.901960887467034,train
SIM_04012,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8596,2101.25,61.36,9.24,28.38,17.952,25.794,1,NONE,,PASS,91.91922495649688,24.689136146415233,2.170463853584773,13.071918017160872,25854.381331298133,99.37789801227075,59.53200256136557,80.03169033566138,44.48492999354096,16.779278735472797,60.220546906144776,46.795376755600536,1.3967326749246365,1.8027683872218165,22.18177814883625,15.797501718750002,3.1295223699412364,18.92702408869124,0.7666134601246213,6.2450045135165055e-15,2.4980018054066022e-14,16.638694303831326,72.136953917699,25854.381331298133,22.18177814883625,train
SIM_04013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2123,2654.25,59.45,7.06,29.45,18.457,21.693,1,NONE,,PASS,84.81548980310029,23.080245531689062,4.132054468310939,12.947152207420524,17407.665938275786,99.51221052246697,57.24916173632627,64.48137436920788,41.58602798502534,21.384175532092318,51.324398443438945,30.874090466834613,1.3293945056317054,2.285295841596419,14.987912435016026,16.482102712673612,1.48892467798623,17.97102739065984,0.7786324181857472,0.0,1.2490009027033011e-14,18.843692347751787,52.997781701738,17407.665938275786,14.987912435016026,train
SIM_04014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8095,2610.19,34.65,8.98,26.47,12.645,20.369,1,NONE,,PASS,73.89498371186056,19.810875658231257,6.998624341768738,10.135258792789488,9970.116560886523,99.61170417506811,37.063304451810204,58.52178755055362,35.695271456272536,27.504707980700097,51.25739954324486,28.084911166243288,1.3288998832367018,2.2252284345616538,8.49968273082754,10.8278264453125,4.788889287302643,15.616715732615143,0.7882900282666973,3.1225022567582528e-15,1.2490009027033011e-14,14.189811618864184,27.942792538415706,9970.116560886523,8.49968273082754,train
SIM_04015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2207,1950.92,94.97,6.73,26.83,19.318,27.131,1,NONE,,PASS,93.70551193498784,24.570241167937358,1.6504588320626525,15.602132480259277,30761.833557990045,99.20026795151728,66.66695708800844,81.11637127869969,44.27070480709434,7.063083953136833,58.267181269748384,50.92733203429477,1.3816605901026067,1.6651886474938098,26.256461575492136,16.665394386284724,2.5076360695027575,19.173030455787483,0.7803354604759476,1.2490009027033011e-14,3.7470027081099033e-14,18.614120266193986,87.87810942760689,30761.833557990045,26.256461575492136,val
SIM_04016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4397,1950.77,25.12,8.05,21.38,10.14,21.822,1,NONE,,PASS,61.27253956171253,21.714804203052235,13.724895796947768,5.7793218238617845,5028.0313780243905,99.70374150597652,23.404131946595033,49.43923031032757,39.12577333883285,23.697250767338947,63.99855141124532,23.358669341544395,1.4263516274394814,1.6348099985568176,4.213657155816262,11.230877846354167,11.434976939532632,22.6658547858868,1.0437973363214064,6.2450045135165055e-15,3.7470027081099033e-14,9.181010861745648,11.673249201962694,5028.0313780243905,4.213657155816262,train
SIM_04017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0159,2875.34,78.47,7.97,25.37,12.467,21.265,1,NONE,,PASS,77.91412586429794,18.711778553443928,5.30412144655607,12.538829254962705,12974.675411013746,99.56391837991463,38.74324956934701,63.94540359971456,33.71491631251158,25.322428878906614,51.44109609127733,31.045840112425726,1.3302564708426958,2.4422736208156284,11.020508007736144,9.551115091145832,4.723981132010144,14.275096223155977,0.7628936064192907,0.0,2.4980018054066022e-14,16.7597630101713,37.26434006876562,12974.675411013746,11.020508007736144,train
SIM_04018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7734,2120.76,41.09,9.05,24.11,10.502,22.308,1,NONE,,PASS,58.51898725928868,22.10461113340015,15.66878886659985,6.046154121377141,5104.07464030428,99.71490625429671,22.47821314752176,46.491155035359924,39.82812816828856,24.262296541953678,64.78318052697028,21.36599916086766,1.4325813139755037,1.7937407587321372,4.317031025634612,12.445220460069445,12.461379339088586,24.90659979915803,1.1267603690853472,0.0,2.4980018054066022e-14,9.158480419039385,11.19155267509974,5104.07464030428,4.317031025634612,train
SIM_04019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.177,2724.78,46.7,8.72,30.79,19.694,26.53,1,NONE,,PASS,83.84748209986998,28.65655395727256,5.520446042727434,10.308963402827905,16815.559100753388,99.62165887143813,50.31846059603048,67.48788766629997,51.63343055364425,37.74044739761236,64.03812989233325,33.59452383097473,1.426665217350581,2.3564106759512966,14.54222468863734,22.16847197048611,4.295618081082696,26.464090051568807,0.9234917112164722,6.2450045135165055e-15,0.0,14.450464951165614,41.065662815161765,16815.559100753388,14.54222468863734,train
SIM_04020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3187,1525.23,70.8,7.12,31.9,11.603,15.207,1,NONE,,PASS,81.2830804721273,17.3284960766114,3.9902039233885933,7.886142917032574,8114.689481059208,99.482953855023,47.27374598395684,64.50170815818312,31.22251545335388,25.86362328082122,38.641940341584224,32.41652779984976,1.2389701147302854,1.3238477690098533,7.043274500047834,7.8388785876736105,1.582263800801331,9.42114238847494,0.5436791713962318,3.1225022567582528e-15,0.0,13.28126729807261,33.06851816395906,8114.689481059208,7.043274500047834,train
SIM_04022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8018,2266.43,28.34,6.81,25.43,10.408,21.481,1,NONE,,PASS,62.90455329731708,20.633825763479354,12.167974236520648,7.123563892287602,6097.645816436853,99.68569230497798,24.801195760534387,50.670164136447006,37.17806443870154,23.047569363428153,60.491730096016504,23.906076369254276,1.3988380675928347,1.9254608983220418,5.1802961447590015,10.700163560763889,9.869193981084353,20.56935754184824,0.996875605020121,0.0,1.2490009027033011e-14,10.597326737822165,14.601767843116539,6097.645816436853,5.1802961447590015,train
SIM_04023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8623,2444.14,71.56,9.01,34.76,17.376,17.503,1,NONE,,PASS,79.12343835453387,21.254375381109952,5.60792461889005,11.078805673220664,11665.589905949066,99.54671967754626,55.080358875973666,53.52464729665925,38.29617185785577,21.726409933128647,48.40707889960767,26.88599092116831,1.308026818812822,2.1413198947379373,10.22026551239405,15.261843726562503,0.24174794906838118,15.503591675630885,0.7294305947663775,3.1225022567582528e-15,2.4980018054066022e-14,17.420344403130073,39.75163475011753,11665.589905949066,10.22026551239405,train
SIM_04025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6031,2120.08,34.91,7.85,23.34,18.853,22.488,1,NONE,,PASS,77.8412291580712,29.27071524153867,8.332384758461314,6.85292606771236,9543.605162945605,99.67676096809024,46.79027075617735,58.355791023873174,52.740027462231836,45.11818807761338,59.2571496902803,28.60687632047922,1.3892787091991643,1.788520732444601,8.05108094798005,23.29270497309028,2.838012289701545,26.130717262791826,0.8927256149077352,1.2490009027033011e-14,0.0,10.417929892919533,23.860347125312494,9543.605162945605,8.05108094798005,train
SIM_04026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8679,1681.29,95.46,7.71,34.19,13.395,17.684,1,NONE,,PASS,76.46182996489497,21.308306312786968,6.559593687213035,6.593420531898339,7121.405561707038,99.60783561837052,43.07175545473797,58.6529143430894,38.39334470772427,33.878193818413926,47.080643359008185,28.935645535580218,1.2984253401156713,1.4702574762897778,6.227539430313259,11.981019820312499,2.610515381036813,14.591535201349313,0.6847815582880481,3.1225022567582528e-15,0.0,10.987334753570362,23.33728583437561,7121.405561707038,6.227539430313259,train
SIM_04027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2068,1733.41,72.03,9.32,22.19,12.076,23.168,1,NONE,,PASS,84.97969476305221,23.120255594794088,4.086544405205915,7.2693436529608295,11499.317135737643,99.5806333381623,38.874122776342006,75.42725614883385,41.65811818881818,29.89985772066263,66.06687768769295,44.8134169266295,1.4428321470085366,1.4566501163681518,9.663311994234782,10.45076481597222,6.664861839878457,17.115626655850676,0.7402870866057616,0.0,1.8735013540549517e-14,10.787409336774457,32.124151113337206,11499.317135737643,9.663311994234782,train
SIM_04028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5568,1776.36,47.87,9.39,34.58,12.63,19.499,1,NONE,,PASS,75.91180701939783,21.677982906915396,6.878817093084607,6.634472038288232,7353.493281193636,99.62651309203719,38.70340692019652,60.7022319344222,39.059428661108825,31.244534970924192,53.4458023379698,30.86261781920291,1.3451514160737545,1.5553656438462928,6.438655909738524,11.518652999999999,4.448413356265169,15.967066356265168,0.7365568293335809,6.2450045135165055e-15,2.4980018054066022e-14,10.791071341289275,22.359509508442084,7353.493281193636,6.438655909738524,train
SIM_04029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.111,1552.8,65.65,9.34,21.23,11.766,25.629,1,NONE,,PASS,86.69389983482635,25.237461180916302,3.8735388190836986,6.281494301938413,11628.909360472675,99.59547306144137,36.20710095916814,79.14172209565704,45.472903028678026,30.05553935089746,76.43551399627738,50.43514193158805,1.5283642074084312,1.3006351986687927,9.740448761179648,10.868864765625,9.229276276726456,20.098141042351457,0.7963614445318683,0.0,1.2490009027033011e-14,9.388614499388034,30.31482692961368,11628.909360472675,9.740448761179648,train
SIM_04030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9919,1921.41,59.15,7.88,33.17,10.816,26.225,1,NONE,,PASS,73.15779949218528,24.867726045584124,9.124173954415879,5.8786779790305985,7142.1465166135295,99.69404354203265,26.400188673708563,63.52952538313623,44.80671359564707,25.59094275125487,77.78486051127427,34.29459702589847,1.5398616831930059,1.6746616678735677,6.2249488644846265,11.56993394878472,13.776390760000327,25.346324708785048,1.0192457751192698,6.2450045135165055e-15,0.0,9.47287801994935,17.264598166097183,7142.1465166135295,6.2249488644846265,train
SIM_04031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0628,2833.49,29.81,7.4,25.44,13.951,20.398,1,NONE,,PASS,83.60955584781891,17.610513529114403,3.4522864708855976,15.896355638976008,17206.36183784548,99.43898317484883,50.282316583387285,67.03296890396875,31.73065500741334,19.00451893983013,43.491115229749845,33.01774160122212,1.2727942492374915,2.407291169292812,14.618270369015692,9.461987524305554,2.5078105599925236,11.969798084298077,0.6796961408597841,0.0,1.2490009027033011e-14,21.13673716016206,56.302525609115214,17206.36183784548,14.618270369015692,test
SIM_04032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5385,2986.99,61.33,7.3,26.96,11.569,21.102,1,NONE,,PASS,80.61954709537467,16.558045680183525,3.9804543198164732,15.227065435974067,15349.042787847633,99.4902204079701,39.303131394463456,68.07009430654959,29.834316540871214,21.532268465094717,49.25419000140341,33.03883084664803,1.3141957931362267,2.5506209067213526,13.106702544315434,7.52775247829861,4.321192282548121,11.84894476084673,0.7156004391887509,3.1225022567582528e-15,1.2490009027033011e-14,19.69523646744641,47.14486797012237,15349.042787847633,13.106702544315434,train
SIM_04033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7036,2229.76,63.34,7.74,31.31,19.735,21.617,1,NONE,,PASS,90.28108288573814,21.399866762903827,2.3037332370961754,16.872609584520934,22785.740420672388,99.24329929747951,71.14679446821319,66.31598834467529,38.55831849171861,6.164549508646914,57.14724223715733,40.99291132176307,1.3730926475864873,1.9316126594263991,19.738996417091787,15.408780322916666,0.5537891434180845,15.96256946633475,0.7459191051602945,3.1225022567582528e-15,1.2490009027033011e-14,25.097778531576857,82.90242976151852,22785.740420672388,19.738996417091787,train
SIM_04034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.8441,2538.81,45.78,8.15,33.34,15.74,27.198,1,NONE,,PASS,91.46324784313327,19.979323322101877,1.8647766778981238,19.036579391051905,29535.80565394024,99.25017707543881,57.808189990902434,79.76680271591573,35.99878076054392,9.028800271872015,58.01689176281806,48.551293352632946,1.3797411574840108,2.2140029187163734,25.757090890796572,11.169881933159722,3.810734142177405,14.980616075337128,0.7498059786021386,0.0,6.2450045135165055e-15,21.874926707999215,84.43763532044576,29535.80565394024,25.757090890796572,train
SIM_04035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6522,1907.82,33.83,6.83,34.18,10.353,27.786,1,NONE,,PASS,85.78493562609682,23.721421969199547,3.9307780308004574,7.700460785656211,13374.643368921128,99.59637383056807,30.26570406442574,79.61538984055117,42.74130084540459,23.61281969794163,81.38963931383678,50.32507585963384,1.571003072813232,1.6682995508507448,11.695501423174099,8.967522046874999,11.97357940332646,20.941101450201458,0.882792839206346,3.1225022567582528e-15,6.2450045135165055e-15,11.228540236032448,33.88120924670234,13374.643368921128,11.695501423174099,train
SIM_04036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7612,2255.46,82.96,9.32,34.82,17.813,18.879,1,NONE,,PASS,71.00793209826848,25.393288613525993,10.367911386474013,7.33123479060717,7761.620348728306,99.67495611579868,44.954522676161126,47.33069943027681,45.75367317752431,36.93012200700693,51.04788081262911,20.860111275779918,1.3273542889171068,1.9764017150865592,6.801308721536786,20.860389572916667,1.0361924870446781,21.896582059961347,0.8622980029572818,6.2450045135165055e-15,0.0,11.330361969159988,20.804777451324355,7761.620348728306,6.801308721536786,train
SIM_04037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0033,2020.43,97.93,9.21,29.44,14.88,27.333,1,NONE,,PASS,81.59173612029836,28.5598001693964,6.443499830603601,6.739884952757282,10945.794910493172,99.66641334009309,38.15168630752724,70.23643365406419,51.45909940431784,37.97976376442905,77.85769233962117,39.71127765535415,1.5404847207149024,1.7395225356745125,9.42396268006031,16.8535420234375,9.699180972257412,26.552722995694914,0.9297236968817382,6.2450045135165055e-15,3.7470027081099033e-14,9.787912715655182,26.33412457945912,10945.794910493172,9.42396268006031,train
SIM_04038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0271,1691.04,29.44,7.71,22.21,18.354,20.531,1,NONE,,PASS,92.67500998683167,21.340367224677717,1.6867327753222774,14.990375544950227,22896.245113667163,99.11354104308886,72.33671645150397,73.52089458098135,38.45111211653643,4.9578466384739865,55.21052199739217,44.98955591060704,1.3584012090932924,1.4211412307387488,19.24188544335617,13.864832789062499,0.5810460595371782,14.445878848599676,0.6769273788266705,3.1225022567582528e-15,1.2490009027033011e-14,20.925145389406666,87.19822686169063,22896.245113667163,19.24188544335617,val
SIM_04039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1677,2886.28,58.31,7.77,32.89,17.997,25.579,1,NONE,,PASS,88.21291955571543,22.201162955023793,2.9665370449762096,16.456113901497933,24363.654723969925,99.42985039907778,57.69980188693843,72.1346921052719,40.00209541445728,16.17208262854592,52.59469991529022,38.35824694318786,1.3388074721354994,2.5133231584062283,21.21545298486873,14.841733502604166,2.969047474539721,17.810780977143885,0.802245405487354,3.1225022567582528e-15,0.0,21.584942787577074,69.2514974805581,24363.654723969925,21.21545298486873,train
SIM_04040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2091,1851.7,82.65,6.5,28.33,13.93,16.078,1,NONE,,PASS,70.74360752686916,20.66357106613074,8.54552893386926,6.919193714343707,6312.48406463925,99.62633289872313,42.515887829658915,49.10525470683764,37.23165957861394,32.86496324537786,41.06349578051495,22.154399974106344,1.25574717098642,1.5884034176365882,5.414900503347998,13.100230639756942,1.5146513026752275,14.61488194243217,0.7072776479757239,0.0,6.2450045135165055e-15,11.081310782776333,19.965500694237967,6312.48406463925,5.414900503347998,train
SIM_04041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.918,2973.89,26.27,8.39,28.01,14.219,26.835,1,NONE,,PASS,87.37164658839195,20.897550431011588,3.0204495689884165,15.524802406969274,23441.89798953748,99.47796312550332,45.375826421224936,76.88138312354263,37.6532440198407,25.02796085239034,63.58979984962379,41.711853981553986,1.4231170181456478,2.548319448160806,20.087308053942838,10.967191961805552,5.927340920994522,16.894532882800075,0.8084456089039457,6.2450045135165055e-15,4.9960036108132044e-14,18.63478303404024,60.64154799735794,23441.89798953748,20.087308053942838,train
SIM_04042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5619,1777.31,68.14,7.66,34.05,17.435,23.118,1,NONE,,PASS,81.26572421206181,28.89963557856921,6.662264421430791,6.110551013661031,9460.43624278501,99.65619104074916,46.2963567906423,65.11544716825881,52.07141545688146,46.799444419079904,63.55066079913205,34.44142890759704,1.4228076807117187,1.5535172339418728,8.269210629420197,20.27738303211805,4.066953268776936,24.344336300894984,0.842375200016285,6.2450045135165055e-15,2.4980018054066022e-14,9.75554830943804,25.57450065025072,9460.43624278501,8.269210629420197,train
SIM_04043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5821,2560.84,51.89,9.02,33.78,10.911,17.594,1,NONE,,PASS,57.10271276618367,17.46320872086706,13.118891279132946,8.88371222228523,5957.87595004842,99.65309381990733,26.797745425924536,41.39895351118274,31.465240938499207,22.992288777931513,45.118455116402586,17.705842015463453,1.2843510056816374,2.236420496513659,5.203103626299992,10.510207648437502,5.544616302196856,16.054823950634358,0.9193513178050836,0.0,0.0,12.189713199930813,15.460675897232983,5957.87595004842,5.203103626299992,val
SIM_04044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5837,2566.1,57.2,9.04,29.41,13.04,24.848,1,NONE,,PASS,70.31855796700687,24.318759131635755,10.264940868364247,7.876107230605183,8626.81008599666,99.69307091576302,30.6517792297535,57.19941809130336,43.81758402096532,29.947289632575064,68.1509638451571,28.257317048714683,1.4596308212075726,2.209107081496666,7.426658061533876,14.441997013020833,10.207841254162465,24.6498382671833,1.0136141459255974,0.0,1.2490009027033011e-14,10.993599067689287,19.83107863361343,8626.81008599666,7.426658061533876,train
SIM_04045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4,2751.35,83.08,9.42,29.91,14.272,15.387,1,NONE,,PASS,76.7110306462591,15.649050251836856,4.750949748163143,15.37517738582679,11763.318081414316,99.44117697182013,53.30090591611325,50.12971919346799,28.196486940246587,14.953695530873995,36.55540764949701,24.830806943484287,1.2246940334001748,2.3724995524916963,10.143553849554925,9.391614583333332,0.5176789158757529,9.909293499209085,0.6332201213326637,0.0,1.2490009027033011e-14,22.444079227110585,46.428136842490005,11763.318081414316,10.143553849554925,train
SIM_04046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2837,2452.34,53.64,6.9,26.09,14.063,23.269,1,NONE,,PASS,67.01666483829798,24.986292268316504,12.2974077316835,7.1742514386970155,7420.511127693894,99.70745282307115,32.045296865934404,51.46276322239199,45.02034642939911,33.94340762023586,63.77093306385127,24.23551384028981,1.4245494894631174,2.0880072758979695,6.318080374461411,16.893852919270834,8.494607049011531,25.388459968282366,1.0160955333287214,6.2450045135165055e-15,0.0,10.03664707984656,16.642317590819502,7420.511127693894,6.318080374461411,val
SIM_04047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5839,2028.07,46.62,7.7,23.92,18.104,20.703,1,NONE,,PASS,75.80932987245687,27.734009431209746,8.849890568790256,6.592956212012424,8363.025552456478,99.6749147607325,46.21269862423326,55.02531357997824,49.97118816434188,42.54005109193075,54.38059888181259,26.237722921762497,1.3521538397004411,1.7142470735066844,7.068933557007469,21.70994058767361,2.08321787426666,23.79315846194027,0.8579054723752008,6.2450045135165055e-15,2.4980018054066022e-14,10.23090961071736,21.77347810312893,8363.025552456478,7.068933557007469,train
SIM_04048,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.438,1973.93,46.09,7.42,30.9,10.243,24.731,1,NONE,,PASS,91.21596295943722,18.64271850964978,1.7952814903502257,12.54582244026146,22341.506509906474,99.36442414673968,39.06597113344603,85.58434883765864,33.59048380117077,21.957316596795607,67.18132393348161,51.20502074457328,1.4517908973120837,1.7076876395457332,19.32809902873851,6.549917725694443,6.459490385186468,13.009408110880912,0.6978278465207222,6.2450045135165055e-15,6.2450045135165055e-15,15.185075400507946,62.672723708069626,22341.506509906474,19.32809902873851,train
SIM_04049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2185,1902.39,99.97,7.15,31.39,17.93,20.177,1,NONE,,PASS,87.01808334624516,24.55519784906019,3.663302150939807,9.339759421214358,14591.548928290349,99.5090512764883,58.10629939742525,69.01224655012457,44.24359972803638,24.785703397930376,52.84150830902521,33.80383710033783,1.3406440456670616,1.6484492354933307,12.643794214384933,16.57518437065972,1.1070598687686706,17.68224423942839,0.7201018842576806,6.2450045135165055e-15,6.2450045135165055e-15,14.597254363800479,47.84918815505804,14591.548928290349,12.643794214384933,val
SIM_04050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.149,1766.37,69.67,7.51,22.47,14.017,14.52,1,NONE,,PASS,67.09399108212622,20.228167371350235,9.920832628649766,6.458755434310598,5354.75623191663,99.63434866792853,42.199768658624464,43.069416584984424,36.44714841684727,30.574520624589145,40.20263514867118,18.67992009112938,1.249757078791682,1.4857549039308924,4.504070682203978,13.612849262152778,0.5766375255207333,14.189486787673511,0.7014716917841263,0.0,1.8735013540549517e-14,10.297983430026251,16.974524137937866,5354.75623191663,4.504070682203978,train
SIM_04051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9901,2710.67,96.77,6.76,28.87,11.399,22.145,1,NONE,,PASS,60.12572289780667,21.038050567665447,13.952049432334553,8.21228865336568,6785.658571680731,99.69703842026637,24.761989714089275,47.00248325192578,37.90639741921702,24.46656209153598,60.066808851781474,21.29563583359802,1.3955405019563387,2.3293997911136777,5.831219462141033,12.618001078993053,10.234176145653365,22.852177224646418,1.086230739447371,0.0,3.7470027081099033e-14,11.13608878219559,15.069530782647133,6785.658571680731,5.831219462141033,train
SIM_04052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0399,1828.32,69.28,9.08,28.74,13.7,23.287,1,NONE,,PASS,82.54518752589809,24.79649178759226,5.243408212407739,6.968784850201696,10441.633825521232,99.61884216930288,40.70899889768632,70.5607728835923,44.67836358124731,34.608545372544235,65.19704526023807,39.580703308027424,1.435878209849844,1.5704807487576888,8.969099998117507,13.232941018229168,6.207242355091122,19.440183373320288,0.7839892650882099,0.0,6.2450045135165055e-15,10.57665194888382,28.802969948202467,10441.633825521232,8.969099998117507,train
SIM_04053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3525,2992.33,38.82,8.32,21.86,11.096,18.36,1,NONE,,PASS,48.174426708866605,17.9943527364294,19.3581472635706,9.341462466174741,5765.164983754983,99.6878197770241,21.71923056313397,33.79526841144418,32.42225718275567,22.920517640522895,47.25293797850548,13.729445227019237,1.2996685111408537,2.5117586346977103,4.839273385089031,13.076941644965277,7.831805744851601,20.908747389816877,1.1619616274103215,0.0,3.7470027081099033e-14,11.082928633875445,11.896400619518923,5765.164983754983,4.839273385089031,test
SIM_04054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.417,2756.58,28.44,7.78,30.08,13.443,14.881,1,NONE,,PASS,49.58877037218211,18.05874250643756,18.35825749356245,9.021774417373686,5459.311810720061,99.67271857093306,29.688095197896004,28.303422059603477,32.53827478637398,30.330659894813085,34.88457456128939,11.693668692854525,1.2133808543468043,2.3783427729549174,4.710226001180258,15.717159921875002,1.6785818843723899,17.395741806247393,0.9632864414588213,1.2490009027033011e-14,4.9960036108132044e-14,10.983012519998178,13.054235930197297,5459.311810720061,4.710226001180258,test
SIM_04055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2907,2843.88,59.24,7.92,20.94,13.361,17.18,1,NONE,,PASS,52.57030815621418,19.60383590360936,17.686864096390643,8.8178658513389,5986.21730476443,99.68993537521489,28.799739258962788,33.385508212824426,35.3222268533502,30.391184313735188,42.66439102781011,13.424950113735168,1.2669630521326916,2.3797054434257494,5.009154361533304,15.988063921006944,3.9356438150584157,19.92370773606536,1.0163167981015953,6.2450045135165055e-15,6.245004513516506e-14,10.734358193733298,13.129264597422239,5986.21730476443,5.009154361533304,train
SIM_04056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4137,1940.67,94.07,9.29,33.18,19.954,26.681,1,NONE,,PASS,92.3606534403315,28.090292055382104,2.323407944617891,11.152495282117421,25268.777472065707,99.42532757851065,60.780903674855004,80.52136006313185,50.61313883852631,20.4020834177055,64.17622905840571,46.60543850250629,1.4277599505623564,1.6915035083969985,22.0244687385811,20.0020238984375,2.972468758757448,22.974492657194947,0.8178801634350765,0.0,1.2490009027033011e-14,14.875667389107766,68.20928291199861,25268.777472065707,22.0244687385811,train
SIM_04057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6053,2761.96,79.87,9.16,33.79,16.016,22.73,1,NONE,,PASS,87.53475663696861,18.912146775686978,2.693153224313022,17.71004056429574,22032.923699163388,99.35878721761735,57.87072926332213,70.41191754553891,34.075940136372935,12.701153477694563,44.98194940852536,37.07379928459856,1.283377575232583,2.412140236219848,19.242314072728735,11.254823422743053,2.264161138454778,13.518984561197831,0.714830776301796,0.0,0.0,23.511820128684462,71.76388830474446,22032.923699163388,19.242314072728735,val
SIM_04058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0261,2968.6,96.37,7.44,25.28,10.93,21.215,1,NONE,,PASS,61.48901925626138,19.07764460346691,11.948455396533088,9.836917855339937,7692.744558751285,99.66863444535001,25.208092593261615,48.50916084502885,34.3741344206611,21.847724140505207,55.47513169242489,21.98468011095094,1.3603991593441878,2.5207271652453014,6.532139791328352,10.683266568576387,8.649507071090392,19.33277363966678,1.013373193677877,0.0,1.2490009027033011e-14,12.911371204796703,17.979585015429695,7692.744558751285,6.532139791328352,train
SIM_04059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7168,2250.03,95.1,8.64,34.12,17.243,19.775,1,NONE,,PASS,81.67279836580418,23.453814161111257,5.262985838888742,9.631970435536086,12234.07340062212,99.57191813284551,52.70543689700291,61.248819247398025,42.25912461461488,28.274343660845297,48.909914140497506,28.44622316106929,1.311685148631081,1.9671621008770046,10.696037623076707,16.18286405555555,1.4062496027685911,17.58911365832414,0.7499468332740792,6.2450045135165055e-15,1.2490009027033011e-14,14.95038757880075,38.33995911482184,12234.07340062212,10.696037623076707,train
SIM_04060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0298,2754.43,31.34,7.86,33.11,10.143,26.974,1,NONE,,PASS,84.83075027760488,19.536352127431847,3.493447872568154,12.722610927119215,18086.835960285192,99.53810367563818,30.24831651886802,78.25249662038846,35.20063446384117,19.040852026753655,71.85128253247295,44.96833115640056,1.4899403473795105,2.400234631959991,15.761028617338566,7.300566546875002,9.638761687833275,16.939328234708277,0.8670671026103703,3.1225022567582528e-15,0.0,16.26750638148836,46.31139615150194,18086.835960285192,15.761028617338566,train
SIM_04061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6005,2342.63,53.63,8.32,32.05,16.33,26.402,1,NONE,,PASS,79.41978281425021,28.273839780787142,7.326660219212858,7.674610152132266,11353.305070576249,99.6723934145754,40.48153561360369,65.42213009370975,50.94385546087773,40.68179589467498,71.45943476564031,34.458412762238,1.4867011341393468,2.034323001446795,9.859128265033654,18.933470776909715,7.741295130410938,26.674765907320655,0.9434433424726024,6.2450045135165055e-15,3.7470027081099033e-14,10.98425583388066,27.15612019275137,11353.305070576249,9.859128265033654,train
SIM_04062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4524,2024.18,31.55,7.64,31.12,10.473,18.911,1,NONE,,PASS,70.59689502449054,18.674573059458336,7.777826940541663,7.656271273262665,6865.856214464117,99.62175936560668,31.55623596639649,57.04049099188414,33.64787938641142,23.436527863645452,51.467949226291545,28.037398183979366,1.3304548955456545,1.752427031503562,5.944091940758051,8.688648989583335,5.587409794876919,14.276058784460254,0.7644650691079488,0.0,1.2490009027033011e-14,12.014780784348204,20.435278916257587,6865.856214464117,5.944091940758051,test
SIM_04063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9356,2741.24,90.42,8.19,25.41,13.653,24.702,1,NONE,,PASS,87.21671835305463,20.0036776545832,2.931922345416798,14.776085183137168,21343.13284143413,99.46097075837442,46.15117755487987,76.26079630622675,36.04266244069045,24.11454078187031,58.943615546740006,40.96179851484803,1.3868614317013146,2.3286829431087654,18.13098794718893,10.06598090625,4.931214598534494,14.997195504784493,0.749721914327507,3.1225022567582528e-15,1.2490009027033011e-14,18.256064421449366,59.088799426040616,21343.13284143413,18.13098794718893,test
SIM_04064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2623,1551.65,48.79,8.0,21.37,14.828,24.403,1,NONE,,PASS,94.4883183304056,21.980156074973944,1.2821439250260633,12.894342224939669,27930.97361490343,99.16899157510136,58.41736898633984,86.74523103700727,39.60388481977287,11.604078043458724,62.283370061952624,57.72510919311716,1.4128278333460451,1.3002900438333607,23.406288084317485,11.158432601562499,3.367103842092501,14.525536443655,0.6608477389381876,9.367506770274758e-15,0.0,14.224206663273907,81.36889825981434,27930.97361490343,23.406288084317485,train
SIM_04065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4778,1552.62,33.29,9.19,26.58,15.866,17.52,1,NONE,,PASS,74.08129267561289,24.800786999356333,8.67701300064367,5.318109933551857,5975.1447324618275,99.65747511087376,45.20598399961155,52.697923575809135,44.68610270154294,39.052625989894175,47.59334140558795,24.984157323384053,1.3021281504642825,1.3241191591131771,5.095775926322529,17.265187289930555,1.3401187711933409,18.605306061123898,0.7501901476597,0.0,0.0,9.030597658069581,17.945189733392006,5975.1447324618275,5.095775926322529,val
SIM_04066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.203,1728.95,98.21,7.21,24.84,13.827,24.446,1,NONE,,PASS,85.43593806152904,25.80421637272362,4.398783627276375,6.860580827224071,11831.099082751476,99.60319379813042,41.5622687416874,75.07763969464636,46.49408355445697,35.61868314021275,69.66922900932693,44.44486709993324,1.4719917168383327,1.46593867868113,10.03132870049118,13.437975390624999,6.783585906301878,20.22156129692688,0.783653376829614,6.2450045135165055e-15,2.4980018054066022e-14,10.13494738007355,31.74141254384229,11831.099082751476,10.03132870049118,test
SIM_04067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7319,2019.71,54.38,7.91,28.11,13.19,21.752,1,NONE,,PASS,87.3496125752498,20.729722706745704,3.002177293254288,10.496712051705526,15893.119279146498,99.48028617713902,47.00989117781027,76.12688913850124,37.350851723866136,28.44700050393317,55.772444570584675,41.217403498529976,1.3626475423397684,1.7312594906162126,13.623299180336721,10.03393796267361,3.9351022026314597,13.96904016530507,0.6738652688663016,6.2450045135165055e-15,6.2450045135165055e-15,14.583425277103625,48.994524584750586,15893.119279146498,13.623299180336721,train
SIM_04068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4197,2887.12,94.05,6.61,30.46,14.959,24.293,1,NONE,,PASS,85.29027652293169,20.827629656070346,3.5920703439296524,14.384991857765188,19543.88201211567,99.50175289361837,47.8452746667578,71.79599090383344,37.52726064156819,25.201200683549946,55.7991608209484,36.5977783779995,1.3628497616846047,2.4940926740518985,16.883348440297727,11.824688585937498,4.3267115517424255,16.15140013767992,0.775479514682675,0.0,0.0,18.667874289239865,54.83587868925659,19543.88201211567,16.883348440297727,train
SIM_04069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8602,1959.57,90.58,6.9,34.26,13.642,14.78,1,NONE,,PASS,68.19294861164572,18.99869186910172,8.861508130898276,7.642668354635684,6144.418151919381,99.60998237599904,42.52138214396689,44.66281101605208,34.23187724162472,28.419411537964855,37.78305877628063,19.18033564971334,1.2330735969068827,1.7139985595212883,5.374405538708122,12.216649331597221,0.882975303207617,13.099624634804838,0.6895013996257946,3.1225022567582528e-15,1.8735013540549517e-14,12.12143061024961,20.532972628245993,6144.418151919381,5.374405538708122,train
SIM_04070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6113,1748.61,27.49,8.25,26.14,10.651,23.47,1,NONE,,PASS,77.30104352628946,22.88984390170015,6.721456098299849,6.10996393343119,7682.674470696973,99.65058166581278,30.4202933990549,67.37704485606122,41.24296198504532,25.613616688376613,69.0066052881964,37.64747687463797,1.4665841726823137,1.4890759301742835,6.542388316250803,9.909246756076387,9.492612957019746,19.401859713096133,0.8476186992107471,0.0,6.2450045135165055e-15,9.927266291818434,20.526410924545566,7682.674470696973,6.542388316250803,train
SIM_04071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.89,2859.49,88.64,7.1,22.42,12.281,20.545,1,NONE,,PASS,57.57656872782311,20.664230516415714,15.225769483584289,8.690984538753954,6728.56000496597,99.69606522356246,26.52275678627229,42.26316963365476,37.23284777732561,26.883161634578386,53.98942403132412,18.31633836749916,1.3492191824810955,2.4048091371013864,5.6586673076237775,14.04165095486111,7.979053551530958,22.020704506392068,1.0656435761737544,0.0,3.7470027081099033e-14,11.09663045606857,14.54405197256577,6728.56000496597,5.6586673076237775,train
SIM_04072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9089,1610.38,45.09,7.54,27.48,14.743,25.622,1,NONE,,PASS,92.00285593674951,25.676985060531486,2.2319149394685116,8.589072273958667,20038.12605519266,99.46664313553579,48.79471543771729,84.38218997977975,46.264837946903576,33.32414593122301,71.37821568353047,52.49123834934398,1.4860306173039906,1.3775024017324324,17.140405846598394,13.304938186631944,5.621556663625898,18.926494850257843,0.737099577915402,3.1225022567582528e-15,1.2490009027033011e-14,11.164241874753394,53.313282474064295,20038.12605519266,17.140405846598394,train
SIM_04073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1397,2808.13,51.28,8.45,30.77,16.182,16.424,1,NONE,,PASS,77.5109481818975,17.935800876446535,5.203899123553466,14.392510143060179,12437.048264834006,99.48746994821963,55.357196959696054,49.62446287747842,32.3167583359397,16.248198248578852,42.812683244624395,26.540568539491083,1.2680070434658366,2.4283325954756267,10.754947133145544,12.187511263020834,0.24821200697989973,12.435723270000734,0.6933464167932107,3.1225022567582528e-15,0.0,21.46261946772001,45.41909635705041,12437.048264834006,10.754947133145544,train
SIM_04074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7753,1868.55,90.48,7.37,28.36,12.628,17.249,1,NONE,,PASS,61.84400122672766,20.88799694633095,12.88730305366906,6.004226098587162,4887.401211586739,99.67866923022733,32.84054081893528,43.185964808915195,37.63603053392964,31.653332137715644,47.10489341840799,19.023335308937245,1.2986002415693823,1.603016984454613,4.192869953716837,13.621238391493055,3.9939951045104958,17.61523349600355,0.8433184637695826,1.2490009027033011e-14,2.4980018054066022e-14,9.28441445237598,13.145750040677608,4887.401211586739,4.192869953716837,train
SIM_04075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1602,1748.34,82.72,6.64,29.43,18.751,26.448,1,NONE,,PASS,86.276950409426,32.06068732604352,5.099512673956483,6.334635504036138,12700.345197795525,99.63767713922714,48.51417647619062,73.34596467272615,57.767004191069404,50.335387437035656,73.96818403039329,42.210775241886935,1.5075621580532403,1.5052124160933116,10.934210325447506,22.886747831597226,5.412163836414641,28.29891166801187,0.8826670301925845,0.0,1.2490009027033011e-14,9.511410054867007,31.949948350289354,12700.345197795525,10.934210325447506,test
SIM_04076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.497,2423.67,49.61,7.01,34.76,16.642,22.136,1,NONE,,PASS,88.81050826033814,19.979700043328272,2.517299956671728,15.929173454308984,21533.804002489687,99.34276640572732,60.78955908788943,71.46297904493632,35.999459537528416,12.184561806969457,45.76029016665131,38.1411725783776,1.288937875502764,2.1233860536955724,18.86584357684854,12.208332942708333,1.8205920718761517,14.028925014584484,0.7021589405326982,0.0,1.8735013540549517e-14,21.961833925689596,72.62844075348146,21533.804002489687,18.86584357684854,train
SIM_04077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9427,2943.38,78.22,8.19,27.28,12.496,14.304,1,NONE,,PASS,67.81636053476798,14.202576937714854,6.74012306228514,14.767991121663798,9114.459814484639,99.49826420232306,43.177602624342484,43.3609968047224,25.590228716603338,18.55412544123231,30.063070642979948,18.325569814472104,1.1813169995011297,2.5160618456231894,7.791227970119593,8.349992653645831,0.9330043624271923,9.282997016073024,0.6536135700432,3.1225022567582528e-15,2.4980018054066022e-14,19.985760353897764,33.16342625756137,9114.459814484639,7.791227970119593,train
SIM_04078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4832,2908.77,55.22,7.28,33.83,12.021,18.514,1,NONE,,PASS,55.313759172962676,18.520816611401436,14.962383388598559,9.51264033034927,6497.544092542954,99.67296691280681,26.87420356522579,38.8912763953334,33.37084074126385,25.24766476111817,46.334916417177126,16.253767469666098,1.2930583326898974,2.5406868736244617,5.6753283988490155,12.797732458333332,5.90272082891121,18.700453287244542,1.0096991768566252,0.0,2.4980018054066022e-14,12.167941761534747,15.30662519183122,6497.544092542954,5.6753283988490155,train
SIM_04079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1567,2365.93,31.39,7.18,20.79,18.96,21.866,1,NONE,,PASS,74.65195043583405,28.484720771949892,9.671979228050104,7.40194162634198,9311.976056503665,99.68714452133656,45.510529327266205,53.480829871871094,51.323821210720524,43.512378028705804,56.0526865772002,24.976281017093296,1.3647702309729808,1.9787560724824715,7.788112568257727,23.777387351562503,2.422773757685767,26.20016110924827,0.9197970139503238,6.2450045135165055e-15,0.0,10.886872908195071,22.37235949649423,9311.976056503665,7.788112568257727,train
SIM_04080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9052,1856.04,95.66,8.61,29.97,16.714,20.935,1,NONE,,PASS,83.07038011369265,25.673067114896938,5.232132885103059,7.409422437757313,10926.913758488521,99.60079403257703,49.88171463508876,66.2206722296208,46.25777858539989,36.766084827470884,54.44515079309883,34.2103706029561,1.3526387317432491,1.6007872018740545,9.42418466227557,16.848431211805554,2.5121475420442496,19.360578753849804,0.7541202096034612,0.0,2.4980018054066022e-14,11.646052040031051,32.471332539442336,10926.913758488521,9.42418466227557,val
SIM_04081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7461,1877.8,51.63,7.64,34.63,15.651,20.275,1,NONE,,PASS,90.03975953198467,20.480533742904765,2.265566257095232,12.400547418187404,18740.858545717027,99.33962363307128,60.15884713631775,75.00011984569174,36.901862599828405,14.854127234965311,45.439161208809196,40.966955872567766,1.286640885835399,1.6444527888734082,16.412001864621587,11.560823794270831,1.5966025411292721,13.157426335400103,0.6424357148386495,0.0,6.2450045135165055e-15,17.77907099457801,67.30985599248788,18740.858545717027,16.412001864621587,train
SIM_04082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5685,2907.58,38.74,7.44,24.27,13.611,16.736,1,NONE,,PASS,63.71867342362647,18.20346921702873,10.365030782971273,10.90988515720675,7994.824444469684,99.62477781669956,37.221177015151326,42.20769862931352,32.799043634286,29.38777338227455,38.186665104866265,17.52811231570432,1.2358409904628835,2.4605575194706737,6.7656695271283445,12.4964868359375,2.226302456903636,14.722789292841135,0.8087902980091545,0.0,2.4980018054066022e-14,14.429185523565843,22.042777712652327,7994.824444469684,6.7656695271283445,test
SIM_04083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5066,2066.5,46.94,7.63,26.31,13.175,24.987,1,NONE,,PASS,79.85607245873544,25.159933325283937,6.3466666747160625,7.234915367030678,10229.993513036681,99.64989521572559,36.129639267837256,68.46122785224722,45.3332131987098,32.22381781417895,70.43473860783499,37.82754487456107,1.4782637163075427,1.760783295910161,8.716574737490586,13.304701130208334,8.567808132318687,21.87250926252702,0.8693389199305512,0.0,2.4980018054066022e-14,10.592798969400032,25.913820328165194,10229.993513036681,8.716574737490586,train
SIM_04084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1263,2008.14,54.44,8.19,26.71,18.563,27.816,1,NONE,,PASS,93.66097950107446,24.47014848738922,1.6561515126107789,15.450369405204016,31450.742792462697,99.23061293509396,63.808350589754816,82.48485326802746,44.090357634935536,8.750995422954885,62.24789154444678,52.492625904619,1.4125494513334083,1.713342560755194,26.83373479622486,15.920487271701388,3.185662984216243,19.10615025591763,0.7807942099641959,3.1225022567582528e-15,1.2490009027033011e-14,17.854463494455146,85.94169986190387,31450.742792462697,26.83373479622486,train
SIM_04085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6777,1606.24,33.74,8.2,28.79,18.229,22.947,1,NONE,,PASS,94.01459265667273,20.380201352335547,1.297498647664461,18.123351257640763,26551.26566968044,98.87169095168588,75.54203630161102,75.52777730338386,36.7210835177217,1.367567706769592,54.90908260640643,54.7861677371214,1.3561287487488343,1.3799481458036569,22.81064462945501,12.958259158854165,0.951400806064751,13.909659964918916,0.6825084661553104,6.2450045135165055e-15,1.2490009027033011e-14,23.491881334525612,96.51601612673278,26551.26566968044,22.81064462945501,test
