simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5255,2338.08,33.45,8.61,22.26,10.83,15.224,1,NONE,,PASS,45.28905421833694,16.99494404070203,20.530555959297963,7.570641780520489,4267.247247481924,99.67620262007628,22.92582079888691,29.015208012915267,30.621520794057712,24.51610802575872,39.73023687709765,11.428258061689213,1.246482158260962,1.9652429149684794,3.5867795026400278,12.790918476562501,4.8645989613352345,17.655517437897736,1.0388688186094444,6.2450045135165055e-15,2.4980018054066022e-14,9.619912798726872,9.898361532748398,4267.247247481924,3.5867795026400278,train
SIM_04087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0057,2503.46,42.55,7.28,30.34,12.641,16.46,1,NONE,,PASS,75.14174383724514,16.535466723592656,5.470233276407341,12.078281982033868,10034.42941436278,99.51753645027146,44.519476828985255,55.194625533484874,29.793633736202985,23.61716376260544,36.604815504706146,24.212988493059605,1.2250301737446698,2.161806020436274,8.66500360285856,8.88461035329861,1.8097117358992496,10.69432208919786,0.6467505434206642,6.2450045135165055e-15,1.2490009027033011e-14,17.564652279301928,35.480719033895774,10034.42941436278,8.66500360285856,train
SIM_04088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1006,2367.58,64.91,7.83,25.19,10.076,26.581,1,NONE,,PASS,88.74994865743459,19.614271152984987,2.486328847015006,12.504653312650154,20946.412197154255,99.47183819289526,33.57816493449551,83.06272127009031,35.34102910447746,20.4061467483117,72.49447112803136,50.070180156669466,1.495272576416451,2.009776795740487,17.780861972079563,6.954590717013889,8.642118968217188,15.596709685231076,0.7951715138218378,6.2450045135165055e-15,6.2450045135165055e-15,15.292886487533028,53.52267565596927,20946.412197154255,17.780861972079563,train
SIM_04089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7313,1535.98,72.99,6.78,30.86,18.373,21.684,1,NONE,,PASS,85.88735297594286,28.97092069437421,4.760379305625787,6.094565602621424,10846.622439568844,99.60321321875145,52.904077021345316,70.03424897213836,52.19985710698056,39.93400388015102,58.79406248806641,38.30105599315403,1.3857098932778422,1.3286332287258182,9.38240276087857,20.332185249131943,2.0745659111672103,22.40675116029915,0.7734221289228913,0.0,2.4980018054066022e-14,9.968841555186717,32.078168797645965,10846.622439568844,9.38240276087857,train
SIM_04090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9718,2574.44,25.69,6.57,23.49,10.275,14.001,1,NONE,,PASS,60.224067719353215,13.834552388354382,9.137247611645618,11.469095282319403,6454.990988456673,99.5545013563214,32.308206248548856,41.23965391330158,24.92712142045835,20.389979519681113,32.20366956389271,17.048810289735634,1.195446437326958,2.1729221486659234,5.448250061472183,7.387467661458334,2.2547534041643993,9.642221065622733,0.6969666090345894,3.1225022567582528e-15,0.0,15.450609787223158,21.195726142316325,6454.990988456673,5.448250061472183,train
SIM_04091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7072,2927.82,32.68,6.6,23.01,15.644,19.413,1,NONE,,PASS,64.4980535645012,22.38546844673856,12.321731553261442,9.3720174902654,8229.90152511057,99.67989775702519,37.27806931854301,43.397873678664446,40.33417738151092,36.221782494771944,46.96403027885465,18.519159588762925,1.2975846072763202,2.467189193923833,6.935099872878137,17.63167938888889,3.1890111242908854,20.820690513179777,0.9300984950445939,0.0,1.2490009027033011e-14,12.37476660076308,19.417555417525254,8229.90152511057,6.935099872878137,test
SIM_04092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.907,2380.76,50.62,6.78,32.35,16.398,25.789,1,NONE,,PASS,86.02279459727625,25.726837180207404,4.180162819792586,10.084919860472612,16971.094018843567,99.57639913891057,47.401548420480346,73.42658389554938,46.354661585959285,36.48165545946895,65.55141182861183,39.24010022004826,1.4387071642694915,2.0694670283742185,14.752062159745483,15.976101328125,5.375174330956989,21.351275659081992,0.8299222912448915,1.2490009027033011e-14,1.2490009027033011e-14,13.877006767642127,44.34649927166715,16971.094018843567,14.752062159745483,val
SIM_04093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8394,2604.22,64.62,8.87,20.84,13.27,21.247,1,NONE,,PASS,69.05014708409675,21.9851525306939,9.8542474693061,8.65442823668491,8395.01276995795,99.66767676169121,34.00154883552962,53.10518297046822,39.612887442691715,30.41110472235938,55.714936776415946,24.939844844905444,1.3622123588387902,2.1784214656670704,7.0224005739244655,13.55026270659722,6.148640833948918,19.698903540546137,0.8960094096706455,0.0,1.2490009027033011e-14,11.881942239274686,20.584661337496478,8395.01276995795,7.0224005739244655,val
SIM_04094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8373,2949.25,80.54,6.79,26.7,19.616,24.574,1,NONE,,PASS,88.71948423113807,21.148329614629073,2.6889703853709266,19.772649832307096,25989.129106511788,99.32957023540537,65.78155498416798,67.03381534829322,38.10509840473707,8.428358445807694,53.70171692834044,38.09182459952648,1.3470648223191404,2.5162125314049737,22.17315328917749,15.397199047743056,1.5316570261613953,16.928856073904452,0.8004819473871895,3.1225022567582528e-15,3.7470027081099033e-14,26.607785712645104,79.92638414974368,25989.129106511788,22.17315328917749,test
SIM_04095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6723,2141.17,45.01,8.64,21.86,16.578,17.839,1,NONE,,PASS,79.0946235142328,22.67824773787137,5.994052262128633,8.889639476681044,10208.56416806036,99.58482327528029,51.5562141786227,56.84611321904144,40.86170763580427,28.503130065761304,47.48592647216899,26.029343834929197,1.3013515045117918,1.7972958316280947,8.56905795717426,15.495735466145831,0.8251979287197674,16.320933394865598,0.7196734766950524,6.2450045135165055e-15,4.9960036108132044e-14,13.751685353085277,32.17240591842212,10208.56416806036,8.56905795717426,train
SIM_04096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8416,1635.46,59.22,6.61,33.81,16.064,17.486,1,NONE,,PASS,87.23969957606693,21.67173720988824,3.169862790111761,9.020778013354272,12755.109568651178,99.44842564089893,59.19766979432163,68.72653998041203,39.04817515295178,20.87512210626615,47.41160133417412,33.711443178126224,1.3008143800025023,1.4284116792219852,11.140319835164076,12.982108027777777,0.6588368579242969,13.640944885702073,0.6294347681310049,0.0,6.2450045135165055e-15,14.707478661641357,48.91130291331313,12755.109568651178,11.140319835164076,train
SIM_04097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6341,2917.54,80.48,6.88,28.95,11.224,14.071,1,NONE,,PASS,52.227570580893946,14.432619081894815,13.201480918105187,11.670398941922247,6094.4039680576425,99.59999181015779,29.20528269568139,32.519782212348986,26.004719066477143,22.345347120258754,31.311758006645146,12.678629986234396,1.1895387812635942,2.50783652870341,5.238580753569777,9.797391894965276,2.2396112280288945,12.037003122994172,0.8340137749560746,0.0,1.2490009027033011e-14,14.27929923866291,17.275287333110732,6094.4039680576425,5.238580753569777,train
SIM_04098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3748,2873.14,50.91,8.28,29.44,19.597,25.549,1,NONE,,PASS,88.57555331234515,23.36162503502441,3.0131749649755935,16.490540751000307,25021.19787888289,99.4260446497212,61.23595723605465,70.52823732234451,42.09301808112507,14.604903223543543,54.084590883352305,37.04547864087636,1.3499325529242434,2.4736772757026317,21.54241304073296,17.01884338541667,2.272696384836603,19.291539770253273,0.8257790175696618,3.1225022567582528e-15,1.2490009027033011e-14,22.134786233928754,70.9544997451938,25021.19787888289,21.54241304073296,train
SIM_04099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6905,2272.84,75.62,8.37,21.87,15.657,17.01,1,NONE,,PASS,80.79339421774753,19.948292999332956,4.742207000667047,11.065520537759967,11787.089379746629,99.51314124453283,54.18719505443749,58.075900820578674,35.942870269068386,21.73111382717179,43.63682960319124,26.271932554888256,1.2738248058272925,1.907884159913812,9.89440572988284,12.554219075520834,0.7081414347557878,13.262360510276622,0.664836861515925,3.1225022567582528e-15,3.7470027081099033e-14,16.785354152561208,41.12131550970518,11787.089379746629,9.89440572988284,val
SIM_04101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9392,2890.57,53.27,7.86,24.58,19.076,21.092,1,NONE,,PASS,68.78289774745944,26.783510119678727,12.155689880321273,8.701457260775133,9240.399260040303,99.6989708859922,42.77205658331809,45.45129461451031,48.25857679221392,40.13860303245843,53.08747256558203,19.63683147679015,1.3424768438731165,2.4487123302532416,7.827895399358473,24.42184148611111,1.9080763487365455,26.329917834847656,0.9830644944294362,0.0,0.0,12.034794015497265,20.890807854373755,9240.399260040303,7.827895399358473,train
SIM_04102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1943,2155.14,32.73,6.57,33.88,18.509,22.016,1,NONE,,PASS,83.08873654212393,26.749837108581005,5.444462891418991,8.518426723500307,12701.961341994016,99.60473905530498,52.15579204327119,64.65347806954831,48.197904700145955,34.45772862242311,54.137265861878745,31.89598608049431,1.3503275665344856,1.8827297270034886,11.096430027664681,19.55775778559028,2.1163228379040735,21.674080623494355,0.8102509385577376,6.2450045135165055e-15,1.2490009027033011e-14,13.177933307269003,36.351184209532015,12701.961341994016,11.096430027664681,train
SIM_04103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1329,2611.41,57.34,7.94,24.4,11.715,20.498,1,NONE,,PASS,55.95808029752802,20.778857998800785,16.35404200119922,7.746349072276122,5919.531458615503,99.70336526733541,24.80671182559661,41.42838972499633,37.439383781623036,26.14601266029869,55.52027807874968,17.977036334581967,1.3607403329455041,2.2108877689983637,5.011629617736801,13.798160158854165,8.951344932019754,22.749505090873917,1.094839047082706,6.2450045135165055e-15,2.4980018054066022e-14,10.272220644075675,12.758244618804202,5919.531458615503,5.011629617736801,test
SIM_04104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4555,2460.16,45.61,7.76,34.85,12.746,23.135,1,NONE,,PASS,85.00276914398387,19.937824516567137,3.517675483432866,12.049082001734838,16335.80205681312,99.51023177347267,42.61352095733486,73.86626413363653,35.9240081379588,27.26913630687875,57.77188213405354,38.66224546010567,1.3778647978014023,2.155985070321568,14.316038528476781,9.555469361979167,5.065834567016921,14.621303928996088,0.7333450004460949,3.1225022567582528e-15,1.2490009027033011e-14,16.309124193781166,48.13591310648031,16335.80205681312,14.316038528476781,val
SIM_04105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.949,1634.23,96.52,7.38,23.66,18.905,19.377,1,NONE,,PASS,75.14150937766235,29.266866487505702,9.682133512494293,5.100835826927489,6558.713397923311,99.68787527906552,47.52157217513521,52.631030210551636,52.73309277028054,43.556059188632,57.93375079281568,24.97542019476264,1.3791041519580898,1.3801407762091364,5.538968076674117,24.196728151041665,0.654358217740728,24.851086368782394,0.8491201604856315,6.2450045135165055e-15,2.4980018054066022e-14,8.514842324823903,17.624299606494947,6558.713397923311,5.538968076674117,test
SIM_04106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.243,2428.36,38.72,8.15,24.42,15.793,21.32,1,NONE,,PASS,85.36926465376135,21.549763476548975,3.6932365234510223,12.1509560966984,16526.76205884264,99.4996229514282,52.65174593584677,69.09973633575774,38.8284026604486,24.210119419105467,49.03445953980725,34.105371689183634,1.312592846455922,2.0560510574433457,13.992927987282766,12.95434823784722,2.4804798571422464,15.434828094989467,0.7162411834257976,0.0,3.7470027081099033e-14,17.0075624908217,50.62631535797563,16526.76205884264,13.992927987282766,train
SIM_04107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9916,2165.03,36.39,6.89,27.88,13.343,14.91,1,NONE,,PASS,59.45036877919419,19.019124178364688,12.972475821635308,7.49585399328833,5328.220312024099,99.65377597570064,35.71042813034261,36.92658071667152,34.26869221326971,31.35739241474473,36.91642668447582,15.173339065947406,1.2271523092368408,1.8544083614757416,4.563768769209837,13.69612604513889,1.4404225282628096,15.136548573401699,0.7958593903404009,6.2450045135165055e-15,0.0,10.785241909409978,15.058429997150267,5328.220312024099,4.563768769209837,train
SIM_04108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3431,2522.6,85.42,7.88,24.33,11.72,15.236,1,NONE,,PASS,73.49477590473211,14.95111575707556,5.391984242924443,12.875996131048352,9481.665978242632,99.48957440216252,43.37777255374613,53.18936521805541,26.93894731004605,21.575957552572465,33.2217005565376,22.865721944454627,1.202225317640593,2.1351964753337827,8.025537055829663,7.56279465017361,1.586223230920849,9.149017881094458,0.6119287703838906,3.1225022567582528e-15,1.2490009027033011e-14,18.326673856630624,35.05462637033312,9481.665978242632,8.025537055829663,train
SIM_04109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.5487,2153.67,78.44,8.56,30.91,17.111,25.365,1,NONE,,PASS,91.93319009888921,22.568403037806014,1.9802969621939897,14.840130731166244,26528.789207110338,99.31093757487608,60.439241541166325,79.60906156664058,40.66378925730814,12.461929779745901,56.72593291633255,47.36098840554159,1.3698832464831188,1.863245707236517,22.95135866141553,13.721487341145833,2.9350770222279636,16.656564363373796,0.738047983965509,3.1225022567582528e-15,0.0,18.547665001405022,78.03133568886999,26528.789207110338,22.95135866141553,val
SIM_04110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4006,2975.33,79.64,7.88,26.97,10.417,17.857,1,NONE,,PASS,69.73633441105376,14.923993981971972,6.476606018028021,13.568118518622681,9800.09537436816,99.54397937309064,32.666591838023486,55.054011945831896,26.890079246796343,18.87205400212498,41.89311762159428,24.904160225770923,1.2615470572772587,2.5407489728139776,8.368679190511612,6.987704592013889,3.94767201071921,10.935376602733099,0.7327379397192815,9.367506770274758e-15,0.0,18.097123630645182,30.716614393889223,9800.09537436816,8.368679190511612,train
SIM_04111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1546,2316.33,97.77,8.02,29.6,15.695,20.929,1,NONE,,PASS,84.12793075305171,22.003323776737663,4.1512762232623395,10.875553227372201,14536.104815416325,99.53048342734532,51.1234076864871,67.52623598400876,39.645628426554346,27.192865787581045,49.41476162123316,32.64794843973113,1.3153684101997263,1.9953370349509478,12.521716802929204,13.333170088541666,2.5229612666666514,15.856131355208317,0.7206243709403451,3.1225022567582528e-15,1.2490009027033011e-14,15.81370318739781,44.970156901664645,14536.104815416325,12.521716802929204,train
SIM_04112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1224,1772.4,40.77,8.49,27.83,11.101,19.798,1,NONE,,PASS,79.6297803116634,20.004911929017325,5.1174880709826756,7.393366419304736,8672.035479195765,99.58286129432945,37.24917134266742,67.53792718886064,36.04488635858978,26.30735646332758,54.790402631121395,36.61996399916652,1.3552350995382494,1.51785770264975,7.426605647567821,8.799600368055556,5.00687538860219,13.806475756657747,0.6901542883891089,0.0,0.0,11.730300299929056,27.073384455153466,8672.035479195765,7.426605647567821,train
SIM_04113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1147,1513.43,70.39,7.48,33.23,19.798,25.769,1,NONE,,PASS,92.72113606304052,30.704326043867677,2.4103739561323265,7.889838257877651,20691.614314786726,99.47867834932057,58.39397498190443,82.50526472117025,55.32310998895077,30.24236025916973,68.83761773700051,48.14513932674591,1.465208279448473,1.319333013958736,18.03792040437899,21.599005584201386,3.071759661957314,24.6707652461587,0.8034947652298654,0.0,1.2490009027033011e-14,11.055400680549972,56.067102184283854,20691.614314786726,18.03792040437899,train
SIM_04114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2728,2383.65,76.65,8.47,29.64,10.951,16.147,1,NONE,,PASS,61.05330740691043,16.65094642247187,10.621853577528139,9.05345656976327,6106.096325497658,99.62018515429013,30.915250332787274,43.62476120895104,30.001705265715078,23.55147110439759,40.50777212336771,18.82563920435415,1.251877025573304,2.0535992371833838,5.260619116149707,9.410773201388889,3.6936887950859276,13.104461996474816,0.787010039188477,9.367506770274758e-15,1.2490009027033011e-14,12.849628140762952,17.820955745153302,6106.096325497658,5.260619116149707,train
SIM_04115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7582,2559.91,86.94,8.35,33.96,13.634,27.384,1,NONE,,PASS,78.18725274812971,25.612736629737828,7.145463370262177,8.541651959901161,11705.226707627688,99.66632998973006,34.02088204782337,66.93992291973235,46.14907500853663,31.319867506455562,74.74607157465016,35.8938025493991,1.5140897854493507,2.236919392439452,10.228347330645445,14.355314328124999,10.656691462553505,25.012005790678504,0.9765456207298895,6.2450045135165055e-15,1.2490009027033011e-14,11.81038486745258,27.668119238848483,11705.226707627688,10.228347330645445,train
SIM_04116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2964,2180.98,75.46,9.13,25.38,15.65,17.386,1,NONE,,PASS,69.85463555582149,22.56053251765033,9.735867482349667,7.565975597418097,7217.344541808442,99.65309284828756,43.025378589373545,47.08983807559618,40.6496081399105,34.46827566117441,44.156392976668656,20.759762923705072,1.2775061837496873,1.8525559945796668,6.130516967543979,16.41369210763889,1.3966681618599228,17.810360269498815,0.78944768948006,6.2450045135165055e-15,3.7470027081099033e-14,11.428969863496187,20.309537502416422,7217.344541808442,6.130516967543979,test
SIM_04117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9677,2629.75,60.26,6.58,22.11,16.079,20.07,1,NONE,,PASS,84.15219715766555,20.169346158157808,3.7983538418422005,13.813221700117124,16520.434387581186,99.47473251449313,54.98847567741796,64.79167706305891,36.34116424893299,19.84236148776724,43.566767978757504,31.132157704264397,1.2733291949128236,2.2092799889719297,13.878986634321457,12.537895009548611,1.6635596047915624,14.201454614340173,0.7041108077068811,9.367506770274758e-15,3.7470027081099033e-14,19.380720252775387,53.24813290735695,16520.434387581186,13.878986634321457,train
SIM_04118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8521,2670.47,60.56,9.23,34.44,13.69,26.005,1,NONE,,PASS,88.55477976502367,20.236626826682972,2.61547317331702,15.040869669513379,23216.246926111853,99.43677069319207,46.391653578416644,78.65030168069438,36.462390678708054,22.540857863059248,62.32459779383947,43.9231071696622,1.413151395450337,2.337176953903141,20.318699431872762,10.058693009548609,5.429837825858467,15.488530835407076,0.7653711741615307,6.2450045135165055e-15,0.0,18.4121566602495,63.83312743128955,23216.246926111853,20.318699431872762,train
SIM_04119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1055,2646.02,88.01,7.66,30.99,14.87,21.096,1,NONE,,PASS,80.31590336507615,20.966868152969955,5.138631847030045,11.515662731482267,13395.43866478755,99.56479305781957,46.15281793936313,63.444518577113755,37.77814081616208,29.85983699833419,49.52015646505021,30.070084653447815,1.3161386527741643,2.289804179589021,11.592101133800542,12.560325941840278,3.258508337823505,15.818834279663783,0.754468152527732,0.0,0.0,16.295737932184213,39.70165054020309,13395.43866478755,11.592101133800542,train
SIM_04120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6476,2533.84,73.75,9.09,25.5,15.26,23.394,1,NONE,,PASS,80.63225272775541,23.905527759714015,5.74207224028598,9.78732438664765,13042.034390262546,99.61373550079533,43.37814495123749,65.79457303974738,43.07302299047571,35.696807297951736,59.31042953183819,33.40209200037643,1.3896899033014172,2.1531455397114816,11.082545928771175,14.666039767361111,5.003464899319391,19.669504666680503,0.8228015237474854,6.2450045135165055e-15,1.2490009027033011e-14,13.636499456522793,34.382611227775136,13042.034390262546,11.082545928771175,train
SIM_04121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6401,2990.55,77.92,8.41,30.9,11.05,25.482,1,NONE,,PASS,84.56594099534647,18.30015419733397,3.339945802666026,14.922845589367924,19294.53784196493,99.500999963573,34.974734182230826,76.26451993613242,32.97325080600715,20.384077501511538,63.7794639525804,40.48659054876661,1.4246169905487718,2.5871866127185323,16.692103460341006,7.541537280381945,7.271269006346343,14.81280628672829,0.8094361461110677,3.1225022567582528e-15,0.0,18.393203286405228,51.85810188687546,19294.53784196493,16.692103460341006,test
SIM_04122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7322,2683.84,44.21,8.92,33.48,17.036,27.522,1,NONE,,PASS,83.2586434247775,27.25238568308502,5.479814316914973,9.97931115729627,15981.568452267087,99.62817041413436,44.273427608211094,69.95803643274272,49.103397627180215,40.23822647278368,70.06508683985037,36.78725278868194,1.4752317436772704,2.341547348042502,13.943304827026099,18.21041172048611,6.926335774043647,25.136747494529757,0.9223686978029085,6.2450045135165055e-15,0.0,13.559181632725597,38.49291430697244,15981.568452267087,13.943304827026099,val
SIM_04123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1263,1929.51,89.67,8.65,33.58,14.615,15.966,1,NONE,,PASS,80.23008980051105,19.356552155540697,4.7697478444593004,9.380060176022402,9721.765804212502,99.51386309601804,52.68557828116717,58.2158896140121,34.87667055052378,22.940269437390363,41.13934114668192,26.24855265376782,1.2562762967866996,1.6839723952580845,8.484633532584885,11.394441007812498,0.7138475697291154,12.108288577541613,0.6255395320532685,3.1225022567582528e-15,6.2450045135165055e-15,15.234046824565612,36.9065590216674,9721.765804212502,8.484633532584885,train
SIM_04125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8396,2024.09,84.94,7.23,20.33,12.365,25.964,1,NONE,,PASS,89.11539213505849,23.027060866130572,2.8125391338694326,9.822340797556713,18515.474397315287,99.51472806063185,40.47144796547252,81.71531560413516,41.49019975879382,29.24211037981881,71.95971372790082,49.903586924477125,1.4908379407116232,1.6902074409785486,15.4612653585513,10.184884697916667,7.503502475279061,17.68838717319573,0.7681565300942401,3.1225022567582528e-15,6.2450045135165055e-15,12.535566855854785,47.38585000907914,18515.474397315287,15.4612653585513,train
SIM_04126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9779,2741.82,29.42,6.51,29.87,16.759,20.658,1,NONE,,PASS,75.2122154985857,23.299164904936383,7.678735095063616,10.077371559119692,11030.59688706894,99.63245685132067,45.46488276493793,54.54711430329966,41.98047730619168,33.964013942415505,48.44659668787694,24.659725720831176,1.3083139569641717,2.363969742688261,9.510470156619435,16.936467671006945,2.5510862646682386,19.487553935675184,0.8364056830013836,0.0,0.0,14.471377664622743,29.893911514088856,11030.59688706894,9.510470156619435,val
SIM_04127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8507,1889.15,61.24,7.08,33.19,13.354,18.072,1,NONE,,PASS,69.83250899926742,21.543817853836995,9.306882146163002,6.571839324331423,6246.991901536177,99.65212718289541,38.08209400461002,51.278244127024166,38.81768982673332,33.280142628276906,48.31555810257547,23.90056282543574,1.3073620662184324,1.6466520163764662,5.445105899982533,13.219471389756945,3.427767054582827,16.647238444339774,0.77271533566066,6.2450045135165055e-15,2.4980018054066022e-14,10.458615965440513,18.245403858044877,6246.991901536177,5.445105899982533,train
SIM_04128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6345,2631.11,54.83,8.49,29.93,16.781,26.603,1,NONE,,PASS,89.58657701674989,22.965071085358748,2.6694289146412498,14.816510544030944,25139.05753738268,99.43687224996177,54.19076070731692,77.2678543803861,41.378506460105854,19.745792000161966,60.643867193228694,43.0677673956872,1.400020607842706,2.26896587110574,21.67893534823128,14.034666228298608,4.188325769245547,18.222991997544156,0.7935090612091387,3.1225022567582528e-15,1.2490009027033011e-14,18.537812599358165,67.43975456372823,25139.05753738268,21.67893534823128,train
SIM_04129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6101,1566.9,88.04,6.53,29.21,12.909,23.989,1,NONE,,PASS,83.40537879169379,25.530469853516262,5.079630146483735,5.861421870562745,9412.756333988727,99.62592240279771,38.42286604324745,73.0506762137369,46.00084658291218,33.550743479392374,70.21568499765496,43.12503667594687,1.4764662346741673,1.3480229834880346,8.097907892136943,12.6434061484375,7.546073642477147,20.189479790914646,0.7907993823362396,0.0,1.2490009027033011e-14,9.289348296021343,25.87331423918002,9412.756333988727,8.097907892136943,train
SIM_04130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0741,1561.6,88.9,7.8,23.91,19.966,22.985,1,NONE,,PASS,94.2162010595383,22.681702459274312,1.3923975407256914,16.424846979025872,26732.0000066098,98.94820395882262,76.67719688061251,75.20109863786563,40.867932359052816,1.8310156345651862,61.365048958114684,52.9404934207172,1.4056398659064506,1.319914064907132,22.594737955828524,15.8427221796875,0.6763050314880872,16.519027211175587,0.728297500632327,0.0,2.4980018054066022e-14,21.9067862950588,95.44167820178238,26732.0000066098,22.594737955828524,test
SIM_04131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6557,1693.19,65.06,8.75,24.43,14.082,23.112,1,NONE,,PASS,68.93165763758407,27.335331357787428,12.320368642212571,4.746950682777581,5439.356334155292,99.7196445358892,33.00972582413117,53.62260754321956,49.25284929331068,37.72357224150714,68.28256490499037,26.34182971045252,1.4606981254413134,1.4336433149992378,4.605565144112884,17.994806575520833,8.744464626468504,26.73927120198934,0.9781945150766106,6.2450045135165055e-15,2.4980018054066022e-14,7.59654985660869,12.8018706586985,5439.356334155292,4.605565144112884,train
SIM_04132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3306,1824.05,92.58,6.97,20.16,11.889,23.786,1,NONE,,PASS,73.99927501413003,24.664402357859625,8.666197642140366,5.787996614698627,6998.908397578262,99.68268432254057,31.186580476558152,62.21561845649512,44.44036460875608,29.702758701835684,69.87905460773055,33.03573642504606,1.4737082153758894,1.522282617743513,5.841022229002766,12.586641421874997,9.83298171798711,22.419623139862107,0.9089870824588543,6.2450045135165055e-15,1.2490009027033011e-14,9.079451296271936,17.321851173405378,6998.908397578262,5.841022229002766,train
SIM_04133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5945,1689.8,66.5,8.64,25.63,12.758,22.33,1,NONE,,PASS,72.2091959881629,24.980410306125012,9.614089693874986,5.248583087613425,6066.791157368213,99.68939619554898,33.310120219475074,58.32830392962758,45.00974829932435,33.02900157128565,65.35598360753428,29.81911662466374,1.437146346850734,1.4365425968377301,5.1575357578872705,14.107769231770831,8.028398169335828,22.13616740110666,0.886141065332263,0.0,0.0,8.534388130580625,15.536895970393724,6066.791157368213,5.1575357578872705,val
SIM_04134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8404,2947.59,53.16,7.65,24.21,15.526,26.135,1,NONE,,PASS,73.31887755175455,26.277778990059044,9.562621009940957,9.095557785144505,11022.479450890783,99.69142391631317,35.74078177696064,58.47891837769161,47.34734953163792,35.95654514467247,68.4594449974882,28.66971169925886,1.462133878698093,2.493913018037909,9.32595951052618,18.060512677083334,8.843652229796692,26.904164906880027,1.0238370951006912,6.2450045135165055e-15,3.7470027081099033e-14,11.971893520858986,24.13155259114323,11022.479450890783,9.32595951052618,train
SIM_04135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4794,2599.6,34.44,9.22,22.71,16.787,21.154,1,NONE,,PASS,65.69687846615156,25.936733437165834,13.542666562834153,7.518028202540083,7563.920640832813,99.71080057691414,37.35481225429239,45.242208111669584,46.73285303993844,41.81132200967752,54.804230342264546,19.96222136212315,1.3553391906086218,2.188388686334939,6.367440511899464,21.622853671874992,4.136589425572344,25.75944309744734,0.9931645077762781,6.2450045135165055e-15,0.0,10.308138591686463,16.713958033512075,7563.920640832813,6.367440511899464,val
SIM_04136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.7953,2408.67,80.42,8.51,23.22,16.193,26.856,1,NONE,,PASS,91.7837550971207,21.840219876625163,1.9550801233748403,16.50987731073853,29131.51497959234,99.31456458083761,57.092950895925455,80.85106043310009,39.35174752545075,12.911647799457143,60.91636373839267,48.95621768179367,1.4021411841711746,2.0311557347883693,24.565691320883417,12.541899485243059,3.9396592329634563,16.481558718206514,0.7546425270125673,0.0,2.4980018054066022e-14,19.003467894709967,78.80430313452943,29131.51497959234,24.565691320883417,train
SIM_04137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1382,2329.43,60.37,8.53,23.39,14.863,27.151,1,NONE,,PASS,91.11972757470433,22.905859357184326,2.2323406428156742,13.518915980678944,26092.798617157358,99.41964703894605,49.839202740196626,82.2963889921823,41.27181866159338,22.846479236226664,68.0335598226252,48.21174429241772,1.4586793151820368,1.965461889372399,22.01585850147531,12.088811994791667,5.57708629636453,17.665898291156196,0.7712392718248033,3.1225022567582528e-15,0.0,15.825049371002345,66.41880963484604,26092.798617157358,22.01585850147531,train
SIM_04138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6899,2734.42,39.59,8.55,23.5,17.335,25.334,1,NONE,,PASS,90.54467988682782,18.73360372390479,1.9562962760952116,22.824666817835762,28700.810189535863,99.16528306486072,65.91202017314195,72.26201094579885,33.75424094397259,4.500715488760723,46.97569799528009,46.18323816794961,1.2976687022507722,2.308028962091907,24.22535717005847,11.72553386545139,2.069057109681503,13.794590975132891,0.7363554379839086,3.1225022567582528e-15,1.2490009027033011e-14,27.68938019787715,89.77486045883785,28700.810189535863,24.22535717005847,val
SIM_04139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5871,2234.5,31.9,9.24,33.8,15.786,24.21,1,NONE,,PASS,84.62316179595689,25.037539503731562,4.549560496268435,9.235913899873983,14480.768075271175,99.58666753636724,46.454726581949096,71.28254797769068,45.11268379050732,37.626174329828515,62.35419135532448,37.96531025467269,1.4133836963255675,1.9515499716937377,12.647098915819663,15.176487205729165,4.881468337872352,20.057955543601516,0.8011152829379302,0.0,0.0,13.24341004278717,39.65734538129716,14480.768075271175,12.647098915819663,train
SIM_04140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2073,2672.62,98.83,6.77,21.71,16.347,27.981,1,NONE,,PASS,90.71411130964913,22.866578180157184,2.3407218198428157,15.924514193340404,28625.953929765357,99.40416092847691,53.51770655018153,80.02273984097673,41.20104176604898,18.20692153051322,64.86190110288163,46.68275576274829,1.4332078280409153,2.242253728752601,24.01637791310271,13.420917929687503,4.916229031197299,18.3371469608848,0.8019191510165319,3.1225022567582528e-15,2.4980018054066022e-14,18.400422225937803,71.92971340504798,28625.953929765357,24.01637791310271,train
SIM_04141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5183,2240.17,62.58,8.2,34.1,11.975,23.879,1,NONE,,PASS,89.00385578469256,19.1521166993175,2.3661833006824984,13.040596399479664,20266.77099491676,99.41787469703283,43.795790829042375,80.43537240803406,34.50831837714865,24.41957376609357,60.728217862414276,45.09123928949387,1.40067668436818,1.9584141941674753,17.71773213032344,8.190216146701388,5.187903732135076,13.378119878836465,0.6985191291839405,0.0,6.2450045135165055e-15,16.580491491460148,59.788752863753544,20266.77099491676,17.71773213032344,train
SIM_04142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3116,2645.69,85.5,6.73,24.99,11.295,26.901,1,NONE,,PASS,68.42283040741349,24.161196182144216,11.150403817855786,7.786535378252068,8361.617795926242,99.70568980575003,24.578943509653662,58.13215690418192,43.53368681467426,24.55524712704027,76.14609141944761,29.30630020287165,1.525909304782424,2.2443515386762147,7.093200551126354,12.606425114583331,14.847552844382164,27.453977958965496,1.136283888926606,0.0,0.0,10.822777423384261,17.966443023391214,8361.617795926242,7.093200551126354,train
SIM_04143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8955,2368.34,64.6,7.34,25.02,10.464,27.584,1,NONE,,PASS,86.78882861198575,21.60651282709691,3.288987172903089,10.696485132053825,17856.528967533286,99.54835517146805,31.797363585895223,80.62952976216314,38.93065374251696,21.988415932826907,76.8389072515666,49.242716893932055,1.5317924062387975,2.0092763619172396,15.149303546093499,8.169484257812499,10.35860540669023,18.52808966450273,0.8575233686606982,0.0,1.2490009027033011e-14,13.736620000025077,43.88319727447072,17856.528967533286,15.149303546093499,train
SIM_04144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1367,2046.8,57.64,7.18,30.94,18.33,25.704,1,NONE,,PASS,93.05650587219455,20.59963953541009,1.5370604645899097,19.913942412815462,29211.067852523465,99.02706945413252,71.0694579582945,75.99943299439084,37.11646763136953,2.3207671759386197,53.17166054502312,52.735624909312286,1.3431047444066377,1.7709619349403605,25.274423121838538,13.3102673515625,1.739825949873056,15.050093301435556,0.7305998377090507,0.0,0.0,24.59459937047861,94.91501417938389,29211.067852523465,25.274423121838538,val
SIM_04145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1336,1986.45,79.77,7.76,29.95,13.172,15.541,1,NONE,,PASS,69.90044269338121,18.966506518651283,8.167093481348724,7.847558309206965,6581.374276775938,99.60494559091812,41.73038066163352,48.344338527709674,34.1738856191915,30.115678612290882,38.41414544000086,21.43742261823479,1.2374034825878855,1.713149461724903,5.675893075420382,11.455231215277777,1.5475767178836504,13.002807933161428,0.6855668396483415,6.2450045135165055e-15,6.2450045135165055e-15,12.286364388127911,21.602632917270984,6581.374276775938,5.675893075420382,train
SIM_04146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5944,1683.7,79.21,9.27,29.96,19.825,24.671,1,NONE,,PASS,93.10073995932899,27.55260538652366,2.0417946134763443,10.564004851798925,24261.51244403358,99.37257202281886,63.54175905349312,81.07626736354638,49.64433402977236,17.528731649047145,60.450985499265556,47.71521214808958,1.3985215351590614,1.4521004369604762,20.924245899687115,19.330640770833334,1.9840871250115395,21.314727895844875,0.7736011748010657,6.2450045135165055e-15,0.0,14.314783870761252,70.54376343104076,24261.51244403358,20.924245899687115,train
SIM_04147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3734,2974.02,33.35,8.72,29.03,18.573,20.652,1,NONE,,PASS,84.85946371827526,19.83454189272735,3.538858107272645,17.67836869506453,19543.681782942473,99.40557330834814,62.81675487202335,59.281293954806024,35.73791332022947,11.710424662402867,50.055357693473,32.24535610321326,1.3200569550610295,2.55706213540856,16.80365588450523,14.251078494791667,0.7631774379076988,15.014255932699365,0.756975180667247,3.1225022567582528e-15,2.4980018054066022e-14,25.557021092105053,66.5000908040056,19543.681782942473,16.80365588450523,test
SIM_04148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7546,2601.49,86.64,6.6,30.65,12.265,18.322,1,NONE,,PASS,66.88101225975002,18.56255742864458,9.192042571355422,9.699774222835783,7835.392534232297,99.62714543500702,34.36963484944537,49.53709664074588,33.446049420981225,26.508393330198544,45.451277775851864,22.189808292750417,1.2867274795653263,2.248752245471498,6.77298646372098,10.843327102430555,4.11555217836026,14.958879280790814,0.8058630573019645,0.0,1.2490009027033011e-14,13.618115919156368,22.061637831674588,7835.392534232297,6.77298646372098,train
SIM_04149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9845,2915.35,34.57,9.22,23.9,13.473,15.026,1,NONE,,PASS,63.82681302516726,16.585078230524587,9.39942176947541,12.052515150302495,8038.156178257589,99.58658428146526,39.92543813629119,39.786182616031624,29.883023838783043,23.987024195300656,33.775939722118636,16.78723653392326,1.2059320390450785,2.4640637375898247,6.793876946482629,11.241679648437499,1.085659002726849,12.327338651164348,0.7432788968384887,3.1225022567582528e-15,2.4980018054066022e-14,16.002991048723384,24.544408242784186,8038.156178257589,6.793876946482629,val
SIM_04150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6784,2939.01,31.36,8.97,23.38,16.69,25.623,1,NONE,,PASS,76.45146563228174,26.51214505782519,8.166254942174815,9.643809331617504,12449.340246168604,99.6718687812693,40.34604647922,60.52477165739681,47.76963073482016,39.04078954541325,65.11723479599557,29.710386805277807,1.4352418402903546,2.479712783994361,10.503805077464788,18.876548861111115,6.739807798067701,25.616356659178816,0.9662121493114727,0.0,2.4980018054066022e-14,12.852967300979067,28.367119234678995,12449.340246168604,10.503805077464788,val
SIM_04151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8751,2477.91,99.55,7.65,34.0,11.103,18.668,1,NONE,,PASS,49.42709319217126,19.214831905549772,19.66026809445023,7.406294829894647,4892.440320178165,99.70110718993448,22.199210892133166,34.996923054710955,34.621318748738325,24.55889953897146,50.28380210514607,14.464895317059817,1.3217329865056213,2.1655475673108455,4.275705023013475,13.619445841145835,8.41717894271791,22.036624783863743,1.146854934364477,6.2450045135165055e-15,0.0,9.859887086285742,10.648774959802344,4892.440320178165,4.275705023013475,test
SIM_04152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0714,2467.49,85.81,7.41,21.99,16.282,22.733,1,NONE,,PASS,89.67859509788515,19.793321438434624,2.2780785615653723,17.019090542087486,23758.660201393355,99.31026709157534,60.6751459140045,73.75348201027268,35.66364223141374,11.201465171798944,46.49175116575178,40.69680629862768,1.2941852295744707,2.072121199234447,19.95178236536518,11.701482248263888,2.0797758984210395,13.781258146684927,0.6962579872989135,3.1225022567582528e-15,1.2490009027033011e-14,21.82382472193447,75.90655354782481,23758.660201393355,19.95178236536518,val
SIM_04153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1783,2906.55,64.03,9.49,29.68,16.819,22.323,1,NONE,,PASS,73.61621281984766,24.424607938007515,8.753692061992492,9.875439506583255,10988.870004291764,99.66023500347204,42.244533391504,54.318112674945965,44.00830259100453,38.88972509647149,53.90644100471255,24.896003574040037,1.3485974495959676,2.504426984440051,9.468552946707316,18.208608167534724,3.9615356560980026,22.170143823632728,0.9076970193299775,6.2450045135165055e-15,2.4980018054066022e-14,13.709617707436013,27.25796011909307,10988.870004291764,9.468552946707316,val
SIM_04154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7447,1752.33,45.68,8.78,24.06,13.308,25.469,1,NONE,,PASS,71.9737522936098,27.88601440490224,10.858685595097759,4.9747248193179585,6239.684749102277,99.716107992255,31.302799765212598,59.20321700068638,50.24507099982386,34.89974346668886,76.08576736269211,30.734632600391613,1.5253981286087663,1.4818730285372979,5.276643404079244,16.540152789062496,11.654895344498811,28.195048133561308,1.0110820328847259,0.0,1.2490009027033011e-14,7.868584993912261,14.42360297687324,6239.684749102277,5.276643404079244,train
SIM_04155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.735,2065.86,77.52,9.28,27.56,14.794,25.567,1,NONE,,PASS,92.96188341711743,19.2756465265393,1.4593534734606972,18.219373249138116,29111.80716250149,99.1180731874794,59.922957987929806,82.43853281197038,34.730894642413155,6.361736640231346,56.700444016945376,53.085671889450545,1.3696893209548824,1.7675855276012171,24.908565451073677,9.921661501736109,3.2382932507874482,13.159954752523557,0.6827244281744079,3.1225022567582528e-15,2.4980018054066022e-14,20.03376500355156,88.78009378845412,29111.80716250149,24.908565451073677,val
SIM_04156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6407,1990.29,67.96,6.9,24.01,11.482,20.045,1,NONE,,PASS,68.79710670559372,21.079915074340853,9.56078492565915,6.7099621465769115,6363.748776265191,99.66286510274497,31.473312128947335,54.4660711559253,37.98182896277631,27.350442117112145,56.00065615060904,26.46198688629652,1.3643758775517998,1.682822810793798,5.3806538759980596,11.137841254340275,6.571058103944702,17.708899358284977,0.8400839991922366,6.2450045135165055e-15,2.4980018054066022e-14,10.345339826477442,16.980660944951236,6363.748776265191,5.3806538759980596,train
SIM_04157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1353,1707.55,81.54,8.07,26.45,19.897,22.064,1,NONE,,PASS,93.05330534929908,23.389227459462372,1.7460725405376247,14.442622807177743,24387.291327507213,99.15419034246858,72.77553896576396,74.48362837389098,42.14275217921148,5.364452382650066,60.43174894367399,45.562840095539165,1.3983721170722077,1.4556163266193785,20.789165423175124,16.480858381076384,0.6218055566147012,17.102663937691084,0.7312197022040594,3.1225022567582528e-15,6.2450045135165055e-15,20.313323609735253,87.26781433040047,24387.291327507213,20.789165423175124,train
SIM_04158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0468,2006.78,93.14,7.93,33.73,12.062,26.31,1,NONE,,PASS,88.28171750406587,22.99456239484903,3.052237605150972,9.35793116887429,17054.706253537504,99.5336842519422,38.5549992409305,80.92882683510346,41.43164395468293,28.081145288996,73.1586392236325,49.37013729167228,1.5007987564288672,1.7522659799230453,14.891707893069785,9.992520190972222,8.167829896370497,18.16035008734272,0.7897671534471467,0.0,1.2490009027033011e-14,12.564610918511052,45.02331040110449,17054.706253537504,14.891707893069785,train
SIM_04159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9395,1700.88,32.09,7.33,25.56,14.091,15.544,1,NONE,,PASS,73.95860116780139,20.663663373277867,7.275836626722131,6.7459487610351445,6512.2876139970485,99.60338479134124,45.80341964360352,51.95010707142317,37.23182589779796,30.87789927013447,40.59794884694697,23.899299909212342,1.2525042186320816,1.445623222041911,5.534966725112906,12.687006809895832,1.0005454354579633,13.687552245353796,0.6623971750843783,3.1225022567582528e-15,1.2490009027033011e-14,11.140287072494408,21.998240809497037,6512.2876139970485,5.534966725112906,train
SIM_04160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7439,2800.54,98.53,6.95,33.55,12.818,20.205,1,NONE,,PASS,53.24491777133654,21.16160687412222,18.582293125877776,8.068616690282575,5980.620155906222,99.71189068214407,25.42057533647367,37.30833612674756,38.129021394814814,28.676178211778723,53.01894400214303,15.599158777365604,1.3419659529051373,2.4439214080848584,5.219052622938084,16.29051401128472,8.065789230607143,24.356303241891865,1.150966624924704,0.0,0.0,10.26671459614767,12.463149566205809,5980.620155906222,5.219052622938084,val
SIM_04161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5992,2682.02,35.67,8.95,34.25,19.113,26.291,1,NONE,,PASS,81.18906374608719,28.902657181097073,6.696542818902932,9.310660518184237,14217.58452528062,99.65284895272279,46.97353829140643,64.5253791262028,52.0768597857605,43.00787822093732,65.42867237873511,32.21522886177863,1.4377266890083664,2.3458355035067453,12.435445877924613,22.3727993125,4.999782176468149,27.372581488968148,0.9470610718404942,6.2450045135165055e-15,4.9960036108132044e-14,13.252395379936367,34.2675364525427,14217.58452528062,12.435445877924613,train
SIM_04162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6164,2617.84,78.41,7.31,30.03,10.039,15.6,1,NONE,,PASS,51.44763462921104,15.236937262325657,14.379462737674343,9.679468946719322,5381.530070117335,99.63024978811848,24.34539932955163,35.823644642203334,27.453941013199383,20.175360229899297,38.85188137135813,14.636841556097824,1.240415715112696,2.2582672047843046,4.642351277735291,9.28160494097222,4.67650981869648,13.9581147596687,0.916070895309195,0.0,0.0,12.651317881962113,14.241775310643881,5381.530070117335,4.642351277735291,test
