simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0094,2715.82,79.76,9.11,22.57,13.779,20.471,1,NONE,,PASS,61.77596723518095,22.245155145585247,13.76424485441475,8.251704340985848,7091.67043286151,99.69616158872878,31.393061587796467,44.285470756380654,40.08136062267612,31.951804475899337,53.370539806468166,19.435568336374114,1.3445892151579857,2.2851428781330223,5.967067104491462,15.961354098958333,6.126483702127566,22.0878378010859,0.992928017652843,0.0,2.4980018054066022e-14,10.899704906407335,15.923819925454517,7091.67043286151,5.967067104491462,train
SIM_04164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6846,1815.99,38.89,7.45,26.03,12.563,22.823,1,NONE,,PASS,69.80683928370668,24.910291371033598,10.774308628966404,5.448643292500232,6001.97671042681,99.69996292421763,31.232221086434098,56.09402951018231,44.88340787573621,31.927537385934425,66.5990582111197,28.064291925808483,1.4471032946788007,1.5458868047795902,5.109266350168897,14.310701696180555,9.125629103964533,23.436330800145086,0.9408292520976902,0.0,1.2490009027033011e-14,8.644228746521225,14.70979256427872,6001.97671042681,5.109266350168897,val
SIM_04165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7025,1739.55,99.22,7.11,22.26,10.043,21.883,1,NONE,,PASS,88.18813276695376,19.139029513748138,2.563470486251864,9.252390901091925,14658.059179535036,99.46811584024076,37.780923635610534,81.01568212959417,34.48473786260926,22.867998044170825,61.387352346398636,49.7609216067279,1.4058140070460736,1.4621562618616206,12.320642129341131,6.8044496310763884,5.762258268739382,12.566707899815771,0.6566011035611147,3.1225022567582528e-15,1.2490009027033011e-14,13.011283822696464,44.106095226811746,14658.059179535036,12.320642129341131,train
SIM_04166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6702,1911.9,48.82,7.36,25.82,19.349,26.018,1,NONE,,PASS,93.22891560884824,25.796627406799526,1.8735725932004803,13.244481594600936,28053.88625658853,99.3072607565981,64.21665113520586,81.07755532681965,46.48040974198113,12.388223100921964,59.37946232495485,49.33398429422758,1.390222853823952,1.6263891347747776,23.86449908254775,17.616453807291666,2.447483575090854,20.06393738238252,0.7777736626569265,6.2450045135165055e-15,1.8735013540549517e-14,16.622769244629406,79.13719219428553,28053.88625658853,23.86449908254775,train
SIM_04167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2172,2113.65,49.69,6.81,32.01,16.448,18.112,1,NONE,,PASS,78.05933316403892,22.806751489203577,6.410448510796416,8.488594683345454,9603.280863559445,99.59839165976649,50.011621212040446,56.10846487134764,41.093245926492926,30.05057262399153,46.87570239224593,25.755075418194657,1.2969481614677514,1.8352378596746348,8.338326883776032,15.65833950347222,1.0720625881838972,16.730402091656117,0.7335723414873914,0.0,1.2490009027033011e-14,13.44646287622499,30.4041423777681,9603.280863559445,8.338326883776032,train
SIM_04168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7641,2968.03,52.42,8.08,31.51,18.386,24.702,1,NONE,,PASS,89.04469309714206,18.489329119383672,2.2747708806163254,23.623322040127402,26900.156349077086,99.20407401407239,67.43071656490865,66.3630705149187,33.31410652141202,4.570452465295923,49.083929714685645,41.87862142602821,1.312953563704624,2.5728555489845646,23.31857040908459,12.525330495659722,1.5887692334754189,14.114099729135141,0.7633646217232583,3.1225022567582528e-15,2.4980018054066022e-14,30.96948405971325,88.05799568528168,26900.156349077086,23.31857040908459,train
SIM_04169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.6712,1599.45,68.55,7.1,29.82,19.559,23.339,1,NONE,,PASS,93.13146660077084,26.701909052040207,1.9692909479597878,10.478087317647095,23144.55665000881,99.3448943500799,64.94187308660567,80.40815638497516,48.11154784151388,15.801103417320947,59.89794166239585,47.187574368155055,1.394232181507931,1.3788022227018932,19.951712246385963,18.46280928472222,1.4763266472777365,19.939135931999957,0.7467307259994008,0.0,6.2450045135165055e-15,14.514614942721336,71.54144756643042,23144.55665000881,19.951712246385963,train
SIM_04170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7656,2559.11,48.19,8.19,29.06,16.913,27.739,1,NONE,,PASS,89.53242119894057,24.859213940413042,2.9063860595869593,13.0722548218728,24336.153968049002,99.48918745884808,51.56375611673333,78.38895429982817,44.79137646921269,25.901348300154787,66.92366036798063,43.23285530635848,1.4497146749450125,2.200540998653245,20.926300376392454,15.328683979166664,5.265505848545527,20.594189827712192,0.8284328650566339,0.0,2.4980018054066022e-14,16.345618951451655,61.29717329008025,24336.153968049002,20.926300376392454,train
SIM_04171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7469,1886.09,87.27,9.42,27.77,11.364,27.99,1,NONE,,PASS,73.54587698239118,27.0258298688423,9.721070131157688,5.474234448667967,7114.444599104219,99.70975751694415,26.428588480085786,64.04293125401264,48.69518895286901,27.82265541825341,84.27637590000136,34.959148684537375,1.5963947815652109,1.6148981806742664,6.091492791755039,13.206874138020833,16.029628386329815,29.236502524350648,1.081798511506838,1.2490009027033011e-14,1.2490009027033011e-14,8.681163435335115,16.21792036524447,7114.444599104219,6.091492791755039,val
SIM_04172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8824,2286.42,91.53,7.19,23.76,12.817,17.214,1,NONE,,PASS,60.70354309887331,19.960781855943917,12.921618144056083,7.548429464236135,5806.72665123014,99.66985814223825,32.70706248466017,41.6038913561043,35.965372713412464,30.444116859345577,44.69834360784849,17.876284211714825,1.2813575229020768,1.9315791773644195,4.905552036879999,13.476931562499999,3.7240330519525084,17.20096461445251,0.8617380190110343,0.0,1.2490009027033011e-14,10.639911824310055,14.964080374512672,5806.72665123014,4.905552036879999,train
SIM_04173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0968,1984.15,92.83,6.78,31.84,13.999,24.497,1,NONE,,PASS,92.55057670393153,19.525210066075026,1.5715899339249761,15.575041297150507,26441.445614953314,99.21502702431013,55.895139214923105,83.10974535806939,35.18055867761266,10.97030994528846,57.99726032036001,52.45497049255561,1.3795907197062345,1.7218359888272776,22.94576148801544,9.512422590277778,3.537083744066723,13.0495063343445,0.6683414053003182,0.0,1.2490009027033011e-14,18.070860334527698,81.08477903147208,26441.445614953314,22.94576148801544,train
SIM_04174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0771,2374.11,84.92,9.18,24.55,19.1,26.544,1,NONE,,PASS,82.46191935414386,30.574488300855275,6.50261169914473,8.092075447250318,13498.838140135847,99.65915330598622,46.940066525321924,66.94665918828208,55.089168109649144,47.509527008445644,69.62948901066407,35.09277161708862,1.4716668451695623,2.0109966707966582,11.4342294836533,23.284869389756942,5.392337839851348,28.67720722960829,0.9379456149003182,6.2450045135165055e-15,2.4980018054066022e-14,11.487624186730248,31.76809469164804,13498.838140135847,11.4342294836533,train
SIM_04175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9527,1510.53,29.69,8.68,25.81,12.928,19.139,1,NONE,,PASS,64.35951466476673,23.782578375527258,13.170121624472745,4.4735171296308485,4230.163680168798,99.70384453604821,32.482786517664174,47.21274250372064,42.85149256851758,34.601129409350506,55.996406899361105,21.87684178840271,1.3643436762991996,1.2849141729727633,3.5983378460828397,15.287575775173611,5.770422761144118,21.05799853631773,0.8854379959906629,6.2450045135165055e-15,1.8735013540549517e-14,7.5571553773472715,10.99739062427979,4230.163680168798,3.5983378460828397,test
SIM_04176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1642,2198.3,37.55,9.1,34.41,13.449,21.424,1,NONE,,PASS,80.05482258654357,21.746252117053867,5.417947882946133,8.915713770788967,10985.926551248205,99.59442688573948,41.46979972249486,65.92327154376413,39.18243624694391,31.354621473179876,55.60002028346026,33.9464920317999,1.3613431579737612,1.9237493752331112,9.613869507947314,11.729416671875,4.651085801818187,16.380502473693188,0.7532563489801194,3.1225022567582528e-15,1.2490009027033011e-14,13.243508480507026,32.32517085236176,10985.926551248205,9.613869507947314,val
SIM_04177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5373,1808.99,98.48,8.18,24.29,16.774,26.475,1,NONE,,PASS,86.40096148997966,29.84055927267875,4.696740727321253,6.797426831477579,13259.150318108268,99.62424187908846,45.63468963075247,74.98581647440973,53.76677346428604,44.79479373051887,74.5947374044333,44.027768172409694,1.5128176575645431,1.5309718951357663,11.221392318588942,18.900477464409725,6.617997438980663,25.518474903390388,0.8551607451524693,6.2450045135165055e-15,4.9960036108132044e-14,9.792400817053606,33.07155662970791,13259.150318108268,11.221392318588942,val
SIM_04178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.21,1545.57,83.04,6.72,20.39,17.918,22.592,1,NONE,,PASS,80.12086410853554,30.61418217587143,7.595817824128569,4.97908986535216,7754.767202114914,99.67784766362234,46.02881545159158,63.167130649811384,55.16068860517375,50.49676418017429,64.71687375642544,33.484238150149636,1.4320538102306626,1.2908852810617097,6.476908091688011,22.428142274305557,3.6690668191705416,26.0972090934761,0.8524548832810114,0.0,2.4980018054066022e-14,8.087598889087147,20.156210136973904,7754.767202114914,6.476908091688011,train
SIM_04179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9688,1917.79,30.87,8.05,30.27,15.007,27.388,1,NONE,,PASS,92.85433280976474,24.11315597870219,1.8556440212978185,11.850469055569647,26684.5107008243,99.38207681468933,51.136926263003105,85.37614062370191,43.44712788955349,22.535254184914596,71.69248549885803,52.28472655613482,1.4886268006945151,1.6556820232722176,23.037488289734494,12.618086631944445,5.653282416531967,18.271369048476412,0.7577344527035158,3.1225022567582528e-15,6.2450045135165055e-15,13.891789658031147,68.56678349466131,26684.5107008243,23.037488289734494,test
SIM_04180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8727,2630.33,96.41,9.39,25.43,12.124,27.594,1,NONE,,PASS,88.41515697002389,21.107085177982892,2.765614822017112,13.406137937181501,22602.61045681702,99.49032486656878,38.81443952857799,81.06605064868683,38.03078410447368,25.365110194676557,71.90656280314693,45.85824841684595,1.490397889854104,2.2346145985904777,19.20220021558401,9.20984727517361,8.074228926771031,17.284076201944643,0.8188755603248294,6.2450045135165055e-15,0.0,15.879024266052374,55.97730706568909,22602.61045681702,19.20220021558401,test
SIM_04181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8717,2223.66,72.76,6.62,20.57,10.224,19.946,1,NONE,,PASS,78.33244265228527,17.915961286102732,4.9557387138972695,9.779289826919552,10227.270235600636,99.5602164977146,34.21175089558438,67.06469978654526,32.28101132631123,21.667348781671482,53.07450418462912,35.36717246912538,1.3423801476844224,1.8583759784224483,8.54722094685119,7.3147746796875,5.314478296911722,12.629252976599222,0.7049162908381384,3.1225022567582528e-15,6.2450045135165055e-15,14.19437472934594,30.954096058760864,10227.270235600636,8.54722094685119,train
SIM_04182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.848,1609.55,41.95,6.99,30.96,13.478,15.075,1,NONE,,PASS,75.8995219515053,19.618508434025088,6.229491565974912,6.886507849119967,6656.810583736822,99.57214700698208,47.01524578368368,54.51431566502743,35.34866384509024,28.74183378758981,38.66137154515532,25.45233523187873,1.2391038422706773,1.3927297521025728,5.760080863646092,11.187113124999998,0.9734266321301756,12.160539757130174,0.6198503723167715,0.0,1.2490009027033011e-14,11.714190076974457,24.48339173582368,6656.810583736822,5.760080863646092,train
SIM_04183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.323,2558.89,74.4,9.21,30.18,14.155,26.513,1,NONE,,PASS,83.19995758913946,24.396723563863365,4.926276436136635,10.024769914183148,15181.803315175948,99.60823755948152,39.62747711388722,72.17270107702427,43.958060475429484,32.30935935385942,69.7757775842667,39.42368547631169,1.4728630977699952,2.208506398668412,13.10298987642743,13.380400529513887,7.872933014532682,21.25333354404657,0.8711552388750754,0.0,2.4980018054066022e-14,13.43407792340341,37.907842867112876,15181.803315175948,13.10298987642743,train
SIM_04184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2186,2322.2,46.59,8.8,33.02,14.402,18.809,1,NONE,,PASS,58.1949781625406,22.823255705654148,16.39534429434587,6.740295203405905,5545.45216048899,99.70974527588469,31.765700524117513,38.7331266554067,41.122983253430895,35.522906801186345,49.767904538045,16.383846708928075,1.3179510122442206,2.022990925099501,4.830935921213783,18.232223289930555,4.513053058469612,22.745276348400168,0.9965833377034521,1.2490009027033011e-14,7.494005416219807e-14,9.423037556969515,12.770143550505392,5545.45216048899,4.830935921213783,train
SIM_04185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.607,1625.55,83.12,7.47,21.57,16.302,18.258,1,NONE,,PASS,71.05148043450545,26.00981544265941,10.597184557340588,5.100605435047594,5602.7940933482,99.68622279012965,42.68500206443397,49.492243551960506,46.86453232911605,42.74945855879827,50.43392649198114,22.989184376436604,1.3228355646728753,1.3631436367806242,4.698356320346753,19.433169140625,1.752812878959027,21.185982019584028,0.8145379603438601,0.0,2.4980018054066022e-14,8.36526601601468,15.236703678831518,5602.7940933482,4.698356320346753,val
SIM_04186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9999,1638.68,83.95,8.22,22.78,10.412,21.14,1,NONE,,PASS,74.2759948402666,21.53996422768248,7.459935772317528,5.751386681194299,6353.629966160262,99.64902319664643,30.692767346286313,62.88409712120423,38.810746356184644,25.34505937678124,62.01250485062785,33.602634096544094,1.4107038792898026,1.3797958265215426,5.349862151591608,9.463986462673612,7.80093530550989,17.264921768183502,0.8015297326257939,6.2450045135165055e-15,3.122502256758253e-14,9.690039260471043,17.72903962644135,6353.629966160262,5.349862151591608,train
SIM_04187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4456,2980.46,65.53,9.01,28.61,10.03,22.079,1,NONE,,PASS,51.78462948403618,19.391065218074253,18.054534781925746,8.827255073535861,6172.075018445124,99.70382910444911,18.41198079196386,40.903859434284726,34.93885624878244,19.438436528317087,59.880227855561955,17.690750801503924,1.3940950125814173,2.5590374899984347,5.299373708516086,11.72352825694444,13.258975360546325,24.982503617490764,1.2883512760405125,6.2450045135165055e-15,3.7470027081099033e-14,11.462101758479337,12.427295335348296,6172.075018445124,5.299373708516086,val
SIM_04188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1514,2765.76,71.12,8.71,23.79,13.948,15.845,1,NONE,,PASS,67.82918445816489,17.738281344392533,8.413118655607466,11.38841632561427,8573.097335680133,99.58823555458123,42.2848217389385,44.25934994722232,31.960867287193754,25.40581907051299,35.940591873111615,18.264872707882073,1.2205189149371258,2.336764117637648,7.243327776463706,11.745202123263889,1.2300013461409833,12.975203469404873,0.7314803062082801,0.0,1.2490009027033011e-14,15.744058603770858,26.41137558337341,8573.097335680133,7.243327776463706,train
SIM_04189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6051,2960.56,43.71,7.19,28.0,15.71,23.487,1,NONE,,PASS,65.56555036615002,25.31164628440258,13.293453715597412,8.541831237488223,8581.4047640041,99.71147920537032,33.706625370788714,48.05747961022203,45.60656988180645,36.703138097388916,60.70849024529099,21.645981375725142,1.4005232161440515,2.5368127645418768,7.353141683676762,19.70032998003472,7.310781739653194,27.011111719687914,1.067141639709645,6.2450045135165055e-15,2.4980018054066022e-14,11.207912405059174,18.252838720225604,8581.4047640041,7.353141683676762,train
SIM_04190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.951,2451.31,33.08,7.64,27.09,11.713,27.708,1,NONE,,PASS,90.86470036461674,19.94571037703702,2.0052896229629855,14.87565054424499,26685.42228503928,99.39315506630149,40.87070595762455,84.55029815029349,35.9382168955622,23.676280950319843,71.92518876072819,50.92946587062891,1.4905520844152766,2.0941050686097857,22.79682213391749,8.155215703125,7.411368267640697,15.566583970765697,0.7804477091318393,3.1225022567582528e-15,6.2450045135165055e-15,16.587252646032226,67.08207325102315,26685.42228503928,22.79682213391749,train
SIM_04191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4945,1647.42,79.32,7.31,29.36,17.38,26.615,1,NONE,,PASS,94.67615301923618,23.190450301296806,1.3040496987031924,15.153319707067142,30674.687415834513,99.08017872145129,65.24812903850524,84.68040185041357,41.78459513747172,5.579208676652657,61.10493219132226,56.97538275483828,1.403610509416557,1.41799842788887,26.402895759208853,13.919977703993057,2.8625554431022353,16.782533147095293,0.7236829353915917,0.0,6.2450045135165055e-15,16.713858847643497,90.86946261689006,30674.687415834513,26.402895759208853,train
SIM_04192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4022,2540.1,71.03,7.68,24.58,12.027,21.66,1,NONE,,PASS,86.02538312128269,17.551070715170336,2.8511292848296623,14.509735479153026,18087.207444760927,99.42877306093646,44.62496654372043,74.76368679803916,31.623550838144748,22.647882453390185,51.86094195721922,39.31550591719354,1.3333622076403437,2.151815797602638,15.32236475499099,7.802247578125,3.9553806228980384,11.757628201023039,0.6699094540631237,3.1225022567582528e-15,6.2450045135165055e-15,18.629932888317608,56.32959680510099,18087.207444760927,15.32236475499099,test
SIM_04193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4333,2688.09,60.65,7.47,25.95,18.784,26.331,1,NONE,,PASS,86.02998419855858,27.04206302308551,4.391236976914491,11.355243023302299,19171.925961207533,99.57757206703263,51.69119003671686,71.08184653677192,48.72443787943335,32.719793297884564,62.874411077628125,35.5414914731146,1.4174735107898737,2.287662209103624,16.31600522943322,19.395601249131943,4.216488546459127,23.612089795591068,0.8731615548500751,6.2450045135165055e-15,2.4980018054066022e-14,15.374009606232717,47.960079884506676,19171.925961207533,16.31600522943322,train
SIM_04194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8153,2353.31,76.72,9.48,28.65,13.458,17.302,1,NONE,,PASS,58.991376324134094,20.538024641376257,14.277275358623735,7.494978818218948,5727.791860086938,99.68151332301231,32.59724108428987,39.15883513440625,37.00544980428155,32.16504169711004,44.475508056167406,16.4960468546126,1.2797725522540782,2.020831278894282,4.918561919109571,15.044017523437498,3.4987858986184235,18.542803422055922,0.9028523310221019,6.2450045135165055e-15,2.4980018054066022e-14,10.43310761202087,14.303014822133933,5727.791860086938,4.918561919109571,train
SIM_04195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2291,1725.33,77.24,7.13,32.84,10.406,25.587,1,NONE,,PASS,92.90715910371662,19.723353713287104,1.5057462867128935,11.599907602097517,24173.005999424793,99.3276702078966,40.079551856847566,88.1629041235835,35.537574258174956,23.629032836026944,71.64249700677428,55.035710168199145,1.4882135425790408,1.5021423388633295,21.04600034157712,6.923598230034722,6.904002037950827,13.827600267985549,0.7010775382824604,0.0,0.0,13.64710430602959,65.47861749888688,24173.005999424793,21.04600034157712,train
SIM_04196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7237,2978.82,56.54,8.88,23.37,13.401,24.138,1,NONE,,PASS,61.7525066775099,23.912855428278903,14.810844571721098,8.404492187771421,7774.70562666128,99.71785834029006,27.395203130752634,47.32098294914411,43.08622599689892,30.027328841876244,64.79702512825757,21.439542443749154,1.432691479264321,2.513216672736228,6.559483220383001,16.6562331484375,10.921022753279416,27.577255901716917,1.1532397703163697,0.0,4.9960036108132044e-14,10.708286486890891,15.704470044151837,7774.70562666128,6.559483220383001,test
SIM_04197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4858,2480.81,61.6,8.96,27.44,16.851,19.411,1,NONE,,PASS,76.30104829632232,23.26098498152023,7.224815018479768,9.414746800263877,10437.70408255269,99.62049706344848,47.80257950766936,54.597465774846555,41.91168465138781,32.02468297607134,46.898232677897155,24.699479659854408,1.2971104735824874,2.1217768757616096,8.927116207368902,16.764808296875,1.6631087382471288,18.427917035122128,0.7922242781104175,0.0,2.4980018054066022e-14,14.004523008316816,29.871201610645738,10437.70408255269,8.927116207368902,test
SIM_04198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1586,1587.12,62.17,6.93,31.97,19.381,25.056,1,NONE,,PASS,94.28440955345914,25.606325652985753,1.5522743470142457,12.637343934680723,27559.794033900365,99.20375624182918,67.337086223585,82.50128422202206,46.13752369907343,8.844799483124445,59.21734476466755,52.35937067335495,1.388971588905217,1.3778822951247849,23.926453107891646,17.320915803819442,1.8865829641631526,19.207498767982596,0.7501075721788675,3.1225022567582528e-15,2.4980018054066022e-14,15.948618465101259,84.5583377154184,27559.794033900365,23.926453107891646,val
SIM_04199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6262,1908.82,36.33,6.57,31.1,11.17,19.093,1,NONE,,PASS,54.365453171177144,20.999308672805228,17.626891327194766,5.543111901191893,4176.236195012288,99.7096053110722,24.486061097488015,39.56804863836232,37.836592203252664,27.128082288276023,54.55875396035214,17.128634547844552,1.35349250243146,1.6524458750261994,3.6153247941572095,13.622106140624998,8.480036323520684,22.102142464145683,1.052517623723902,0.0,0.0,8.492022823251352,9.76026465242688,4176.236195012288,3.6153247941572095,train
SIM_04200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0535,1921.83,52.92,9.23,31.61,13.162,20.526,1,NONE,,PASS,88.42498239482751,19.500803492443286,2.552696507556716,11.227904302934508,16517.48440315508,99.4157701616202,50.50303427849857,76.61469256459024,35.13658286926719,22.64121658598128,50.89019458116765,40.86457838957255,1.326192242181706,1.6664972949418857,14.322985423842237,9.302863129340276,2.9616724098176315,12.264535539157908,0.6289246257935224,3.1225022567582528e-15,1.8735013540549517e-14,15.733482840058318,55.50966787939959,16517.48440315508,14.322985423842237,train
SIM_04201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8794,2466.89,33.24,7.67,22.11,14.236,22.817,1,NONE,,PASS,63.25864502678016,25.227168084809765,14.652231915190233,6.874106494152998,6702.3699457164985,99.72134523654671,30.6188674696534,47.04416945464309,45.454356909567146,34.82769338102799,62.89630745789474,21.420154371689552,1.41764591296768,2.0724596300009366,5.630729841147767,18.309560289930552,8.676275918649958,26.98583620858051,1.0697132598418648,0.0,0.0,9.384781943205112,14.185961667405758,6702.3699457164985,5.630729841147767,test
SIM_04202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4859,2730.16,87.23,8.53,33.24,19.517,27.83,1,NONE,,PASS,90.08899988811442,24.76177242024724,2.7241275797527655,15.661329493101645,27404.407569658917,99.42635854700451,59.656914127306884,75.4332126621131,44.61580616260764,16.105715150416586,58.7944286317005,41.881499114160334,1.3857127113670034,2.380095404142379,23.890579493432554,17.659452157118057,3.3739558917392642,21.03340804885732,0.84943063411966,3.1225022567582528e-15,1.2490009027033011e-14,20.217846271441818,72.60673243156107,27404.407569658917,23.890579493432554,test
SIM_04203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0095,1974.42,30.9,9.17,34.8,12.972,14.254,1,NONE,,PASS,68.28720102491108,17.76115955057425,8.248340449425754,8.14469138013052,6208.402543625908,99.58748942068402,42.44462584617555,44.900368660045174,32.00208928031396,26.459771559986255,35.34995110028779,19.184336192141117,1.2165213692911203,1.7300212182661334,5.439910521576086,10.800038476562499,0.9002710503546366,11.700309526917135,0.658758201771733,3.1225022567582528e-15,0.0,12.88742892869308,21.825609435286694,6208.402543625908,5.439910521576086,train
SIM_04204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7504,2387.25,53.02,7.02,27.06,13.849,20.942,1,NONE,,PASS,71.27685483368003,22.630686517112746,9.119713482887251,8.066867429632378,8291.223599722787,99.66208535219887,36.71846668014601,54.610541718166075,40.77601174254549,32.791860579234445,55.02137693167214,25.96102451593869,1.3569748570944165,2.039176117838504,7.082318631150361,14.150701277777776,5.26232679451302,19.413028072290796,0.8578187876718261,0.0,1.2490009027033011e-14,11.63134253871896,21.462070710636795,8291.223599722787,7.082318631150361,train
SIM_04205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7202,2289.52,84.94,9.49,21.13,17.971,24.816,1,NONE,,PASS,82.33992637237469,28.588587116341238,6.131612883658764,8.163763031776533,12926.321892336186,99.64342905797824,46.964222436322714,66.70158440418493,51.51096777719142,44.254706385746935,64.98387634930734,34.814881156292714,1.4341791345389452,1.9170651339938605,10.82349182823441,20.443627484375,4.664273057775622,25.107900542150624,0.8782490873009582,0.0,2.4980018054066022e-14,11.654035207955916,31.898943442731937,12926.321892336186,10.82349182823441,train
SIM_04206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.068,2813.56,27.72,7.69,22.58,12.573,17.522,1,NONE,,PASS,62.714218892165675,18.229769147574718,10.838230852425287,10.210419801069717,7528.759037815411,99.63709962463678,33.44799971297555,43.97496552015146,32.846430896531025,27.045642248974016,42.40203050733785,18.819641553872096,1.2651181139854903,2.3674632379425353,6.335056031986382,11.667319895833334,3.626578682607318,15.293898578440652,0.8389518514816381,6.2450045135165055e-15,3.7470027081099033e-14,13.470030562713408,19.92436226764992,7528.759037815411,6.335056031986382,train
SIM_04207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7975,2450.35,93.4,6.74,27.92,14.572,20.455,1,NONE,,PASS,79.49268804254476,21.30205307820093,5.4954469217990685,10.280560986293983,11908.81433311552,99.58044520226524,45.18631147143076,62.5872432453315,38.38207761838005,32.168999279818706,49.71068721969931,30.224989743472786,1.317532227074276,2.0990717521130935,10.201585801131396,12.615993164062498,3.229983527630092,15.84597669169259,0.7438708669779948,0.0,2.4980018054066022e-14,14.825973765059972,35.28755871419375,11908.81433311552,10.201585801131396,val
SIM_04208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8529,2436.31,98.67,6.69,23.19,10.723,20.383,1,NONE,,PASS,66.98365365274674,19.326726604773363,9.526173395226644,8.513445932934685,7361.830280365282,99.65055982477867,28.49793494505105,53.82462545399157,34.82293081941146,23.06446874339961,54.98881741184996,25.684595686106803,1.356729475316418,2.0542557156710513,6.207371775857997,9.727584922743054,7.242136785017362,16.969721707760414,0.8780442779983854,6.2450045135165055e-15,1.2490009027033011e-14,12.19988361048096,19.089241698426566,7361.830280365282,6.207371775857997,train
SIM_04209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.574,2186.11,25.93,6.52,29.69,11.758,18.184,1,NONE,,PASS,62.257471442683745,19.657174033312966,11.91682596668703,7.3069753876633206,5780.113164839389,99.66575445024893,30.573556188112473,45.63666740647058,35.418331591554896,27.310301195162484,48.632775926564285,20.36776725680332,1.3096675924120111,1.883722512223513,4.9805953459832555,11.779678350694443,5.233568406888232,17.013246757582674,0.8654980990019402,6.2450045135165055e-15,0.0,10.76416895592487,15.305667685171246,5780.113164839389,4.9805953459832555,train
SIM_04210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7914,2998.33,53.84,6.7,25.88,10.082,24.687,1,NONE,,PASS,67.80305450372698,20.199479179423317,9.591920820576679,9.958464089352747,9291.495857928681,99.66786630926707,23.01477296142522,58.17776119548211,36.395457980942915,19.08412243614454,66.8478015216576,28.82872822623662,1.4491039792517295,2.551090530241565,7.905549787695346,9.38092912326389,11.989099918423186,21.370029041687076,1.0579495071069043,6.2450045135165055e-15,1.2490009027033011e-14,13.521807573542644,21.456998422950086,9291.495857928681,7.905549787695346,test
SIM_04211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8561,2603.34,45.59,7.29,23.48,18.459,19.838,1,NONE,,PASS,84.65322326924108,21.888022061718246,3.9680779382817577,13.623238997611773,16888.28562860497,99.47670150661797,60.30514100050157,61.33812509334563,39.43787758868152,17.39132079921888,51.685364347128406,30.857762794823085,1.3320625217941717,2.1972407392893314,14.253854356298207,15.6624672421875,0.651806219398612,16.31427346158611,0.7453516546896889,3.1225022567582528e-15,2.4980018054066022e-14,20.158676026961334,55.33436090941056,16888.28562860497,14.253854356298207,train
SIM_04212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2998,2400.24,98.05,8.93,32.21,18.56,19.218,1,NONE,,PASS,84.5296003937472,22.23111584435473,4.068684155645268,12.374477485432266,15447.434872107995,99.48444832660766,60.6439996845361,60.69112846262964,40.056064584422934,17.94080303558184,52.620434052860936,31.295212804551714,1.3389988498558678,2.0854438236310497,13.421473538054746,16.023472765624998,0.39820863552190006,16.4216814011469,0.7386800337022645,6.2450045135165055e-15,0.0,19.28078929784614,53.06519581325031,15447.434872107995,13.421473538054746,train
SIM_04213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3125,2114.48,44.34,7.07,30.56,13.262,27.452,1,NONE,,PASS,93.14829097613561,19.8522295142889,1.460270485711099,16.586910622323845,30635.124301377644,99.21555604109172,51.18131489436117,85.96498654349668,35.76978290862865,11.722631729368091,67.77986876927719,56.803790458689896,1.456625382343765,1.8272347801759825,26.473442462681923,9.064287651909721,5.28894515042913,14.353232802338852,0.7230035695490991,0.0,6.2450045135165055e-15,17.421723889681395,82.70484740938058,30635.124301377644,26.473442462681923,train
SIM_04214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5236,2407.0,69.45,8.47,31.05,14.672,26.69,1,NONE,,PASS,80.82190995088166,26.28619470478495,6.237405295215054,8.42712787673248,12515.266265559972,99.6498908235674,38.37087603771615,68.88144952237994,47.362512981594506,35.073041414984075,72.35614258561773,37.394754378063105,1.4941241825851808,2.083372751214145,10.832557005341608,15.424712552083333,8.677385892365104,24.102098444448437,0.9169109000041403,6.2450045135165055e-15,2.4980018054066022e-14,11.738689426342273,30.418017201795262,12515.266265559972,10.832557005341608,test
SIM_04215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7954,2623.93,84.42,6.76,27.4,16.115,17.018,1,NONE,,PASS,65.87900592468748,21.605283509024957,11.190116490975043,9.00227685630841,7672.69377825856,99.65691627229734,41.84300037017549,41.32951443077139,38.928438754999924,31.334819053697387,43.90533784198646,18.23210540986836,1.2757260006236988,2.2438853178786013,6.5613964235375475,17.196803192708334,0.8960252204298306,18.092828413138164,0.8374261048497896,0.0,0.0,12.737303160966338,20.565608269476282,7672.69377825856,6.5613964235375475,train
SIM_04216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0414,2848.97,50.38,8.99,23.82,16.404,26.563,1,NONE,,PASS,85.15766750970077,24.73097885216224,4.310421147837746,12.156482323458892,19125.146435423198,99.573302550625,46.64267766650313,72.18313843125254,44.56032225614818,34.17391528197662,64.7737963881238,36.97561305281795,1.4325066466180199,2.4073106364284285,16.1602854495644,15.519754411458331,5.708125817610103,21.227880229068433,0.8583518006288889,6.2450045135165055e-15,1.2490009027033011e-14,15.65848111289335,47.24114196239644,19125.146435423198,16.1602854495644,train
SIM_04217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9148,2718.08,72.55,6.98,26.17,16.37,22.273,1,NONE,,PASS,84.26966785585468,21.83831588550903,4.07648411449096,13.04302499692065,17209.354903318424,99.52013829626351,51.88949080157058,67.30375045654513,39.34831691082708,24.71766326686805,49.84482185290742,32.73220684873284,1.3185141954057078,2.3148862280337577,14.656558548327142,13.818302253472222,2.7502627234880137,16.568564976960236,0.7586924314046773,9.367506770274758e-15,0.0,17.961834830985023,50.41077017024932,17209.354903318424,14.656558548327142,val
SIM_04218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6362,2854.04,26.49,8.93,25.23,13.505,26.551,1,NONE,,PASS,79.80703618215338,23.651772857015338,5.98442714298466,10.493603178806575,14092.361042113429,99.63232459325005,35.84367462968194,68.52537345103481,42.615806949577184,29.49918363073928,69.57869703771303,36.33329106711799,1.4712517287600877,2.4230448049591105,11.964240940106341,12.854444491319443,8.909935908134658,21.7643803994541,0.9202008040170477,0.0,1.2490009027033011e-14,13.698223774919576,33.67047155293723,14092.361042113429,11.964240940106341,train
SIM_04219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1126,2068.37,50.2,8.9,29.83,18.132,20.509,1,NONE,,PASS,89.18774641775616,22.397362006905432,2.7152379930945623,12.707988611755722,19025.044276803405,99.38560370669872,63.7406970518428,70.18074617236033,40.35560721964942,14.4474593342983,52.6645341568545,36.41374591762674,1.3393268738324982,1.7830924904910774,16.40103732950507,14.926955598958335,0.8938084390372646,15.8207640379956,0.7063672959841355,9.367506770274758e-15,6.2450045135165055e-15,18.906758585593973,66.1043947233387,19025.044276803405,16.40103732950507,train
SIM_04220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3033,2732.13,52.13,9.2,25.3,15.528,25.724,1,NONE,,PASS,70.69655423886724,27.079113259776037,11.224186740223976,7.934228459751124,9304.437423840076,99.70959550022323,34.364595337281756,55.35420873579605,48.791195062659526,37.24313904040668,69.22346886174074,26.750287876947564,1.4683517643317208,2.3200888821975103,7.901205953652938,19.3042647109375,9.293265253755095,28.597529964692594,1.0560733540404386,1.2490009027033011e-14,3.7470027081099033e-14,10.684779821465671,19.981143056429033,9304.437423840076,7.901205953652938,val
SIM_04221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7209,2903.32,91.69,6.58,32.69,15.495,24.775,1,NONE,,PASS,88.69234277837383,18.377851654764065,2.3430483452359403,19.99815417803579,25518.841896165,99.31119703725267,56.67727546744218,73.89901640851728,33.113246224800115,10.727002990977057,49.42305354329526,41.03175808615208,1.3154289925710554,2.526509121336979,22.206848303534272,10.419267138020833,3.0328066840693677,13.4520738220902,0.7319720539045181,6.2450045135165055e-15,2.4980018054066022e-14,24.55660302897056,78.2955478831755,25518.841896165,22.206848303534272,train
SIM_04222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6096,1562.37,35.01,6.62,26.37,10.834,14.049,1,NONE,,PASS,55.62216461834453,17.58194374720023,14.027656252799765,5.423387074847936,3513.8113008502664,99.65287434635535,30.02146238254072,36.58364851199258,31.6791779228833,27.15914294496707,38.45213574247588,15.33568760199349,1.2376646186524278,1.3315006964310783,2.9945801533628544,10.778818722222223,2.8149154446166533,13.593734166838876,0.7731644670404294,6.2450045135165055e-15,1.2490009027033011e-14,8.830382553367853,10.703220566445266,3513.8113008502664,2.9945801533628544,val
SIM_04223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1166,1781.01,40.29,6.53,34.83,15.95,23.439,1,NONE,,PASS,90.3640778807521,24.503665542612023,2.6129344573879725,9.490419436413513,18394.026519255563,99.46713272601426,53.44812160040197,79.30068033660464,44.15074872542707,27.30670958776615,60.396344511127054,43.60935352722195,1.3980971582776793,1.560704031615843,16.11873675400525,14.063676217013887,3.479731693704821,17.543407910718706,0.7159503495593593,3.1225022567582528e-15,6.2450045135165055e-15,13.32693365313345,54.78747959202178,18394.026519255563,16.11873675400525,train
SIM_04224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4176,2166.62,57.83,6.77,33.55,19.961,22.083,1,NONE,,PASS,89.41654805165123,24.51587147860953,2.901728521390474,12.618997446017838,20365.156270410615,99.41757218866171,64.74072498926635,69.98392069851988,44.17274140290005,15.187297139334914,58.411309823539604,36.24487531673138,1.3827671015249434,1.8907242893102099,17.771873063141427,18.038258,0.8633388627188178,18.901596862718815,0.7709942874847727,3.1225022567582528e-15,1.2490009027033011e-14,19.001661645195774,66.4830155815974,20365.156270410615,17.771873063141427,train
SIM_04225,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5165,1694.52,41.12,8.47,26.11,10.177,15.118,1,NONE,,PASS,77.05826362579649,15.809658656786537,4.7068413432134655,8.418731709311066,7357.911554696326,99.50317897048656,40.610623909021434,61.37063918796001,28.485871453669436,23.123974774742297,38.90257498588866,30.405742543714958,1.2407650311199558,1.4428694904604762,6.26519964106528,6.528058224826388,2.280808808149271,8.808867032975659,0.5571826200810679,3.1225022567582528e-15,0.0,13.739557607330951,28.56653782132278,7357.911554696326,6.26519964106528,train
SIM_04226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.932,2500.81,39.21,8.29,30.58,14.024,15.003,1,NONE,,PASS,52.26724839296287,19.303340176489048,17.628659823510972,7.974835563862054,5230.458519216877,99.68110989783861,31.901036139034538,29.906787268465752,34.78079311079108,31.51527003001074,37.26304858444133,12.85164540723492,1.2295171933836715,2.1612254204716823,4.520215415187155,16.684479826388888,1.247909445730742,17.93238927211963,0.9289785657904325,1.2490009027033011e-14,3.7470027081099033e-14,10.331168175122947,12.846958440725686,5230.458519216877,4.520215415187155,train
SIM_04227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1802,1622.74,49.48,8.5,24.05,17.847,21.597,1,NONE,,PASS,93.586738350169,19.821858356042494,1.3583416439575056,17.87688231084789,25042.009770003704,98.89835202738283,75.40881884310046,73.92048145669636,35.71506010097746,1.6903959691880976,53.608519633819384,52.24320786976344,1.3463676957400579,1.3722379514061382,21.17627974036653,12.379937213541668,0.759567280411571,13.13950449395324,0.662879547312868,0.0,1.8735013540549517e-14,23.675571978300372,95.4029324393814,25042.009770003704,21.17627974036653,test
SIM_04228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5348,1928.76,99.99,7.78,23.02,18.759,19.098,1,NONE,,PASS,91.1195962523346,18.711226851224406,1.8235731487755913,19.20911348663864,21522.182860771194,99.0040692731787,77.76194942003158,60.06662672282671,33.713922254458396,2.1649011578140485,55.23975359848418,48.53889060166801,1.3586217796967939,1.6253651204200714,18.136733101681994,12.65296621875,0.12510414712086154,12.778070365870862,0.6829092751357831,0.0,6.2450045135165055e-15,29.753744172113926,91.36792677701364,21522.182860771194,18.136733101681994,train
SIM_04229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0286,2396.71,36.32,6.99,22.59,19.271,27.012,1,NONE,,PASS,83.29859931343367,30.844305145374097,6.184294854625898,8.291027296895436,14309.001593592184,99.65406631186521,47.442673822756944,68.22250692464277,55.57532458625963,47.20735384142838,70.76019747263642,36.09707047583582,1.4809383654149462,2.0167740106351806,12.040681823038291,23.474268112847223,5.534966454318694,29.00923456716592,0.9405053681851739,6.2450045135165055e-15,2.4980018054066022e-14,11.610110651549434,33.28544078797424,14309.001593592184,12.040681823038291,train
SIM_04230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3897,2437.1,38.16,8.97,27.4,12.652,27.426,1,NONE,,PASS,76.6300992829279,25.586560260271774,7.803139739728229,7.826080923654504,10402.709433173923,99.67887731633274,30.998564743000173,66.1312831681985,46.10191037886806,29.250629803503152,77.16795866953619,35.750622247887186,1.534594510916317,2.0841153949236224,8.896002165932856,13.493554544270832,12.178868152748977,25.67242269701981,1.0033557631770205,6.2450045135165055e-15,1.2490009027033011e-14,10.933999007752083,23.96468806870152,10402.709433173923,8.896002165932856,test
SIM_04231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.727,2552.93,58.74,8.05,21.61,10.273,16.744,1,NONE,,PASS,68.17687014596797,15.494557278074142,7.232442721925861,11.084102206933995,7998.500517412279,99.56582819713294,32.81240235470058,52.635410448763906,27.91812122175521,20.482413733273088,41.137049209727216,23.968304947694513,1.2562603041064753,2.141110761739593,6.708243287364376,7.307164522569444,3.669505865204843,10.976670387774288,0.7084210404195947,3.1225022567582528e-15,3.7470027081099033e-14,15.480970413042918,25.103280523756453,7998.500517412279,6.708243287364376,train
SIM_04232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8473,1877.15,41.83,8.42,31.11,19.722,25.146,1,NONE,,PASS,92.8757090598789,25.863377329031657,1.9839226709683424,12.729830284873715,26182.634812905297,99.32185332632588,65.15532638335847,79.55414644286238,46.60067987212911,12.63446481750838,59.06405005415356,47.227573401911606,1.3877894567911786,1.6250828921942828,22.666783105784226,18.089867148437502,1.9790690581937547,20.068936206631257,0.7759596108163285,0.0,1.2490009027033011e-14,16.898157539841595,77.59118419752723,26182.634812905297,22.666783105784226,train
SIM_04233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6666,2999.7,75.64,8.34,29.7,11.768,16.827,1,NONE,,PASS,60.968885811398806,16.258328903782473,10.408271096217536,11.696303704893833,7667.136734784703,99.61008421825869,31.852536840975134,42.725506747741264,29.294286313121574,23.378687174229487,39.041255033517686,17.894796849142246,1.2417211405511914,2.5848603258634744,6.60681986822529,9.958076956597221,3.476142925760481,13.434219882357702,0.8262977063548181,9.367506770274758e-15,1.2490009027033011e-14,15.164355539879356,21.48019761227533,7667.136734784703,6.60681986822529,val
SIM_04234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4425,1806.1,31.59,7.17,31.14,18.667,27.303,1,NONE,,PASS,89.72133032002785,30.902269195475593,3.5402308045244117,7.677713254727042,17504.32215012649,99.57490098805563,51.40897810923446,78.84656613503827,55.67976431617224,41.560059895171214,74.32623558436522,46.48723406419152,1.5105632379441738,1.5637277832772454,15.155304176727801,21.112475151909724,5.279963792569748,26.392438944479473,0.8540615181859718,6.2450045135165055e-15,2.4980018054066022e-14,10.802966398533435,44.08426638532261,17504.32215012649,15.155304176727801,train
SIM_04235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4506,2582.32,93.74,8.5,23.65,14.125,18.197,1,NONE,,PASS,79.12081320709899,18.554305421943955,4.896294578056042,12.365341741822853,12321.056689490919,99.52115377870199,48.27107388842511,59.63730863488954,33.43118094043956,24.048506207349877,40.47534523356208,26.92425870169136,1.251651568312252,2.1807487646037647,10.405034679753195,10.676333491319443,1.9046952193844533,12.581028710703897,0.6780651942823182,3.1225022567582528e-15,0.0,17.609565514430514,40.58480275195058,12321.056689490919,10.405034679753195,train
SIM_04236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.516,2701.02,43.39,6.91,25.51,14.963,19.99,1,NONE,,PASS,79.49090788636742,20.28290005628551,5.233099943714492,12.014877667480643,13123.29794877482,99.5551725767495,47.39149363801272,61.0156350524112,36.5457658671811,27.45911863390623,45.54290738633237,27.969082996234857,1.2873825195574615,2.295284587137995,11.151973518982649,12.359091006944443,2.552811915596154,14.911902922540596,0.7351957994744206,3.1225022567582528e-15,2.4980018054066022e-14,16.89580158258416,39.70714605245682,13123.29794877482,11.151973518982649,train
SIM_04237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4961,2785.13,94.51,8.16,20.25,19.279,20.948,1,NONE,,PASS,85.1028207653405,22.54892849280538,3.947171507194619,14.528876266581669,18612.688165962085,99.47834118096527,61.010193711299664,61.79211785677203,40.628699987036725,16.945743417576015,53.80208492786751,31.35980890694872,1.3478159902408848,2.3250765738637433,15.53820655815325,16.804553422743055,0.7601013443661038,17.564654767109158,0.7789574024643104,3.1225022567582528e-15,1.2490009027033011e-14,20.9674725326194,57.90173341932521,18612.688165962085,15.53820655815325,train
