simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5728,2209.79,91.67,8.87,34.8,13.527,21.113,1,NONE,,PASS,77.15043312952216,22.044038957232107,6.528761042767887,8.372428789208136,9642.767617500971,99.621121066291,39.830673553373934,62.02455932301848,39.718989112129925,31.816643635577456,55.19951990470462,31.148382867431152,1.3583182007382448,1.936256514780198,8.44916106050701,12.415030416666665,4.797062661895224,17.21209307856189,0.7808048748215002,6.2450045135165055e-15,0.0,12.570942674624494,27.692205946307386,9642.767617500971,8.44916106050701,train
SIM_04239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3404,2214.39,84.03,6.94,32.6,13.433,24.027,1,NONE,,PASS,89.9394767111413,20.09283885517581,2.247561144824184,13.456571188000261,21890.384496491628,99.39231250195311,49.16885396253035,80.20795501749524,36.203313252569025,20.827738796517043,59.12292255341147,45.725104381124524,1.3882433330236759,1.9264256710458143,19.043708941561682,9.634103572916665,4.354665056328999,13.988768629245664,0.6962066799058726,6.2450045135165055e-15,1.8735013540549517e-14,16.95471255995607,64.7721426867873,21890.384496491628,19.043708941561682,train
SIM_04240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4889,1735.27,36.74,8.3,30.03,14.739,25.367,1,NONE,,PASS,93.31911181861472,22.852823974148738,1.636076025851264,11.876663500026115,25807.74825587003,99.31557259100738,53.929021070912306,85.49870583026137,41.17625941288061,18.313668569121035,65.73592472193356,53.39089205642213,1.4401823602446524,1.496922398789101,22.262931086529587,11.671129138020834,4.339758787271466,16.0108879252923,0.7006087275429909,3.1225022567582528e-15,1.2490009027033011e-14,14.088796973545586,72.14054773460809,25807.74825587003,22.262931086529587,val
SIM_04241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1073,2787.23,43.01,9.11,32.37,11.698,24.155,1,NONE,,PASS,76.38181004161005,20.70504639340936,6.402253606590635,10.517181838013713,11767.187879524607,99.62266544784558,31.984562622595764,65.27525092967166,37.30638989803489,23.985259997811433,63.2151464273416,33.675212820264385,1.4201586830122757,2.4229482187392892,10.229255178892556,10.056761238715277,8.262787420334693,18.31954865904997,0.8847866510881753,0.0,2.4980018054066022e-14,14.367838148959084,30.511251601611615,11767.187879524607,10.229255178892556,train
SIM_04242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2966,2295.74,71.94,8.17,32.89,15.268,17.529,1,NONE,,PASS,79.0932179781468,20.007894979059884,5.288705020940121,10.522944883569792,10941.02890571371,99.5416316793901,50.92361856727209,57.39950377044107,36.05026122353132,24.469541183189275,41.91199690898663,25.505437393479713,1.261679353603955,1.9990910471886,9.527260461743914,12.520719057291666,1.168615699994498,13.689334757286165,0.6841966519523079,3.1225022567582528e-15,0.0,16.197533262805415,37.502545221155394,10941.02890571371,9.527260461743914,train
SIM_04243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8039,1695.14,33.32,8.51,23.57,19.172,23.869,1,NONE,,PASS,87.49512270661349,30.451715011687053,4.35218498831295,6.812180243188987,13508.16673291618,99.59813465299686,53.237856185629795,73.25854575225075,54.86795497601271,40.95731481182475,64.4930809362866,41.051476445153604,1.4302748591338619,1.431146431356284,11.40446489020297,21.944281914062497,2.908600040673135,24.852881954735633,0.8161406326440843,6.2450045135165055e-15,2.4980018054066022e-14,10.344748271088562,36.493474622049895,13508.16673291618,11.40446489020297,train
SIM_04244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.922,1978.39,57.71,9.4,30.59,13.144,18.84,1,NONE,,PASS,87.09576138153781,18.22217519624534,2.699824803754654,11.92095137965129,15250.859929204436,99.39744178955357,52.39969796275695,72.89042702215262,32.83274810134296,19.75095335600834,44.37912370170556,37.65587803499281,1.2790876031502345,1.7098010381442412,13.180382098345701,8.812484427083334,2.1252644337311732,10.937748860814507,0.6002438645781552,6.2450045135165055e-15,0.0,17.15241041778634,55.494945126081255,15250.859929204436,13.180382098345701,train
SIM_04245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7464,2341.54,28.01,8.25,28.06,13.127,23.188,1,NONE,,PASS,85.23185428339305,21.09181558838558,3.6545844116144246,11.02655204148196,15791.704049947182,99.5290897425847,43.18598037695181,74.00615936948097,38.00327133042447,29.414028017950027,59.28745997673207,39.70531391357832,1.38951261785363,2.0067933207740336,13.534121224097929,10.4087396875,5.131201787015659,15.53994147451566,0.7367759029276212,0.0,0.0,14.959499569122306,45.14540300476989,15791.704049947182,13.534121224097929,train
SIM_04246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6704,1863.56,69.39,6.65,34.67,16.473,23.696,1,NONE,,PASS,92.75663478988172,21.028300133405345,1.6420998665946513,15.157982986557881,25533.711354165556,99.18661148626511,63.83835498891949,79.96948090193688,37.88882906919882,8.000635336877039,51.60995385076556,48.97871911085882,1.3315046962863544,1.632194437885453,22.363638225139873,12.169399875000002,2.1841379852483453,14.353537860248347,0.682581938111415,6.2450045135165055e-15,1.2490009027033011e-14,19.089833279471303,84.49788317964489,25533.711354165556,22.363638225139873,train
SIM_04247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6277,1645.06,55.79,7.5,26.45,11.073,14.978,1,NONE,,PASS,54.73774343229118,18.40704414818058,15.220655851819414,5.431772297795208,3627.9383639641846,99.66981311941235,28.770923691826976,36.45536498061355,33.165845312037085,27.723203743674382,41.39582711151241,15.29891076974188,1.2580672915162854,1.4023461651304356,3.092668627305241,11.746050523437498,3.622014198194154,15.368064721631653,0.8349012800705803,0.0,1.2490009027033011e-14,8.630305766453656,10.253690541623747,3627.9383639641846,3.092668627305241,train
SIM_04248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8947,2816.8,40.43,6.92,24.48,19.38,21.666,1,NONE,,PASS,87.65433703576366,20.068197501326985,2.826502498673015,19.364982447227103,22678.61807931658,99.3125183737849,67.90713517816232,61.531439985888426,36.15891441680537,7.554232980741671,53.50458311536519,36.89101729064381,1.3455906639792914,2.385417472842443,19.205471395314646,14.6007371953125,0.6980186866247,15.298755881937199,0.7623383156820929,3.1225022567582528e-15,1.2490009027033011e-14,27.67991426323953,77.91210711960376,22678.61807931658,19.205471395314646,train
SIM_04249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4483,2565.56,81.57,7.9,29.43,10.189,24.053,1,NONE,,PASS,67.05455378269643,21.087517237243723,10.360782762756278,8.20337228468376,7770.601279562517,99.6802502266685,23.757926377891668,56.788365462622735,37.99552655359229,21.00440948131624,67.11624772646476,28.13398507308443,1.451266240537643,2.2087882026564376,6.690006249647137,10.019504816840277,11.916820522945695,21.936325339785974,1.0402516850605403,6.2450045135165055e-15,1.2490009027033011e-14,11.890526498209915,18.33407807630595,7770.601279562517,6.690006249647137,val
SIM_04250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8842,2465.88,76.62,9.31,20.16,16.74,18.774,1,NONE,,PASS,82.26786447237143,21.294378575757566,4.589821424242439,11.823343131268444,13851.42350321941,99.52052236397276,55.068583706326415,60.53510663512004,38.36824968604967,22.33365634163151,46.62650649029602,27.717556139500438,1.2951542645728678,2.0579294764076503,11.55987019541946,14.134525776041665,1.0030993728547581,15.137625148896422,0.7108742382428451,6.2450045135165055e-15,1.2490009027033011e-14,17.38479144627717,44.79734705670291,13851.42350321941,11.55987019541946,val
SIM_04251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0682,2818.48,57.5,7.2,32.21,18.149,21.776,1,NONE,,PASS,67.87589034210596,26.517888590634637,12.55031140936536,8.33299800820731,8756.114747972564,99.70434425618747,40.20920662589632,46.27248135528588,47.77997944258493,43.15002799358247,53.82763632771498,20.282145770997673,1.348007287307019,2.448830828595325,7.607733151753214,23.245239866319444,3.30678487245395,26.552024738773394,1.0012872875614545,0.0,0.0,11.60711851974328,19.836665814424364,8756.114747972564,7.607733151753214,train
SIM_04252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5435,1778.14,92.95,7.49,29.39,18.287,27.549,1,NONE,,PASS,90.70487622316644,30.42559015591784,3.117909844082157,7.983953983497464,19051.90513799512,99.55099407338581,51.66749721060901,80.76837895745425,54.82088316381593,39.42407867913099,75.19011496067965,48.33870479744236,1.517828628533153,1.530665994385949,16.40034154959456,20.118820594618054,5.467185964115406,25.58600655873346,0.8409370673704724,6.2450045135165055e-15,0.0,10.888496275875752,47.56747120316594,19051.90513799512,16.40034154959456,test
SIM_04253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.9455,2313.38,50.03,9.39,31.12,14.701,17.872,1,NONE,,PASS,64.56462385255627,21.91678438986949,12.02871561013051,7.528447322514118,6514.730580814832,99.67456936073995,37.37705170104205,43.41471120414595,39.48970160336845,35.8346619127782,45.302029804543274,18.7728469796961,1.2856612519396566,2.002800959469864,5.640106103598893,16.133247139756946,2.6727095008532378,18.805956640610184,0.858061853695234,6.2450045135165055e-15,1.2490009027033011e-14,10.946965797574967,17.072459614615397,6514.730580814832,5.640106103598893,train
SIM_04254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5636,2164.71,30.89,9.49,28.36,15.112,16.38,1,NONE,,PASS,57.75283243896179,22.271571290431467,16.292028709568534,6.499977679282113,5115.031855473366,99.69972986315571,34.98183342116992,35.022517883803424,40.128957280056696,36.845214969814954,42.415339316673844,14.563165437833991,1.265211637626306,1.8570907368915712,4.388152813866473,18.87842206597222,1.4956947183997085,20.374116784371928,0.9148037432421868,0.0,2.4980018054066022e-14,9.222755106727682,12.54271126142214,5115.031855473366,4.388152813866473,train
SIM_04255,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5703,2257.79,45.79,7.64,24.08,18.606,27.775,1,NONE,,PASS,88.11716393093948,29.581196283108177,3.989103716891827,9.347834209712794,18931.11156740285,99.58597415128455,50.39378070678432,76.04567282416205,53.29945276235708,39.383294632486304,72.19847059928527,42.21594140175518,1.4928162762387749,1.909448134474858,16.01033562284924,20.506732476562505,5.561971870688195,26.0687043472507,0.8812593005961958,0.0,3.7470027081099033e-14,12.548063058982622,45.45134501384275,18931.11156740285,16.01033562284924,train
SIM_04256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0607,1667.47,61.44,8.13,31.59,19.397,24.639,1,NONE,,PASS,87.04175617086555,31.387866567507313,4.67283343249268,6.415545509739506,12824.930742419829,99.61525271760574,52.11813246633377,72.93705426167148,56.55471453604921,44.12949346115918,67.3533822264093,41.13645010871591,1.4531789778227855,1.4458364591351442,11.120291491465359,23.018433806423605,3.412539109712398,26.430972916136003,0.8420761206974583,6.2450045135165055e-15,1.2490009027033011e-14,9.97439688769228,34.480657091848336,12824.930742419829,11.120291491465359,val
SIM_04257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.382,1669.59,27.92,7.06,22.14,10.015,21.284,1,NONE,,PASS,70.51232646039975,21.42305502519865,8.958944974801351,5.551089829048212,5648.718930575262,99.66751778406386,27.78305536417744,59.16792978669834,38.600099144502074,24.071451021379527,62.90652187790872,30.60500768562873,1.417726343849092,1.4027822254969435,4.746028972765218,9.496221128472222,8.927986732137379,18.4242078606096,0.8600177630565907,6.2450045135165055e-15,2.4980018054066022e-14,9.466690598831423,15.122254234149143,5648.718930575262,4.746028972765218,val
SIM_04258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1697,1916.57,40.25,9.18,25.17,16.251,24.005,1,NONE,,PASS,90.57586385764445,24.609190482530423,2.5605095174695762,10.36169865888235,20237.237377734797,99.45936236824731,54.020224762991,79.50373594960489,44.340883752307064,26.013409293383415,61.0232139081987,43.7685016562489,1.4029735716790788,1.6268171266569005,17.17771036921174,14.375176950520837,3.5586465141333763,17.933823464654214,0.7287449571892696,3.1225022567582528e-15,1.8735013540549517e-14,13.8435953519351,57.371289338321105,20237.237377734797,17.17771036921174,train
SIM_04259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5071,2659.09,64.04,9.05,24.75,13.523,24.438,1,NONE,,PASS,71.9618069016132,24.11231460033044,9.394785399669562,8.463023772537962,9462.092816984745,99.6817323305139,32.89022718228994,58.220402303332484,43.44561189248728,31.020711587213725,65.7704368990568,28.78592846280706,1.440458455830378,2.253902989834399,8.020277346871486,14.554355702256943,8.873594173155565,23.42794987541251,0.9716176262519173,0.0,2.4980018054066022e-14,11.564575275181724,21.974089912884892,9462.092816984745,8.020277346871486,val
SIM_04260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2814,2877.26,26.76,8.83,28.82,15.058,25.692,1,NONE,,PASS,88.70756494471891,19.7652873755926,2.5161126244074006,17.62864324097504,25341.053951953938,99.38731142680972,52.17023261379181,76.39036175087632,35.613130406473154,16.193444426520355,56.350907882892194,42.741983421727944,1.3670327348007922,2.4721486813189983,21.773094232205818,10.865857383680556,4.1015194307183815,14.967376814398937,0.7572557145251316,3.1225022567582528e-15,1.2490009027033011e-14,21.226489685503314,71.26320580287121,25341.053951953938,21.773094232205818,train
SIM_04261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8075,2579.87,53.74,7.33,34.93,19.33,22.804,1,NONE,,PASS,87.95979128112667,22.700223134876765,3.1072768651232354,14.995542370905264,21317.5702527959,99.41874813959986,62.91567430499774,67.53289026232461,40.9013029457239,14.076566933807062,54.244572588560594,34.26330448813632,1.3511326252815266,2.2614813347774874,18.686711822497152,16.4135251953125,1.3039857144467624,17.717510909759262,0.7804994164369233,0.0,2.4980018054066022e-14,21.79120815299287,68.03804692851834,21317.5702527959,18.686711822497152,train
SIM_04262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.6606,2715.98,58.53,6.78,28.33,18.616,26.687,1,NONE,,PASS,89.06718970901535,24.636519076651897,3.024080923348102,14.418879124507095,24725.00151041042,99.46910952494102,56.72217529194834,74.73807806945838,44.39012446243585,20.47381169061146,58.99633368773643,40.31509304280404,1.3872675824337073,2.329789876455485,21.209308689423622,16.906341203125,3.5418086758946323,20.44814987901963,0.8299934668286155,3.1225022567582528e-15,1.2490009027033011e-14,18.70462763970212,65.2964677449654,24725.00151041042,21.209308689423622,train
SIM_04263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5926,2005.68,66.96,8.02,25.34,15.112,24.327,1,NONE,,PASS,92.66575212980426,20.008945194380114,1.5836548056198865,16.29068618164801,27140.94407978527,99.1877724172526,59.91774221610417,81.70200912898054,36.05215350338759,8.84143219403041,55.033011260487875,51.16225278911357,1.3570625488865775,1.7034253637231045,23.050821936149667,10.57043990451389,2.9044672711243975,13.474907175638288,0.6734441543386789,0.0,6.2450045135165055e-15,18.898602963447928,83.93431144048935,27140.94407978527,23.050821936149667,val
SIM_04264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9415,2316.95,94.56,8.2,24.94,14.207,19.489,1,NONE,,PASS,82.95599519667033,19.860909590010827,4.080590409989172,11.347237336850002,13538.700633838675,99.51025109144133,49.27236542802797,66.40094704367154,35.785422684704194,25.73820309394861,45.876402387377226,31.822186050588613,1.2897694185728172,1.9651501935518247,11.483018697437702,10.967991861979167,2.4171837294851057,13.385175591464272,0.6739457491008585,0.0,1.2490009027033011e-14,16.30707375354766,43.89664020160742,13538.700633838675,11.483018697437702,train
SIM_04265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6239,1658.32,62.44,9.19,25.71,18.188,27.432,1,NONE,,PASS,94.89569494472038,23.367021027493,1.2568789725070004,16.522495317495927,32181.479074162908,99.00366061330166,68.13262878238658,83.98266044467945,42.102740590077474,3.223442725908102,59.79354025540106,56.38750899982241,1.3934239316183148,1.410158112855595,27.365631361934593,14.684351615451387,2.641274909320673,17.325626524772062,0.7414563672616721,0.0,6.2450045135165055e-15,17.7454080225387,94.60904520431548,32181.479074162908,27.365631361934593,train
SIM_04266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5687,1896.94,64.2,7.89,20.49,14.726,16.604,1,NONE,,PASS,86.4441281642504,18.644874671362675,2.923825328637323,11.703962560098379,13918.858443529369,99.38300828913417,59.297115180604045,66.69555021493247,33.594368777230045,16.135139130020377,41.87436928421461,32.715474265586565,1.2614156923074504,1.5848949787422986,11.629218033767298,10.269659407118056,0.7096425520416519,10.979301959159708,0.5888643475851949,0.0,1.2490009027033011e-14,17.72373204006089,55.09697575189642,13918.858443529369,11.629218033767298,val
SIM_04267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8176,2177.86,61.81,9.45,27.55,13.792,18.086,1,NONE,,PASS,55.99048322122927,22.294066647096187,17.523533352903808,6.285704512216934,4940.61458252277,99.71138160799056,30.287229231161916,36.87022292557741,40.16948945422737,34.518243239824926,48.773417481245495,15.44830907665959,1.3106910697940073,1.8633526965288107,4.227134666531994,17.667331805555555,4.572351572971151,22.239683378526706,0.9975606393651575,6.2450045135165055e-15,1.2490009027033011e-14,8.790847682244118,11.291461277300142,4940.61458252277,4.227134666531994,train
SIM_04268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5121,2590.01,59.65,8.99,22.83,19.822,22.48,1,NONE,,PASS,89.85235044303387,19.329127479655888,2.1829725203441086,22.301272890656595,25325.783746294303,99.1389503171549,73.99725927219744,60.97469238649875,34.8272567201007,3.052709794895164,55.854773631044246,43.03113293036244,1.3632707998348303,2.181199986846615,21.328334320831715,14.049156627604168,0.6036572988830634,14.652813926487232,0.7580690821098611,3.1225022567582528e-15,1.8735013540549517e-14,31.850314415912074,89.92331965807281,25325.783746294303,21.328334320831715,train
SIM_04269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1738,2487.1,97.46,9.05,33.73,14.37,20.143,1,NONE,,PASS,61.900605235588515,23.0108071890672,14.162992810932796,7.419148815331056,6515.871229269191,99.70169479251614,32.66179589436579,43.42083328411234,41.46091385417513,34.42740020259332,52.828575086207735,18.96551984892655,1.3405477432557567,2.1716684034456217,5.689482396978122,17.24031781770833,5.408860752249842,22.649178569958174,0.984284400971347,6.2450045135165055e-15,2.4980018054066022e-14,10.353895135109386,15.209085559586613,6515.871229269191,5.689482396978122,val
SIM_04270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7114,2462.3,26.37,7.55,27.38,11.192,21.549,1,NONE,,PASS,75.89420316772785,19.51346215326718,6.197937846732824,9.715702966556988,10183.966793268592,99.60542163966385,33.31654222537288,63.850409626712036,35.159391267148074,23.774582568157868,56.87504248608727,32.69126406180053,1.3710182576118919,2.105525357389284,8.708362231262416,9.087149748263888,6.433636209250105,15.520785957513993,0.7953886314794893,6.2450045135165055e-15,0.0,13.839235758862504,28.475629853151695,10183.966793268592,8.708362231262416,val
SIM_04271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9651,2813.71,29.5,9.38,26.04,19.547,21.803,1,NONE,,PASS,84.44233517559454,23.614383474190188,4.35071652580981,13.572321264064728,18012.016884379555,99.51763610094628,58.83013466776899,62.21103785776611,42.548438692234576,20.257713233387737,54.433900626139604,29.63855800934596,1.3525542118002132,2.3952899234606,15.333492984122934,17.996464309895835,1.081760520525145,19.07822483042098,0.8079069627743153,0.0,0.0,19.735089248168002,53.69996800174906,18012.016884379555,15.333492984122934,train
SIM_04272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4449,1649.5,45.99,9.41,34.47,14.382,15.862,1,NONE,,PASS,80.05945444704363,20.371048124595806,5.073851875404194,7.533461388667864,8241.84447484986,99.54328818498527,51.06886196222433,59.24773804042343,36.70459121548794,26.869738828686106,41.54369144321313,28.154925380732042,1.2591009611048807,1.4437718416195595,7.213909048678978,11.811337044270832,0.8343550258738813,12.645692070144714,0.6207678658849384,0.0,6.2450045135165055e-15,12.784192504039387,31.017798340702097,8241.84447484986,7.213909048678978,train
SIM_04273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0098,2700.3,66.78,7.59,32.95,19.259,25.916,1,NONE,,PASS,86.95145540745749,26.093957864867175,3.915842135132823,12.41206060204333,20611.551836957908,99.54034512454011,54.88977195999028,71.07408860587154,47.01614029705797,26.65969557133319,58.67461194478583,35.96198025006779,1.3847908268090996,2.351835955418898,17.95170488728587,19.01219820659722,3.3406574946663663,22.352855701263586,0.8566295621776642,0.0,2.4980018054066022e-14,17.167082046089234,54.56349060063561,20611.551836957908,17.95170488728587,train
SIM_04274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5058,1571.33,93.7,9.35,30.49,14.173,22.51,1,NONE,,PASS,85.42959063544072,25.20668415371187,4.299115846288132,6.443540134649977,10746.611648737991,99.58993081436427,44.40004012799684,73.79420884816848,45.417448925606976,37.17772658801728,63.57467122750349,42.88329520855012,1.4229974403557542,1.357556972325674,9.284579033443368,13.482255262152778,5.0052988291236105,18.487554091276387,0.7334385585401941,0.0,1.2490009027033011e-14,10.071659595866848,31.389859110758696,10746.611648737991,9.284579033443368,val
SIM_04275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3138,2617.67,50.81,6.5,28.29,13.966,23.761,1,NONE,,PASS,79.98927948086565,22.648004613653338,5.665795386346669,10.20859467440682,13040.5310302525,99.61001216064642,39.998032068250254,66.64989298035042,40.80721552009611,31.369658801922384,60.78374547695035,34.242036842086385,1.4011087440154437,2.2451608289715277,11.184790083589842,12.734082394097225,6.043424898461156,18.777507292558383,0.8291020605514348,0.0,6.245004513516506e-14,14.025554272703289,34.40768686891954,13040.5310302525,11.184790083589842,test
SIM_04276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4417,2797.49,67.15,8.62,25.01,11.031,17.786,1,NONE,,PASS,56.89129714437764,17.31867800280001,13.123021997199992,9.753451424171915,6476.513905600642,99.65134990923391,26.68977235703463,41.196877650455725,31.204825230270288,22.72767243407384,44.91205940699579,17.523989413784157,1.2828794709770184,2.373283403316969,5.494426419223506,10.588796533854165,5.58309435035555,16.171890884209716,0.9337832184185834,0.0,4.9960036108132044e-14,12.668636682177572,16.103372406139602,6476.513905600642,5.494426419223506,train
SIM_04277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9007,2845.86,46.24,9.43,24.02,14.267,25.3,1,NONE,,PASS,67.34118381133341,25.52278005278204,12.377919947217956,8.182112232497788,8697.039269131674,99.71249069762752,30.811865607676385,52.79708511364333,45.98699108609377,33.03499722487331,68.27911892400765,25.01794401704438,1.4606701680750886,2.4063022403399836,7.353736683335218,17.441888980034722,10.45542590314178,27.897314883176502,1.0930359006927866,6.2450045135165055e-15,3.7470027081099033e-14,10.765793248645956,18.262318739751535,8697.039269131674,7.353736683335218,train
SIM_04278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.555,1919.7,98.3,7.03,29.27,11.625,16.854,1,NONE,,PASS,51.51707373964004,19.862407780318218,18.69259221968178,5.757305380169189,3953.420621619987,99.7000934843898,25.85554041561517,34.61018323940864,35.78812212669949,28.59803461994781,46.7322613931333,14.338515589335962,1.2959152635628841,1.6518688120834861,3.401850406783229,14.206111848958335,5.636880038697279,19.842991887655614,0.9990224804123776,6.2450045135165055e-15,0.0,8.446433895935918,9.522704194218793,3953.420621619987,3.401850406783229,train
SIM_04279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3567,1862.1,36.47,8.28,33.74,11.202,23.537,1,NONE,,PASS,85.15970894969095,21.593691919246286,3.7630080807537145,8.18910487706413,12500.605115035634,99.5602220677158,36.68339168216593,76.56177195118478,38.90755300765096,26.088751069274103,66.09201549221703,45.42749125110399,1.4430336128156063,1.625988302645397,10.91554572420233,8.970592955729165,7.127194651273662,16.09778760700283,0.7454856569781381,3.1225022567582528e-15,3.122502256758253e-14,12.112622294460705,35.95292957804772,12500.605115035634,10.91554572420233,train
SIM_04280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4968,2539.23,54.98,7.81,32.14,15.752,15.936,1,NONE,,PASS,65.23759863383182,20.547755966500745,10.949044033499254,9.052605931883157,7287.541129830474,99.64349011582712,42.41421657561714,39.63370940014139,37.022983723424765,28.53305898465952,42.81515981467913,18.55086859154591,1.2680244860554777,2.2056992677591736,6.330314360586454,16.118870173611114,0.39928085094824256,16.518151024559355,0.8038907533985267,6.2450045135165055e-15,1.2490009027033011e-14,13.076149566903172,20.819442877953122,7287.541129830474,6.330314360586454,train
SIM_04281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.411,1646.04,37.63,8.42,26.86,13.973,25.347,1,NONE,,PASS,92.9620773974315,23.62259348746132,1.7884065125386837,10.120008224368972,23254.478949861474,99.3851906257218,49.722577904070306,86.00182286764803,42.56323150893932,25.782022669525457,69.23733060529787,51.698027770199204,1.4684648197399544,1.4051018167362959,19.850617615432377,11.434729418402778,5.245256024211534,16.67998544261431,0.7061030555966648,3.1225022567582528e-15,1.8735013540549517e-14,12.33555112221218,62.76282975653501,23254.478949861474,19.850617615432377,val
SIM_04282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7453,2631.84,31.86,6.92,22.48,16.736,18.502,1,NONE,,PASS,70.27574141536147,23.012002353684355,9.733297646315648,9.10436075614334,8832.657122470047,99.65406860766068,44.003144789668376,46.917985888689124,41.46306730393577,33.481924227152966,46.14671042495714,20.290479903878776,1.2917073206053238,2.2138065410195953,7.429704735967044,17.87660297135417,1.4108793581903518,19.287482329544524,0.8381488074398917,6.2450045135165055e-15,1.2490009027033011e-14,12.975953540109725,23.31836907767835,8832.657122470047,7.429704735967044,train
SIM_04283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.0276,2064.57,44.15,8.23,29.62,13.582,19.657,1,NONE,,PASS,75.38295177027604,21.881861708068644,7.145738291931355,7.690589430266144,8363.198493445117,99.627496794477,40.362813999549374,58.72198223850138,39.426777852375935,32.91505563076756,51.72778953365406,28.829624264234937,1.332376451513446,1.7785829833549724,7.204716975864915,12.668078038194444,3.922078674222947,16.590156712417393,0.7581693428900519,0.0,1.2490009027033011e-14,11.779230058067757,24.380954695955086,8363.198493445117,7.204716975864915,train
SIM_04284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2946,2410.45,60.11,8.02,21.05,19.998,23.324,1,NONE,,PASS,89.58233560681703,24.45114017453828,2.843459825461721,14.147552263510514,23016.447850059263,99.41307422831794,64.14455459614442,70.94537726182382,44.0561084225915,14.718146020102362,57.849044653613724,37.29949647896274,1.3784554569015133,2.017773785108315,19.266935675148716,17.992401296874995,1.2831320526018775,19.275533349476873,0.7883286101132034,6.2450045135165055e-15,2.4980018054066022e-14,19.75702205173976,69.01052607504339,23016.447850059263,19.266935675148716,val
SIM_04285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.048,2545.57,94.77,8.52,24.76,19.757,21.112,1,NONE,,PASS,76.24925508461536,27.486331472902144,8.56166852709786,8.58515370037646,10690.29158159553,99.6627414017145,49.22702692309379,53.221677841458636,49.52492157279666,36.71904597660949,56.74075855421402,24.09113228536917,1.3699960561292082,2.1577533783889593,9.06162972385391,23.46092708333334,1.1470926253210902,24.608019708654428,0.8952820689408717,0.0,0.0,12.795331503003576,27.223386241233737,10690.29158159553,9.06162972385391,train
SIM_04286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2091,2792.84,77.15,8.87,24.95,18.947,25.658,1,NONE,,PASS,89.07877269324466,23.346744613945184,2.8623553860548188,16.13962074719216,25440.941259435473,99.42210721891722,60.10546228888685,72.62475533407897,42.06620651161294,15.433134041775707,52.644140627393,38.960303077036,1.339175173351352,2.36886172933142,21.57877719727782,16.320397469618054,2.59984065511478,18.920238124732833,0.8104015543748071,3.1225022567582528e-15,2.4980018054066022e-14,21.031863087139627,70.68404221657065,25440.941259435473,21.57877719727782,val
SIM_04287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5881,2188.47,36.59,7.69,26.54,16.117,25.161,1,NONE,,PASS,78.75230928608565,28.02645058104144,7.561649418958545,7.134751188150607,10273.357458314498,99.67398451026742,40.687263776645814,64.17684958269024,50.498109155029624,41.025885601363576,69.00585973784172,33.649521857309956,1.466578099590173,1.8661413194610479,8.760246584396413,18.663672408854165,6.958401777909856,25.62207418676402,0.9142104567496011,1.2490009027033011e-14,0.0,10.374617210947271,24.901080580037366,10273.357458314498,8.760246584396413,train
SIM_04288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1486,1589.48,71.45,9.29,21.64,11.425,22.048,1,NONE,,PASS,73.48505165770852,23.624415317230085,8.524184682769919,5.176821020732126,5980.30888059294,99.67430725641518,31.602488487783614,61.23404528020632,42.56651408509925,29.097905730752164,65.44861884803676,32.35402349140589,1.4378859812172626,1.3332128608559686,5.016121443174917,11.622332848958335,8.454251796540262,20.0765846454986,0.8498235565159603,0.0,1.2490009027033011e-14,8.689696067360119,15.820378123391738,5980.30888059294,5.016121443174917,train
SIM_04289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.167,2932.19,76.37,6.51,21.2,14.124,25.455,1,NONE,,PASS,81.16568317802549,22.86193798075444,5.305062019245557,11.598830986206195,15518.352787711954,99.60443112532931,39.567293194153194,68.83423262425785,41.192681046404395,30.696914272132414,64.28615867482598,35.62985538715163,1.4286319798023999,2.455770782773438,12.996946777948816,12.822586640625,6.963094815168049,19.78568145579305,0.8654420055049123,0.0,1.2490009027033011e-14,14.911062916968042,38.27361480974021,15518.352787711954,12.996946777948816,train
SIM_04290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7081,1892.97,94.75,6.91,33.87,16.211,25.027,1,NONE,,PASS,91.54606745520155,24.450215242002688,2.2578847579973154,10.904914374749085,22273.50371856382,99.42392566312466,54.49279071633411,81.4228719407919,44.05444187748232,23.31557435398798,63.27829585715441,46.68770447463865,1.420656891791213,1.653644224070532,19.457493131965418,14.093855096354165,3.9104163951490523,18.004271491503218,0.7363645396697338,0.0,0.0,14.304258971249812,63.1539155121671,22273.50371856382,19.457493131965418,train
SIM_04291,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7484,1996.28,67.32,8.17,31.0,18.134,22.751,1,NONE,,PASS,84.24221831827316,27.587978623741368,5.1604213762586335,7.829141763536076,12626.679297190723,99.60781344483058,51.11983966253199,67.7624181816604,49.70806959232679,37.82949023362627,58.501425922868044,35.16898656213596,1.3834593957615744,1.7275910927457034,10.92719392308858,19.467957267361108,2.816314328418396,22.284271595779504,0.8077529673233234,6.2450045135165055e-15,2.4980018054066022e-14,12.009449071708174,35.335780903010736,12626.679297190723,10.92719392308858,train
SIM_04292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.618,2933.89,89.53,8.12,20.67,19.858,27.659,1,NONE,,PASS,84.05475120542475,29.09807377229394,5.519926227706062,10.99130451442603,18341.835389430653,99.62536753203337,49.7077991575475,68.29478820279505,52.428961751880976,38.78683882592544,66.771086867267,34.20946331136815,1.4484866555249214,2.452770199160173,15.334012945644497,22.65165123263889,4.987888242261086,27.639539474899976,0.9498752285526637,0.0,0.0,14.598487335434651,41.91072716394586,18341.835389430653,15.334012945644497,train
SIM_04293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5236,1779.61,80.66,7.21,34.39,10.51,22.317,1,NONE,,PASS,81.90134292224649,20.904171162102504,4.619428837897493,7.339391691282839,9799.616247896021,99.58758426333394,33.94464416112662,72.60077271871647,37.66517326504955,24.38119239340421,63.49516252848091,41.92744934244619,1.422369162616021,1.5572492384543875,8.575162501436452,8.416362788194443,7.175326450313579,15.591689238508021,0.745864981567623,3.1225022567582528e-15,6.2450045135165055e-15,11.611131118099552,29.01877932954845,9799.616247896021,8.575162501436452,test
SIM_04294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4767,2141.51,75.85,8.4,26.12,18.03,26.577,1,NONE,,PASS,89.12077333594237,28.05227846063457,3.4244215393654294,9.675414613020033,19605.13611431562,99.54819661766604,52.028061630795555,77.32168631517808,50.544645875017245,34.32004490797733,68.34275928997634,42.58280801089087,1.46118657092952,1.8235386389768427,16.694165904831095,18.598303289062503,4.717171811547234,23.31547510060974,0.8311437209397471,0.0,0.0,13.058145081243747,49.78247108467134,19605.13611431562,16.694165904831095,train
SIM_04295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0312,1939.11,67.7,9.29,30.06,14.307,15.609,1,NONE,,PASS,60.59832935932986,21.228321954525562,13.802878045474445,6.234501434528496,4911.801872403744,99.67848644818868,36.66982329842324,37.78373487517974,38.2492287468929,34.95901629322669,40.42839001862921,15.783963582655511,1.251325170548107,1.6729295255774588,4.237561755718278,16.17000052083333,1.3496070190248681,17.5196075398582,0.8252940377194194,1.2490009027033011e-14,4.9960036108132044e-14,9.429005207337738,13.469243396642556,4911.801872403744,4.237561755718278,train
SIM_04296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.308,2986.7,82.26,8.34,24.13,19.698,22.996,1,NONE,,PASS,71.6090130948663,28.14807086733004,11.15992913266995,8.991269266895012,10497.209733397398,99.69895639780042,43.66523489864035,49.603079281414324,50.717244806000075,42.75951894731564,55.68495441265381,22.09002306785515,1.3619855259240043,2.5263235698123045,8.879147007314089,25.50208864583333,2.881804595789131,28.38389324162246,1.0083779231409469,6.2450045135165055e-15,0.0,12.379066948438853,23.21171957788476,10497.209733397398,8.879147007314089,train
SIM_04297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8714,1900.17,87.89,8.11,21.74,16.256,19.9,1,NONE,,PASS,74.26374024344115,25.89680591525134,8.974594084748661,6.2419181552340595,7365.229198201245,99.67150738327445,43.28964536738691,54.61805886546441,46.66091155901142,42.92944408686372,53.63604021669238,26.219671325196163,1.346573515353041,1.5943518948745088,6.179850817735893,18.456112234375,2.811169920636514,21.267282155011515,0.8212318625165519,0.0,1.2490009027033011e-14,9.728184830079968,19.644974158016844,7365.229198201245,6.179850817735893,test
SIM_04298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.0913,1628.01,75.74,7.12,28.4,15.623,20.131,1,NONE,,PASS,74.82786518773462,26.258070656623516,8.83322934337648,5.286335591493745,6451.794255999649,99.67528850612135,42.10964481193305,56.517567165567925,47.311839020943275,42.27572182149699,56.44666802882309,27.982956431026214,1.3677600296737742,1.3968445596354444,5.535686946873987,17.80121945052083,3.497193852976602,21.29841330349743,0.8111187444811362,0.0,0.0,8.74328146012776,17.83104136142116,6451.794255999649,5.535686946873987,train
SIM_04299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9033,2808.41,76.28,7.85,27.27,12.583,25.684,1,NONE,,PASS,88.58271546065681,18.516710760887477,2.3865892391125225,16.939844620450124,24466.450109170102,99.39681725173853,44.47622400382825,79.43712520537079,33.363442812409865,20.091998091351982,61.177596166566154,45.28450476168819,1.4041771178862634,2.4006068014366577,20.913729312701633,8.397428999131943,5.4610066385508,13.858435637682742,0.7484285852191239,3.1225022567582528e-15,2.4980018054066022e-14,19.66853718231617,67.15791506967979,24466.450109170102,20.913729312701633,test
SIM_04300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3182,2851.66,71.05,8.01,31.81,16.15,21.945,1,NONE,,PASS,77.55525165351736,22.737803790281525,6.580396209718471,11.025909676022028,12667.145044864013,99.61335118225799,45.0185974376606,59.17756313867372,40.96901583834509,33.69099223926835,51.43564475165667,27.47699655900518,1.3302161931091392,2.474413648318699,10.991407315123153,15.409106383680555,3.495369340273213,18.90447572395377,0.8314116833057476,6.2450045135165055e-15,2.4980018054066022e-14,15.503262193249585,34.49874614785847,12667.145044864013,10.991407315123153,test
SIM_04301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3975,2358.08,40.53,8.16,25.03,15.231,20.882,1,NONE,,PASS,66.20531924789535,24.75913426573166,12.638365734268334,7.023532169220123,6963.906732447305,99.70215038636432,35.69925055834675,47.44278869911138,44.611052731048034,37.931748179635264,55.72045099592376,21.460567093107375,1.3622540810253787,2.0006389738395076,5.908308123183867,18.4620939453125,5.094096207801055,23.556190153113555,0.9514141286319909,6.2450045135165055e-15,2.4980018054066022e-14,9.9796130155324,16.247455707364193,6963.906732447305,5.908308123183867,test
SIM_04302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7963,1764.39,98.23,7.33,23.71,14.628,26.273,1,NONE,,PASS,74.55681525813945,29.670853870574952,10.125446129425052,5.02284666139996,6919.908585961133,99.7153210649913,34.18931919825961,61.33882155313049,53.46099796499991,39.164062054912755,78.10574848525535,32.44266177001901,1.5426086006789843,1.4903145806678813,5.844989295193658,18.8130790078125,10.998981322340518,29.812060330153017,1.004759096593378,0.0,4.9960036108132044e-14,7.787599443601543,15.871451102743869,6919.908585961133,5.844989295193658,test
SIM_04303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.034,2572.5,77.0,6.85,31.23,15.528,25.224,1,NONE,,PASS,71.05011858086135,27.023202101044806,11.010797898955184,7.532988879107455,8867.55895577376,99.70717244396083,34.9863415618006,55.47107774798157,48.690454236116764,37.687626102957985,68.15927313230316,26.86828162610111,1.4596981876982513,2.2279383840093545,7.679834779410793,19.16854171875,8.711219915000127,27.879761633750128,1.0316971885679012,6.2450045135165055e-15,0.0,10.513215621629007,19.79596185051119,8867.55895577376,7.679834779410793,train
SIM_04304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2444,2055.3,67.75,7.69,24.45,15.261,21.7,1,NONE,,PASS,91.4265060676846,18.50874759436634,1.7356524056336606,17.14657190233018,23789.874985640596,99.16573872902592,63.419018177008745,76.56297478891905,33.34909476462404,7.222109569294065,44.596993799988375,44.70512159445307,1.2806364051862968,1.7403629484048695,20.144512709673872,10.015178822916665,1.7714298735302862,11.786608696446951,0.6368128711223302,3.1225022567582528e-15,3.122502256758253e-14,21.603009886494405,83.80583767218869,23789.874985640596,20.144512709673872,train
SIM_04305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4101,2789.78,32.22,8.45,34.44,13.933,19.697,1,NONE,,PASS,60.345957359704286,21.368563847028646,14.041536152971352,8.66168973582479,7022.116372003339,99.68952068851935,31.661680155896978,41.97392805272853,38.501916841493056,31.56376215603436,49.6977591425601,17.957819537354233,1.3174376222822848,2.441596244279061,6.145707891222195,15.885056926215277,5.221198583099145,21.106255509314423,0.9877245686892197,0.0,3.7470027081099033e-14,11.548357307761307,16.42767115893245,7022.116372003339,6.145707891222195,test
SIM_04306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4026,1874.81,91.16,6.8,28.16,14.385,23.21,1,NONE,,PASS,82.84533486689043,25.187135778241228,5.215464221758772,7.1858520997908935,10894.161105820009,99.61671571520363,42.47691044536734,70.17777510573924,45.38222662746167,36.48874800816295,64.10463574147674,38.90218282300075,1.427192314585372,1.6073205097883603,9.339831013448372,14.115832171874999,5.6321519097669555,19.747984081641953,0.7840504079349081,0.0,2.4980018054066022e-14,10.811936724865964,29.996445890602974,10894.161105820009,9.339831013448372,train
SIM_04307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5661,2084.11,87.9,8.5,24.17,14.139,19.881,1,NONE,,PASS,79.78773305609944,21.994366281977427,5.5717337180225694,8.49742866460462,10277.571041714984,99.59227542382098,44.52202816606821,63.567040618564576,39.62948879635573,34.259294680316785,51.167230060079135,31.99516817829462,1.3282344934230703,1.7630979530737043,8.694533621650134,12.563393648437499,3.288019336648398,15.851412985085897,0.7207033283825425,3.1225022567582528e-15,0.0,12.73057590206817,30.76728672449447,10277.571041714984,8.694533621650134,val
SIM_04308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7978,1616.34,92.05,9.32,30.7,12.456,22.334,1,NONE,,PASS,76.71064661170163,24.392297988295663,7.405502011704332,5.467982020374312,6922.2423171507035,99.66170595169493,35.22579133297156,64.04532935629182,43.9500864653976,32.0018790693855,65.13877941656554,34.51116186650704,1.4354135987526098,1.3974093378931305,5.984635691219282,12.633829026041667,7.386231766852767,20.020060792894434,0.8207533706951599,6.2450045135165055e-15,6.2450045135165055e-15,9.064966184032038,19.03907465688932,6922.2423171507035,5.984635691219282,train
SIM_04309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8434,2171.68,81.51,8.35,27.47,11.106,15.638,1,NONE,,PASS,46.125226523556904,17.916606239451305,20.926793760548698,6.7786903180103675,4025.1738871509,99.68785961476782,23.38128278073609,29.684579131928356,32.28217340441677,25.96859386168114,41.71619357865282,11.789226836257713,1.2603079385322034,1.8575708269349738,3.4429775961983173,13.612386296874998,5.148294109557624,18.760680406432623,1.0471112751879716,6.2450045135165055e-15,1.2490009027033011e-14,9.038466461607225,9.399624887429074,4025.1738871509,3.4429775961983173,train
SIM_04310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7181,2931.56,95.33,9.16,22.56,15.577,19.836,1,NONE,,PASS,62.37670697085935,22.903541642267108,13.814558357732897,8.944004079656043,7777.0465825984165,99.69490632701851,35.22324321122667,41.91852927767871,41.26764259867947,36.38811018666984,49.036771243258634,17.82957988721225,1.3126097002965833,2.466587227000998,6.543534420045648,18.56782044704861,3.8889790458668556,22.456799492915465,0.9804946258386866,0.0,2.4980018054066022e-14,11.600821203943113,17.394489125243982,7777.0465825984165,6.543534420045648,train
SIM_04311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5632,2549.73,94.57,9.05,20.37,17.083,27.503,1,NONE,,PASS,91.85013525750222,21.64283107099576,1.920368929004245,18.574746945816674,31076.209849223873,99.27150141600025,60.248592360017895,79.49792164265234,38.99609201981218,9.403139567903688,58.44383600009941,48.1103927934782,1.3830169357270512,2.129431000495043,25.953589058773556,13.147733791666662,3.535280175562978,16.68301396722964,0.7708332570957906,9.367506770274758e-15,1.2490009027033011e-14,21.044093431030944,83.91081042680413,31076.209849223873,25.953589058773556,train
SIM_04312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.81,2373.86,34.85,7.36,31.08,14.677,19.716,1,NONE,,PASS,70.72960742392247,22.49908812154974,9.310911878450256,8.136264277374831,8090.445818458472,99.65725593432742,39.32108919046486,51.76183589063707,40.53889751630584,35.10501763478364,50.21627482180806,23.795562541062274,1.3212373367079628,2.054891140186082,7.003355476947185,15.091801649305555,3.6787662093752957,18.770567858680852,0.8342812720797474,0.0,4.9960036108132044e-14,11.945704815577676,21.759481663055904,8090.445818458472,7.003355476947185,train
