simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.115,1578.5,35.36,9.35,30.56,18.786,27.365,1,NONE,,PASS,95.11806437933883,22.937721225077556,1.1772787749224325,17.536866380418978,31991.803938099558,98.88901701739506,71.94500474380978,82.59869382945641,41.329227432572175,1.3933465870758066,57.07617791463496,59.80768311233863,1.3725507754514226,1.364065917155891,27.64582159030422,14.881592578125002,2.1210193526162224,17.002611930741224,0.7412511366714344,9.367506770274758e-15,1.2490009027033011e-14,19.407500541190725,97.45178285508584,31991.803938099558,27.64582159030422,train
SIM_04314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4835,1851.33,95.71,7.48,26.25,10.179,24.114,1,NONE,,PASS,71.13282756843365,23.106432043192147,9.377067956807855,5.812439195980363,6398.948327995191,99.68603980943536,25.827592588736227,61.08098221552049,41.6332108886345,23.911817668957628,71.5510245071426,32.20791286834776,1.4874576304834395,1.5771293517486682,5.45119953136625,10.338043059895831,12.034348129697351,22.37239118959318,0.9682321852102979,0.0,1.2490009027033011e-14,9.574982068887993,15.859892049297011,6398.948327995191,5.45119953136625,train
SIM_04315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3582,2156.34,36.22,9.47,21.64,16.432,20.07,1,NONE,,PASS,66.43876066399942,26.149100299658215,13.209099700341774,6.265296707499465,6412.687544011557,99.70944764241727,38.17393520025109,45.716682042268886,47.11549603542021,42.89045983721924,53.98831469875827,20.45403956067761,1.3492108691503026,1.8086797068086162,5.378788978991294,21.071327994791663,3.454023057389875,24.525351052181538,0.9379042020999131,1.2490009027033011e-14,1.2490009027033011e-14,9.152128164268472,14.983604206913906,6412.687544011557,5.378788978991294,train
SIM_04316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6131,2613.43,46.64,8.35,23.69,19.899,23.466,1,NONE,,PASS,90.24687214199007,19.505146722920454,2.1079532770795475,22.802447480205494,26584.820194352982,99.127489640809,73.80624811495419,62.76544154188897,35.144408509766585,2.827133275061699,55.979375867323036,42.79237230649253,1.364214621054535,2.207318355101948,22.45369555797565,14.172902893229168,0.7896308661484257,14.962533759377592,0.7671069575598297,0.0,0.0,31.848382747923925,91.20775915212081,26584.820194352982,22.45369555797565,val
SIM_04317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5375,2770.34,97.92,7.99,20.24,15.896,24.051,1,NONE,,PASS,88.0428325351156,20.723081707952836,2.8144182920471628,16.024702994035973,23050.872254429545,99.42156186626782,54.32908329186689,73.81885819963179,37.33888596027538,17.93635057206392,52.622107752477326,39.587870305008316,1.339011297648,2.3126507909414316,19.24262651916241,12.163289171006946,3.2118736226951956,15.375162793702142,0.7419341877034467,3.1225022567582528e-15,1.2490009027033011e-14,20.090702310455484,65.91480018924265,23050.872254429545,19.24262651916241,train
SIM_04318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5027,1843.62,42.06,7.07,25.27,10.593,18.254,1,NONE,,PASS,77.68692083987602,18.258523944233545,5.244176055766461,8.013442961684472,8234.608006022949,99.56534193805207,36.957173870926475,64.60647383662605,32.89824134096134,24.283460527206852,49.285616116513594,33.69468870430189,1.3144252084294812,1.5654204987765912,6.992017971175272,7.817707997395834,4.172874702501005,11.990582699896839,0.6567115028859568,3.1225022567582528e-15,1.2490009027033011e-14,12.631785426789774,26.930104952843664,8234.608006022949,6.992017971175272,train
SIM_04319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7303,2961.72,26.43,8.45,25.35,18.119,25.773,1,NONE,,PASS,86.59440251040587,24.01288759934308,3.717412400656924,14.314499499272287,22000.69371749831,99.51668289037208,53.73573031481711,71.02386446210873,43.26646414296051,24.055606338811348,56.86826960940085,36.230748758512426,1.3709666825941784,2.515475044844682,18.685829860904537,16.47040205642361,3.6100001796124723,20.080402236036083,0.8362343825981771,3.1225022567582528e-15,1.2490009027033011e-14,18.722048176116274,57.699422711404715,22000.69371749831,18.685829860904537,train
SIM_04320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9779,2202.01,95.06,7.6,30.0,13.639,18.171,1,NONE,,PASS,83.40450906210599,18.330559597160594,3.647340402839404,11.820327796673531,13209.318855558022,99.46320281031088,50.98990227490782,66.1386291637663,33.02803531019927,21.822932008215666,41.45907671111368,31.68958288999189,1.2585093442090274,1.899365473334276,11.393828438794706,9.63498162934028,1.8633009137080763,11.498282543048356,0.6272739510270838,3.1225022567582528e-15,1.8735013540549517e-14,17.434705602839028,47.36271586490558,13209.318855558022,11.393828438794706,train
SIM_04321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.292,2199.9,96.84,7.66,21.96,16.228,26.443,1,NONE,,PASS,86.80941033205137,27.164400681105516,4.127599318894486,9.03864602436516,16618.31396370888,99.58913377770057,46.23862204240671,75.46456179312719,48.94486609208201,40.524444107781754,70.52195008857359,42.63202011283008,1.4789799537329957,1.8472196742223086,13.954123599330133,16.531248506944447,6.22977103522836,22.761019542172807,0.8378988297726175,0.0,3.7470027081099033e-14,12.15987153679514,41.22294065022279,16618.31396370888,13.954123599330133,train
SIM_04322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.974,2971.69,30.02,8.56,21.21,12.058,23.955,1,NONE,,PASS,82.85180536134763,19.034373763716005,3.939626236283998,14.003703708819094,17261.803595275804,99.52876296959579,38.198611509185014,72.25273564654462,34.29616894363244,23.765439126627637,59.120551972485536,37.228468696999194,1.3882250542122252,2.488937417574692,14.457614644564975,8.810489114583334,6.087007117942373,14.897496232525707,0.7826627982331544,3.1225022567582528e-15,0.0,17.511647569384955,46.59311222098548,17261.803595275804,14.457614644564975,train
SIM_04323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0999,1796.42,56.73,7.13,30.81,17.618,21.801,1,NONE,,PASS,84.69881787096666,27.188235837762424,4.911664162237582,7.20082660313601,11700.540323568506,99.59915684510659,51.441955956221484,68.48888288161224,48.987812320292655,37.62511216600228,57.15063746012703,36.17835696556435,1.3731185418336314,1.553660044152218,10.11938299268559,18.50731994878472,2.507463827297952,21.01478377608267,0.7729366444179033,6.2450045135165055e-15,3.7470027081099033e-14,11.334280232181811,34.16501750789281,11700.540323568506,10.11938299268559,train
SIM_04324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1621,2168.11,70.72,7.22,34.15,14.285,26.352,1,NONE,,PASS,75.75995158255378,27.396389451234683,8.765710548765322,6.650297226653557,8923.54545168387,99.69326753593435,34.49786956964452,62.99349615319883,49.36286387609852,35.48281012716948,74.5277899522113,33.15915574185795,1.5122552325978318,1.8957259387118008,7.802462318808006,16.66438717621528,10.294774372739125,26.959161548954405,0.9840406742991248,0.0,2.4980018054066022e-14,9.81593827828883,21.150544074975773,8923.54545168387,7.802462318808006,train
SIM_04325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7931,1574.52,44.56,6.71,22.91,17.739,24.098,1,NONE,,PASS,83.75146584295926,30.814760579065847,5.97833942093416,5.449165488130092,9662.140774386075,99.65391576555838,46.96211418675368,69.3642876070625,55.52209113345198,49.46237901701344,68.90262375312497,38.95198218508482,1.4657374043143927,1.3263544414198947,8.139257252833392,21.36778445572917,4.613637105011469,25.981421560740635,0.8431485779055911,0.0,1.2490009027033011e-14,8.578654975779305,25.188031101887375,9662.140774386075,8.139257252833392,train
SIM_04326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7819,1759.33,44.43,7.72,29.04,12.899,20.321,1,NONE,,PASS,76.4282862543623,22.761795783987925,7.020104216012087,6.36170075734362,7443.1069376923,99.6384020759412,38.4464337571434,61.705364636978665,41.012244655834095,32.48091076671355,56.64653264573525,31.89008599409814,1.3692792409092345,1.5127218384761465,6.399794473328175,12.290979789062499,5.010697888934228,17.30167767799673,0.760119185770387,6.2450045135165055e-15,1.8735013540549517e-14,10.221079959963623,21.587758934117574,7443.1069376923,6.399794473328175,train
SIM_04327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5285,1995.29,56.33,8.75,33.34,17.101,25.948,1,NONE,,PASS,78.68630612057397,30.316653453665342,8.211846546334657,6.1597001589920914,9338.799603376816,99.69128797523207,41.135446686020124,63.79197211309816,54.62460081741503,45.183257926131034,72.76557116403079,33.69306231569942,1.4975257901404027,1.7400190970122194,8.144024003050081,21.522113745659723,7.321267873298362,28.843381618958084,0.9514038765209049,6.2450045135165055e-15,3.7470027081099033e-14,9.33875203374807,22.506606921872933,9338.799603376816,8.144024003050081,train
SIM_04328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1919,2562.22,92.18,7.76,21.52,17.298,19.519,1,NONE,,PASS,70.2680232485749,24.72865247361523,10.463247526384764,8.335531310569033,8598.024975915088,99.67467542558526,43.214400038333636,47.64169653662914,44.55613058309051,37.55806884671273,48.43972520016193,20.987636245081077,1.3082640238775183,2.1482460385684594,7.208855248191905,19.89900324739583,1.8533708742299169,21.752374121625746,0.8796425177164389,6.2450045135165055e-15,2.4980018054066022e-14,11.897269701559987,21.457781448228637,8598.024975915088,7.208855248191905,val
SIM_04329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4419,1785.52,99.88,9.42,27.15,18.115,23.456,1,NONE,,PASS,79.14140819117856,30.423460995444664,8.018439004555335,5.660833905997473,8538.639389731949,99.68295880718236,45.122860829312714,61.99038046800533,54.81704683863904,49.55239435363485,65.50286850244947,32.14440442495344,1.4383193074211293,1.5256388207236726,7.295846436408077,22.827214004340277,4.241870293399361,27.06908429773964,0.8897437507781485,0.0,0.0,8.945346003141228,21.635835434343612,8538.639389731949,7.295846436408077,train
SIM_04330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3099,1750.99,36.01,8.32,27.54,18.67,21.644,1,NONE,,PASS,92.30012432380916,23.361069166231772,1.948830833768225,12.820791178870405,22586.81135827087,99.26779757857724,67.65366916904945,76.19552054781057,42.09201651573292,10.147334186346967,56.019108618438,43.563820425283616,1.3645157210208676,1.498077669917313,19.32438091049082,15.517033917534723,0.9733224073412806,16.490356324876004,0.7058904799063167,3.1225022567582528e-15,3.122502256758253e-14,18.019318967357787,77.93494492436264,22586.81135827087,19.32438091049082,train
SIM_04331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9308,2897.77,54.92,9.29,28.11,15.312,20.191,1,NONE,,PASS,61.98104621771944,22.89009621657353,14.04070378342647,8.765467557738944,7607.618789473018,99.69750989354783,34.21127221317274,42.21053505477116,41.24341660643879,35.572576273775184,50.35646340334012,18.035123269038067,1.3222665275918641,2.483916905953302,6.521115521666668,18.33556515625,4.495659765725721,22.831224921975718,0.9974280888100774,0.0,0.0,11.499548082528092,17.092606652328097,7607.618789473018,6.521115521666668,val
SIM_04332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7227,2989.82,63.87,6.84,22.53,18.244,27.838,1,NONE,,PASS,86.91609152225209,25.833809134884422,3.8888908651155734,13.449294394874025,22761.77950984319,99.5501637424703,51.10189403710949,73.24250455083585,46.547403846638595,29.41479174921542,64.79411515014085,37.71906662254201,1.4326683229774952,2.51535143715485,19.149605930218502,17.78279211892361,5.068675772684928,22.851467891608536,0.884556658768191,0.0,4.9960036108132044e-14,17.011750803591354,54.602680072016575,22761.77950984319,19.149605930218502,train
SIM_04333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3354,2252.02,76.54,7.88,31.06,19.592,27.628,1,NONE,,PASS,87.96812791139853,30.204208590890328,4.131191409109669,9.255656312111071,18649.450026501578,99.5890064780903,52.0888867678742,74.88709554648013,54.421997461063654,38.169334102311346,70.51385883972151,40.60729669318283,1.478913488529596,1.9492942821564565,16.142514854229585,22.14961155381944,4.847177380373623,26.996788934193063,0.8938088496162541,0.0,1.2490009027033011e-14,12.889467716271112,45.869741451718724,18649.450026501578,16.142514854229585,train
SIM_04334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9997,1612.08,40.57,8.72,27.13,12.694,18.187,1,NONE,,PASS,59.649873118546324,22.666772835428247,15.332927164571748,4.718341105015462,3988.253916141298,99.70731346428121,30.525407812218408,41.92103096857041,40.84103213590675,33.41865209440408,52.3997116630161,18.52324941527466,1.3373582864102949,1.3773511528610898,3.4075394082799693,15.411979019965276,5.447778189543424,20.8597572095087,0.9202790957919172,6.2450045135165055e-15,1.2490009027033011e-14,7.670150074630361,10.102434696432859,3988.253916141298,3.4075394082799693,test
SIM_04335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5809,2067.13,64.66,7.78,30.59,13.918,14.653,1,NONE,,PASS,53.45495846804087,20.08885448691597,17.492045513084026,6.456768499313372,4433.723698932216,99.68764574558381,32.68646232057792,30.853371941870073,36.19613421065941,32.980934027984596,38.59857367823854,13.345259116941167,1.2386717128390485,1.7864935730463183,3.83179523919906,16.839309697048613,1.0408675152393294,17.880177212287943,0.890054593403195,0.0,0.0,9.069403633102683,11.453176420448532,4433.723698932216,3.83179523919906,train
SIM_04336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9105,2145.96,45.03,8.25,34.8,19.81,23.39,1,NONE,,PASS,80.89103394748933,29.85728508518805,7.0532149148119565,7.350627360183884,11199.004674800546,99.65746671139331,49.80326342057033,61.931855824385565,53.796910063401896,42.40237758407092,59.933229036062905,30.78970421569599,1.3945054736141842,1.88032755621924,9.812763095423751,24.09018891927083,2.5926146463283346,26.682803565599166,0.8936781589306753,6.2450045135165055e-15,2.4980018054066022e-14,11.468728008870462,29.250637307466544,11199.004674800546,9.812763095423751,train
SIM_04337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2894,1642.41,83.3,7.79,25.98,17.326,23.877,1,NONE,,PASS,94.03776030575226,21.900830148647866,1.3885698513521323,15.277662233814528,27305.900334381902,99.06980216670536,67.94901705890128,81.39763855228787,39.46095522278895,4.987500853378754,51.83333671080863,51.860562419980305,1.3331577801568135,1.397890750442984,23.24064363341093,13.191463883680555,1.8145429107364852,15.00600679441704,0.6851798170465011,3.1225022567582528e-15,6.2450045135165055e-15,18.26438535084521,90.3214440909058,27305.900334381902,23.24064363341093,test
SIM_04338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2528,1671.22,45.46,8.34,26.03,15.6,21.918,1,NONE,,PASS,78.95432180326733,27.044065938629554,7.2087340613704445,5.663078734667292,7919.672338478603,99.6611410386025,42.86158756180488,63.16719821451614,48.72804673626947,41.914067709542465,61.86067998802746,33.26034153017927,1.4095147610915604,1.4226493239961377,6.741731488737267,17.348508,4.599303941873073,21.94781194187307,0.8115574038193336,0.0,2.4980018054066022e-14,9.087948817055791,21.520664087318465,7919.672338478603,6.741731488737267,train
SIM_04339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6297,2659.88,36.55,6.91,33.69,10.12,20.092,1,NONE,,PASS,66.14097659710242,17.613143644878583,9.016556355121415,9.855919018414438,7836.496544320097,99.62946001254137,26.842520472384447,53.71761900283014,31.735393954736185,19.82734697024085,52.45611401690958,25.29547789865274,1.3377773169572593,2.3222324941501435,6.841724782890746,8.420486822048609,7.049910269761369,15.470397091809978,0.8783438892981688,3.1225022567582528e-15,0.0,14.027058868547233,21.34816416699158,7836.496544320097,6.841724782890746,val
SIM_04340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4364,2979.55,31.93,7.6,26.65,19.042,23.604,1,NONE,,PASS,79.91140677959127,25.920383548655344,6.516016451344653,11.195022199543109,14787.51581894304,99.62427137656549,49.65774469455834,60.09596094071439,46.70339378136098,33.655181143815234,53.88627381031114,27.652067334313045,1.3484463944033962,2.541639702532984,12.614165665036731,20.30513008680556,2.8417370514954863,23.146867138301044,0.8929986354118521,0.0,1.2490009027033011e-14,15.699802008517091,37.54405572319362,14787.51581894304,12.614165665036731,train
SIM_04341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0951,2276.14,42.96,6.9,31.87,10.49,21.328,1,NONE,,PASS,72.33432030733661,19.59905642159316,7.496043578406834,8.37609763734517,8205.405512982019,99.63200428632048,29.70655073282742,60.64259190424532,35.313615174041736,22.521113306211557,58.206104614066454,30.755121904968103,1.381191956321574,1.9754178209339985,7.12131251958788,8.915746143229166,7.465005390400508,16.380751533629674,0.8357928658025732,6.2450045135165055e-15,1.2490009027033011e-14,12.59610130804587,22.70317683133223,8205.405512982019,7.12131251958788,train
SIM_04342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.5419,2615.26,87.29,6.61,28.38,14.304,20.467,1,NONE,,PASS,79.54864645723691,20.318235729460994,5.223664270539007,11.426452478775426,12743.266142583865,99.56308541105759,45.138818107332185,62.721631512104906,36.60943374677657,29.88912529233092,48.36979323256867,29.74658471460854,1.3077559571340076,2.243763499043773,10.933090946724233,11.7871877578125,3.2175432598818694,15.00473101769437,0.7384859206027342,0.0,0.0,16.12919478364136,38.20704349795364,12743.266142583865,10.933090946724233,train
SIM_04343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2951,1500.27,68.69,7.85,24.63,18.779,25.915,1,NONE,,PASS,90.22165452750329,31.843823187136813,3.4512768128631843,6.36134508628431,15284.08556863303,99.57598664998405,52.32484813727206,79.48963959118221,57.376257994841104,44.261462468456784,73.24301616930948,48.692296736713025,1.5015022712421293,1.2711494979496893,12.949907481445317,21.77235843142361,4.432276572757685,26.20463500418129,0.8229110823215019,0.0,0.0,9.252446567174259,39.56903363162786,15284.08556863303,12.949907481445317,train
SIM_04344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2368,2314.38,61.75,9.22,24.11,18.64,26.405,1,NONE,,PASS,91.44933841850195,24.90787340637054,2.328926593629466,14.073480688588091,26916.16166868118,99.39191141089242,60.12357406086748,78.55710139481955,44.879051182649626,16.271607328703904,59.59294285834554,45.23446854699769,1.3918722707572049,1.9575047328290254,22.765714297580608,16.670009180555553,3.0980426199047906,19.768051800460345,0.7936467107386368,9.367506770274758e-15,1.2490009027033011e-14,17.736410801000353,72.69541232863416,26916.16166868118,22.765714297580608,train
SIM_04345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8012,2560.45,99.24,9.12,29.53,16.344,16.869,1,NONE,,PASS,65.03239799118641,21.981730909796905,11.819469090203091,8.585768078549108,7306.381685791908,99.66467737786134,41.61333673468178,40.11029222561449,39.60672235999442,31.724701373995426,44.8927944527871,18.136666912928863,1.2827422041284415,2.2051173401665487,6.2924208436856945,17.99297732291667,0.668125277883532,18.661102600800202,0.8489369048041275,6.2450045135165055e-15,1.2490009027033011e-14,12.256650195303601,19.43248797763988,7306.381685791908,6.2924208436856945,test
SIM_04346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5744,2221.94,69.04,8.27,25.25,12.513,17.047,1,NONE,,PASS,79.96793763163076,17.252602736398547,4.321797263601452,11.304908124591417,11046.789179409698,99.49121451863725,46.73932289168402,62.38864495164016,31.0857706962136,24.038870705529952,39.78257205385217,29.158688382739932,1.2468445509817074,1.886526133710513,9.379216576751356,8.614590499999998,1.9885245439558938,10.603115043955892,0.6145806059503156,0.0,1.8735013540549517e-14,16.660999936266016,39.574367708077204,11046.789179409698,9.379216576751356,train
SIM_04347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9209,2281.15,31.15,8.05,26.0,17.907,19.266,1,NONE,,PASS,73.36650631285137,25.62024430300452,9.300655696995486,7.644159559402108,8543.91006273539,99.66489886419559,46.39825275766973,50.31226581711934,46.162602347755886,36.76792091190741,51.51676630495518,22.633034618201034,1.3308156932658823,1.9416660214153578,7.2723932485115235,20.4841998046875,1.1757377259694108,21.65993753065691,0.8454227553215339,0.0,2.4980018054066022e-14,11.61764173705833,22.784893832958264,8543.91006273539,7.2723932485115235,val
SIM_04348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1825,1660.62,69.21,8.09,23.86,18.49,27.394,1,NONE,,PASS,90.24203488984386,31.749403925119314,3.4330960748806816,7.0132767640182925,16953.238279299636,99.57767118521888,50.8147020550093,80.16080918922249,57.20613319841318,44.80181899191275,76.89494335863492,49.12748996723625,1.5322692315046187,1.403372673126823,14.327005168055734,21.349852669270827,5.620395542451,26.970248211721827,0.8494725845981523,0.0,2.4980018054066022e-14,9.738240254573164,41.73632616782242,16953.238279299636,14.327005168055734,train
SIM_04349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1321,2771.02,47.35,7.3,32.17,10.535,19.485,1,NONE,,PASS,48.65911609243526,18.554742807483507,19.57735719251649,8.398284581235483,5389.337421493352,99.69692443283571,20.084230520556932,35.756254063509616,33.43196902249281,21.681399265889887,51.92940388010068,14.831147467566824,1.3338693298765578,2.4072799225818664,4.681901888394912,12.607094554687501,9.946231758906414,22.553326313593914,1.2155019634385715,0.0,3.7470027081099033e-14,10.759313261458347,11.283793151712402,5389.337421493352,4.681901888394912,test
SIM_04350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.265,1836.03,63.9,8.57,22.87,12.247,16.025,1,NONE,,PASS,66.21070088578055,19.37656161422368,9.888438385776324,6.6387135176260585,5420.753046870334,99.6384202045922,36.45622520742737,46.82516230029045,34.912723629231856,30.238169253237412,42.5477548587995,21.041448322229765,1.2661425262557946,1.5464379792601857,4.565752404846683,11.415128255208332,2.730008691326392,14.145136946534723,0.7300127457160024,6.2450045135165055e-15,4.371503159461554e-14,10.395766335058438,16.305715685037175,5420.753046870334,4.565752404846683,train
SIM_04351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6071,2256.83,74.96,7.46,22.6,12.919,19.208,1,NONE,,PASS,62.55757344131867,21.649361998410594,12.95773800158941,7.051155115411192,6015.686416397534,99.6875637458111,31.650416208182612,45.21923253735477,39.00785945659566,31.11869119471167,51.81561374208888,20.16829148228931,1.3330265512535537,1.899132557982408,5.062227076028355,14.306370861979168,5.534826999544622,19.84119786152379,0.9164795647548619,0.0,2.4980018054066022e-14,10.044500554756604,14.625039927639405,6015.686416397534,5.062227076028355,train
SIM_04352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9622,2231.06,58.06,9.21,28.49,11.274,23.438,1,NONE,,PASS,59.885913841203994,23.332869522637584,15.629330477362412,6.203899122541655,5552.525189030834,99.72193042219655,23.575460557706062,47.51151076404582,42.04120634709474,26.247113616518714,67.56991706643402,21.980543394614564,1.454927758895397,1.9148372250589514,4.765529356016303,13.881298390625,13.041773110057948,26.923071500682948,1.1538688576028826,6.2450045135165055e-15,2.4980018054066022e-14,9.148855418416789,11.937548315624756,5552.525189030834,4.765529356016303,train
SIM_04353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.694,2039.22,37.49,8.83,34.45,16.13,23.09,1,NONE,,PASS,76.19008748948033,27.195289828495113,8.498710171504893,6.544145405516717,8543.64336278571,99.67908585608632,41.01850051363663,59.63155783107115,49.0005222135047,41.55757888472492,63.02165384796257,29.99539276777351,1.4186332371988404,1.784769323393591,7.477580929921831,18.73532203125,5.416724518110052,24.15204654936005,0.888096677831822,6.2450045135165055e-15,1.2490009027033011e-14,10.073388889913826,21.916471025952987,8543.64336278571,7.477580929921831,train
SIM_04354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4963,2745.14,82.43,7.72,23.64,16.529,21.205,1,NONE,,PASS,66.81551266909217,25.053345076940804,12.442954923059201,8.259940628505486,8255.728199155372,99.6991067621868,37.86134643295382,46.59606311697349,45.14116230079424,40.02510047881057,53.72823625665822,20.622647786465276,1.3472632559243503,2.3181708554738556,6.971662101749144,20.20080613628472,4.147022273539638,24.347828409824356,0.9718394224424024,1.2490009027033011e-14,0.0,11.223486524573685,18.691295701875983,8255.728199155372,6.971662101749144,train
SIM_04355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5729,1654.28,76.85,9.16,27.31,11.959,20.982,1,NONE,,PASS,80.57885164019393,22.217926183899035,5.354973816100962,6.492012541622342,8490.99538448761,99.6075626531408,38.18572086586366,68.58145297195432,40.03229943044871,29.83187276916491,59.54250237941779,38.07631463168163,1.3914823754937349,1.4142538242830596,7.259002523443076,10.479377436631943,5.606170531772482,16.085547968404423,0.723989621500379,0.0,6.2450045135165055e-15,10.430594663398814,25.26971118856639,8490.99538448761,7.259002523443076,train
SIM_04356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9868,2428.69,63.81,9.4,25.63,13.115,14.62,1,NONE,,PASS,59.32926308917711,17.79094746402536,12.195852535974641,8.893125936333602,5958.617812187924,99.63383033914029,35.97259477584993,36.47917361567143,32.05576119644209,28.537519725879374,34.44264956371727,14.878662165370434,1.2104061025947577,2.064692057944033,5.065574804997038,12.600442947916665,1.3033177170754122,13.903760664992078,0.78150760059893,6.2450045135165055e-15,3.7470027081099033e-14,12.218714729773927,17.084431444317914,5958.617812187924,5.065574804997038,train
SIM_04357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0165,1839.9,82.04,7.8,33.95,17.34,24.963,1,NONE,,PASS,89.04642513581261,27.619084452249318,3.3974155477506867,8.325498009552124,16729.574265649433,99.54750268984444,51.78228667613804,77.28308932732672,49.76411613017895,35.631848464005365,65.99280342426177,43.69707460029503,1.4422386456639587,1.607702605176715,14.618283673233286,17.58328615885417,4.19219875207087,21.775484910925037,0.7884216780817883,0.0,0.0,11.98672773600112,46.00646340945476,16729.574265649433,14.618283673233286,train
SIM_04358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7785,2978.24,57.88,9.2,34.5,16.811,17.127,1,NONE,,PASS,68.73911977280078,20.469478781543483,9.30902121845652,11.303693055744091,9502.195457398351,99.62045728162458,45.84976006258149,42.270098408931446,36.8819437505288,25.714120488715814,44.430880189961805,20.423055847600224,1.2794553616690199,2.607043581865393,8.317878237093339,16.334489526909724,0.4288836446881696,16.763373171597895,0.8189447982775586,0.0,3.7470027081099033e-14,16.08709145634773,27.502489980301092,9502.195457398351,8.317878237093339,val
SIM_04359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7071,2133.24,55.32,8.9,28.46,17.863,20.513,1,NONE,,PASS,73.7511757356872,27.071917828474437,9.635182171525571,6.810846516568409,8107.856181238345,99.68072760136842,44.77500707981581,52.46930261765752,48.77823032157556,42.06977124454586,53.21428233467791,24.420134633974698,1.343422743124892,1.8306998028451644,6.957984433298639,21.475883966145833,2.182001023133169,23.657884989279,0.8738902481594957,1.2490009027033011e-14,0.0,10.492125099610208,20.942706734333907,8107.856181238345,6.957984433298639,test
SIM_04360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2845,2608.32,91.26,8.84,27.95,15.266,17.819,1,NONE,,PASS,80.17758914761097,18.668950745075477,4.6155492549245265,13.176874274226043,13105.142049705964,99.49481373933313,52.863662912782836,57.94664567229461,33.63774909022609,20.043392518947208,40.688937325997024,26.110483914876653,1.253137376019023,2.2346180715925725,11.227528545217105,11.523199908854167,1.1444204030710576,12.667620311925225,0.6785394897068175,6.2450045135165055e-15,1.2490009027033011e-14,19.286786823017984,45.501622093346114,13105.142049705964,11.227528545217105,train
SIM_04361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9074,2445.36,40.47,8.03,28.31,11.203,22.194,1,NONE,,PASS,85.45473316178227,17.866362881066465,3.0410371189335312,13.066222693938599,16735.301739990908,99.46567283778509,40.16798955734109,75.68982434217642,32.191644830750384,22.788869874664357,55.861213212357214,40.08159045892958,1.3633195615530924,2.0975106684009153,14.354726477303684,7.397263164930555,4.969413346961506,12.366676511892061,0.6921764991685806,3.1225022567582528e-15,1.2490009027033011e-14,17.17463105507279,50.78876014503372,16735.301739990908,14.354726477303684,train
SIM_04362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6965,1713.94,87.67,8.48,32.49,15.704,27.413,1,NONE,,PASS,84.57478214874111,30.190237109725366,5.506262890274634,5.944440261225711,11078.692820274407,99.65317104092175,41.20791956287269,73.76310255297948,54.396823621126785,42.03917931788097,79.63790492978563,43.671149984172516,1.5557921121582845,1.4905188925497668,9.634526852383667,18.208623519965276,8.860328736208153,27.06895225617343,0.8966127744473242,6.2450045135165055e-15,1.2490009027033011e-14,8.931833730007774,27.561551541656087,11078.692820274407,9.634526852383667,train
SIM_04363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8407,1669.48,89.92,6.51,24.72,17.71,26.735,1,NONE,,PASS,94.64618207392017,24.45723597117549,1.383464028824506,13.950202508839395,30936.36520333754,99.16439834506316,63.66351377986066,85.26599987229233,44.067091839955836,8.515226113971785,63.80537554960569,56.86399367460424,1.4248220370099516,1.4149453483380745,26.219700768473007,14.981100962673612,3.0891139822800153,18.070214944953626,0.7388494336093662,6.2450045135165055e-15,1.8735013540549517e-14,15.500623271060036,86.65437505755045,30936.36520333754,26.219700768473007,train
SIM_04364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7942,2294.76,54.45,7.52,30.77,14.405,21.119,1,NONE,,PASS,78.2210153213722,22.523115593666553,6.271084406333445,8.842223766739513,10504.821765349696,99.6146776235101,42.46076258633708,62.149333815369104,40.58219025885865,34.068480387567675,53.975307815687,30.859862918356267,1.3491133994766058,1.984395489807683,9.084052769088496,13.38905305034722,4.121280820967026,17.510333871314245,0.777438352100724,0.0,0.0,13.044270136395372,29.922345902897707,10504.821765349696,9.084052769088496,val
SIM_04365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6968,2263.66,66.56,8.62,23.7,18.741,26.711,1,NONE,,PASS,92.67440523666042,21.960868460120945,1.7359315398790611,19.10359091476983,30659.024056048125,99.15607507687683,67.86243006583811,77.20551124945953,39.56913236057828,4.622405284901641,53.93545206371134,49.66278647858229,1.3488147762833465,1.9119649635523397,25.895664460154073,14.5864911875,2.2264981652629987,16.812989352762997,0.7655885459764009,6.2450045135165055e-15,3.122502256758253e-14,22.87081044483627,90.95588825543423,30659.024056048125,25.895664460154073,train
SIM_04366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0215,1517.1,50.79,7.09,28.54,17.232,27.318,1,NONE,,PASS,88.40891257409098,31.84621644287618,4.175283557123818,5.798725069243891,13044.275784198438,99.61777568589784,46.49555760718969,78.3362148869594,57.380570167344466,47.95192004627066,79.63437302854089,48.69343725792603,1.5557615925764063,1.3022872931890233,11.197280734701014,20.28554524739583,7.050743410462485,27.336288657858315,0.858384188491983,6.2450045135165055e-15,6.2450045135165055e-15,8.559182102883666,32.75636186516426,13044.275784198438,11.197280734701014,train
SIM_04367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7815,2649.44,73.46,8.62,32.92,18.736,22.255,1,NONE,,PASS,85.94424314023549,23.01715747660217,3.764342523397836,13.587197662329215,18766.421560377898,99.48716718769516,58.796466014429136,65.88701137944447,41.472355813697604,19.248610408923337,52.11326331951037,32.235289081588,1.3352321978292057,2.3073131008452505,16.343080168731763,16.48061906684028,1.5207505263645096,18.00136959320479,0.7820848257003011,3.1225022567582528e-15,2.4980018054066022e-14,19.781052996924135,57.832255792106466,18766.421560377898,16.343080168731763,test
SIM_04368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5268,1538.13,52.99,7.58,21.73,18.171,18.243,1,NONE,,PASS,76.2310522973622,27.844764010552897,8.682035989447106,5.093997236327724,6454.836837949217,99.66881881009228,48.76955819823233,53.60385960634508,50.17074596496017,40.354212900341864,55.79422995928511,25.592632416828188,1.3628124370223673,1.2905357518256386,5.415795616478854,21.761031343750002,0.3391702434158669,22.10020158716587,0.7936932623594909,0.0,6.2450045135165055e-15,8.662339009100988,18.517938846061938,6454.836837949217,5.415795616478854,val
SIM_04369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6579,2987.92,30.65,6.92,33.37,13.415,24.124,1,NONE,,PASS,74.15450591942954,21.992669211078493,7.665230788921507,10.589545368302298,11530.316911965367,99.64558805562726,34.56912149350275,60.499545978120985,39.62643101095224,28.380557126849705,61.17466873070019,29.625948949128254,1.404154286336423,2.605910296268795,10.056149950511648,12.77117574045139,7.518928200711769,20.29010394116316,0.9225848734605762,6.2450045135165055e-15,4.9960036108132044e-14,14.220699993116916,28.717715830855226,11530.316911965367,10.056149950511648,train
SIM_04370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8095,2124.6,55.94,7.83,30.87,12.072,24.99,1,NONE,,PASS,66.63577914745689,25.194654916757713,12.614845083242287,6.009202605203283,6355.897625770082,99.71716075472074,26.902778100103987,54.356376363749916,45.39577462478867,29.071483554928683,72.54874199153166,26.72765219292615,1.4957233703188928,1.8378540153031826,5.498075860104261,14.5182572265625,12.828496351360286,27.346753577922787,1.0854188584156257,0.0,1.2490009027033011e-14,9.08232727914736,14.28812031923595,6355.897625770082,5.498075860104261,train
SIM_04371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9602,2043.79,40.89,8.47,24.99,19.752,27.869,1,NONE,,PASS,89.49079847912903,31.286162129900468,3.6740378700995273,8.665440091792421,19373.833724918302,99.5760112295396,52.96184287621498,77.65813508974199,56.37146329711796,38.99037395719549,73.29820843156327,43.987566312233284,1.5019626295050257,1.73375687674333,16.434916233790627,22.746890546875,4.891707563290468,27.638598110165468,0.8834128646207778,6.2450045135165055e-15,1.2490009027033011e-14,11.834620787249971,46.80582951273654,19373.833724918302,16.434916233790627,train
SIM_04372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7354,2959.6,75.49,7.28,33.67,13.042,16.184,1,NONE,,PASS,48.07720365426969,18.142125107753284,19.59327489224671,9.414550076540047,5691.283897558359,99.6818978890208,26.772448896318668,29.093905827584045,32.688513707663574,28.528114841635283,38.61974491769538,11.296688576566867,1.2388173811973375,2.5837373534271197,4.96850344474923,15.760753220486109,3.4464129123086606,19.207166132794768,1.0587054172934969,6.2450045135165055e-15,1.2490009027033011e-14,11.111098873355314,12.68733696128197,5691.283897558359,4.96850344474923,train
SIM_04373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3403,1745.81,91.35,9.38,30.46,18.584,25.238,1,NONE,,PASS,93.07449168570095,26.377590167202708,1.9627098327972852,11.105453304349487,25059.15200772152,99.36387961437102,61.203734755402095,82.14903349423989,47.52718949045533,17.702959301237232,61.71259650399395,49.08830629941421,1.4083559114637567,1.508150659233612,21.647817700826838,17.290289105034724,2.7120945632483098,20.002383668283034,0.7583097448057836,6.2450045135165055e-15,0.0,14.456548253496637,71.31386409889345,25059.15200772152,21.647817700826838,train
SIM_04374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.549,1771.22,68.96,8.81,21.81,12.2,16.819,1,NONE,,PASS,55.49598391561298,20.838187000473518,16.710812999526482,5.328530859084613,3973.2658644077937,99.69916041716532,28.923943508598963,37.38536114511188,37.54628288373607,31.21586752994456,47.205694065822286,15.851756022812511,1.2993275100150963,1.4865082084991688,3.3345898996125447,14.585113741319443,4.69733466329743,19.282448404616872,0.9253419409365463,0.0,1.2490009027033011e-14,8.095042972984356,9.883608295164217,3973.2658644077937,3.3345898996125447,train
SIM_04375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5044,2267.64,74.6,6.55,30.53,14.745,22.913,1,NONE,,PASS,90.6264601399332,18.582411892932463,1.9219881070675409,17.04627150208951,24027.118902503495,99.24828140700951,58.56994593291326,77.37502382958888,33.48182323050894,10.13677121766176,49.094727585395745,45.04065454495094,1.3130323107482211,1.9593949280190142,20.761062122945056,9.776433843749999,2.5420059779459483,12.318439821695947,0.6629085552872218,3.1225022567582528e-15,0.0,21.266155635219977,79.35262763189839,24027.118902503495,20.761062122945056,test
SIM_04376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7498,1832.06,86.85,6.96,24.28,13.406,17.898,1,NONE,,PASS,57.213126784085375,22.742103470420368,17.007696529579633,5.256246236239132,4274.7987868776045,99.71309639224484,30.538787376516552,38.40177618573672,40.97676300976643,34.926461140361994,50.23523500285718,16.41090462700465,1.3213764855393415,1.5504442098101456,3.6176964876793423,17.104490762152775,4.737918238802547,21.84240900095532,0.9604392588119547,6.2450045135165055e-15,0.0,7.897419920417177,10.176859257654915,4274.7987868776045,3.6176964876793423,train
SIM_04377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0857,1691.89,71.7,6.73,20.06,10.942,16.354,1,NONE,,PASS,49.97221835796118,19.531991350737634,19.55370864926238,5.058963855549119,3376.8475596684607,99.70098742497746,24.488690110999368,33.74796210583796,35.19277720853628,27.568633277603876,46.73739142813907,13.967025016352377,1.2959521898626813,1.4115055207256266,2.8172274634408216,13.474727217881947,6.007353999198244,19.482081217080193,0.9974446981487345,6.2450045135165055e-15,0.0,7.767169098413443,8.214955880077287,3376.8475596684607,2.8172274634408216,val
SIM_04378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.148,1704.32,65.18,8.9,21.33,16.912,18.633,1,NONE,,PASS,90.24122003149645,21.791449813205766,2.356550186794236,11.124728599533393,17361.60580169734,99.34726292013629,64.07930062958481,72.83243327789711,39.26387353730769,14.761859438440922,50.300502750948624,38.60992181133959,1.3218555978043547,1.428034252725271,14.547131857361055,13.330660243055556,0.6538728222463268,13.984533065301882,0.6417440411342966,3.1225022567582528e-15,2.4980018054066022e-14,16.549698112723295,64.25555353064141,17361.60580169734,14.547131857361055,test
SIM_04379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.6042,1921.61,84.19,7.91,22.37,15.135,26.89,1,NONE,,PASS,94.03396575098672,19.374946371264805,1.2292536287351912,19.94245878550276,31894.84397362374,98.96220050970265,63.12908722588012,83.81913058252005,34.90981328155821,2.9018203662045705,58.26162059189632,56.75114582378633,1.381617917157084,1.6157858772782212,26.818781360720248,10.103033380208334,3.2194741466205743,13.322507526828907,0.6876151949812704,3.1225022567582528e-15,6.2450045135165055e-15,20.045445055431067,95.01932775517716,31894.84397362374,26.818781360720248,val
SIM_04380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2308,1734.71,74.07,9.16,33.47,12.373,22.232,1,NONE,,PASS,69.27961283009802,24.40776183694617,10.82303816305384,5.250953807460377,5634.929501241135,99.69730077030395,31.161907014235922,55.372983420306156,43.977949255758865,31.45326983341053,64.87066290208786,27.52463823131313,1.4332775775816025,1.5134185088681176,4.916099292299764,13.89628751041667,8.68111256226205,22.57740007267872,0.9250090288288203,1.2490009027033011e-14,4.9960036108132044e-14,8.631201856448262,14.37504389912368,5634.929501241135,4.916099292299764,train
SIM_04381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5855,2978.63,97.78,8.04,34.9,19.233,27.002,1,NONE,,PASS,75.23737487869539,29.783091032605963,9.802408967394042,8.915027050343165,12001.645839724364,99.7007004209874,41.820506021475786,57.43753781969083,53.66322708577651,46.349330257027795,68.0277673805916,27.49504149871496,1.458632386139749,2.6107750403602923,10.519466130938152,25.04298311197917,6.572529849198325,31.615512961177494,1.0615255792813927,0.0,0.0,12.28605655368948,26.158322999552137,12001.645839724364,10.519466130938152,train
SIM_04382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6516,2564.07,95.16,9.08,33.39,10.638,22.803,1,NONE,,PASS,79.50834920100553,18.804996719625024,4.84660328037498,11.004075471311154,12470.058495108247,99.57083560623107,32.68238971156212,69.55974712828746,33.88287697229734,21.24645684879766,59.72062958428543,37.030126431194674,1.3928597530692066,2.2363960170558315,10.876453899820724,7.904192260416665,6.974032760676212,14.878225021092877,0.791184664529394,6.2450045135165055e-15,4.9960036108132044e-14,15.369913773757347,35.50831141062964,12470.058495108247,10.876453899820724,train
SIM_04383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5626,2734.9,59.97,8.42,22.15,18.049,24.051,1,NONE,,PASS,90.04501176052118,18.515595588268926,2.0470044117310673,23.24898636305096,27262.367189268327,99.14991457226769,68.9618862318724,67.92656823849465,33.36143349237644,3.795964751044416,49.346173737009664,43.989222986243924,1.3148674009526116,2.297928851150204,22.90649753733971,12.163170588541668,1.4297997572302639,13.592970345771931,0.7341362734442168,6.2450045135165055e-15,1.8735013540549517e-14,29.80478672148757,89.99460469635984,27262.367189268327,22.90649753733971,train
SIM_04384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1309,2923.52,66.17,8.0,21.75,12.454,18.066,1,NONE,,PASS,56.71743090750964,18.790995316536108,14.339904683463883,9.643459676308687,6741.860611798308,99.67014216847127,28.907177265930244,39.11822962158443,33.85764921898398,26.881985273388434,44.93369309948362,16.345496094932326,1.2830336330908063,2.453084573853001,5.657000556134244,13.161192506076388,4.95772503290479,18.11891753898118,0.9642340511381269,6.2450045135165055e-15,3.7470027081099033e-14,12.08027478134928,15.734227151877178,6741.860611798308,5.657000556134244,train
SIM_04385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1184,2375.42,49.28,8.05,23.89,11.486,20.8,1,NONE,,PASS,80.92986051676966,18.709688873708878,4.4087111262911245,10.860244255518118,12410.139011061601,99.54280740856277,38.61340802282333,68.93435704930391,33.71115112379978,24.552149405783236,53.3473670474765,35.934194884369816,1.344416165095035,2.0076454764397877,10.488738600982884,8.406709152777777,4.81134589225411,13.218055045031887,0.7064818198877741,0.0,3.7470027081099033e-14,15.164007249175398,37.36045933973236,12410.139011061601,10.488738600982884,train
SIM_04386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6672,2976.01,47.47,8.41,22.46,13.365,15.759,1,NONE,,PASS,46.627986043067075,18.496016479675504,21.171183520324504,9.242760663787355,5567.899853368148,99.68942440839287,26.72689205403791,27.160160865164805,33.32615581923515,30.05603512569134,37.74406351276346,10.42688449287012,1.2328065479072021,2.503140271023229,4.683194729853105,17.012477,2.8702072896701423,19.88268428967014,1.0749711599531926,1.2490009027033011e-14,7.494005416219807e-14,10.450760805238149,11.76484655515698,5567.899853368148,4.683194729853105,train
SIM_04387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9036,2703.5,36.67,7.75,29.2,10.685,22.977,1,NONE,,PASS,57.298573001179996,21.14523618606346,15.758363813936533,7.87189505574845,6320.60731024162,99.7088257793324,21.465017173610175,45.627508325536695,38.0995246595738,22.42323546524676,63.626584781306434,20.569511172973147,1.4234078109829404,2.3257767596531327,5.437514921048144,12.393138656249999,12.822626740354037,25.215765396604034,1.1925033693037397,0.0,0.0,10.763511766053714,13.32825786977352,6320.60731024162,5.437514921048144,test
