simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4468,2798.97,86.06,7.16,29.3,13.446,27.179,1,NONE,,PASS,72.02186017490804,25.529444732479305,9.917355267520703,8.451790510458023,9982.375099689463,99.69803926049732,30.31951856368813,59.84795275752499,45.998999517980735,30.296056332100306,74.18286208553958,30.1960478896436,1.5093608082381016,2.4087044341713546,8.590514069884183,15.302125093750002,12.163646568621239,27.46577166237124,1.075846809446211,6.2450045135165055e-15,3.7470027081099033e-14,11.354818742167247,21.849698119019838,9982.375099689463,8.590514069884183,train
SIM_04389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9212,1515.68,32.33,8.15,22.98,18.818,19.818,1,NONE,,PASS,78.23358797973195,29.667115364970112,8.254084635029884,4.9415756837606954,6945.628092641624,99.67396972423198,49.031427926718166,57.2944441351572,53.454261918865065,44.272362412167475,58.15507819432555,28.413588735117855,1.3808005586021967,1.2770902999269582,5.852286936564974,23.44366269791667,0.9731057820113648,24.416768479928034,0.8230246918026448,6.2450045135165055e-15,1.2490009027033011e-14,8.391264850711337,19.28548222837429,6945.628092641624,5.852286936564974,test
SIM_04390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4691,2296.3,85.1,9.24,23.5,15.023,25.78,1,NONE,,PASS,83.01027431014458,26.12258623293371,5.346513767066293,8.577205665810851,13473.908171545912,99.62647712991287,41.48870700345026,70.96333917820401,47.0677229422229,36.66079140664468,69.56728260181234,39.05983331956592,1.4711584561231335,1.9382270849582897,11.372857970792628,15.308132768229164,7.165077661463739,22.473210429692905,0.860298066558207,6.2450045135165055e-15,0.0,11.834215354235688,33.43274046336624,13473.908171545912,11.372857970792628,val
SIM_04391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.798,2350.66,46.87,9.49,32.35,12.213,26.352,1,NONE,,PASS,90.60334549412326,19.749717250808985,2.048282749191007,14.46059322719657,24876.49425969575,99.38482837895755,43.78921606240331,83.2831818956509,35.58507612758376,22.06295957261548,67.08963615909462,49.49445697961034,1.4510517476233402,2.0433027121247584,21.623802757094737,8.47681078125,6.206822516463994,14.683633297713994,0.7434857477320352,6.2450045135165055e-15,2.4980018054066022e-14,16.889167539978654,67.11420595530441,24876.49425969575,21.623802757094737,train
SIM_04392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9893,2127.57,91.37,9.15,27.77,14.482,19.481,1,NONE,,PASS,70.15233177000415,23.14276318460198,9.846536815398025,7.051735474153063,7111.520493924106,99.66855447885837,38.58811948436119,51.39756675844666,41.69867240468825,36.02084873117812,51.55821737923557,23.89541524126359,1.331122127051813,1.8216569316719506,6.088989129609827,15.427938693576388,3.833097063185935,19.261035756762325,0.8322703560989485,6.2450045135165055e-15,2.4980018054066022e-14,10.625056946252917,18.967794931148113,7111.520493924106,6.088989129609827,train
SIM_04393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8793,2263.09,67.3,9.49,20.74,16.267,20.129,1,NONE,,PASS,88.2012291960389,20.179823831449326,2.699476168550672,14.147498362489717,19074.96780756362,99.37485922510861,60.35256839151919,70.24076888391106,36.360042939548336,14.647428531318505,45.669803104417475,36.3977481699171,1.2882902198617563,1.8924234201608776,15.950720394614521,12.117886193576389,1.3581384855498735,13.476024679126262,0.6677969437039633,0.0,6.2450045135165055e-15,19.73482471384975,65.2876247144024,19074.96780756362,15.950720394614521,train
SIM_04394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.814,1779.15,27.26,8.76,23.25,19.214,24.367,1,NONE,,PASS,89.68251161303122,29.428419360700065,3.3855806392999304,8.097073390712678,17173.640277162773,99.54489090910195,55.83357184681718,76.63952278145624,53.02417902828841,34.02678573862875,63.69365753443124,42.65190761586464,1.4239381885282543,1.5004531649383799,14.48345721686317,20.737479531249996,2.819548612036139,23.557028143286136,0.8004856752430669,6.2450045135165055e-15,2.4980018054066022e-14,11.691811950087036,46.57743477796875,17173.640277162773,14.48345721686317,train
SIM_04395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.2177,2155.54,75.64,7.05,21.18,16.522,20.32,1,NONE,,PASS,80.6815094571696,24.38009648323914,5.83760351676087,8.508599441225199,11122.37588528666,99.60526831136396,48.971103900320664,62.14205671803311,43.92810177160205,34.56177855226468,50.83350474164315,30.464779749994044,1.325774722934818,1.805187412280938,9.31459074885019,16.272178988715275,2.274414413665138,18.546593402380413,0.7607268254713778,6.2450045135165055e-15,1.2490009027033011e-14,12.754829520870125,32.00984522329928,11122.37588528666,9.31459074885019,val
SIM_04396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2551,2386.22,62.88,7.0,22.53,15.118,26.939,1,NONE,,PASS,84.40442141530299,26.380686317774362,4.874413682225635,9.154023566848673,15251.07636407957,99.616379731674,41.68686928710156,73.25545997267578,47.53276814013398,36.49756587750449,72.3805120762615,40.98009556827289,1.49432643237052,2.007539553005748,12.830811503885153,15.30713096267361,7.765594687930334,23.072725650603942,0.8746067245058127,0.0,2.4980018054066022e-14,12.21689773551484,36.810709647439985,15251.07636407957,12.830811503885153,train
SIM_04397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5637,2816.17,33.64,7.63,27.25,10.394,22.46,1,NONE,,PASS,51.87753895654345,20.524673880149976,19.039026119850025,8.004483367876569,5843.461473184408,99.71576703935216,19.00692164710906,40.58447706631848,36.9813943786486,21.319694599846315,62.01918995136578,17.582599264980644,1.4107562611868647,2.407079730159618,4.994612422570672,12.886707596354166,13.925726857306554,26.81243445366072,1.306351302350866,6.2450045135165055e-15,0.0,10.523749138847732,11.49840765797695,5843.461473184408,4.994612422570672,train
SIM_04398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3479,2432.33,27.18,7.03,25.74,10.747,20.353,1,NONE,,PASS,77.27235440107926,18.041472033209583,5.306427966790415,10.50715742383414,10666.352841198352,99.56802089256664,34.597356675678654,65.24965285238099,32.50715681659384,22.26033634776169,52.72581121223347,33.38142236590077,1.3397827962460007,2.0685478001776727,9.071080283341372,7.891063250868056,5.331825196451129,13.222888447319185,0.7329162732940716,0.0,2.4980018054066022e-14,14.935875421512396,31.851427195884952,10666.352841198352,9.071080283341372,train
SIM_04399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1752,2656.54,28.72,6.51,23.64,19.561,22.838,1,NONE,,PASS,80.03635700578626,27.352585079441464,6.822614920558533,9.643850613252326,13268.226716245164,99.636977022245,50.55659050694692,59.62324767061487,49.283937080074715,35.781666502844956,55.57477585893985,27.958977840505373,1.3611522894876933,2.243351378946253,11.204534733171759,22.009481451388886,2.18668578021345,24.196167231602338,0.8846025763681281,0.0,3.7470027081099033e-14,13.989897845736502,33.87775325205162,13268.226716245164,11.204534733171759,train
SIM_04400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.104,2782.72,54.87,7.98,25.84,19.883,23.219,1,NONE,,PASS,81.2656799045327,26.902190675596508,6.201809324403485,10.613895650661464,14807.553897866403,99.61857838191908,52.22366431621657,60.78744879166986,48.47241563170542,32.67615884531097,55.97804220560439,28.051963027225714,1.3642045155446567,2.367324824326355,12.597131558320497,21.689729305555556,2.079128983742363,23.768858289297917,0.8835287273039479,6.2450045135165055e-15,1.2490009027033011e-14,15.328266161212376,38.40938286523037,14807.553897866403,12.597131558320497,train
SIM_04401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8288,1767.37,42.29,6.59,30.35,11.276,14.326,1,NONE,,PASS,45.43494901207004,18.096194972119353,21.732605027880645,5.483829715786942,3234.4484112277705,99.68971807172314,24.55900687303714,27.671881391990542,32.605756706521355,28.145804457173565,39.04019656471187,10.868163714244911,1.2417138401977308,1.5262225075799347,2.793126490107891,14.19281309722222,3.6515745814906677,17.844387678712888,0.9860850696074825,0.0,0.0,7.936078756833102,8.27422502864818,3234.4484112277705,2.793126490107891,train
SIM_04402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4087,2866.21,60.57,7.6,20.31,18.847,23.869,1,NONE,,PASS,76.13005715760926,27.717964120342483,8.69073587965752,9.32503635843105,11977.870510074496,99.67465620598523,45.06899472765608,56.54559255916526,49.94227769431078,42.43023820175258,58.66862076931622,26.54002889362416,1.3847447461348013,2.3932529326153746,10.001386403900272,22.54526575086806,3.7999363341524544,26.345202085020517,0.9504739226386947,0.0,0.0,12.855304695739294,27.678139275529617,11977.870510074496,10.001386403900272,test
SIM_04403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9202,1756.85,55.53,9.21,23.95,15.544,23.73,1,NONE,,PASS,93.37442391169975,21.40160470940941,1.5185952905905944,14.000863414895688,26318.870256775404,99.20307007343281,60.677315839581325,83.15075323629763,38.5614499268638,10.51849040692292,56.311627000024245,52.59865726157419,1.3667345097558523,1.485145536890207,22.248542959183993,11.564156116319445,2.7025995734454766,14.266755689764922,0.6666208391136397,3.1225022567582528e-15,3.122502256758253e-14,16.542401509632153,81.32092612611177,26318.870256775404,22.248542959183993,train
SIM_04404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.544,2597.78,45.33,6.7,29.34,19.599,21.137,1,NONE,,PASS,74.6703095966245,27.287517938990458,9.256482061009534,8.535650831591928,10230.70697600247,99.67142518490434,47.79022589791147,51.48477303531902,49.166698989172,37.472854599360645,55.82864058432763,23.05164300118338,1.3630729333857947,2.235862389117362,8.805384960129242,23.583251666666666,1.317018236720832,24.900269903387496,0.9125150172712527,6.2450045135165055e-15,2.4980018054066022e-14,12.710909204801036,25.78731227876507,10230.70697600247,8.805384960129242,train
SIM_04405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.212,2034.32,25.17,7.54,25.78,16.689,23.594,1,NONE,,PASS,85.10692095339213,26.563572167972755,4.648427832027239,8.22779490752338,13612.481144747593,99.59555060622107,48.57067127506014,71.0416616046834,47.8622921945455,39.04069375532631,61.97845436858076,38.3288179548158,1.4104371028895266,1.7302961863639965,11.578131371519016,16.9885940625,4.0994221496658145,21.08801621216581,0.7938697430758681,1.2490009027033011e-14,0.0,12.000192390134142,37.00924917689215,13612.481144747593,11.578131371519016,train
SIM_04406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5332,2022.73,43.18,6.89,26.88,16.898,17.405,1,NONE,,PASS,76.81295566902773,23.453453380335574,7.079746619664433,7.810144797462623,8697.662229614896,99.61388100253308,50.26940271662615,53.37469164335922,42.2584745591632,30.571519549898564,48.99765193418928,24.216259754678052,1.3123245240347436,1.7267691353538586,7.425041744489888,16.84070307986111,0.504563055289888,17.345266135151,0.7395612856609871,6.2450045135165055e-15,3.7470027081099033e-14,12.488038705455905,27.11544233479709,8697.662229614896,7.425041744489888,train
SIM_04407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.805,1970.62,80.34,7.53,23.56,19.286,20.307,1,NONE,,PASS,91.01372089975996,21.66581626018786,2.1391837398121463,15.302476399282538,21774.22518277821,99.22346893874605,71.71054763283114,68.2345243605033,39.037506775113265,6.52507398779228,57.106531202936914,42.12199750074164,1.3727821959625135,1.6636683301567872,18.38258459281368,15.103569921875001,0.3439639369466199,15.447533858821622,0.7129910857412431,3.1225022567582528e-15,2.4980018054066022e-14,22.682217396946776,81.82876401832586,21774.22518277821,18.38258459281368,val
SIM_04408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6014,2683.58,97.7,8.88,24.09,17.71,27.9,1,NONE,,PASS,77.81297283673435,30.03689689659917,8.564503103400833,8.209501587167665,12066.474354854015,99.69408396294622,40.282573910466716,62.84664524890766,54.120534948827334,43.85932654301208,74.34580103728426,32.18080626847419,1.5107274016690342,2.2696217193542108,10.205148447896937,22.379094633680552,8.51634559564399,30.895440229324542,1.0285829570105351,6.2450045135165055e-15,1.2490009027033011e-14,11.112617234425283,26.131665913046458,12066.474354854015,10.205148447896937,test
SIM_04409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8299,2308.92,92.79,8.87,28.62,14.239,18.044,1,NONE,,PASS,70.41780218927057,21.00555997525722,8.824340024742778,8.38879064205023,7785.130816630227,99.63667902560287,40.55570058166389,50.23543367456267,37.84785581127427,33.84914182127513,44.92592852086258,22.639126678556597,1.2829783004214936,1.982515667529735,6.684572794959542,13.698708330729165,2.61980572681144,16.318514057540604,0.7768664142618639,0.0,0.0,12.423246972934054,22.323122629881308,7785.130816630227,6.684572794959542,test
SIM_04410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.341,1771.12,30.56,8.69,21.98,15.06,18.552,1,NONE,,PASS,82.80052964383692,22.638492809921452,4.702507190078546,7.765928437391516,10260.140187920022,99.56152443440357,50.18736534159165,65.47167104468782,40.79007713499361,31.73488703996744,47.56528593869491,33.30617879863089,1.3019252553364804,1.4872809824793203,8.61585402404425,13.335145546875001,1.8641379154926485,15.19928346236765,0.6713911385349149,3.1225022567582528e-15,6.2450045135165055e-15,12.194825378625671,33.28141224491044,10260.140187920022,8.61585402404425,train
SIM_04411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4227,1567.67,51.08,7.12,20.69,10.525,22.219,1,NONE,,PASS,65.94393175888905,23.359121115155993,12.063578884844013,4.629114944619902,4594.239618392423,99.70471368689712,26.02132290704328,53.965021301586205,42.088506513794584,26.50062988331632,67.26564814284293,26.79901719703206,1.4524710172669912,1.3106817202150707,3.841105517178239,11.69902315017361,11.049878245339192,22.748901395512803,0.9738765976410275,6.2450045135165055e-15,6.2450045135165055e-15,8.075944333069469,11.273556652497355,4594.239618392423,3.841105517178239,train
SIM_04412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8779,2275.69,92.83,7.43,30.51,13.864,16.209,1,NONE,,PASS,69.20347822529439,19.292476456169346,8.585423543830657,8.8181852093218,7369.622861056025,99.61250498928581,41.811545399007436,47.07451506337085,34.761218839944775,29.799707496329088,38.67431518884033,20.4361014840408,1.239192929765725,1.9662211731038761,6.367435154699771,12.439302896701387,1.5742953167591058,14.013598213460492,0.7263763283732931,3.1225022567582528e-15,3.7470027081099033e-14,13.210094742083237,22.947032543893776,7369.622861056025,6.367435154699771,val
SIM_04413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.4373,1549.63,69.3,7.3,27.43,14.297,25.603,1,NONE,,PASS,88.95212166566385,27.074624127743103,3.362675872256896,6.672105893647462,13972.773536527,99.56943877611769,43.773878391679304,80.3509863061563,48.78310653647406,37.91843615270431,74.14470371759835,50.660071488949875,1.5090409469472614,1.325317019899965,11.950178160700982,14.038940412326388,6.985722697891463,21.02466311021785,0.776544967384204,0.0,6.2450045135165055e-15,9.60868748877662,37.07250608069837,13972.773536527,11.950178160700982,test
SIM_04414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0705,2944.71,34.16,7.86,27.0,16.7,17.924,1,NONE,,PASS,60.76955060362368,22.527576256516316,14.542923743483692,9.130757091440964,7492.040813124895,99.68992678085648,37.85166059462233,36.87611001078215,40.59022748921859,34.54426186437941,44.73583636608658,15.946548190099202,1.2816243918569121,2.514852734142002,6.398381953805505,20.191516176215274,1.3391244467575962,21.530640622972868,0.9557459878421197,6.2450045135165055e-15,4.9960036108132044e-14,11.978134411160317,17.385587007910754,7492.040813124895,6.398381953805505,train
SIM_04415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8125,2213.61,95.97,8.16,34.03,15.516,16.549,1,NONE,,PASS,64.87396241943748,21.9355085430723,11.876991456927696,7.359063282946351,6288.314982825417,99.66755375685209,40.412051408372804,41.05177571845773,39.523438816346484,33.603332520907294,43.34561511644129,17.521277726010467,1.2717660398794284,1.9347538688950119,5.4961541291609395,17.026883138020832,1.0374911006707526,18.064374238691585,0.8235220169717332,6.2450045135165055e-15,1.2490009027033011e-14,11.040687717078262,17.417841029328827,6288.314982825417,5.4961541291609395,train
SIM_04416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.836,2547.25,80.09,6.96,23.14,15.679,22.994,1,NONE,,PASS,83.36185182571893,23.20460507420712,4.631394925792878,10.953950688123873,15254.814161239887,99.56996954801751,47.414003041373675,68.3601165014107,41.81009923280562,32.621083999692104,56.14767850427972,34.26314454562366,1.3654904958326561,2.147436074785029,12.860433111782536,14.174854756944445,3.946625449672778,18.12148020661722,0.7809432717628967,0.0,1.2490009027033011e-14,15.062563462118844,41.901277365892085,15254.814161239887,12.860433111782536,train
SIM_04417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1731,2450.98,98.16,8.65,23.55,18.441,19.344,1,NONE,,PASS,68.93752406445162,26.315589998647184,11.857510001352818,7.522019052756788,7873.791230873416,99.69310157354377,43.632753302456535,44.89268545929865,47.41547747503997,38.77895772591916,52.79286962433017,19.518164790167447,1.3402819117800167,2.069135792862273,6.647113914158941,23.099695955729167,1.0108566226608424,24.11055257839001,0.9162079428821269,0.0,1.2490009027033011e-14,10.95139645487459,19.067821993836866,7873.791230873416,6.647113914158941,train
SIM_04418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9003,2744.88,77.74,7.62,33.83,18.907,22.594,1,NONE,,PASS,87.69403812322332,20.959138193564748,2.941161806435257,17.299194616935434,22182.009541480973,99.36976499457406,64.14642991884266,65.67716450852404,37.76421296137792,10.806895663267856,51.99602910369401,34.832179967609214,1.3343630321565783,2.3975359295077694,19.375041846778288,14.849513650173613,1.2309170632434723,16.080430713417083,0.7672276677079398,6.2450045135165055e-15,0.0,24.692407516456594,73.20731341657527,22182.009541480973,19.375041846778288,train
SIM_04419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8287,2803.03,69.27,7.38,26.98,16.507,17.885,1,NONE,,PASS,79.93719622818156,19.0479946776247,4.7807053223753,14.238663987091126,13914.545758303753,99.4920259866255,55.55872355480431,54.85547361233068,34.320711130855315,17.81771837464665,44.100554540820674,26.786659277207615,1.2771100296018087,2.393695116687527,11.882562881088258,12.819302799479168,0.6721567704465864,13.491459569925754,0.7082876595809795,0.0,1.2490009027033011e-14,20.850500315398907,47.938261589020584,13914.545758303753,11.882562881088258,train
SIM_04420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8974,2172.61,87.11,7.2,30.03,10.863,20.764,1,NONE,,PASS,54.604072255794414,21.239564401625376,17.65783559837462,6.2125738363416065,4778.441127839585,99.7140502052213,22.59142079968765,41.35543086673473,38.26948540833401,25.11568910648648,59.07335276806202,18.13989757593277,1.387861165987287,1.8741916663304208,4.122099474755011,13.303113390624999,10.821799667477803,24.124913058102802,1.135847826345093,0.0,2.4980018054066022e-14,9.117474970251097,10.488945016171314,4778.441127839585,4.122099474755011,val
SIM_04421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0776,1876.68,61.16,7.27,20.21,16.688,17.589,1,NONE,,PASS,82.30974923265669,23.110602150548413,4.966997849451586,8.319124214663148,10569.84762009321,99.55671056255392,54.48564321014495,61.13259196648387,41.640724595582725,27.394174244065542,48.99327307983421,28.983708401593184,1.3122926064339095,1.5664725981833034,8.822695751992358,15.28157502083333,0.5994752446451468,15.881050265478477,0.687175962011947,3.1225022567582528e-15,1.2490009027033011e-14,13.23316659628907,35.12462758423487,10569.84762009321,8.822695751992358,train
SIM_04422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5309,1542.33,34.47,8.9,23.99,11.904,17.531,1,NONE,,PASS,86.63530979004301,18.65336191558437,2.877538084415629,8.564797032395878,11484.814368645473,99.44468453363444,48.49464461030001,74.05184352415972,33.609661109161024,26.49361350320415,45.92777496021516,40.52296120963022,1.2901374967834105,1.3039775213063998,9.709945195315173,8.141932263020832,2.339975555798706,10.481907818819538,0.5619312950799605,0.0,6.2450045135165055e-15,13.205853332893803,42.31461566306187,11484.814368645473,9.709945195315173,train
SIM_04423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7511,1596.51,92.61,9.3,33.46,15.355,20.653,1,NONE,,PASS,75.71219509551989,26.310820629839213,8.440279370160788,5.223115914849254,6557.016867319792,99.67284164115169,41.670239972146014,58.36121236761124,47.406884017728316,41.42669714364935,58.301217947464146,29.440366830295584,1.3819218184580047,1.3928028217221033,5.72037230890031,17.305263486979165,4.045600716892478,21.350864203871645,0.8114860613529301,0.0,2.4980018054066022e-14,8.759051482941791,18.372898129810068,6557.016867319792,5.72037230890031,train
SIM_04424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4233,1881.11,53.6,8.38,34.06,10.416,24.318,1,NONE,,PASS,62.161494025345434,23.88449733384055,14.538802666159446,5.212645165001449,4962.853827117414,99.72289524987899,22.434088993786617,51.21760901947824,43.03513033124423,24.704559858018158,72.62069855374803,24.701326095778043,1.4963212777120183,1.6443006184017228,4.33808954126368,12.544607085937498,14.852019037352441,27.39662612328994,1.147046376583076,0.0,1.2490009027033011e-14,8.647261760674631,11.249779388105651,4962.853827117414,4.33808954126368,test
SIM_04425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5544,1613.89,26.71,7.29,32.48,17.273,20.608,1,NONE,,PASS,92.48613964304334,21.784555276081,1.769844723919002,12.621189543676941,21323.48849856675,99.2179646974901,67.07238359108504,77.18067331796803,39.2514509478937,9.337883167332372,51.63734900158462,44.85580086415019,1.3317073163088633,1.4034650166844915,18.543252725658224,13.298217201388889,1.019308711271188,14.317525912660077,0.6572328758246642,3.1225022567582528e-15,1.2490009027033011e-14,17.79283818444864,79.01811605567082,21323.48849856675,18.543252725658224,test
SIM_04426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.102,2770.14,80.08,8.15,24.02,14.68,24.162,1,NONE,,PASS,82.70934607122962,22.41588697222465,4.686113027775352,11.782373957331703,15964.664418822984,99.57466503652047,43.6571190700836,69.31173265655721,40.388985535539916,32.429894589875865,59.45353640851533,35.18787437128408,1.3907949516844105,2.342277585002566,13.498839632761195,12.860981197916667,5.266045578477948,18.127026776394615,0.8086687267318786,6.2450045135165055e-15,4.9960036108132044e-14,15.57886720816945,42.17174133193146,15964.664418822984,13.498839632761195,train
SIM_04427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8934,1532.68,64.12,9.3,23.8,13.701,19.347,1,NONE,,PASS,66.75744346202654,24.6290906462193,12.26430935378071,4.576521666327881,4601.405518822718,99.70140396779968,34.84943313566617,48.9757984651215,44.37673990309784,37.04039124923752,56.23124666075721,22.99512035557381,1.366124455578015,1.2949902528796535,3.887814348997875,16.253272078124997,5.087674871519702,21.3409469496447,0.8664934997476511,1.2490009027033011e-14,2.4980018054066022e-14,7.637726451088578,11.986132448460433,4601.405518822718,3.887814348997875,train
SIM_04428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.305,2754.18,35.03,8.08,32.93,11.732,26.993,1,NONE,,PASS,79.42039201426768,22.479941959638467,5.825058040361543,10.191965626227196,13343.721138174868,99.62994555089982,31.00674340013488,70.1715660342194,40.504399927276516,24.383389726267968,72.66273602770755,38.348814534621965,1.4966706895316118,2.398606203704078,11.621002368227012,10.534521484375,10.65322611317286,21.18774759754786,0.9425178959798619,6.2450045135165055e-15,1.2490009027033011e-14,13.706135349457082,32.61436860850852,13343.721138174868,11.621002368227012,test
SIM_04429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9872,2935.96,72.5,9.44,29.33,16.025,24.07,1,NONE,,PASS,77.75284067441542,24.09342824546246,6.893771754537545,10.683046143270788,13159.673939972205,99.63613107320022,42.198567768216506,61.511058694231714,43.411582424256686,36.09051305122766,58.81836767876536,29.729441729963852,1.3858969749063899,2.526844277704967,11.32591956010366,16.151809013888887,5.283136484216623,21.43494549810551,0.8896594241270906,6.2450045135165055e-15,6.245004513516506e-14,14.53635241193848,32.99216861716379,13159.673939972205,11.32591956010366,train
SIM_04431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1842,2883.18,47.71,8.52,33.1,18.626,23.421,1,NONE,,PASS,87.35094246299663,21.12512662713603,3.0590733728639687,17.360921875135542,22673.745160315342,99.39785508101696,61.75250601048125,66.92840179157965,38.06329122006492,12.543666543638741,50.525093874927904,34.744479077344856,1.323505585970534,2.512346483408932,19.757456669104442,14.789939880208335,1.6845647765698666,16.4745046567782,0.7798535340193451,0.0,0.0,24.07324112419573,71.11743864407416,22673.745160315342,19.757456669104442,val
SIM_04432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.7705,2829.71,28.88,9.15,20.2,16.738,23.417,1,NONE,,PASS,88.16467523586577,20.075537374582815,2.694962625417185,17.75194170625623,23776.779381452576,99.37265862204056,58.73500421130481,71.3187302266087,36.17213941366273,13.260602549555546,46.983881566408925,37.89534035610434,1.2977276885268083,2.3618901869387763,19.845900073880735,12.432653467881943,2.3258971103880617,14.758550578270004,0.7351509602405698,0.0,0.0,22.62861074034145,71.77627282494217,23776.779381452576,19.845900073880735,train
SIM_04433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.755,1968.0,67.66,7.01,22.78,15.063,27.63,1,NONE,,PASS,79.03797374340881,29.840786986823996,7.914213013175996,6.031544196195699,9365.663250538966,99.69351909572175,36.44798886525079,67.01595137226197,53.76718376004324,39.36964311398249,80.32976377475228,37.11006266340633,1.5617821056918868,1.6570887461825343,7.886044295225333,18.418344140625,10.844816059086318,29.263160199711315,0.9806430444556395,1.2490009027033011e-14,2.4980018054066022e-14,8.804988913312998,21.43844855687652,9365.663250538966,7.886044295225333,test
SIM_04434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0687,2972.13,56.58,6.85,25.59,15.708,18.468,1,NONE,,PASS,73.68473833197918,19.945500764868445,7.1231992351315565,12.2216561943709,11260.098957002698,99.58879133165874,46.327982945137904,50.970239033271135,35.93783921597918,26.561132587539277,41.01142610014412,21.625962210512544,1.25538404232091,2.526346162251461,9.571219222105173,13.811381226562501,1.619302030225679,15.43068325678818,0.7736423085434605,3.1225022567582528e-15,3.7470027081099033e-14,17.035141716154513,33.163695064296704,11260.098957002698,9.571219222105173,test
SIM_04435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0272,2438.08,81.86,6.76,34.47,11.038,21.975,1,NONE,,PASS,73.63041854737162,19.900240481635223,7.1269595183647825,9.079917421778095,9220.451311168765,99.62757918436729,31.076239439974373,61.74094210999536,35.8562891560995,23.400535680067144,58.772346636713586,31.3023153975206,1.385542763640315,2.133998940052025,8.070462546280455,9.407670944444444,7.365239155781959,16.772910100226404,0.842849618611652,6.2450045135165055e-15,3.7470027081099033e-14,13.260521964517796,25.332105684581514,9220.451311168765,8.070462546280455,train
SIM_04436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.6314,2544.89,49.77,8.25,29.11,13.856,20.993,1,NONE,,PASS,85.56819754068437,18.509599082815598,3.1218009171844026,14.361526132499838,17548.751156265356,99.43567202776939,50.41356065999542,70.89566693756821,33.350628978046124,20.244630475223026,47.189026030803475,36.13848589323034,1.2992072233692107,2.1886754818743133,15.092409256679657,9.646064664930554,2.8256941238152913,12.471758788745845,0.6737995098081129,0.0,1.2490009027033011e-14,19.3788104373713,57.098859251708255,17548.751156265356,15.092409256679657,val
SIM_04437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9967,2816.02,77.06,8.81,20.83,19.05,22.286,1,NONE,,PASS,87.73231150429616,21.05285959475144,2.9438404052485607,17.815389798779808,22827.36595167649,99.36735570774427,64.77086843030946,65.17743143501626,37.933080350903495,10.606862587655122,52.687533784632286,34.56390558909529,1.3394979808025353,2.3555113442497113,19.09436703521764,15.028558289062499,1.0819726996772618,16.11053098873976,0.7652419338205333,0.0,0.0,24.643941661905956,73.13774964138902,22827.36595167649,19.09436703521764,train
SIM_04438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2366,2061.39,56.78,7.44,26.52,13.496,16.603,1,NONE,,PASS,77.94659976189517,18.891605597891484,5.344994402108514,9.41904600599639,9313.974950489688,99.54307307176244,47.253581449833796,58.18976748699966,34.03892900520988,26.760049347365946,39.63914737466374,27.03316448090236,1.2458516640025448,1.757660983658829,7.9416366496642565,10.50484092534722,1.5789051794242484,12.08374610477147,0.6396357388553651,0.0,6.2450045135165055e-15,14.535206671113682,32.490855329370085,9313.974950489688,7.9416366496642565,train
SIM_04439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9924,2225.13,57.1,9.5,26.01,10.383,23.584,1,NONE,,PASS,83.17197245301237,19.95495231881654,4.03744768118346,9.780467006471563,13174.422174466104,99.56045413047904,33.23763013088022,74.79414289819682,35.954869042912684,22.1475245953089,64.74782944999464,42.946842692376755,1.4323000541853557,1.8940463094251658,11.21416083480812,7.8056524270833325,7.592370913318148,15.39802334040148,0.7716391948419691,0.0,3.122502256758253e-14,13.739097028018744,36.56900380795435,13174.422174466104,11.21416083480812,train
SIM_04440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8904,2142.77,65.93,7.77,27.7,14.035,22.125,1,NONE,,PASS,86.55249458946115,21.54326211329524,3.347137886704758,10.612893053133027,15866.022813735459,99.50471151578877,47.84152455797996,74.21798605772662,38.81668849242385,29.18518177250889,55.78583689211498,39.21855231806715,1.3627489071192356,1.8342446155038994,13.581563544177069,11.254047437499999,3.849657989025401,15.1037054265254,0.701087205228974,3.1225022567582528e-15,6.2450045135165055e-15,14.773719472465475,47.683527937475375,15866.022813735459,13.581563544177069,train
SIM_04441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6931,2470.34,80.04,6.63,25.42,17.835,26.863,1,NONE,,PASS,77.93850574952135,30.156823968168048,8.536276031831944,7.586445056037857,11170.717677159828,99.69289874851081,41.315623553904075,62.406528642690716,54.336619762464956,45.219986469325804,72.28291024763604,31.96671318199161,1.4935165699144364,2.0986237254532782,9.489840729465561,22.6001963515625,7.47274627420599,30.07294262576849,0.9972184954725969,6.2450045135165055e-15,6.245004513516506e-14,10.629555911458368,25.014441243372822,11170.717677159828,9.489840729465561,train
SIM_04442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.1812,1715.23,80.43,9.33,24.48,18.125,23.924,1,NONE,,PASS,87.84498285449445,29.14801945091551,4.033180549084493,7.140568456594621,14059.687028047461,99.58369615406711,52.14174997285205,74.60204428993843,52.51895396561353,39.90578954180506,64.7012587479636,42.26939727376687,1.4319296132316575,1.4525488539987017,11.906497834209262,19.71487496875,3.4456165076698624,23.16049147641986,0.7945819960571082,6.2450045135165055e-15,0.0,10.642147597681076,38.32300898927867,14059.687028047461,11.906497834209262,train
SIM_04443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6526,2498.18,76.12,7.81,22.98,10.977,23.738,1,NONE,,PASS,67.39120141899397,22.004979434538427,10.64762056546157,7.836667603562665,7644.865447458744,99.6863049258435,26.013204584117066,55.92619142684776,39.648611593762936,23.984168561902575,66.38503695745813,27.524234612147687,1.4453840960571753,2.104930754164157,6.44145433547736,11.296609140625,11.081924579427728,22.37853372005273,1.0169758979609853,0.0,0.0,11.136722716768515,17.68611762741584,7644.865447458744,6.44145433547736,train
SIM_04444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.6948,2774.32,57.35,8.86,34.9,18.682,25.659,1,NONE,,PASS,76.33319934285639,28.773646825891028,8.921153174108975,8.699547476757544,11694.353610263923,99.6864259538641,43.05964748050627,58.43580236170611,51.84440869529915,45.428850179255846,64.78606853252774,28.17143725099894,1.432604293928448,2.4316969244157103,10.250123888775821,23.125694357638885,5.535062524835941,28.660756882474825,0.9960766202456262,0.0,1.2490009027033011e-14,12.317014235292723,27.017375261529786,11694.353610263923,10.250123888775821,train
SIM_04445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7233,2919.28,69.07,8.53,20.68,12.385,17.665,1,NONE,,PASS,69.25057301124549,17.121026917289253,7.602273082710744,12.153138485452926,9466.40040812636,99.58369397641019,37.4457844745399,50.843557495754645,30.848697148268922,25.29763749717039,40.89872497059878,22.315565405410798,1.2545984356065012,2.440639112102991,7.914303214114751,9.762055096354167,3.0769834126022513,12.839038508956419,0.7498988565920206,0.0,1.2490009027033011e-14,16.17350638237154,27.843432926847733,9466.40040812636,7.914303214114751,train
SIM_04446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1344,2892.44,39.47,8.67,23.39,17.894,27.268,1,NONE,,PASS,81.64403376872313,27.86870106275103,6.265698937248969,10.259903902706991,15711.858282234472,99.6452855062609,44.687115986847104,66.81430274560991,50.213875788740594,42.33809872198089,68.3933000918483,34.06628994640317,1.4615968088430404,2.440502864347202,13.25691635505336,20.007440027777776,6.440423746377551,26.447863774155326,0.9490167379743875,6.2450045135165055e-15,2.4980018054066022e-14,13.608174002456316,36.03512307283109,15711.858282234472,13.25691635505336,train
SIM_04447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.576,2582.62,89.39,8.53,34.01,19.236,26.766,1,NONE,,PASS,90.42116514550908,24.030328849070493,2.5456711509295005,15.696630544291951,26813.563056357492,99.39222066954132,61.204053055102534,75.30970214982538,43.29788981814504,14.009989201565677,55.76884724180446,42.06515748117195,1.3626203159012806,2.2571314312366724,23.434239631827733,16.815548749999998,2.8568430091460417,19.672391759146038,0.8186484622288878,9.367506770274758e-15,0.0,20.546243489929235,74.8784672904916,26813.563056357492,23.434239631827733,train
SIM_04448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3297,2693.97,46.96,8.31,27.03,19.463,19.468,1,NONE,,PASS,76.9158124571254,24.86665141995127,7.463048580048733,10.16817482173761,11636.31624779852,99.62255797868063,52.42513918676842,51.478181652494925,44.80477733324553,28.519831318655953,54.875385352435785,25.113624791250032,1.3558749516714255,2.300944736629735,9.938685517704753,20.710933422743057,0.24299543223029532,20.953928854973352,0.8426518110983523,0.0,2.4980018054066022e-14,15.319145635208429,32.675257344329836,11636.31624779852,9.938685517704753,train
SIM_04449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5039,2157.92,29.66,8.66,27.22,16.586,16.932,1,NONE,,PASS,86.3270747090476,18.563687818358886,2.940212181641116,14.380918347920487,15691.6338546343,99.33357500055978,65.10996014432031,60.811379558436876,33.4480861592052,10.651536470593513,46.88533345984963,34.99934036882459,1.2970175428764434,1.8442660614970379,13.410852935947569,11.627599261284722,0.20736682455896757,11.83496608584369,0.6375331346683869,0.0,1.2490009027033011e-14,22.375144497098436,65.05744307246728,15691.6338546343,13.410852935947569,train
SIM_04450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7116,2936.24,77.4,7.66,33.1,19.195,26.527,1,NONE,,PASS,87.06254356133996,24.997049257157688,3.714550742842318,14.164618634101352,22600.330571889626,99.51759329502693,55.41836903483416,70.98029803178622,45.03972839127511,23.303237854088742,57.48971408090952,36.35526571357858,1.3757070282931991,2.5585819263606995,19.69348463715976,18.125942128472225,3.45869356758007,21.584635696052295,0.8634873450062,6.2450045135165055e-15,3.7470027081099033e-14,19.051444164296427,59.465378760986056,22600.330571889626,19.69348463715976,train
SIM_04451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6191,1723.17,66.14,8.67,34.93,12.886,18.557,1,NONE,,PASS,69.60611673877689,22.008827657750604,9.610272342249397,5.816462840965587,5656.142623532827,99.66245565783031,36.32074738764413,52.270351779653744,39.655545329280365,32.70492694440768,51.40424912829433,24.861328036923418,1.3299842473372256,1.5105089758974382,4.958102916022457,13.034919080729166,4.279345519812974,17.31426460054214,0.7866963597420313,0.0,1.2490009027033011e-14,9.59704101590733,16.407798155608834,5656.142623532827,4.958102916022457,train
SIM_04452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3943,2644.37,39.58,7.83,33.15,15.79,17.858,1,NONE,,PASS,71.25936079895104,20.946190291326065,8.448109708673938,10.015385831573699,9175.97232833506,99.62125626022177,44.66578811356359,48.05991045822791,37.74088340779471,29.590695239505973,42.40984876194637,20.584210013782677,1.2651730536657453,2.3046283393409746,7.997067682998053,15.081674393229164,1.4220671002687018,16.503741493497866,0.7879113702281296,0.0,1.2490009027033011e-14,14.638900526279958,26.879008782187157,9175.97232833506,7.997067682998053,val
SIM_04453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.4598,2315.15,95.45,9.06,31.41,12.623,16.392,1,NONE,,PASS,57.062293472545036,19.092929271326625,14.366870728673385,7.6487791128368805,5381.716020947739,99.66962058126528,31.204439599483685,37.586515354364764,34.401674362750676,29.553398629948987,41.81232087521871,15.629970106561977,1.2609810319591914,2.0062436628509643,4.663643246567138,13.488191425347223,3.372102685444628,16.860294110791852,0.8830648179330084,6.2450045135165055e-15,6.245004513516506e-14,10.669458805689041,13.980654429316578,5381.716020947739,4.663643246567138,test
SIM_04454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.64,2044.72,47.09,8.0,32.27,19.225,26.622,1,NONE,,PASS,87.65088622452568,30.362266988175698,4.2777330118243055,8.226162010618005,16499.2381893993,99.59768760462958,51.585134035697735,74.49313649947995,54.70678736608234,40.513355974090594,69.77282025194764,41.20537602052071,1.4728389050076025,1.7769000412579663,14.338147530942443,21.904688194444446,4.569490534585386,26.47417872902983,0.8719434138215026,0.0,4.9960036108132044e-14,11.855239039510245,41.93533265847928,16499.2381893993,14.338147530942443,train
SIM_04455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5361,1580.96,45.0,8.71,20.92,19.216,27.333,1,NONE,,PASS,86.76773727604713,34.30457937719527,5.231520622804732,5.515075525062172,11911.60368139205,99.65115654253984,48.017801635365366,74.54462654477642,61.81005293188336,54.45258533827546,79.25168468116203,44.42967331293375,1.552458280461862,1.322827708232413,9.96672869600029,24.988393898437497,6.113427241600503,31.101821140038,0.9066375890535951,6.2450045135165055e-15,1.2490009027033011e-14,8.226842376207372,28.678923611353866,11911.60368139205,9.96672869600029,train
SIM_04456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9012,1642.18,92.52,8.98,33.97,10.335,25.316,1,NONE,,PASS,71.00016938800249,24.779911118445526,10.121288881554475,4.8820083416061735,5650.770129429555,99.7027117403935,25.233002478140914,61.21305980821412,44.648488501703646,25.243418901485523,76.920107793629,32.607078966792486,1.5324834102671134,1.4350285363675008,4.93795831649666,11.296536843750003,13.981439367417986,25.27797621116799,1.0200995512187983,0.0,0.0,8.603131679259242,13.967640988394647,5650.770129429555,4.93795831649666,val
SIM_04457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4341,1832.11,59.0,7.91,23.32,14.775,26.761,1,NONE,,PASS,94.2109420877007,21.135376958896863,1.298723041103134,15.967859545969704,31387.94872357397,99.12844427758324,57.91777364734757,86.24346092389096,38.08176028630066,8.316761971612717,65.12852037822012,58.57917194845723,1.4353318088755425,1.5454820958966828,26.47740189137481,10.719877627604166,4.07657639158873,14.796454019192897,0.7000799677227607,3.1225022567582528e-15,1.2490009027033011e-14,16.47077140885692,87.23023043773314,31387.94872357397,26.47740189137481,train
SIM_04458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8459,2467.56,39.17,9.21,24.07,17.329,24.218,1,NONE,,PASS,73.15214811297496,28.41661030381814,10.429289696181854,7.331156985811601,9170.927758184143,99.70289853191771,39.84696051556647,55.367422632113616,51.20109964651917,43.85834433135804,64.60214813220155,26.658746786628956,1.4311415687942364,2.0867836774512196,7.755735363218312,22.00694419878472,5.954525570074587,27.961469768859306,0.9839832925147417,0.0,3.7470027081099033e-14,10.374894511742944,20.701046678374844,9170.927758184143,7.755735363218312,test
SIM_04459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4436,2934.86,86.21,6.69,27.28,16.611,27.779,1,NONE,,PASS,75.3612437875178,28.217962678823017,9.225637321177002,8.914551422918485,11884.292607620288,99.69625292440122,37.28889179569227,60.710698761356376,50.84317599787931,39.22905640936295,72.97394458050348,30.356417471315545,1.4992599666716284,2.5087787741459384,10.158938088950498,20.279024718749998,9.472420238598312,29.751444957348312,1.0543441883448283,1.8735013540549517e-14,3.7470027081099033e-14,11.79331442374487,25.532590107553833,11884.292607620288,10.158938088950498,test
SIM_04460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0577,2165.81,32.34,8.18,26.97,13.586,26.208,1,NONE,,PASS,79.315113871831,26.219752398408275,6.8379476015917176,7.271757414790496,10442.611982206647,99.66424767570606,35.45773827810883,67.95140799791157,47.24279711424915,33.20860830040006,73.91739926260037,37.38996008021115,1.5071369784911612,1.8494686413978418,8.917348888118786,14.431465197048606,9.684258325497293,24.1157235225459,0.9197540524452051,6.2450045135165055e-15,2.4980018054066022e-14,10.463057726180281,25.345087380088483,10442.611982206647,8.917348888118786,train
SIM_04461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3742,1996.54,88.95,8.05,32.8,10.765,15.203,1,NONE,,PASS,64.9609563270902,16.48332298034852,8.890877019651478,8.040272516647676,5683.137304404958,99.59728968532322,34.11895533005575,46.81468114470406,29.699681045673014,24.233287556278913,38.73949222500101,20.759533374681432,1.2396416224832025,1.7380415427026001,4.947323233162717,8.591765793402777,2.8372104139965684,11.428976207399344,0.693366029472638,0.0,6.2450045135165055e-15,12.472294545682974,18.748848899248387,5683.137304404958,4.947323233162717,train
SIM_04462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0359,2072.67,75.18,6.8,21.09,14.903,18.654,1,NONE,,PASS,83.57126911219795,20.922819363660768,4.1130806363392285,10.026039042422148,12565.128286709316,99.51627422395161,51.805940128709935,65.91129501918373,37.6987736282176,26.050821037912996,44.58986861061448,31.912123350783627,1.2805857237713305,1.7352559930044797,10.519626453985655,12.074388611979169,1.7600172112834653,13.834405823262633,0.6612113588903102,3.1225022567582528e-15,0.0,14.930403582486656,41.57681587850277,12565.128286709316,10.519626453985655,train
SIM_04463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.994,2920.36,39.24,7.48,30.35,17.783,19.947,1,NONE,,PASS,73.15528875502395,23.40530308428236,8.588696915717637,10.505859482290296,10850.086564833648,99.64025464386958,46.52449706366437,49.79998359821771,42.17171726897722,31.69637167908204,48.16386675375197,21.45127588489293,1.3062610143814106,2.52189363983554,9.369654528728999,18.62956185763889,1.5528750554967155,20.182436913135607,0.8623018826314178,0.0,1.2490009027033011e-14,15.021896763659944,28.973191329783983,10850.086564833648,9.369654528728999,test
