simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9033,1800.58,83.46,7.32,34.66,11.491,16.32,1,NONE,,PASS,70.68619772477858,18.31005785524257,7.59324214475743,7.169614685991708,6125.1421945513985,99.60181637661243,37.4763649910217,53.11564615363133,32.99109523467129,27.29103381646982,42.92001138691422,24.963675307851105,1.2687631803316248,1.5769823276139396,5.36451643077787,9.423899360243055,2.968646520169954,12.39254588041301,0.6768163147482766,3.1225022567582528e-15,1.2490009027033011e-14,11.720846334914155,20.462365148549416,6125.1421945513985,5.36451643077787,train
SIM_04465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.8574,2990.86,54.43,7.29,20.19,12.661,18.265,1,NONE,,PASS,72.20473805840307,17.22617317754545,6.6312268224545425,12.976520144671888,10726.613564157506,99.56612746351645,39.436941314483946,54.10525401973415,31.03814986945126,25.525691408799027,41.62318526066526,23.991017388743213,1.2596570264716416,2.4963130770229163,8.952938523494169,9.648785793402777,3.0372521048549683,12.686037898257744,0.7364397052964825,6.2450045135165055e-15,1.2490009027033011e-14,17.21283165259529,32.04669288823211,10726.613564157506,8.952938523494169,val
SIM_04466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0109,1967.81,86.19,8.3,26.22,10.191,18.751,1,NONE,,PASS,79.5424887428097,17.5080176546911,4.5028823453088975,9.105954638976677,9583.604146214404,99.53725437725306,36.51160446451825,67.77755826927897,31.545977756200177,22.290556034893726,49.96655240506577,35.97545172374737,1.3194059897580703,1.6761895170669274,8.163357644083385,7.014254773437499,4.371841977389005,11.386096750826503,0.6503361474378976,3.1225022567582528e-15,1.2490009027033011e-14,13.899667867618732,31.571152167191148,9583.604146214404,8.163357644083385,train
SIM_04467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9782,1566.21,38.6,9.18,20.47,18.014,22.19,1,NONE,,PASS,91.70199879384732,26.573588614478663,2.4046113855213362,8.740034542475364,18777.958389231495,99.44196279282629,59.51526105423629,79.50338467720076,47.8803398459075,24.774292221957904,56.899254326134546,43.65384688344592,1.3712026450635855,1.308480655771039,15.687931571872802,17.105942140625,1.884412122277244,18.990354262902244,0.71463265795254,6.2450045135165055e-15,1.2490009027033011e-14,12.355854618014511,56.45937277146573,18777.958389231495,15.687931571872802,val
SIM_04468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1542,2860.32,84.65,9.11,24.51,19.689,22.037,1,NONE,,PASS,83.48191475868441,24.33848439257637,4.815715607423638,12.933142321791179,17250.92904850724,99.54784281752423,57.14260795356627,61.45802520270218,43.85312503166914,23.035831713359748,54.84212271683966,28.55386643862104,1.355624474578577,2.4225167015011153,14.61048544792874,18.905435786458334,1.2138977068756884,20.11933349333402,0.8266469336714632,6.2450045135165055e-15,0.0,18.6919479523958,49.39373709423822,17250.92904850724,14.61048544792874,val
SIM_04469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.8256,2190.96,54.01,7.95,21.54,12.611,15.897,1,NONE,,PASS,75.9736464115457,17.341440635313777,5.484159364686226,10.29937034761018,9086.419147009396,99.52991518112562,45.288764421203744,56.085156304227404,31.245838982547347,25.32462673804212,37.24963757585608,25.468552476583877,1.2294256101387089,1.8370946280019238,7.618857397097521,9.191861194444444,1.6199928769788408,10.811854071423285,0.6234691972134214,3.1225022567582528e-15,6.2450045135165055e-15,15.372802983497907,32.01376339173655,9086.419147009396,7.618857397097521,train
SIM_04470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9987,2522.73,84.82,7.64,27.33,13.565,25.312,1,NONE,,PASS,82.89807201576265,23.210382489477336,4.78831751052266,10.181018382953962,14701.793472445648,99.59642853642863,39.43327814698469,71.76349080648497,41.820508990049255,30.64940853349254,66.44558590282846,38.96061652744686,1.4458702688326026,2.1568404611203564,12.56948742529161,12.202523705729167,7.1817861904013895,19.384309896130556,0.8351568486610952,6.2450045135165055e-15,0.0,13.694828059311298,37.84146533374677,14701.793472445648,12.56948742529161,train
SIM_04471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.734,2404.24,95.52,7.52,23.56,13.52,21.912,1,NONE,,PASS,86.47960905610084,19.660274322813965,3.0737256771860366,12.92225431557271,17699.672257380138,99.46252228082169,48.05868685485457,73.96987075371464,35.4239176987639,24.355245297999243,52.73496284732499,38.32476442841799,1.339850900872859,2.0297459409201943,14.942700362707178,9.87251578125,3.6253238107343866,13.497839591984386,0.6865539803949412,0.0,0.0,17.10013461740181,53.81575337691798,17699.672257380138,14.942700362707178,train
SIM_04472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9651,2938.13,70.75,6.81,29.61,11.057,15.864,1,NONE,,PASS,49.52971361186125,15.83222248574506,16.13287751425494,10.43892626067087,5811.260128708572,99.64470849619755,24.90012585100246,32.795777675997016,28.52652700134245,22.274524056601845,38.114020071864665,13.041436692562176,1.2353424298904843,2.5310526764699453,5.006111200808306,11.147551150173609,4.381882884548874,15.529434034722483,0.980875177108255,0.0,1.2490009027033011e-14,12.618385471821217,14.215575901000033,5811.260128708572,5.006111200808306,val
SIM_04473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6242,2135.21,51.37,8.62,33.41,10.38,18.923,1,NONE,,PASS,49.35084885499806,19.554879052002143,20.06932094799786,6.25130659121326,4209.596565653611,99.7072275517999,20.87666773833226,35.987085354923146,35.23401630991377,23.65006804724616,53.23334146279958,15.108200730725144,1.3435649665392033,1.8624634634500634,3.6718729302479454,12.887151921875002,9.78987579466304,22.677027716538042,1.159660852733131,0.0,1.2490009027033011e-14,9.08058972520613,9.329869959468382,4209.596565653611,3.6718729302479454,train
SIM_04474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1968,1892.29,57.02,7.77,30.81,11.43,17.337,1,NONE,,PASS,55.00882413472637,19.911434054398633,16.285365945601367,5.822038628148925,4198.795271914809,99.69232841540415,26.92343581985492,38.43282539342792,35.876457755673215,27.89215260245879,48.25631856694783,16.398393269567208,1.3069319655870966,1.6365746122559317,3.631389345225106,13.092118625000003,5.838590575261812,18.930709200261816,0.9507456443640651,6.2450045135165055e-15,2.4980018054066022e-14,8.844186657204714,10.546304105181585,4198.795271914809,3.631389345225106,train
SIM_04475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6101,2329.16,53.73,8.74,30.26,17.986,24.975,1,NONE,,PASS,79.18163935802632,28.988477350612797,7.621622649387207,7.63380394306055,11158.973892539241,99.67225077096205,44.3257993087719,62.606808210083976,52.23149072182486,45.73689463178691,65.85242537379237,31.778387717834256,1.44111457149488,2.010763037285091,9.633538373124747,21.575488707465283,5.264740586495202,26.840229293960483,0.9258930356820931,6.2450045135165055e-15,3.7470027081099033e-14,11.175119198842832,27.145928307311877,11158.973892539241,9.633538373124747,train
SIM_04476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4725,2709.98,64.95,8.32,29.79,15.837,27.704,1,NONE,,PASS,90.13473306840902,22.0582225501664,2.414277449833602,16.02771558238475,27323.472137495868,99.40856701590474,52.229398919334514,79.34866485156324,39.744545135434954,18.420992481244433,63.792535261321035,45.804533875554135,1.4247204241643179,2.335900751965623,23.551804482796317,12.5963271484375,4.999786927929551,17.59611407636705,0.7977122379805853,3.1225022567582528e-15,2.4980018054066022e-14,18.98501605376884,71.12359243007931,27323.472137495868,23.551804482796317,train
SIM_04477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3686,2408.82,44.28,7.33,24.17,13.374,15.255,1,NONE,,PASS,67.72358148181733,17.857760306614484,8.510839693385513,9.791553690437741,7442.550690080024,99.59351243802203,41.58962801665147,44.74197403265307,32.17614469660268,26.76928831022327,35.34537209907053,18.880778896494032,1.2164904291180647,2.0377934040540087,6.296186807475312,11.317210848958334,1.2465991602567252,12.563810009215059,0.7035490337812097,6.2450045135165055e-15,2.4980018054066022e-14,14.12573623617342,23.63102795313835,7442.550690080024,6.296186807475312,val
SIM_04478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.2373,2343.4,85.49,7.08,32.92,18.774,27.518,1,NONE,,PASS,89.20667166531824,27.865755648110454,3.3715443518895487,10.86535363509841,21621.758435335036,99.53634233869171,53.42574462046201,76.8255482632499,50.208568735334154,30.67931828573027,67.7467938328744,40.8321978804749,1.4563578142550517,2.0407925903288087,18.829702314889115,19.263815138020835,4.644419292254591,23.908234430275428,0.8579790453985632,0.0,0.0,14.615767769324444,54.714730321535875,21621.758435335036,18.829702314889115,test
SIM_04479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7055,1563.07,60.13,7.5,29.29,16.555,23.584,1,NONE,,PASS,82.13617398204266,29.327131601158246,6.37836839884176,5.339005899951383,8725.36904053062,99.6584282277856,44.569867560027404,67.77235551926064,52.84167856064549,45.553348895178765,67.68018519721106,37.554574296513685,1.4558191160386724,1.3450837834653777,7.508526426307588,19.26826231336806,5.13963266711641,24.407894980484468,0.8322632882214945,6.2450045135165055e-15,6.2450045135165055e-15,8.619780815076112,23.40885642341155,8725.36904053062,7.508526426307588,test
SIM_04480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3091,2271.6,52.76,7.17,23.03,15.3,19.026,1,NONE,,PASS,77.91956576187218,22.058327791094158,6.250772208905841,9.124894830366982,10255.640342714365,99.59830538693578,46.79335187492499,58.50061032556976,39.744734758728214,32.21710725361358,46.44879321139085,27.609850891785566,1.2938764683201436,1.9143408572032552,8.642714969554545,14.043230361979168,2.1840368675344637,16.227267229513632,0.7356526470726054,0.0,2.4980018054066022e-14,13.579228861326257,30.63951714096885,10255.640342714365,8.642714969554545,train
SIM_04481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3319,2438.18,86.68,8.06,34.36,19.272,22.932,1,NONE,,PASS,80.4744942179904,27.628422880426243,6.70347711957376,8.815839233758142,12450.819584942647,99.63842541429435,50.119537040373864,60.85540385257892,49.78094212689413,37.26739466378654,55.672290747275966,29.14818897853177,1.3618897297415375,2.1333233526549935,10.894037429661592,21.765888164062492,2.4438674591755363,24.209755623238028,0.8762626708015889,6.2450045135165055e-15,2.4980018054066022e-14,13.337503480717515,33.05934754335571,12450.819584942647,10.894037429661592,val
SIM_04482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1115,1918.97,51.5,8.74,33.85,16.339,16.739,1,NONE,,PASS,83.41888959916052,20.947734461693194,4.163765538306805,9.760259766615096,11524.12627072282,99.49138028387024,57.79572601219461,60.71224822957394,37.74366569674449,20.648027671235017,47.117423682896,29.2991366333643,1.2986906242475307,1.6762478755093886,10.066489928660197,13.36293649739583,0.3127919209402981,13.67572841833613,0.6528499988074953,0.0,6.2450045135165055e-15,16.024097398182533,43.74866109657585,11524.12627072282,10.066489928660197,train
SIM_04483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9151,1947.34,56.7,7.5,25.85,17.733,25.786,1,NONE,,PASS,92.22821753489411,25.745599153083223,2.1695008469167743,11.582340524021388,24919.09446103477,99.40522248174322,57.89105118439471,81.54363221191187,46.38846694249229,20.565559426039524,63.55979996241944,47.65026940646812,1.422879906526805,1.6567029771967636,21.199964044616603,16.2060240703125,3.470509833941847,19.676533904254345,0.7642678574795544,0.0,6.2450045135165055e-15,14.709368240684057,67.64376313613451,24919.09446103477,21.199964044616603,val
SIM_04484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9524,2864.94,94.47,6.82,20.26,14.698,16.649,1,NONE,,PASS,60.331318351440935,19.88061734844022,13.071782651559783,9.690438164303961,7207.432947309198,99.66175772741126,36.47717727288967,37.55207979504785,35.82093215935175,31.83497847813014,38.80399412620343,15.269989024074388,1.2400858273572282,2.391784912896823,6.017099619569562,15.657824857638886,1.745084702146676,17.402909559785563,0.8753706816428891,1.2490009027033011e-14,3.7470027081099033e-14,12.531648722874689,17.959531756982912,7207.432947309198,6.017099619569562,val
SIM_04485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3983,1584.42,29.46,7.77,30.31,14.313,25.909,1,NONE,,PASS,94.57182305383452,22.12819887360536,1.2701011263946436,12.842708594388597,28965.054602051234,99.18943786405192,55.30970331086772,87.85379075926895,39.87062860109074,12.924445775592458,67.57992412841203,59.190447886950935,1.455008628889888,1.3680546575011339,25.00964255254973,10.8052618203125,4.373689155844052,15.178950976156553,0.6859551047447469,3.1225022567582528e-15,1.2490009027033011e-14,13.96900932218167,80.87531771856673,28965.054602051234,25.00964255254973,val
SIM_04486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.1313,1592.2,31.57,6.95,28.42,16.502,17.725,1,NONE,,PASS,88.48103484483325,22.236434309959577,2.8948656900404215,9.102234490892991,13752.504911588323,99.42832342099655,60.85871630000438,70.57080385136159,40.06564740533258,19.934652597300108,49.255335229782304,35.410318693503676,1.3142041527725086,1.366209922616791,11.800533017867178,13.515709127604165,0.5714174155979681,14.087126543202134,0.6335155334186194,3.1225022567582528e-15,6.2450045135165055e-15,14.549888389392304,51.96282196965628,13752.504911588323,11.800533017867178,val
SIM_04487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2582,1934.05,62.07,8.86,20.8,16.514,24.153,1,NONE,,PASS,93.18954679075257,19.810420235871764,1.4477797641282362,18.575517808272327,28144.08234297583,99.03955338237004,67.4569347763044,79.07249006068267,35.694450875444616,3.6624581164230383,48.355320164161725,51.723873108085705,1.3076508326582652,1.6176063446813524,23.53922916327506,11.44159873784722,1.9430648385903613,13.384663576437582,0.675637539086691,0.0,6.2450045135165055e-15,21.56687976292301,92.42594588560402,28144.08234297583,23.53922916327506,train
SIM_04488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5269,2198.52,90.01,9.44,20.01,18.791,21.953,1,NONE,,PASS,79.41112282524564,28.212310195002193,7.314589804997806,7.594175940180251,10648.902128111005,99.65457780960918,48.843614116958236,59.753065390845904,50.83299134234629,40.76511977944347,56.195847261610396,29.199089481417182,1.365855874856731,1.8338626840061885,8.882622963801495,21.93015091927083,2.2793573728920773,24.20950829216291,0.8581186058436158,0.0,0.0,11.404844100552385,27.458839458958153,10648.902128111005,8.882622963801495,test
SIM_04489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.808,1620.18,60.54,6.54,20.24,19.71,21.082,1,NONE,,PASS,82.78771132941573,30.472500786131338,6.3354992138686645,5.761608438689049,9385.213826901332,99.64438467091996,52.59056668618057,63.69438006851886,54.90540682185827,42.13488534390374,60.83630382976973,32.98236495875279,1.4015178226085825,1.352509279896146,7.834678118908807,23.895485208333334,1.1039842291035562,24.99946943743689,0.8203944143899953,6.2450045135165055e-15,2.4980018054066022e-14,9.429063254751927,26.050220647406224,9385.213826901332,7.834678118908807,val
SIM_04490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7094,2928.37,82.84,7.15,29.61,11.588,17.495,1,NONE,,PASS,50.81128430791255,17.636291915570602,17.073108084429396,9.578661915825837,5943.442347959771,99.67290124144743,24.737532008989323,34.64376467436263,31.777102550577666,24.1582828333417,43.638746830266925,14.060337113310483,1.2738383708652836,2.522644922516803,5.119979600034169,12.744556515625002,5.7661413652566145,18.510697880881615,1.0495799213064183,6.2450045135165055e-15,4.9960036108132044e-14,11.738265111778954,13.501079554177192,5943.442347959771,5.119979600034169,test
SIM_04491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4789,2509.63,94.42,7.8,23.3,12.253,15.153,1,NONE,,PASS,70.75995962959675,15.906060565177423,6.572839434822581,11.665794468364158,8554.623238740818,99.53515878960786,42.29857789112774,49.32526911514842,28.65956858590527,23.652804041320035,33.65378930465698,21.029395647610976,1.2051141231870666,2.116863387576397,7.215792259656068,8.77282000954861,1.5087382175119728,10.281558227060582,0.6463924983141102,3.1225022567582528e-15,2.4980018054066022e-14,16.61605352287281,29.71726355329924,8554.623238740818,7.215792259656068,train
SIM_04492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8227,2726.78,75.16,8.01,31.94,13.23,15.145,1,NONE,,PASS,52.764923535818575,17.846521792749307,15.976178207250701,9.261026995340773,5762.441028864004,99.66036764992626,31.173652498438088,31.37064775504831,32.155895122070824,29.653609476029143,35.428703464254404,12.387998600171384,1.21705361979301,2.3670626488037985,5.002258680699768,14.347342716145834,1.911620387885817,16.25896310403165,0.9110438041006595,1.2490009027033011e-14,1.2490009027033011e-14,11.725575683602717,14.58350226397616,5762.441028864004,5.002258680699768,val
SIM_04493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.4876,2766.17,61.62,7.55,28.01,18.975,27.616,1,NONE,,PASS,78.85111903705048,30.34790329050384,8.139696709496159,8.695225862394496,13047.090869435186,99.68565829784885,43.32149590852254,62.68624004469871,54.68090682973665,46.77204701069412,71.24961409084545,31.55234589884354,1.4849695451008678,2.3703246616112157,11.180021925660656,24.003633656250003,6.88586303114611,30.88949668739611,1.0178461553573535,6.2450045135165055e-15,2.4980018054066022e-14,11.949519243820486,28.834898506650607,13047.090869435186,11.180021925660656,train
SIM_04494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9135,2278.32,99.72,8.68,22.77,16.458,22.13,1,NONE,,PASS,70.9041227207999,26.882234567750473,11.03126543224953,6.828050126009068,7813.748350473244,99.70030328812418,39.09243775170454,52.229450325744466,48.43645868063149,42.119792885716116,59.505590934516654,24.5868038873893,1.3911971262753657,1.9183185241177652,6.5790838001279255,20.332101705729162,4.908693704473329,25.24079541020249,0.9389396311749638,6.2450045135165055e-15,0.0,9.89619297057136,18.324731194314776,7813.748350473244,6.5790838001279255,test
SIM_04495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.1116,2042.24,99.2,9.0,29.33,19.31,25.288,1,NONE,,PASS,82.11875808551015,31.29677260651729,6.814827393482715,6.815469919354496,11389.830921610459,99.66627478066464,47.64052022153874,65.84908408153144,56.39058127300412,48.924801108085994,68.09599854981207,34.69424196196822,1.459185275338775,1.7576610232088283,9.802697955114676,24.212445045138885,4.4538530612310545,28.66629810636994,0.9159506146777711,6.2450045135165055e-15,2.4980018054066022e-14,10.31297759937868,28.15319233141487,11389.830921610459,9.802697955114676,train
SIM_04497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5479,1692.35,67.36,7.49,30.81,17.453,19.898,1,NONE,,PASS,83.34026291963693,26.29210280562414,5.255797194375858,6.7854682376279465,10124.379303191707,99.59905053696765,52.273919958029765,65.09301190101404,47.37315820833179,35.50151662943622,52.27405335337782,33.32668294096966,1.336425203747745,1.4636535864224436,8.756217140318316,18.008319063368052,1.5134995672256326,19.521818630593685,0.7424974249841202,0.0,1.2490009027033011e-14,11.134672845910615,31.358217025894632,10124.379303191707,8.756217140318316,val
SIM_04498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5213,1903.58,53.39,6.89,25.29,18.64,20.917,1,NONE,,PASS,88.67762121105697,25.292010378469193,3.2292896215308016,9.85268345971987,16735.377874240476,99.48241295560366,60.266923360475786,71.50389613252311,45.57118987111566,22.84467700638652,55.45143889519197,36.242937250067754,1.3602201458592156,1.6164409504605195,14.210986728875712,17.456174471354167,1.073035676949796,18.529210148303964,0.7326112029464322,6.2450045135165055e-15,1.8735013540549517e-14,14.883942219342893,53.24822145123448,16735.377874240476,14.210986728875712,test
SIM_04499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9145,1516.1,84.6,8.2,24.87,16.284,20.87,1,NONE,,PASS,75.85123742983879,28.000105041037838,8.914394958962157,4.776259779004181,6263.166253179428,99.68496406707973,42.693525451920706,57.860324229331624,50.45063971358169,45.28685908378083,59.85247003096885,29.236102689496285,1.3938800937714169,1.2855972589358455,5.310935536802957,19.5733368359375,3.6990816348245645,23.272418470762066,0.8311546844789788,0.0,6.2450045135165055e-15,7.992718948237481,16.845489882628186,6263.166253179428,5.310935536802957,val
SIM_04500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2907,1973.24,30.53,9.11,23.68,11.329,24.313,1,NONE,,PASS,87.8299944752984,21.33452046801131,2.956179531988688,9.584310001118522,16144.79218655656,99.51428564183178,38.449675183954,80.22755272035721,38.440577419840196,26.065279399875816,67.45945967240029,48.50388623621763,1.4540354189092253,1.6665539692372553,13.635527103148354,8.700582934895834,6.97402075738633,15.674603692282165,0.7347061639273521,6.2450045135165055e-15,1.8735013540549517e-14,12.884530070887376,44.22259454804155,16144.79218655656,13.635527103148354,train
SIM_04501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2419,1533.65,67.07,8.23,28.05,17.216,26.226,1,NONE,,PASS,91.49951776616466,29.501183018649044,2.740716981350957,7.256957664506922,17963.803425814687,99.5268178747102,51.39843717459751,82.50985824391553,53.155284718286566,39.19055729648438,73.65323270376079,51.41277605780049,1.5049272598129186,1.314355679555263,15.395186032754426,18.139147403645833,5.147181823345434,23.286329226991267,0.7893354382524563,0.0,1.2490009027033011e-14,10.000960607926096,46.790445092733485,17963.803425814687,15.395186032754426,train
SIM_04502,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6377,2100.65,90.24,9.46,26.6,17.359,17.592,1,NONE,,PASS,68.26132135458273,25.00937813392796,11.628321866072039,6.646974079195604,6604.284668183886,99.68357536575843,43.59294915186903,43.73278133106136,45.06194258365398,36.69926671189266,50.43019854504285,19.56593669897645,1.3228081738929718,1.7916145049612016,5.63270045291273,20.79412099913195,0.49010576614041074,21.284226765272358,0.85104982024315,6.2450045135165055e-15,0.0,10.193333782653385,17.43228670118718,6604.284668183886,5.63270045291273,train
SIM_04503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3506,2763.23,58.43,9.48,31.61,13.689,24.081,1,NONE,,PASS,72.27782695355546,23.382310686436913,8.96828931356309,9.082193425612141,9943.901523642644,99.6713196720645,33.82606711014077,58.107109800190216,42.13028952511156,30.62994581272914,63.160932037733815,28.391280883124566,1.4197311053752824,2.3961096040244287,8.622763194621255,14.238476317708331,8.059093635536357,22.29756995324469,0.9536084885818648,6.2450045135165055e-15,4.9960036108132044e-14,12.463347820699893,23.92386489305583,9943.901523642644,8.622763194621255,train
SIM_04504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6625,2132.73,88.61,8.48,29.36,19.771,22.105,1,NONE,,PASS,75.75973306692805,30.04820412767034,9.614295872329667,6.566573331806548,8777.771249165571,99.69210479845988,46.769583187842805,54.46162479130584,54.140908338144754,45.20200162644024,58.55632073568222,25.811290552476308,1.383881281174902,1.8357236084977906,7.555368899057255,25.83261317274306,2.040876359918442,27.8734895326615,0.9276258046647714,6.2450045135165055e-15,2.4980018054066022e-14,10.206063920966683,21.71552618904846,8777.771249165571,7.555368899057255,test
SIM_04505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8113,2475.61,93.0,8.44,26.65,14.105,21.978,1,NONE,,PASS,68.31482081301054,23.781277217679538,11.030022782320454,7.696178581309818,7796.554833456979,99.68911991059538,34.1779930282798,51.862331999990985,42.84914813996313,33.63493423268216,58.70522342422271,24.287429366267183,1.3850262970732243,2.1117647510488773,6.650679903908206,15.824334610243055,6.621841312939344,22.4461759231824,0.9438591425398887,1.2490009027033011e-14,1.2490009027033011e-14,10.835420837036208,18.551797683395137,7796.554833456979,6.650679903908206,train
SIM_04506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.351,2935.52,50.25,8.63,32.31,14.459,22.281,1,NONE,,PASS,59.99353477815155,23.608055870550416,15.742944129449585,8.335182719702082,7325.114610864967,99.71605770971746,29.703858084693163,43.088675805212105,42.53703760459534,33.06716517234265,57.971173306410144,18.747514566845485,1.3793908375923734,2.5513560538565065,6.366495717155082,18.371656536458328,7.945208552351537,26.316865088809866,1.1147408847688522,6.2450045135165055e-15,0.0,10.770433304883419,15.326172940067076,7325.114610864967,6.366495717155082,test
SIM_04507,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3094,2952.01,94.85,8.03,24.45,10.155,23.702,1,NONE,,PASS,72.66659296190633,19.118144608719785,7.19125539128021,10.96553783333952,10770.855287646911,99.62853994961604,26.348151208730698,62.88836263220351,34.44710740309871,19.136173851196975,62.83256184934574,32.05802686264022,1.4171440672763225,2.4996685774926575,9.12041914331307,8.351179078124998,9.417531284859209,17.76871036298421,0.9294160456804945,3.1225022567582528e-15,2.4980018054066022e-14,14.790589688056555,27.02285672809443,10770.855287646911,9.12041914331307,test
SIM_04508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9424,2573.46,70.96,7.19,33.57,11.237,26.304,1,NONE,,PASS,86.93627298019861,19.945267492209087,2.9971325077909152,12.828554219076308,19613.907495164778,99.5015055909524,36.20196514780324,79.5233081237273,35.93741890488124,22.706488496983866,68.86789633084523,45.00190830384665,1.4654547122077266,2.2459040457291963,17.11740388269053,8.144352847222223,7.8860844096818,16.030437256904023,0.8037213470897668,3.1225022567582528e-15,1.2490009027033011e-14,16.129926370636102,51.87832706283666,19613.907495164778,17.11740388269053,train
SIM_04509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3492,2700.79,52.65,9.2,26.06,14.372,15.074,1,NONE,,PASS,54.12241630883309,19.131841185842028,16.21735881415798,8.870031681199432,5876.485001205175,99.67157640241561,33.65312652471211,30.85192822499035,34.47178592043608,30.00024574645664,37.803210986175145,13.700263053472247,1.2332116267849713,2.2993156787036892,5.002941398234637,16.396566857638888,0.938123559941061,17.33469041757995,0.9060649338030253,6.2450045135165055e-15,1.2490009027033011e-14,11.270544447522052,14.507955877919171,5876.485001205175,5.002941398234637,train
SIM_04511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4298,2774.66,72.66,7.59,25.19,16.966,27.416,1,NONE,,PASS,84.50133871754815,26.55860175624795,4.871198243752049,10.927354757148937,17843.00068596835,99.60617319753956,45.59524743295555,71.51230260012224,47.85333649774405,39.51114621410046,68.74705279897051,37.50886682424784,1.4644714328146533,2.3553363705003845,15.146457034204031,17.409435484375003,6.471611932404669,23.881047416779673,0.8991831586601362,6.2450045135165055e-15,1.2490009027033011e-14,14.3005937930513,42.52677808656237,17843.00068596835,15.146457034204031,train
SIM_04512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6,2648.71,30.14,7.78,29.38,13.924,26.57,1,NONE,,PASS,75.8718538647162,25.492942898544644,8.107057101455345,8.560754166691206,10950.757601907468,99.67679533936553,33.94754286119548,63.47123607441249,45.93323044782819,32.07580546154673,71.95979514574464,32.89839218637439,1.490838614892143,2.2799983789710865,9.42636588409238,15.062541666666668,10.091934751380812,25.15447641804748,0.986723130324962,1.2490009027033011e-14,2.4980018054066022e-14,11.70660702484888,25.35798737236481,10950.757601907468,9.42636588409238,train
SIM_04513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1308,1918.14,64.56,6.75,23.21,10.435,22.437,1,NONE,,PASS,88.88831699330301,18.782812487220873,2.347987512779127,10.816769916538771,17175.842346455407,99.43608026960811,39.53333329227769,81.62345700250434,33.842905382379946,23.102459814882494,61.0778717493559,48.527897287457336,1.4033995599005762,1.6174526200938681,14.483359507436115,6.912816489583333,5.52431700586201,12.437133495445345,0.6621550155977497,0.0,1.2490009027033011e-14,14.307849438900899,51.02214839910961,17175.842346455407,14.483359507436115,train
SIM_04514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5552,2468.66,94.9,8.45,31.83,10.967,26.827,1,NONE,,PASS,79.49210213607222,22.699128749159694,5.856071250840311,8.986020213357705,12002.774930743608,99.6359960377955,29.23819901748446,71.01840600552964,40.89933107956702,23.356393598788877,74.77990194890545,39.94035574721705,1.5143743126898732,2.1422212346689813,10.415609817306338,9.869143124999999,11.443149117456175,21.312292242456174,0.9389035358128069,6.2450045135165055e-15,1.2490009027033011e-14,12.627444889326206,29.624917918963877,12002.774930743608,10.415609817306338,train
SIM_04515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0677,2657.41,71.51,8.05,31.96,14.568,25.603,1,NONE,,PASS,76.22250778449259,25.20503020665266,7.862669793347345,8.813921473775135,11147.903168231436,99.66832662352535,36.361963058355265,62.636351845184876,45.4144688408156,33.706129654839906,67.84290836019062,31.889754562585605,1.4571354931581746,2.3069951766111196,9.677903988634702,15.563347450520835,8.391880194549469,23.955227645070302,0.9504145580729166,0.0,3.7470027081099033e-14,12.183844364867959,26.67153542777844,11147.903168231436,9.677903988634702,test
SIM_04516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2336,1900.48,72.59,7.96,22.68,16.331,18.574,1,NONE,,PASS,88.85874492091381,20.64508535994543,2.5885146400545707,12.07532584884329,16961.73369688798,99.36461705206878,62.28123064056877,70.46230492591499,37.198351999901675,14.900411009047088,47.37650550085358,36.37778327383272,1.3005608304518526,1.599695034619152,14.277235842231466,12.357169319444443,0.8194413749418521,13.176610694386294,0.6382444278942484,0.0,0.0,17.872325268742138,62.771202077378554,16961.73369688798,14.277235842231466,train
SIM_04517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2586,2493.18,48.16,7.97,21.23,18.897,19.435,1,NONE,,PASS,83.07312922092292,23.47530329402373,4.7832967059762685,11.576793267901808,14672.30906399307,99.53566155400325,58.27213472249993,59.4350905168299,42.29784377301573,21.945972508093842,53.85345399933404,29.494329615363785,1.3482006054576943,2.088303493442208,12.289619792875163,17.54756033854166,0.40452118093263495,17.952081519474294,0.7647220270012223,6.2450045135165055e-15,2.4980018054066022e-14,17.480849008787224,45.98442897239796,14672.30906399307,12.289619792875163,train
SIM_04518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8171,2473.19,75.94,8.44,24.53,12.347,20.869,1,NONE,,PASS,59.46441853497391,21.89307443643988,14.92402556356013,7.315435795165133,6090.550152268593,99.7042105218295,27.34562287388908,44.20765400732034,39.446980966558336,28.615872240402293,56.96515074256158,19.630856380198864,1.3717046107767619,2.094781927866507,5.15867134742452,14.48874330295139,8.33312963739623,22.821872940347617,1.0424243066730638,6.2450045135165055e-15,4.9960036108132044e-14,10.01560758990729,13.524134245055361,6090.550152268593,5.15867134742452,train
SIM_04519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8441,1788.49,27.17,8.65,22.14,18.1,27.127,1,NONE,,PASS,82.4896410841075,32.86725508319287,6.976844916807123,5.669363581592526,10187.189028494398,99.68300837121859,43.708954586714135,68.89317157403565,59.22027942917635,49.89750637045513,78.14274510586048,38.67744557423386,1.5429256200070434,1.5026814861606914,8.559231725722732,23.639103322048612,7.380431071271034,31.019534393319645,0.9437823242252412,0.0,0.0,8.467448829525418,23.901476157041056,10187.189028494398,8.559231725722732,train
SIM_04520,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7981,2293.7,93.42,9.28,27.66,15.407,18.032,1,NONE,,PASS,86.20185435274854,17.928347870138996,2.869752129861011,14.969452899742654,16529.728793435977,99.3473665736695,60.764976738270704,64.8320696659036,32.30332949574594,12.489097648178003,42.28702857462908,31.919395771706405,1.2643102591164739,1.9631820020643378,14.147824940610445,10.3945365234375,0.871264880971111,11.265801404408611,0.6283792285831672,3.1225022567582528e-15,2.4980018054066022e-14,21.95508529845185,64.2811951593574,16529.728793435977,14.147824940610445,train
SIM_04522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8167,1547.19,31.78,8.9,26.45,10.871,27.3,1,NONE,,PASS,84.28286660563168,25.973198153257698,4.8435018467423125,5.629648703394558,9813.78176280943,99.63613720981944,30.955966565903744,77.23607296295832,46.79855523109495,27.279178063053195,83.14515935593488,48.85519245607344,1.5863960818004474,1.3189160050260529,8.365846364571999,10.548032098090276,12.470001627119514,23.01803372520979,0.8862225433075035,1.2490009027033011e-14,0.0,8.965712354750952,24.80309610036146,9813.78176280943,8.365846364571999,val
SIM_04523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9285,2769.58,25.64,8.49,31.98,19.928,25.199,1,NONE,,PASS,75.2023714250033,30.027178874432447,9.901321125567552,8.348423500947405,11143.411472566806,99.69856716538438,44.19278378107418,55.5655518137328,54.10302499897738,47.45448654887284,63.31391998597452,26.18090118211261,1.4209380205701878,2.4045316784916984,9.674638714987367,26.2235276171875,4.426421990983957,30.649949608171458,1.0207402345835854,0.0,1.2490009027033011e-14,11.89829989050224,25.048888839318277,11143.411472566806,9.674638714987367,train
SIM_04524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1725,1667.09,57.45,6.96,26.54,14.001,17.924,1,NONE,,PASS,78.49316571545782,22.113487111187354,6.059012888812642,6.63970841501603,7727.210154147313,99.60171865855976,45.266698933584756,60.70612613252568,39.8441209210583,35.84614956043831,47.736095672002,30.44913167531086,1.3031610289092668,1.4215527433596615,6.589108442342492,12.704770377604165,2.341337489908278,15.046107867512443,0.6804041258558684,6.2450045135165055e-15,6.2450045135165055e-15,10.878187136726506,24.907663570268348,7727.210154147313,6.589108442342492,train
SIM_04525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.3969,2168.43,46.27,9.03,20.33,12.113,18.193,1,NONE,,PASS,67.609701807967,19.875156430786248,9.521743569213756,7.6933376957119375,6678.631189190267,99.64521161874205,34.36433822628365,50.65137256679015,35.811092668083326,28.477580527418663,48.254932556396845,23.428852084164234,1.306921904339021,1.8107379223459004,5.5769615637253285,11.32980002690972,4.374839220812616,15.704639247722335,0.7901643090162622,1.2490009027033011e-14,0.0,11.310231592382129,18.411508924037946,6678.631189190267,5.5769615637253285,train
SIM_04526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4694,2639.09,79.39,7.8,28.46,15.944,24.108,1,NONE,,PASS,70.66036616295483,26.4760152390622,10.993384760937804,7.8703669116054735,8976.011031864735,99.70177724474703,36.48480449334074,53.806906200943594,47.70453196227423,38.62266833080308,63.80678069560382,25.516618351563174,1.424833157206826,2.2648091835380204,7.703015894306685,19.425216807291665,7.118143805478931,26.5433606127706,1.002543637065484,6.2450045135165055e-15,4.9960036108132044e-14,10.901793489587734,20.237894944835073,8976.011031864735,7.703015894306685,train
SIM_04527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2355,2780.04,89.34,9.48,27.85,11.438,23.515,1,NONE,,PASS,61.931369168983416,21.821827583537154,13.413672416462846,8.302478975338783,7289.198745847059,99.7013539742112,24.509983726762027,49.57130398114338,39.3186082586255,24.37652634632468,64.24590397092909,22.972088450171363,1.4283125929846463,2.3809442142765396,6.2427790897384074,12.754211063368057,11.569765251247444,24.3239763146155,1.1146626569887308,0.0,7.494005416219807e-14,11.212718543131354,15.856051288022332,7289.198745847059,6.2427790897384074,train
SIM_04528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7171,2061.81,78.06,7.85,25.69,16.288,17.172,1,NONE,,PASS,72.86079369741141,23.10933079780167,8.607769202198323,7.430758778810149,7577.2145553861565,99.6396002163725,46.41541337949955,49.35258809628357,41.63843386991292,32.84514888229522,46.81028282810035,22.019140330000134,1.2964769825798828,1.7531498911083645,6.4428792530252315,16.821901848090278,0.7872210491422325,17.60912289723251,0.7619919006442029,6.2450045135165055e-15,2.4980018054066022e-14,11.621078370113745,22.40956643858782,7577.2145553861565,6.4428792530252315,train
SIM_04529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3114,1751.18,82.34,8.84,30.48,14.597,15.113,1,NONE,,PASS,67.68926775086332,21.194457382543817,10.116942617456182,6.220584049517675,5406.777286063308,99.64477757571937,42.601487924102194,43.708066497590856,38.18821150007895,31.991776234618193,42.115990421150684,18.96289726154525,1.2631097200226866,1.5128892877669777,4.671053482467245,14.768271866319443,0.6028201481940346,15.371092014513478,0.7252411202172799,0.0,1.2490009027033011e-14,10.148833608655746,16.99765325817544,5406.777286063308,4.671053482467245,train
SIM_04530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7918,2740.08,68.8,7.75,34.6,19.864,20.467,1,NONE,,PASS,84.23173560273173,22.56719813921268,4.224601860787319,14.10996186358623,17301.808654997298,99.48505292314144,61.878423550569615,58.63690364907805,40.661618268851676,16.17195171692647,55.374690578804255,32.03117736241327,1.3596404273800469,2.3993465728617984,15.15030046592741,17.536302911458332,0.3734295039824611,17.909732415440793,0.7936179008558846,0.0,1.2490009027033011e-14,21.692815715217048,56.99421857775045,17301.808654997298,15.15030046592741,train
SIM_04531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3949,2360.25,73.9,8.4,22.7,14.446,26.681,1,NONE,,PASS,87.00131695613544,24.703936948377702,3.690963051622299,10.307173687692986,18088.621864355464,99.56330161263878,43.13176312670176,77.14245463099996,44.511598105185044,34.0691223036806,70.70917455590082,43.80946926436269,1.480518735078316,1.9868325189369795,15.226803153418446,13.243805311631945,7.112267639330215,20.356072950962158,0.8240011700766154,0.0,0.0,13.299781628829058,45.00324462645538,18088.621864355464,15.226803153418446,test
SIM_04532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4147,1668.7,84.58,8.83,21.46,10.204,16.85,1,NONE,,PASS,59.6267102290348,18.731552138320595,12.683147861679403,5.58384197798054,4124.931478637662,99.66537772050216,27.609040231867997,44.22882373671973,33.75054439337044,24.774429780972884,47.93921491221052,19.8526414348792,1.304632081843971,1.3988058170691016,3.4577684109365445,10.025161598090277,5.6032289770982775,15.628390575188554,0.8343350545530255,0.0,1.2490009027033011e-14,9.186903583325535,11.440836984338505,4124.931478637662,3.4577684109365445,val
SIM_04533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5619,2989.04,51.23,7.19,28.66,15.116,18.021,1,NONE,,PASS,72.03225232047346,19.13313482911184,7.428765170888163,12.314786470970466,10655.736086027764,99.5880019514302,44.67587853318798,49.44746172552615,34.47411680921052,26.388529111385658,38.83260477698375,20.81487775074925,1.2402829111133025,2.566829559154173,9.150582916308197,13.00679983420139,1.7118815064493567,14.718681340650747,0.7692770406998689,0.0,0.0,17.100554918072596,31.818524697850847,10655.736086027764,9.150582916308197,test
SIM_04534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9083,2184.0,56.22,7.59,34.46,13.729,26.221,1,NONE,,PASS,71.63467736565995,27.15548839980647,10.752811600193521,6.300664680043493,7683.6303513290495,99.71150802747054,31.338982857128663,58.68787877797257,48.92880792757922,33.89365389128634,74.95921490011357,29.839217549590952,1.5158833005780368,1.9115460437002678,6.725097618744661,16.737238393229163,11.69643332248101,28.433671715710172,1.0470690601135648,6.2450045135165055e-15,1.2490009027033011e-14,9.336131945478396,17.556144263286193,7683.6303513290495,6.725097618744661,train
SIM_04535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3841,1687.6,80.68,8.87,33.89,19.861,19.947,1,NONE,,PASS,91.75757531619257,23.291834675837638,2.0922653241623625,12.714906790354284,20333.010905369785,99.24656868983442,71.9392638725436,70.62648447150848,41.967269686193944,7.924304814252798,60.22064541248975,42.91468792900684,1.3967334391256285,1.4743349258607414,17.76349142314174,16.612262874131947,0.13256629899863417,16.74482917313058,0.7189141347676336,0.0,1.2490009027033011e-14,19.892343950164026,79.11866606775358,20333.010905369785,17.76349142314174,train
SIM_04536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3446,2447.88,98.8,7.43,33.03,16.984,24.069,1,NONE,,PASS,78.1603162811345,26.84384798549052,7.500752014509475,8.29925598510567,11178.702524726326,99.66096148564857,43.31406775571184,61.47248028885311,48.367293667550484,41.69926276730446,62.11879155126112,30.585294071525947,1.4115369316720117,2.1325470533187905,9.738675559681216,19.045452098958336,5.093596341173031,24.13904844013137,0.8992394999844607,6.2450045135165055e-15,1.2490009027033011e-14,12.07357524352838,28.102918504695573,11178.702524726326,9.738675559681216,train
SIM_04537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3591,2348.51,71.5,7.31,31.38,10.443,23.963,1,NONE,,PASS,85.25969135134136,19.063299648937768,3.29580035106223,11.40241345247645,15866.617132855263,99.51448307852738,34.77640308309925,77.40034382427766,34.348287655743725,21.371279960305536,63.98339321389422,44.17766496960189,1.4262315436145938,2.0349520293896397,13.748208325300824,7.3208584453125,7.073966227003721,14.394824672316222,0.7551066676496543,3.1225022567582528e-15,0.0,15.344683402749348,44.91204302911953,15866.617132855263,13.748208325300824,val
SIM_04538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0845,2037.09,70.52,7.51,29.56,10.324,25.487,1,NONE,,PASS,65.02935188825282,24.115810000999115,12.968689999000881,5.752552087376491,5814.445148866176,99.71760933059528,22.4944351468367,54.87982291594139,43.45190991171012,23.8306147348498,75.67220761795107,27.30714521318749,1.521898298511362,1.7545617791347738,5.008027738134394,11.989045429687499,15.581855967150224,27.570901396837723,1.1432708001802745,6.2450045135165055e-15,0.0,9.205300606394474,13.001340609189954,5814.445148866176,5.008027738134394,train
SIM_04539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0136,2695.09,85.17,8.35,33.44,10.728,18.176,1,NONE,,PASS,53.37530081351193,17.62110830936957,15.39249169063043,8.91990948972836,5770.179794011896,99.66903110880422,23.86359104300396,38.76162558070869,31.749744701566794,22.160479247601234,47.02933555640267,16.312670172280903,1.2980553646638335,2.351055804937082,5.033603590322522,11.13607189583333,6.893025985057543,18.029097880890873,1.0231534568858172,6.2450045135165055e-15,1.2490009027033011e-14,11.7936221017174,13.78681114007685,5770.179794011896,5.033603590322522,test
SIM_04540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.614,1732.43,97.98,7.72,32.81,12.316,25.413,1,NONE,,PASS,93.9123941897072,19.35910093826624,1.254899061733763,14.470808583834604,28235.07583710701,99.16471034420816,50.74246087037645,87.6412709244914,34.88126295183107,12.228769535128894,65.90868766704251,59.06863270998288,1.4415649853548764,1.5081760073687613,24.58019310665495,8.090100295138889,4.776234329058978,12.866334624197867,0.6646142641245067,3.1225022567582528e-15,1.2490009027033011e-14,15.528155302398819,81.44589132633594,28235.07583710701,24.58019310665495,test
SIM_04541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6246,1739.16,67.85,7.47,23.52,14.037,17.814,1,NONE,,PASS,80.66272305788532,21.476127363269732,5.148472636730267,7.474893286923265,8962.640152060443,99.57020094258588,47.49273014162176,63.172191214148285,38.695724978864384,32.4925872719671,46.19623860092986,31.834709682349338,1.2920627152365571,1.4680635285693575,7.565563333408805,12.040004661458333,2.0518343181391354,14.091838979597469,0.6561629450800571,3.1225022567582528e-15,6.2450045135165055e-15,11.926640166482834,29.663998074265123,8962.640152060443,7.565563333408805,train
