simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.4514,2003.53,35.06,9.13,24.17,12.12,15.892,1,NONE,,PASS,53.262527670428526,19.414937011258584,17.036462988741416,6.275295435361362,4279.623007696957,99.6867880473284,28.60548586388874,34.53632552149868,34.9818684887542,29.823599072905544,42.71080593734388,14.212818135696024,1.267289725080951,1.6949295583830788,3.6204396911859904,14.05752038020833,3.815090079401799,17.87261045961013,0.9205597962664483,0.0,0.0,8.938934561316735,10.696651078235673,4279.623007696957,3.6204396911859904,train
SIM_04543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5692,2718.63,50.06,7.94,32.95,11.639,23.2,1,NONE,,PASS,67.49924840118666,21.30897272626742,10.260227273732578,8.831730927911531,8346.479741415857,99.67514038585936,27.885065451378082,54.93200985033078,38.39454545273409,24.68106559614469,62.240656420657984,26.40578365918432,1.412492687703193,2.367800534563003,7.269396421522511,11.647445378472222,9.49457368740887,21.142019065881094,0.9921651004705392,0.0,1.2490009027033011e-14,12.281707803933616,20.07061478092462,8346.479741415857,7.269396421522511,train
SIM_04544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.4614,1872.04,48.65,8.21,26.59,15.628,24.046,1,NONE,,PASS,93.01672924813984,20.892859623341682,1.5685403766583201,15.066325673551452,26606.813091783086,99.19519210735072,61.10005908627003,82.04811989985471,37.64479211412916,9.342024381110425,55.14968549873446,51.467812024838565,1.3579422746804302,1.5965830221550426,22.691815375736304,11.398185612847223,2.690413046535437,14.08859865938266,0.6743260096211414,0.0,1.8735013540549517e-14,17.877056210140132,83.06060261880404,26606.813091783086,22.691815375736304,train
SIM_04545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.81,1539.6,57.05,8.62,26.43,14.12,23.001,1,NONE,,PASS,92.44617875266482,22.93589694853614,1.87410305146386,9.500978941176845,20265.461120950185,99.3828930279828,52.12263334867527,84.22256323672268,41.32594044781287,24.767895533466135,62.03965673590087,49.44322105056952,1.4109166431810263,1.3123582281816184,17.274321024924436,11.290919010416667,3.8485109031337887,15.139429913550456,0.6600757732527532,3.1225022567582528e-15,6.2450045135165055e-15,12.363616996919744,60.077316934712265,20265.461120950185,17.274321024924436,train
SIM_04546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.7952,1683.57,99.35,8.45,28.64,12.895,15.784,1,NONE,,PASS,77.32129248844824,19.171969115095717,5.623230884904291,7.430426683714127,7398.237739942263,99.55865056494746,45.94949625218936,58.041635250309,34.54408849566796,29.37099185077743,40.120090999288195,27.876637277898304,1.2491842184910675,1.4456651208558948,6.352794511920665,10.229526652777777,1.553786317955569,11.783312970733345,0.614611514341286,6.2450045135165055e-15,0.0,12.286707216931134,26.79230998928062,7398.237739942263,6.352794511920665,train
SIM_04547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.314,1657.38,65.78,7.84,20.75,15.47,25.868,1,NONE,,PASS,82.03201428225219,29.789105666457058,6.5248943335429415,5.461306755701168,9199.138991019563,99.6704855400873,40.36507542257642,69.8700286030879,53.67406426388659,42.0425702594668,75.96987852385627,40.00110148638487,1.5244165859348844,1.3859684990478203,7.692693805835512,18.228556232638887,8.157027985827174,26.38558421846606,0.8857461017427116,0.0,1.2490009027033011e-14,8.335044858118048,22.6199503287425,9199.138991019563,7.692693805835512,train
SIM_04548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1296,1856.81,67.63,7.67,27.72,13.595,20.462,1,NONE,,PASS,78.75460645053917,22.94090184061626,6.18869815938375,7.040500560215595,8713.725529168341,99.62082816442094,41.381342326997846,63.7566017496068,41.33495827138064,34.02509177310289,55.64200161759735,33.13569047952738,1.361660630436329,1.5895640499236954,7.45958113219356,12.725741138888889,4.338213859682365,17.063954998571255,0.7438223273489613,1.2490009027033011e-14,1.8735013540549517e-14,10.995677792323102,25.515398638378528,8713.725529168341,7.45958113219356,train
SIM_04549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2148,2122.83,57.6,7.01,23.26,19.056,22.425,1,NONE,,PASS,75.89152363486333,29.760709210364382,9.45409078963561,6.538871660061507,8784.74242250873,99.69197384340426,45.56051641233642,55.71508990103674,53.622899478134016,46.87917339813656,59.58286085824714,26.843756616410957,1.391794330089285,1.7903574489222558,7.40889710104052,24.567459468749995,2.8308781206715983,27.398337589421594,0.920621124844697,1.2490009027033011e-14,0.0,9.933034586452044,21.321043127374782,8784.74242250873,7.40889710104052,train
SIM_04550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.6212,2103.81,28.15,9.19,24.89,14.116,22.416,1,NONE,,PASS,77.16899398044039,24.40176192454302,7.21943807545698,7.3352764269924045,9189.912346298255,99.65133370280623,39.08966499990753,62.51702437767756,43.96713860278022,34.918431758662884,61.13141753435356,32.205914790459815,1.4038170064517317,1.7840735290767837,7.793231970361693,14.386273552083335,5.851738366204196,20.23801191828753,0.8293668293653977,0.0,1.2490009027033011e-14,10.89012558872269,24.185714904270984,9189.912346298255,7.793231970361693,train
SIM_04551,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1676,2048.93,29.64,8.78,30.44,17.208,27.365,1,NONE,,PASS,93.6037244871732,19.813661984546872,1.3539380154531233,21.519782307384446,31718.25038165293,98.94970631952363,69.06927575142389,79.32064098653868,35.700291864048424,1.6064399261564999,50.533845310330854,57.11528615092878,1.3235699212072682,1.7698899498509173,27.398599550664276,11.902916322916667,2.411358544998026,14.314274867914694,0.7224446888757224,6.2450045135165055e-15,1.2490009027033011e-14,24.09166519144729,96.82106137719924,31718.25038165293,27.398599550664276,train
SIM_04552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7346,2844.1,94.6,8.36,26.04,16.217,20.734,1,NONE,,PASS,65.58788995651878,24.09344902396735,12.641150976032659,8.683249455660256,8248.27316986933,99.69469254049928,37.22675811423796,45.1802885915847,43.411619863004226,38.450666457047205,51.6179831840844,19.690792472424835,1.3315640796503976,2.421160699330881,7.021692217655134,19.392488706597224,3.9769629545653293,23.369451661162554,0.9699504474396926,0.0,0.0,11.67461304862238,18.85687649495919,8248.27316986933,7.021692217655134,test
SIM_04553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2557,2318.01,52.0,8.11,20.99,13.573,18.882,1,NONE,,PASS,83.64256304200663,18.61523790293987,3.6404620970601282,12.237410626817361,14108.410272515332,99.47207256971207,49.84676781522012,67.38507919543939,33.54096919448626,22.999485840849218,43.748666749277234,32.58389434914606,1.2746163334997298,1.9399970652224134,11.807660244620815,9.705764863715277,2.232003011260745,11.937767874976021,0.6412901053008144,0.0,1.2490009027033011e-14,17.24851734282184,47.42814455887575,14108.410272515332,11.807660244620815,train
SIM_04554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.9546,1766.03,93.05,8.06,24.07,16.6,25.576,1,NONE,,PASS,94.15808009395793,20.67202985230809,1.2825701476919147,18.01158508851355,29939.996874609104,98.9801087700371,67.28661787768053,82.14210965959312,37.24690063478935,2.9502575811529255,53.687753215490574,55.31666305660538,1.3469603491445266,1.4935088013621463,25.31986933686509,11.881974359375,2.3506389234857132,14.232613282860713,0.6884961653280315,3.1225022567582528e-15,1.2490009027033011e-14,19.74208687116447,94.50478478897924,29939.996874609104,25.31986933686509,val
SIM_04555,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0889,2869.92,89.22,8.81,29.92,17.84,24.265,1,NONE,,PASS,78.6774685653145,26.03350889610835,7.055391103891648,10.213558593197222,13421.878351615387,99.64411695820102,45.59023376711579,60.81120557765129,46.90722323623127,39.07499832777555,58.573187973602494,29.069739953485147,1.3840109375005387,2.4748245722421407,11.5741185643581,19.332591947048613,4.2977327371823115,23.630324684230924,0.9076888090088897,0.0,1.2490009027033011e-14,14.253397620981048,33.28859213641282,13421.878351615387,11.5741185643581,train
SIM_04556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.085,2044.43,29.27,6.77,26.15,19.585,27.22,1,NONE,,PASS,90.37847879583133,29.901719709600798,3.1832802903992063,9.475474715213037,21159.50447847724,99.53652241870775,55.064602686645436,78.58810252177474,53.87697244973117,32.84875394386164,69.7254238798727,43.29835507094016,1.4724512282946904,1.7410475873456208,18.01954785523674,21.334942664930555,4.173565766877857,25.508508431808412,0.8530783071857295,0.0,4.9960036108132044e-14,12.816747376551296,52.888412696557396,21159.50447847724,18.01954785523674,train
SIM_04557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.2028,1513.69,48.47,7.97,20.31,15.965,19.552,1,NONE,,PASS,88.72819452985054,24.13655330156618,3.0662466984338175,7.696907913115559,13368.405590077013,99.49151359174498,55.50125276902115,74.66938695680328,43.48928522804717,28.629538372579685,51.030887162929105,40.861220184870135,1.3272290076507205,1.2639140298758873,11.162467468484015,14.122550864583333,1.6967882756885275,15.819339140271861,0.6554100306958646,0.0,1.2490009027033011e-14,11.77296883966305,43.89762756588458,13368.405590077013,11.162467468484015,val
SIM_04558,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7819,2359.7,58.16,7.88,22.92,19.301,24.532,1,NONE,,PASS,80.78236929902702,29.71329029319882,7.068609706801177,7.998293493468722,12245.207672209792,99.66104617140023,47.9641848631034,63.068454581878,53.53745998774562,44.40166628344563,63.197002709280014,31.732833985907828,1.4200155729416764,1.9878466392476217,10.315546433059895,23.356187212673607,3.7754508684864097,27.131638081160016,0.9131145629930547,0.0,4.9960036108132044e-14,11.63650885239645,29.740866845057557,12245.207672209792,10.315546433059895,train
SIM_04559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.128,2208.02,25.45,9.19,21.35,12.333,18.604,1,NONE,,PASS,85.21943132410557,17.15296713691597,2.9750328630840315,12.917649195560594,14864.1889293353,99.41496683926955,49.01697421386901,71.00884373183824,30.906247093542287,20.81750732411857,43.65421762161221,35.780990359385086,1.2739478372923005,1.8502055597469924,12.455414805203695,7.9112475,2.394791115090009,10.30603861509001,0.6008312458612332,0.0,3.122502256758253e-14,17.870368587632438,52.312723813855975,14864.1889293353,12.455414805203695,test
SIM_04560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2133,2675.44,41.9,8.39,20.27,10.987,25.374,1,NONE,,PASS,61.087286627314555,23.34346810075559,14.869831899244405,7.465922799847532,6863.770317838311,99.72094598272257,21.975106673368227,50.1278223992091,42.06030288424431,23.85130924841591,72.04682514398972,23.60814737704877,1.491559440566912,2.233657640548217,5.730389398905454,13.233677113715276,15.360357948411394,28.59403506212667,1.224926602110212,0.0,3.7470027081099033e-14,10.187761663298502,13.80653165829668,6863.770317838311,5.730389398905454,train
SIM_04561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2056,1704.85,68.56,6.5,27.41,17.749,23.495,1,NONE,,PASS,79.47976464570266,30.365720961478573,7.839879038521419,5.425624395114756,8287.125840123843,99.6817535621835,44.68746072255878,62.90129575977296,54.71301074140283,48.85767984342067,66.40880436360031,33.0624619666415,1.4455749149990655,1.457971503468514,7.087071191341249,22.201367020833324,4.546419881538336,26.747786902371658,0.8808546629373113,6.2450045135165055e-15,2.4980018054066022e-14,8.660453661091875,21.201593341448444,8287.125840123843,7.087071191341249,train
SIM_04562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4098,1767.22,41.04,7.7,24.19,14.232,26.566,1,NONE,,PASS,94.430470754996,20.217374927703133,1.192425072296866,16.738276410862927,31446.355513080576,99.05284704729105,58.21167834606318,86.67204370846203,36.42770257243808,6.4177086631455715,64.38719801034554,60.13203424018182,1.429433955535286,1.4951185665709186,26.604514422990082,9.826763671875,3.9713833752678833,13.798147047142884,0.6824895465650085,0.0,0.0,16.748293117674766,90.03263247747728,31446.355513080576,26.604514422990082,train
SIM_04563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9582,1799.53,45.16,9.23,21.4,11.162,18.364,1,NONE,,PASS,57.660433906678634,20.733654145031316,15.224545854968678,5.457821537198018,4242.799731249872,99.69670849959724,26.808034491610716,42.152713348750844,37.357935396452824,27.64210113998799,52.61447591296694,18.636057138968134,1.3389545383710206,1.5081682643894057,3.555848419771249,12.671207717013887,6.99268278085697,19.663890497870856,0.9484044809623284,6.2450045135165055e-15,2.4980018054066022e-14,8.51925984604937,10.436836464664985,4242.799731249872,3.555848419771249,val
SIM_04564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.0851,1697.68,95.02,7.02,29.69,13.083,16.659,1,NONE,,PASS,69.41157829397442,20.8825427413205,9.202557258679501,6.0579391764612485,5536.327127567795,99.64316366002654,39.03448422458737,49.82668264677933,37.626203137514416,33.364323836820105,44.80708793858026,23.01075085237668,1.282131705171452,1.4628532116643782,4.770530323374941,12.608320684895835,2.563993940702949,15.172314625598784,0.7265549417780992,0.0,3.122502256758253e-14,9.959784437755406,17.04724866253704,5536.327127567795,4.770530323374941,train
SIM_04565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2214,1810.21,29.57,7.71,21.2,13.196,25.922,1,NONE,,PASS,94.20368932082036,19.049304832320367,1.1720951676796354,17.25783545811173,30949.902129045942,99.0466390386689,55.88003303961029,86.86238662784245,34.32307176994661,6.818186584269468,63.53890492767294,60.26725080323764,1.4227147807262965,1.516088939899633,25.92119384426263,8.553897946180555,4.0816663120096734,12.635564258190229,0.6633084183078355,3.1225022567582528e-15,0.0,17.025083270146197,89.26927275181924,30949.902129045942,25.92119384426263,val
SIM_04566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0158,2777.94,68.78,8.29,28.89,12.69,21.986,1,NONE,,PASS,76.83150926655289,19.988331787767866,6.027468212232137,11.181923308581199,11953.082276347965,99.59747426839381,37.296469280996554,63.05073977847713,36.01501223021237,26.671691202760602,54.8701787666252,31.089682859764316,1.3558357415469895,2.387365989201152,10.27249763950129,10.547916411458331,5.520305342401641,16.068221753859973,0.8038800798620495,6.2450045135165055e-15,1.2490009027033011e-14,15.268281135365838,33.027135112691944,11953.082276347965,10.27249763950129,val
SIM_04567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0344,1927.0,97.23,7.12,21.91,16.453,23.89,1,NONE,,PASS,77.6644653057793,28.762568739203527,8.271831260796471,6.077577193513343,8606.3750363966,99.6846093827964,41.39298748187625,61.88931369379455,51.824448178745094,43.742628479197,67.08517707689379,32.14300444707741,1.4510158099046226,1.6177959072588306,7.225406492069012,19.854231854166667,5.943937714823706,25.798169568990375,0.8969355207077642,0.0,1.2490009027033011e-14,9.186789412857422,21.07125127577143,8606.3750363966,7.225406492069012,train
SIM_04568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8117,2634.08,55.77,7.22,32.01,15.384,15.435,1,NONE,,PASS,68.2586411719247,18.98388850681218,8.827811493187815,10.545363287453739,8275.89610306746,99.59965668136678,45.53816015660084,41.71816648254056,34.2052045167787,24.100401477570642,41.063024065763784,20.297146194734246,1.255743880824256,2.2871162876596225,7.18578660188923,13.8776037421875,0.26349057358941136,14.141094315776911,0.744899777024213,6.2450045135165055e-15,2.4980018054066022e-14,15.373370462381414,26.12720885300969,8275.89610306746,7.18578660188923,train
SIM_04569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.6614,2398.2,81.83,8.71,33.07,17.049,27.031,1,NONE,,PASS,91.99257043173988,20.846804355818303,1.8145956441816982,18.83756386135671,29733.272337911327,99.21451239006936,62.30483806877783,78.75740769367084,37.56180965012307,7.003764116490478,55.24311047689328,47.856120962489946,1.3586471117235446,2.0895397171592314,25.906452118746405,12.617796703125,3.0941932942639157,15.711989997388915,0.7536881782556629,0.0,1.2490009027033011e-14,22.260771351052092,87.3219229402009,29733.272337911327,25.906452118746405,train
SIM_04570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.681,2072.01,33.5,8.08,30.81,19.875,26.097,1,NONE,,PASS,85.46592987333423,31.349757736837727,5.331242263162269,7.607222297682991,14211.493399472112,99.63285783863577,50.747337818461716,70.49079281624361,56.48604997628419,44.21194937294116,68.70915133775823,38.02989886318181,1.4641631721999253,1.7920080761090595,12.291017391530264,24.023189296874996,4.185375488430994,28.208564785305988,0.8998016833846004,0.0,0.0,11.289630099580958,35.65347772146757,14211.493399472112,12.291017391530264,test
SIM_04571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2405,2657.33,73.53,7.46,33.71,13.743,20.054,1,NONE,,PASS,63.1396261024136,21.619323675596927,12.621176324403072,8.404482177141038,7194.7817153074575,99.6837245589693,32.62003320881153,45.294757992657885,38.953736352426894,31.441523432687557,51.37362528320725,19.920828463413176,1.3297580422971513,2.320157412672159,6.281879228145811,15.134479335937499,5.4161332268921685,20.550612562829667,0.9505668572799258,0.0,1.2490009027033011e-14,11.555364337172069,17.41223277629931,7194.7817153074575,6.281879228145811,train
SIM_04572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4682,2513.91,37.02,6.83,31.31,11.691,21.345,1,NONE,,PASS,64.34695876490886,20.89229926570814,11.575900734291862,8.058647340692277,7036.495116858333,99.67943771492645,28.198982345851327,50.34465749938977,37.64378246073538,25.805300091257504,57.55909240593414,23.368730032171392,1.376237258382658,2.177768181624309,6.095626007155745,12.037754255208334,8.178801386572825,20.21655564178116,0.9676558517886004,6.2450045135165055e-15,1.2490009027033011e-14,11.413378694551753,17.1221978638863,7036.495116858333,6.095626007155745,train
SIM_04573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9215,2313.24,46.24,8.6,29.88,19.534,24.247,1,NONE,,PASS,87.51936162103404,27.062299403648044,3.8592005963519624,10.598927018423424,18460.304807947512,99.54181464014009,56.59307650500295,71.2473555505392,48.76089982639287,27.800032337520904,56.88060080578074,35.78136912055505,1.3710605852916646,1.9945181783928594,15.916815167524517,19.885047608506945,2.4061860053414565,22.2912336138484,0.8237006501688288,6.2450045135165055e-15,1.2490009027033011e-14,15.328632948831036,51.125635201280076,18460.304807947512,15.916815167524517,val
SIM_04574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.6144,2405.94,60.32,9.1,30.85,19.605,23.303,1,NONE,,PASS,81.59355052794083,28.243117953943553,6.371282046056452,8.79282511680589,13032.201704281913,99.63453680819946,51.01308901029127,62.42578047853223,50.88850081791632,37.42581194962472,56.89251119390728,30.298359756843567,1.3711512896459819,2.0810861352846226,11.272572998085455,22.34521775,2.442210660329685,24.787428410329685,0.877644899219374,0.0,2.4980018054066022e-14,13.210958312306268,34.21662857864373,13032.201704281913,11.272572998085455,train
SIM_04575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0801,2324.4,37.96,6.83,27.56,19.68,22.235,1,NONE,,PASS,89.87182692385696,22.53994406433025,2.5401559356697474,15.584600697227547,22811.55562079365,99.32952156697525,67.61828452618722,68.72255552880229,40.61251182762207,9.68589778879331,56.776569197856745,37.55181963185253,1.370268580799428,1.9887968208669844,19.517961322347613,16.25569294010417,0.8473856493318003,17.10307858943597,0.7587897530101599,3.1225022567582528e-15,0.0,22.50954886129337,76.44294528317602,22811.55562079365,19.517961322347613,val
SIM_04576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5518,1594.44,47.78,7.98,27.21,11.346,24.627,1,NONE,,PASS,78.97408903661815,24.91774662465569,6.634053375344319,5.405129972434384,7562.912972533856,99.66100135643646,31.740064994856866,69.19728833348928,44.896840765145384,28.640127133450957,73.77811771711119,39.745862565238,1.5059715025971112,1.3626425821077475,6.463427448602466,11.320029911458334,10.268326991417162,21.588356902875496,0.8663847990778661,6.2450045135165055e-15,6.2450045135165055e-15,8.938728832218285,19.846087996863908,7562.912972533856,6.463427448602466,train
SIM_04577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3586,2516.02,86.25,7.92,33.11,12.426,22.86,1,NONE,,PASS,65.93466100930024,22.654226437541436,11.704373562458562,7.722268528888726,7370.918425643041,99.69307602765922,28.993875650476873,52.024787576047245,40.81842601358817,28.155716496368722,62.292031671534744,24.563855197095315,1.4128958049532854,2.1924820520775543,6.4230834236413505,13.615490005208333,9.219923411818757,22.83541341702709,1.0079979327471276,0.0,3.7470027081099033e-14,10.940660517988043,17.319898309649716,7370.918425643041,6.4230834236413505,train
SIM_04578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1646,2100.58,54.25,6.86,21.32,17.458,24.986,1,NONE,,PASS,93.01570074205699,18.756243991832825,1.4083560081671749,22.79255637390578,29772.19714070781,98.91493985594903,72.57351301300855,74.53447369597242,33.7950342195186,1.3601602439927,50.12244326049067,54.606664233745676,1.3205489222072417,1.7599971403726993,24.9450065364128,11.513951592013886,1.53200907809519,13.045960670109075,0.6955529409720719,0.0,1.2490009027033011e-14,27.25554012296547,96.66714550003934,29772.19714070781,24.9450065364128,train
SIM_04579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8797,1585.78,39.43,8.01,24.65,16.902,23.586,1,NONE,,PASS,93.61059386299267,24.226140859960914,1.6535591400390837,11.255957193249738,24653.985015957212,99.29019427705926,61.07263817323759,83.58633660960135,43.650704252181825,15.239325828158504,58.6765775962374,51.48004858070265,1.384805945900282,1.3436906936389847,20.890243430398094,14.277641783854165,2.4954842127856796,16.773125996639845,0.6923564959684175,0.0,3.122502256758253e-14,14.117219876119897,74.02826399824704,24653.985015957212,20.890243430398094,train
SIM_04580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.356,2514.3,25.55,7.56,28.19,19.069,19.52,1,NONE,,PASS,81.50096640263605,23.925423697157843,5.430576302842156,10.95256284359417,13543.267232044083,99.5643891801458,56.55988273801291,57.414862658412325,43.108871526410525,24.04855389510059,54.145673485406576,28.153361527285593,1.3503906266280812,2.1557855619151347,11.612130596984837,18.40432628472222,0.39895156326074427,18.803277847982965,0.7859120108379377,0.0,0.0,16.857145073531562,41.85341331834579,13543.267232044083,11.612130596984837,train
SIM_04581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9977,2758.76,41.4,7.76,32.46,15.304,24.458,1,NONE,,PASS,78.13474626079517,24.219974241682504,6.777725758317495,9.944554315873917,12581.559219621337,99.63952810988003,40.51273573855785,63.243806870814154,43.639593228256764,34.84626696839767,61.76623420815301,31.51196878261424,1.4087755513275562,2.3989056148396246,10.940412741734283,15.381263238715277,6.14912230517218,21.53038554388746,0.888951628480006,6.2450045135165055e-15,2.4980018054066022e-14,13.736299844473537,31.772099991456056,12581.559219621337,10.940412741734283,train
SIM_04582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1375,2436.24,90.72,7.34,20.09,17.498,19.334,1,NONE,,PASS,84.07071007699764,21.97398184637526,4.163518153624736,12.133311074894014,15230.053887839762,99.501965689961,57.56075220492144,62.465663859269505,39.59276008355903,20.78834125260986,49.31541456723228,29.25218031714089,1.3146427785148693,2.0327078295539485,12.707389166231748,14.960769205729166,0.8804718223998165,15.841241028128982,0.7209089885883423,6.2450045135165055e-15,1.2490009027033011e-14,17.88653494897243,49.282527076434974,15230.053887839762,12.707389166231748,train
SIM_04583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.666,1741.72,74.5,7.57,28.82,10.348,22.013,1,NONE,,PASS,85.19970683268086,20.16336261902225,3.502637380977747,8.044566987325426,11721.835729184322,99.53812512991036,36.06030180919375,76.85273220534651,36.330383097337396,23.92921036987211,62.27024600079644,45.9812755419964,1.412724849072754,1.4964899943790015,10.071429325309822,7.670701163194446,6.365409865209223,14.036111028403669,0.6961195557313395,0.0,1.2490009027033011e-14,12.17242438105217,35.29772268262798,11721.835729184322,10.071429325309822,train
SIM_04584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0526,2369.66,27.73,7.87,31.58,16.434,20.367,1,NONE,,PASS,68.02728330766082,25.205877174854333,11.846722825145665,7.235245620776601,7396.112384563655,99.69467157226029,39.221981806900345,47.39427568902015,45.415994909647445,41.13034058018478,52.63758111760236,21.220260827860074,1.339126383056331,2.0546267071837097,6.412839831307732,19.839544494791667,3.427237536534686,23.266782031326354,0.9230697217924063,0.0,2.4980018054066022e-14,10.575343279222908,18.076827305058217,7396.112384563655,6.412839831307732,test
SIM_04585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5333,1649.96,40.48,6.66,29.06,10.221,20.022,1,NONE,,PASS,73.80931333875118,20.32213966949838,7.211160330501626,6.038467743425729,6282.779331849464,99.63402338581385,31.243377069888727,61.90812529016914,36.616467872970055,24.407577867154654,57.77136861895692,32.55331857333016,1.377860867826535,1.418776303534396,5.402469415236543,8.802768856770832,6.738241159539186,15.541010016310018,0.7647329596713486,3.1225022567582528e-15,1.2490009027033011e-14,10.286595786501042,18.58668139270449,6282.779331849464,5.402469415236543,train
SIM_04586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.831,2867.32,49.67,8.74,20.08,13.432,14.476,1,NONE,,PASS,65.1241275094999,16.17097210188392,8.660027898116077,12.41120699255835,8198.324817569888,99.56714956849747,41.82307080402081,40.05205676460748,29.136886670061116,22.065524018837966,33.90812130666903,17.851848691452464,1.2068177486496499,2.392303325751398,6.840143313848005,10.707291015625,0.749381751848905,11.456672767473904,0.7084714941867472,3.1225022567582528e-15,0.0,16.59276975502032,26.18612085485481,8198.324817569888,6.840143313848005,train
SIM_04587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1539,2437.59,27.06,7.86,20.51,12.739,15.513,1,NONE,,PASS,58.668989814134875,18.277678417705765,12.876221582294233,8.55887606740196,5885.577398018039,99.64887958732183,33.5890006850214,37.76481213625833,32.93275390577615,29.455102349940802,38.119132738884176,15.577709759006787,1.235377511383462,2.0367472269040228,4.917739834895218,12.684126490451387,2.3160876042173366,15.000214094668724,0.8206848677312252,0.0,1.2490009027033011e-14,11.558424484605153,15.771282333219755,5885.577398018039,4.917739834895218,test
SIM_04588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.451,2662.16,72.84,8.27,27.02,17.756,22.536,1,NONE,,PASS,86.78156065351436,22.08677500192594,3.3642249980740613,14.399147349362625,20045.212038695663,99.45911788362223,58.020609872412834,68.51207388599242,39.79599099446116,18.303153374888417,48.93724587399449,34.532781805938455,1.3118842909421022,2.2736997738409905,17.120230969955607,14.795823967013888,1.9402164257144654,16.736040392728352,0.7577403396950886,3.1225022567582528e-15,1.2490009027033011e-14,20.000087381077563,61.040415377526294,20045.212038695663,17.120230969955607,val
SIM_04589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.622,2514.31,42.64,6.53,26.62,19.701,20.141,1,NONE,,PASS,71.42607882135295,27.586180162382934,11.035819837617067,7.788254302569984,8779.849078668965,99.69024287766544,46.19006953871415,46.89842388998278,49.70482912141069,38.47672039196785,56.702342633264244,21.126788044023133,1.3697037651361956,2.1445623155000284,7.488708023231465,25.061051406249998,0.6422360935782748,25.703287499828274,0.9317450748356161,6.2450045135165055e-15,6.245004513516506e-14,11.554211541073546,21.38376669612389,8779.849078668965,7.488708023231465,train
SIM_04590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5761,1573.24,58.69,9.49,26.46,14.343,19.93,1,NONE,,PASS,67.97330636629009,25.541717573503526,12.034382426496474,4.655158348496975,4902.397209374576,99.70410373824102,35.95113781372829,49.99646747733397,46.0211127450514,38.89794096323016,57.66354340554331,23.647679136218837,1.3770359199556006,1.3411673251540683,4.1792320002921794,17.39166732552083,5.044891264253505,22.436558589774336,0.878427949303205,6.2450045135165055e-15,1.2490009027033011e-14,7.71583146083821,12.651179741021398,4902.397209374576,4.1792320002921794,val
SIM_04591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9674,2177.01,32.6,8.55,27.45,14.247,14.699,1,NONE,,PASS,59.94128504440606,19.76108320572952,13.206316794270489,7.42507765958117,5423.437360493555,99.65893231268662,37.64176776707366,35.76034226569658,35.605555325638775,30.320663753978163,39.30717831927158,15.9326133644604,1.2435565711246466,1.8620060162080463,4.638689300355297,15.148692005208334,0.6438616265120956,15.792553631720429,0.7991744919702348,6.2450045135165055e-15,4.9960036108132044e-14,10.701715617996472,15.245758292561131,5423.437360493555,4.638689300355297,train
SIM_04592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3018,2274.98,52.4,8.46,20.91,12.238,24.05,1,NONE,,PASS,67.09164068126834,24.355473216832674,11.946326783167324,6.661169393404389,6899.495931032389,99.70719877126812,28.18586933425593,54.17564897930428,43.88373552582464,29.15449908495089,68.59738795169439,26.44317660030488,1.4632545545583018,1.9034664022317895,5.772779847319575,14.148563526041666,11.099588833984077,25.248152360025742,1.036652096029738,0.0,4.9960036108132044e-14,9.58913349212209,15.397002305525332,6899.495931032389,5.772779847319575,test
SIM_04593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.109,2020.12,57.36,6.76,20.43,19.894,20.246,1,NONE,,PASS,79.4955024159806,28.70503096738643,7.403969032613563,7.06393391994773,9824.695689252343,99.6503210739982,52.11403434033114,57.18056991948903,51.72077651781339,37.37451558568935,59.65682863117811,27.195676627967725,1.392366252366595,1.6874670994903944,8.206864314059775,23.67239589409722,0.4815103110666626,24.153906205163885,0.8414520169863826,6.2450045135165055e-15,1.2490009027033011e-14,11.17042554211353,26.704658968011724,9824.695689252343,8.206864314059775,train
SIM_04594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2857,2414.81,91.9,7.07,25.95,19.972,25.216,1,NONE,,PASS,81.4988219538618,30.38740625725105,6.898293742748947,8.218806427684196,13015.991541605768,99.65964997545628,48.880782437054286,63.80778320138265,54.752083346398294,44.08081840598852,64.26294390702984,32.10524110067222,1.428447781661442,2.055091004827041,11.077081483039604,24.544800863715274,3.768352091587709,28.313152955302982,0.9317397054428391,0.0,3.7470027081099033e-14,11.978480423883399,31.405541473853262,13015.991541605768,11.077081483039604,train
SIM_04595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8361,2242.45,89.2,9.09,32.39,19.817,19.886,1,NONE,,PASS,85.42282072743195,24.632610007783004,4.203489992216994,10.906506438612439,15319.379097983126,99.51363435355917,61.25805012310966,62.37365615595055,44.383081095104515,20.594798511322022,57.70022663183998,32.14128038444592,1.3773165201105175,1.9494967804290226,13.318058476081863,18.827319978298608,0.2013227564231071,19.028642734721714,0.7724980312159109,0.0,0.0,17.38193625529396,50.45092054484237,15319.379097983126,13.318058476081863,train
SIM_04596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.29,1734.2,43.05,9.29,27.58,10.245,25.135,1,NONE,,PASS,85.65557183955121,22.518849836618013,3.77115016338199,7.29714339700785,12046.13785065154,99.57922134719134,32.34753729462215,78.79688693238282,40.57450421012255,24.027027463785284,73.7520694352181,49.434430950414175,1.5057536366171163,1.4839101855494268,10.30756928446217,8.427177343749998,9.47342603159863,17.900603375348627,0.7949164147025115,3.1225022567582528e-15,1.2490009027033011e-14,10.978910800816069,32.44732742909165,12046.13785065154,10.30756928446217,train
SIM_04597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.1747,2857.41,73.31,7.3,34.08,11.876,21.123,1,NONE,,PASS,56.56717648152683,20.463006390662887,15.711693609337111,8.615857645248125,6567.697012346329,99.69847317517444,24.753695077444004,42.27912777487941,36.870281784978175,25.26639286002138,55.69531619108977,18.343709697510345,1.362063914151537,2.4978586622569594,5.741275796391987,13.644330639756944,9.16505391572751,22.809384555484456,1.1146643909514784,0.0,1.2490009027033011e-14,11.265926905810996,14.361287224213148,6567.697012346329,5.741275796391987,train
SIM_04598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4921,1797.8,77.72,7.35,27.02,19.023,23.122,1,NONE,,PASS,92.88195654925853,23.677561245493536,1.814538754506461,13.81299600372631,25076.697429653042,99.23167226589574,68.22055485619583,77.60173779456558,42.662272514402765,8.478489033556071,57.03226610612348,45.74357235292271,1.372216050669579,1.535466483386172,21.417526097034383,15.941192638020834,1.2796033631460513,17.220796001166885,0.7273044644513149,6.2450045135165055e-15,1.2490009027033011e-14,18.53180428894468,82.57439807374189,25076.697429653042,21.417526097034383,test
SIM_04599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1697,1879.3,33.47,9.41,33.59,19.03,26.606,1,NONE,,PASS,93.62779571090027,24.502113254155468,1.6675867458445295,14.718632762746486,29275.886081942022,99.21680238584865,65.9636809727131,81.27822140816366,44.14795180928913,8.006522013026311,58.15853383657505,50.90510318816152,1.3808270615755665,1.6402052839796473,25.551249425204865,16.371282724826386,2.482264163575129,18.853546888401514,0.7694661555449313,3.1225022567582528e-15,1.2490009027033011e-14,18.117889140281974,86.2332808534607,29275.886081942022,25.551249425204865,train
SIM_04600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5875,2854.85,74.03,6.97,22.4,12.599,14.953,1,NONE,,PASS,71.56821061380631,14.734105360117374,5.853394639882622,14.646796120861163,10004.180572205763,99.48695041347668,45.119900268475156,48.19289774383997,26.54793758579707,18.9684309876394,30.88418293215954,20.16826154070728,1.1867170599277952,2.4007444732769523,8.412869754413594,8.2820009765625,1.1000287240405,9.382029700603,0.6367559801763398,3.1225022567582528e-15,1.2490009027033011e-14,20.061277010200964,36.42819998329519,10004.180572205763,8.412869754413594,test
SIM_04601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.505,2157.03,54.7,8.24,22.22,18.298,23.125,1,NONE,,PASS,91.92485856624401,19.768440834670773,1.7365591653292296,19.982750165380136,26484.500645805645,99.07359887598317,72.03252179651457,71.12667300568542,35.61881231472212,3.0122804052124206,52.78361673110456,47.38726652053774,1.340213031472146,1.8128181803212728,22.258190320694176,12.90654683159722,1.102014633759701,14.008561465356921,0.7086325918424523,3.1225022567582528e-15,1.2490009027033011e-14,26.232389075682168,92.17881238944258,26484.500645805645,22.258190320694176,train
SIM_04602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9432,1924.44,45.21,9.23,34.92,16.621,16.709,1,NONE,,PASS,68.43673447094129,23.91398499964995,11.029215000350044,6.32160148769992,6083.381013310552,99.67150955666584,43.84169162025001,43.79591116665464,43.08826126063054,34.89537389086882,48.36506522461124,19.728263379675635,1.3077216145335848,1.6868849496779899,5.3324415801534,18.936969784722216,0.3665780690069082,19.303547853729125,0.8072074919346017,0.0,1.2490009027033011e-14,10.164470222886415,17.44201236942194,6083.381013310552,5.3324415801534,train
SIM_04603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7613,2663.26,73.18,8.5,20.71,13.22,23.512,1,NONE,,PASS,62.418834416889155,24.194351664833658,14.566948335166346,7.507364893671025,7074.219091098985,99.7181137067477,27.985831619204344,47.814205970706205,43.59342642312371,30.841629861610055,64.64220818080089,21.89055279991548,1.431460040453562,2.2268231127260965,5.914944307558186,16.42880204079861,10.41139549824666,26.84019753904527,1.1093579985471291,0.0,3.7470027081099033e-14,9.954679944673735,14.655833490789707,7074.219091098985,5.914944307558186,val
SIM_04604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4969,2269.69,79.96,9.46,26.72,14.97,18.505,1,NONE,,PASS,77.37035900638365,21.274450245626305,6.222449754373698,9.299626330383923,9997.926376119543,99.59026887679005,46.65217376822757,57.58095016786496,38.33234278491226,30.82872996097321,44.60356392659902,26.827212739564526,1.2806831402412313,1.936561276831475,8.530502874227382,13.3252555234375,2.0297207898621554,15.354976313299655,0.7217566675527326,3.1225022567582528e-15,3.7470027081099033e-14,13.980379800135745,30.88281014560652,9997.926376119543,8.530502874227382,test
SIM_04605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.0196,1754.05,63.29,7.77,27.58,14.946,25.597,1,NONE,,PASS,93.95130417475838,21.62721441581268,1.392385584187321,14.221954274594674,28777.9107888988,99.18919333687212,57.76688846484104,85.67783522129055,38.96795390236519,10.85590664251035,63.17668529919893,56.49293473060473,1.4198553348100273,1.5008953182810354,24.62451559132722,11.13633096875,3.7473172916687396,14.88364826041874,0.6881907200002881,0.0,1.2490009027033011e-14,15.761477336864385,82.8165935089855,28777.9107888988,24.62451559132722,train
SIM_04606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0976,2603.78,81.97,7.06,28.56,19.93,24.302,1,NONE,,PASS,77.6869944097587,29.59688038225223,8.500719617747768,8.359566236219063,11640.232391557884,99.67894498628075,46.92843600390697,57.956758930481264,53.32771240045447,43.97815755127031,60.72980664599878,27.68485807596757,1.4006890448462748,2.2352477752997943,9.9927042826976,25.02370745833333,3.3852770909552765,28.408984549288608,0.9598641540046922,0.0,1.2490009027033011e-14,12.165019922004786,27.583899932986473,11640.232391557884,9.9927042826976,train
SIM_04607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8779,2736.6,41.01,6.92,33.09,17.316,17.825,1,NONE,,PASS,68.61133445479675,22.557965930713618,10.319934069286381,9.508176626468867,8697.650141267202,99.65255511852412,44.731609786363066,43.206839526405446,40.64498365894345,30.508844388535145,47.2914791785684,19.941518266196276,1.2999467633624877,2.3845416822109327,7.578714207096195,18.611117507812494,0.6050719283799052,19.2161894361924,0.8518582524335119,6.2450045135165055e-15,1.2490009027033011e-14,13.77645400183119,23.636835395544043,8697.650141267202,7.578714207096195,train
SIM_04608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2329,2056.79,28.71,7.21,23.74,12.857,24.516,1,NONE,,PASS,91.39739149488368,20.320290653665992,1.9126093463340086,13.160923144627393,23769.084206645686,99.36012314603691,48.21318337446145,83.38841993837872,36.6131363129117,20.86136109846058,62.90355461018663,49.607426626364656,1.4177029783755146,1.7374695475659094,20.078889912230558,9.143087131076388,4.840955845771116,13.984042976847505,0.688181247758119,0.0,0.0,15.631399641360852,66.83595827336238,23769.084206645686,20.078889912230558,train
SIM_04609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.371,1540.32,58.52,8.75,25.61,15.762,16.749,1,NONE,,PASS,87.68285722334232,21.369189133900758,3.0018108660992455,8.756436798487266,12443.162621518459,99.43151833395092,59.92526086593868,69.26457154105641,38.503043484505866,20.34912334744076,46.95325663103491,34.09046919124906,1.2975069611330425,1.309378136305031,10.577545628898065,12.480617578124999,0.48731337802285746,12.967930956147857,0.6068518030745079,3.1225022567582528e-15,1.2490009027033011e-14,14.172333145169327,48.56195170914586,12443.162621518459,10.577545628898065,train
SIM_04610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5493,1682.34,78.19,6.5,25.36,13.224,16.402,1,NONE,,PASS,60.690207967359655,21.574944100940588,13.974355899059415,5.254882082766059,4271.58403621487,99.68764446647134,33.96003523540956,40.475752564729376,38.87377315484791,34.64241008381841,45.33304929941902,17.51343440106138,1.2858827824891188,1.4289082217805555,3.628102256008891,15.0723477421875,2.9574177626404308,18.02976550482793,0.8356807517309813,0.0,0.0,8.330101589063938,11.555008281860736,4271.58403621487,3.628102256008891,test
SIM_04611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3323,2169.09,49.45,8.8,21.43,13.031,20.668,1,NONE,,PASS,88.86642046365077,18.068587207930864,2.263712792069134,14.13304388557487,19369.605819544664,99.34843441786303,52.22863162136293,76.69403260944046,32.55601298726282,17.24612081407608,48.489599491120316,42.2032896396781,1.308626489008917,1.8180779919163566,16.235128119446003,8.484322858506944,2.7274019452414886,11.211724803748433,0.6205092116348343,3.1225022567582528e-15,1.2490009027033011e-14,18.28737966856356,64.43336097829744,19369.605819544664,16.235128119446003,val
SIM_04612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.093,1992.94,64.32,9.2,30.07,11.771,14.251,1,NONE,,PASS,50.602604651136794,17.757972050223437,17.335027949776563,6.598790936447441,4027.7444303679504,99.66889164066919,28.444021474929947,30.966781019483168,31.996346036438627,28.488546397228276,36.98595460526449,12.343095166504986,1.2276263098674889,1.7194270191420737,3.474972954415916,13.108393081597224,2.554709682754941,15.663102764352166,0.8820321780017154,6.2450045135165055e-15,0.0,9.310656381659495,10.814563955414705,4027.7444303679504,3.474972954415916,train
SIM_04613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2628,2163.88,51.05,7.29,28.44,18.81,27.557,1,NONE,,PASS,85.5788613951417,31.033291349997445,5.229508650002551,7.878671733969653,14958.16371746332,99.63590070919045,47.87672674100553,72.33263050614389,55.91584027026567,47.29885457669878,73.7760704614632,40.094685444754674,1.505954378354835,1.856871240370754,12.835916971234505,22.40833284375,6.03596502119202,28.44429786494202,0.9165736738698959,6.2450045135165055e-15,1.2490009027033011e-14,11.17251118087896,35.88862312556312,14958.16371746332,12.835916971234505,val
SIM_04614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7238,1932.46,66.94,6.92,31.82,15.593,27.173,1,NONE,,PASS,91.80756730888021,25.452546345579332,2.2712536544206614,10.541548399385874,23470.221036323517,99.45450108155481,50.29530026774323,83.51779060078871,45.86044386590871,28.380523141753482,71.82439955159907,48.35913819399719,1.4897178936614246,1.6768696817361777,20.366011239279242,14.034933092013889,5.756034009680136,19.790967101694026,0.7775633460394965,6.2450045135165055e-15,6.2450045135165055e-15,13.167232065592657,60.48623682351183,23470.221036323517,20.366011239279242,train
SIM_04615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0658,1835.06,75.55,9.49,32.0,13.63,18.092,1,NONE,,PASS,58.647502521652996,22.911116040103916,16.154683959896094,5.3170391131036085,4430.062997552458,99.71025257413362,31.507430859930118,39.624841063007,41.2812901623494,35.35913873125342,50.4093711187567,17.06623197536003,1.3226551565453273,1.59329180608341,3.846404517799767,17.11400806076389,4.563584007256819,21.677592068020708,0.9461604589700462,6.2450045135165055e-15,1.2490009027033011e-14,8.157376054383331,10.88276283634036,4430.062997552458,3.846404517799767,train
SIM_04616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7655,2859.64,77.29,8.01,31.81,18.755,22.974,1,NONE,,PASS,69.65671095360683,27.699339394256523,12.066160605743477,8.380588625690606,9405.05280505844,99.70693553644197,40.99398827676908,48.575936315236675,49.908719629291035,45.12791960492864,57.07450193520219,21.676924446003905,1.3725379985318584,2.481337973418319,8.160857544025118,24.496859709201388,3.8039438256291884,28.300803534830578,1.0217140247286465,6.2450045135165055e-15,0.0,11.677229322252586,20.931557745062307,9405.05280505844,8.160857544025118,train
