simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04617,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.8595,2699.84,55.52,7.58,24.85,15.69,25.494,1,NONE,,PASS,80.06295221343683,25.50765626043991,6.351843739560086,9.710224392170101,13502.830190834153,99.64034074640831,41.33924636649383,66.01297025414381,45.95974100980163,36.68185100927975,65.63242164555992,33.95141488785157,1.4393546583762462,2.2892117752300405,11.449136938407179,16.235899882812497,6.65407082746011,22.889970710272607,0.8973764769510754,6.2450045135165055e-15,6.245004513516506e-14,13.134679583690478,32.772955905477765,13502.830190834153,11.449136938407179,train
SIM_04618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1461,2217.83,42.95,6.73,31.06,12.314,17.948,1,NONE,,PASS,52.55883287241269,20.57473327506754,18.57136672493245,6.53041490029438,4667.671189857794,99.70554934777263,26.393972437262743,35.54717093358778,37.071591486608185,29.53749757266455,48.6513080095709,14.766580705994587,1.3098024084496307,1.919700241469905,4.040223781927436,15.360426721354164,6.086934084149373,21.447360805503536,1.0424125804582578,6.2450045135165055e-15,2.4980018054066022e-14,9.0414774731694,10.63084381648158,4667.671189857794,4.040223781927436,train
SIM_04619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.7959,2697.54,45.22,7.04,34.79,16.861,21.226,1,NONE,,PASS,86.82467681412268,18.924219733729366,2.871680266270633,17.42536993640924,20359.35241227581,99.35402737544543,61.20742799102496,66.0364793991255,34.09769321392678,11.332485657342488,45.25494623163972,34.27656674487901,1.285325070195432,2.3635548125490655,17.83864015896592,11.993610216145832,1.4136021119811681,13.407212328127,0.708468434459721,3.1225022567582528e-15,0.0,24.536852711678815,71.06415288623977,20359.35241227581,17.83864015896592,train
SIM_04620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6383,2167.87,26.79,7.92,33.53,19.998,23.9,1,NONE,,PASS,79.53104084435991,30.729442154566314,7.908857845433689,7.0257066504503385,10563.714382997445,99.6759166070636,48.2294693232034,60.462141515551,55.36836424246182,45.759770241981855,62.225361696987676,29.9796260413948,1.412372699469008,1.891691749442206,9.217938041386354,25.470085622395835,3.0227137797900046,28.492799402185838,0.9272149900694466,0.0,0.0,10.870842185508502,26.46122257221515,10563.714382997445,9.217938041386354,train
SIM_04621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.582,1649.06,47.05,6.97,26.46,10.569,21.887,1,NONE,,PASS,89.82913033595084,19.38692290910491,2.195077090895088,9.42832505161784,16130.288478672184,99.4282606423285,41.00797543704433,82.75890726009088,34.93139262901786,24.67942798057068,60.968579027799166,50.93541544813696,1.4025478916423895,1.4058029221343011,13.750868178348032,7.16084015625,5.20229722451986,12.36313738076986,0.6377049848877056,3.1225022567582528e-15,1.2490009027033011e-14,12.983375913083812,49.491588368140825,16130.288478672184,13.750868178348032,train
SIM_04622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4777,1945.55,52.64,8.35,21.89,13.492,26.754,1,NONE,,PASS,92.62909048835284,22.67347088246754,1.8042291175324583,12.10313557493178,26242.88050938378,99.37790673203301,47.70307173832655,85.90565496549625,40.853100689130706,23.856285616785627,71.47885850627358,52.47922353397004,1.4868615346848542,1.6332586822717998,22.03048620686821,10.605940933159722,6.094738902336251,16.700679835495972,0.7365735895517399,0.0,1.8735013540549517e-14,13.77334080676929,66.62469698688346,26242.88050938378,22.03048620686821,train
SIM_04623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9313,2599.23,97.09,6.74,24.16,18.007,19.4,1,NONE,,PASS,67.37377046601918,25.555746996777135,12.375553003222858,7.950022763144507,7950.271321453178,99.69413931190604,42.07627363724434,43.67380763859294,46.046390985184026,38.580196255369245,50.674628066411096,18.74486629532463,1.3246053003605902,2.1988009073763464,6.725477851324965,22.381771853298616,1.406005656808037,23.787777510106654,0.9308191035506244,1.2490009027033011e-14,3.7470027081099033e-14,11.259882408046506,18.88251848889907,7950.271321453178,6.725477851324965,test
SIM_04624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.7569,2253.73,29.35,6.93,21.89,11.468,19.18,1,NONE,,PASS,52.144066028484836,20.73086418687869,19.026035813121304,6.496075560182814,4702.32737158591,99.71176336295018,23.7540441085201,37.23479047252287,37.35290844482647,27.020294089137618,53.45031682659812,15.750954192954083,1.3451851461632431,1.8919709542270429,3.9475300077237905,14.432237856770834,8.590796462134895,23.02303431890573,1.1105679971352973,6.2450045135165055e-15,3.7470027081099033e-14,8.924165444852497,10.069256487888657,4702.32737158591,3.9475300077237905,train
SIM_04625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0848,2285.69,79.16,8.95,34.77,15.718,22.099,1,NONE,,PASS,78.7260825577369,24.4718453109074,6.6129546890926,8.408786346198136,10712.977983976527,99.63211168854052,43.92798736301627,62.05965072095281,44.093414974607924,38.15606175767793,56.59091958924487,30.846014766902986,1.3688563455200915,2.0025663118849346,9.38598358074646,15.871326833333335,4.13414799843546,20.005474831768794,0.8174894282635935,0.0,1.2490009027033011e-14,12.57000755032767,29.563312234439714,10712.977983976527,9.38598358074646,val
SIM_04626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.76,1796.17,92.46,7.56,29.56,15.165,27.049,1,NONE,,PASS,90.49244266585664,26.930550937358937,2.829449062641057,8.456719037783667,18811.53324156601,99.52918047635893,46.476237014452046,82.23675466033565,48.523515202448536,38.97407233630954,75.18081639106813,50.613224845197955,1.5177502400748382,1.5470554716917302,16.202522830397772,14.623475000000001,6.8216749575254,21.445149957525402,0.7963130797957791,6.2450045135165055e-15,6.2450045135165055e-15,11.189881984013619,47.878553063228516,18811.53324156601,16.202522830397772,train
SIM_04627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3302,1565.67,86.92,8.66,28.25,15.641,26.266,1,NONE,,PASS,93.84092155546229,25.646911542950956,1.6832884570490407,9.890716645324737,25269.82688021945,99.36827577680324,53.44935768242982,86.76907957033066,46.21065142874046,23.993795557048188,71.40395751137079,53.500926121570394,1.4862431002110574,1.3426881552184193,21.67091228451122,13.881226842013888,4.892374961352184,18.77360180336607,0.73200243904323,6.2450045135165055e-15,6.2450045135165055e-15,11.874834370805255,66.39710683651214,25269.82688021945,21.67091228451122,train
SIM_04628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.6517,1508.29,52.7,7.33,32.24,17.472,23.314,1,NONE,,PASS,83.97509862338049,29.93855023591174,5.713149764088259,5.375409601364459,9383.995315439928,99.64360901409115,47.63489757018255,69.39774652766705,53.94333375839953,48.55168874655808,66.2227218743888,38.83917754574139,1.4440816066824635,1.3106035600269275,8.15406696834931,20.3743894921875,4.078668670518572,24.45305816270607,0.8167749597097812,0.0,1.8735013540549517e-14,8.787630154980512,25.965598508817983,9383.995315439928,8.15406696834931,train
SIM_04629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3051,2650.79,89.88,8.05,20.29,10.131,20.81,1,NONE,,PASS,57.68250746110532,19.211216792428587,14.093883207571412,8.365267414781243,6252.650015988966,99.68442360900784,22.30633056540185,45.532894961902684,34.61480503140286,20.948333485992443,56.893016256922294,20.43587416609826,1.3711551361192165,2.213228821945239,5.220536228416108,10.544013039062502,9.999079701112466,20.54309274017497,1.0693280369555402,6.2450045135165055e-15,1.2490009027033011e-14,11.407496816558169,14.01634270867524,6252.650015988966,5.220536228416108,train
SIM_04630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1146,2421.53,84.18,7.25,21.09,11.521,26.602,1,NONE,,PASS,90.93691286439906,19.200965403666405,1.9136345963335961,15.339417556942276,26564.68785084344,99.36654026351347,41.85028771878056,84.41421843710818,34.59633406066019,21.727363436393045,68.63120174127423,51.08656197994746,1.4635293955160118,2.0273243906362985,22.240170309537632,7.703713130208332,6.621209974592007,14.32492310480034,0.7460522324604059,3.1225022567582528e-15,1.2490009027033011e-14,16.90829103507197,68.3418578064525,26564.68785084344,22.240170309537632,train
SIM_04631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5282,2473.78,28.09,8.25,27.25,12.181,20.224,1,NONE,,PASS,60.907529120752116,21.03027346987153,13.497926530128474,7.674298239263079,6316.064753726844,99.68977442459462,28.43583063221485,45.37424073443449,37.89238463039916,27.800153920148492,54.375639036035494,20.245606132612167,1.3521165902135255,2.1144269326334206,5.398563099199086,13.388968942708331,7.286822821121913,20.675791763830244,0.9831442179508922,6.2450045135165055e-15,1.2490009027033011e-14,10.647783932359548,14.845592568079036,6316.064753726844,5.398563099199086,val
SIM_04632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5369,2637.9,25.69,7.41,30.67,15.602,25.142,1,NONE,,PASS,69.96407076951866,26.961983988378634,11.574916011621372,7.62749719670212,8764.714659774043,99.7108496456764,34.5436315430569,54.11305280365676,48.58015133041195,37.700804531981014,67.6521492791077,25.885220678425824,1.45559243474754,2.2803755030098927,7.576799954896097,19.521013884548612,8.74987166688466,28.270885551433274,1.048546188723308,0.0,1.2490009027033011e-14,10.526932722802941,19.248317061957042,8764.714659774043,7.576799954896097,test
SIM_04633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.524,2533.46,79.25,6.97,32.69,18.814,26.29,1,NONE,,PASS,89.77610334752555,24.709974685372934,2.8140253146270724,14.045299039148968,24656.456960654326,99.4456080206852,58.46556254528331,75.38453081585331,44.522476910581865,18.726211363482836,57.90056991546133,41.23980977420235,1.3788500103939045,2.204651846349139,21.456389034259328,17.012077881944442,3.1461647592526765,20.15824264119712,0.8157937390818044,6.2450045135165055e-15,2.4980018054066022e-14,18.6252647867064,67.65798438456765,24656.456960654326,21.456389034259328,train
SIM_04635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3198,2171.18,33.76,7.23,21.65,19.522,22.882,1,NONE,,PASS,78.35298772957947,30.024708191999395,8.295091808000604,6.988103600138726,10004.635212421306,99.67814259526439,47.65949902300156,58.64194674037698,54.09857331891783,45.19937412836992,59.91745699539217,28.73537872446142,1.3943833163850428,1.8211888747869607,8.391902258294367,24.626791605902774,2.65334423152057,27.280135837423344,0.9085895410864513,0.0,1.2490009027033011e-14,10.54410789672266,24.563931123035008,10004.635212421306,8.391902258294367,val
SIM_04636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7675,2628.28,91.1,7.09,29.07,13.119,18.674,1,NONE,,PASS,54.95366197240271,20.754624285427195,17.012875714572804,7.8843320500723,5824.995739296014,99.70001932632474,28.25274274178961,37.215247315335645,37.39571943320215,30.279833196236318,48.472892452756405,15.506994220571865,1.3085050581780253,2.260094045997032,5.008993786179935,15.875135872395832,5.649942987392105,21.52507885978794,1.0371220680155466,0.0,2.4980018054066022e-14,10.272622808067242,12.952973768594326,5824.995739296014,5.008993786179935,train
SIM_04637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1279,1628.81,79.03,8.57,24.32,18.209,18.366,1,NONE,,PASS,91.9073034069288,20.3371561905818,1.790743809418198,14.661703733741971,19960.40262831334,99.09985180998754,74.37152045747666,68.4230327451006,36.643524667714956,4.527293728224038,54.88305141774369,45.49048518096184,1.355932685881438,1.3786222394756789,16.894453602496036,13.21200820920139,0.11952513559329223,13.331533344794682,0.6555259358714349,3.1225022567582528e-15,1.2490009027033011e-14,22.312693221896808,85.76281180129423,19960.40262831334,16.894453602496036,train
SIM_04638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.662,2031.06,44.11,7.26,23.21,17.072,21.997,1,NONE,,PASS,84.460328298659,25.89722586293482,4.764774137065177,8.377217946072069,13024.628918291715,99.58754453605152,50.75368107827379,68.44500859842887,46.661668221504186,35.46863491244944,56.24281895396582,35.51925887734654,1.366212267810344,1.712671295404846,10.982889762812567,17.096992795138885,2.8181248751498544,19.91511767028874,0.7690058300334044,0.0,2.4980018054066022e-14,12.464646252977108,36.93659817890679,13024.628918291715,10.982889762812567,train
SIM_04639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.2493,1696.48,66.52,8.37,22.9,17.797,19.13,1,NONE,,PASS,91.91621304937014,20.450713989993513,1.7985860100064892,14.656123864408448,20819.55717342202,99.13608625716729,71.9952197757238,71.13426034451665,36.84813331530363,5.583499143957508,53.21019780934078,42.71809981141327,1.343392265455398,1.4290436324421147,17.537522168810295,12.966204474826387,0.3857512802417462,13.351955755068133,0.6528845771155576,3.1225022567582528e-15,3.122502256758253e-14,21.327096523463563,84.2395418313891,20819.55717342202,17.537522168810295,train
SIM_04640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.741,2643.97,58.35,8.09,23.17,15.856,21.237,1,NONE,,PASS,78.98338419523209,22.700614451551655,6.0403855484483415,10.544533148476527,12540.75154323283,99.60118559785185,46.23184159231565,60.9125243877345,40.90200802081379,33.13276075278388,50.789486886946825,28.871452080211274,1.325450623179196,2.2292006845489234,10.573437642988608,14.812342977430555,3.1287984675267855,17.941141444957342,0.7903372608370525,6.2450045135165055e-15,1.2490009027033011e-14,14.85165272560194,34.764529465448916,12540.75154323283,10.573437642988608,train
SIM_04641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.9159,1822.57,33.87,6.95,30.11,13.513,20.726,1,NONE,,PASS,69.33509709821055,24.2089731677141,10.706926832285905,5.6576645161692705,5930.712575998717,99.6895776559381,34.77182042797028,52.988258904378846,43.61977147335874,34.701435746160946,58.62485775597784,25.529789528007708,1.3844081921826834,1.5726461920253918,5.1174509339237915,15.15416739670139,6.0598913404156765,21.214058737117064,0.8762890763747405,0.0,1.2490009027033011e-14,8.992555670179238,15.39111607863513,5930.712575998717,5.1174509339237915,test
SIM_04642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7521,1971.54,95.83,8.81,22.24,11.252,21.842,1,NONE,,PASS,68.37075537522156,22.392858171247944,10.359241828752063,6.238136806137106,6219.7974124337325,99.68359065470966,28.905135818951106,55.51121028344329,40.347492200446744,26.961522524426165,62.795124257311244,27.488269972162115,1.4168494177038427,1.657040263574066,5.227616352534813,11.643769578993055,8.925940054385839,20.569709633378892,0.9185834821117232,6.2450045135165055e-15,3.7470027081099033e-14,9.672530004547806,15.489734087781867,6219.7974124337325,5.227616352534813,test
SIM_04643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0381,1670.52,52.6,8.16,20.03,17.214,17.616,1,NONE,,PASS,85.31849514853491,23.921684988241367,4.116415011758627,7.916436726274484,11332.392913044807,99.52610943141809,57.71206477717807,65.28204847527817,43.10213511394841,26.03001626953539,51.69309641554704,31.877166441685674,1.3321197305523362,1.3935344184623586,9.453391499573096,15.772161408854165,0.3507617013189207,16.122923110173087,0.6739877695947531,6.2450045135165055e-15,0.0,12.837529550148233,39.11775647500929,11332.392913044807,9.453391499573096,train
SIM_04644,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7243,2127.04,28.08,8.9,29.49,16.194,18.896,1,NONE,,PASS,81.24025241522322,22.523291300353733,5.201008699646266,9.21767218942241,11298.401165943653,99.56664321360094,51.47447511781081,61.34045405933908,40.582506847484204,28.635087180197242,45.96959106860423,28.948018582345615,1.290437181631607,1.831612779581033,9.729152232386621,14.613738445312498,1.4723957403876757,16.086134185700175,0.7141999795317454,0.0,1.2490009027033011e-14,14.285915481977751,36.22458096207162,11298.401165943653,9.729152232386621,train
SIM_04645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.375,2556.83,46.65,9.27,25.7,18.122,23.554,1,NONE,,PASS,85.29334529973042,25.05492018179581,4.320079818204182,11.370013689497357,17319.58889955106,99.5553081867196,53.31573631141801,68.49761881568134,45.14400032756002,28.62749727111881,54.72466563085572,33.37545084862357,1.3547403594345595,2.174136430100253,14.727279162429227,17.450330946180554,2.8007924118409786,20.25112335802153,0.8082693223958229,6.2450045135165055e-15,0.0,15.994542644309748,47.68812757262859,17319.58889955106,14.727279162429227,train
SIM_04646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.0103,2430.63,92.23,6.85,21.55,12.934,26.88,1,NONE,,PASS,77.36525976137497,25.538504343009162,7.471795656990834,7.953717440278009,10711.3073102752,99.6727713621457,32.464167924377435,66.48484287084817,46.015323140557044,30.278151376314153,75.34144999813526,35.98453365161978,1.5191049767876705,2.0381243112156,8.981612106315342,13.663456032118056,11.143794029388557,24.807250061506615,0.9713665972101957,6.2450045135165055e-15,1.2490009027033011e-14,10.955905193361499,24.666133663393097,10711.3073102752,8.981612106315342,train
SIM_04647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0285,2431.38,91.78,7.74,25.85,14.788,20.923,1,NONE,,PASS,63.855639278634754,24.28334178307562,13.74515821692438,7.112775309564346,6714.292474458127,99.70745933134417,33.597680198953604,45.56762349619648,43.75376897851463,36.32200397872102,55.91695836948342,20.33033401597727,1.3637417472682059,2.068500870262342,5.712196294537474,18.188648624131943,5.773720268464825,23.962368892596768,0.986782177949554,0.0,2.4980018054066022e-14,9.908895757215879,15.233158473039312,6714.292474458127,5.712196294537474,train
SIM_04648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6309,2953.62,54.16,6.74,20.85,19.49,21.832,1,NONE,,PASS,85.77316434306898,21.98443397960767,3.646466020392334,16.33635205237305,20662.414782828666,99.44690406848636,62.261931410324635,62.30110286877986,39.61159275604985,14.392990310253474,53.687736724077105,32.15781347245177,1.3469602257644868,2.4707774566670264,17.28462992724744,16.44360179079861,0.9377054753140928,17.381307266112703,0.7906188206726297,0.0,1.2490009027033011e-14,23.06355305322109,63.89613618749688,20662.414782828666,17.28462992724744,val
SIM_04649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5884,1671.69,35.22,7.3,32.47,17.896,23.54,1,NONE,,PASS,86.48336220715039,29.048377631586504,4.540022368413504,6.636139936021736,12325.186696530804,99.60302807721398,50.83545680412727,72.50734591593985,52.339419156011715,41.93763648421304,64.07629727637772,40.60211512633413,1.426967692093167,1.4536812726251722,10.717832302852646,19.68974167013889,3.4942283820463365,23.183970052185227,0.7981158309845001,0.0,1.8735013540549517e-14,10.343647459529464,34.55046832165549,12325.186696530804,10.717832302852646,train
SIM_04650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0415,2761.01,94.98,8.23,32.57,12.887,17.548,1,NONE,,PASS,68.33993174396605,17.79674332510492,8.244756674895083,11.06183509073906,8696.918551098168,99.59935548619023,37.948351658839826,48.97787713556488,32.06620418937823,27.138338271119594,40.76502812624764,21.298279570844635,1.2536671113221367,2.4017262798155223,7.565209049437563,10.7364673828125,2.867693367851487,13.604160750663986,0.7644185513128865,3.1225022567582528e-15,0.0,15.40468570351606,26.03629219925277,8696.918551098168,7.565209049437563,train
SIM_04651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6859,2283.84,83.87,8.08,26.89,12.334,17.743,1,NONE,,PASS,65.41224984507566,19.418215076759317,10.267684923240685,8.080607273169486,6587.749370154023,99.64618330210656,34.11984581314676,47.49898420573746,34.987774913079846,28.478701382092158,45.85466851970039,21.27027927579809,1.2896137296751709,1.9497391468080565,5.624033573433084,11.668980986979165,3.9786509269789203,15.647631913958085,0.8058223607115129,6.2450045135165055e-15,2.4980018054066022e-14,11.737548254627564,18.24925171091203,6587.749370154023,5.624033573433084,train
SIM_04652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5953,1693.69,71.97,7.94,22.33,16.48,23.025,1,NONE,,PASS,93.43053745859284,22.045215604967357,1.5500843950326428,13.598936327239155,25587.853345773823,99.19708232750745,63.60040079332735,81.95182726022196,39.72110919813938,9.73100421458653,53.31219418281556,51.11053106625947,1.3441535429177591,1.4239465685249981,21.51263570525629,12.6716182734375,2.0860145641710455,14.757632837608547,0.6694256523525799,0.0,6.2450045135165055e-15,16.62803668072791,81.74713240798633,25587.853345773823,21.51263570525629,test
SIM_04653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1163,2370.59,80.4,7.71,33.72,18.265,26.609,1,NONE,,PASS,87.78042157776416,27.314019319401826,3.8022806805981757,10.459856450348104,19324.793477444546,99.55876568911755,51.809638285150086,74.6431070707851,49.21444922414743,32.95614629587224,65.80422884249658,39.076124841101155,1.4407288408509422,2.069867573979503,16.87333676123373,18.63925793489583,4.5786991614899755,23.217957096385806,0.8500381003938704,6.2450045135165055e-15,2.4980018054066022e-14,14.411740191915118,49.91788996607912,19324.793477444546,16.87333676123373,val
SIM_04654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2265,2635.24,41.65,8.2,28.65,10.73,26.916,1,NONE,,PASS,65.63842996915545,23.7785058327761,12.447994167223902,7.561562944483526,7654.70467863096,99.71305979931682,22.222712282061003,55.82056016731063,42.844154653650634,22.79222476482651,76.69709306365013,27.63873347310969,1.5305863365339683,2.26292983898992,6.573237969190565,12.222355690104168,16.2755470573672,28.497902747471365,1.1984732324177445,0.0,0.0,10.731505720832367,16.22764376920941,7654.70467863096,6.573237969190565,test
SIM_04655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.9834,1914.71,90.64,8.65,26.31,16.564,21.191,1,NONE,,PASS,70.61261924504346,27.527199810772277,11.456200189227731,5.636347415301342,6501.872498922985,99.7056291858662,39.69976308415845,51.264900010308004,49.5985582176077,44.28676620088256,58.71364263993485,24.182079418318644,1.385091066539934,1.6314490125875367,5.5399895902449785,21.049344012152783,4.1439395189654595,25.193283531118244,0.9152141774064249,0.0,0.0,8.727776337374289,15.900846744497885,6501.872498922985,5.5399895902449785,train
SIM_04656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6592,1551.12,58.63,8.7,28.18,12.017,19.137,1,NONE,,PASS,66.69666800509808,22.449564877171973,11.209635122828017,4.89552170980698,4647.747709974003,99.6843879448523,32.24583963708228,50.84680879149522,40.44966644535491,31.146741562388243,55.58290027646075,24.258088567322854,1.3612137138055476,1.3299014173782298,3.9848923791265976,12.860327152777778,5.994364519816155,18.854691672593933,0.8398689139746527,1.2490009027033011e-14,1.2490009027033011e-14,8.342177737091571,12.715150188356377,4647.747709974003,3.9848923791265976,train
SIM_04657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5934,2982.07,77.37,7.41,34.05,17.133,21.571,1,NONE,,PASS,78.48274726137234,22.440885855433237,6.152514144566754,12.15340361478241,13814.643119477263,99.59245076021749,48.56096278824869,58.16941003376323,40.434028568348175,28.952159698440827,47.440124139826274,25.92186176630915,1.3010204791751512,2.6065779958594963,12.075150742900476,16.004113182291665,2.4963032405528014,18.500416422844467,0.8244066897370395,6.2450045135165055e-15,0.0,17.26113953313202,38.971155275423676,13814.643119477263,12.075150742900476,val
SIM_04658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.5001,2780.24,53.69,6.51,30.59,14.964,18.33,1,NONE,,PASS,60.496759021476855,21.476409949383306,14.023690050616693,8.763983632888463,7024.583313175721,99.68477600376627,34.813812369624095,39.39936907720746,38.69623414303298,34.75921437155288,44.707613346899464,16.413436888128953,1.281423498621602,2.4027907734522236,6.070916169915215,17.196285419270833,3.066203937833666,20.2624893571045,0.9434765589248931,6.2450045135165055e-15,1.2490009027033011e-14,11.668974132145502,16.763816370330115,7024.583313175721,6.070916169915215,train
SIM_04659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.9347,2966.42,26.85,7.1,30.01,14.599,26.928,1,NONE,,PASS,82.03148565361458,23.735564279416415,5.1991357205835875,11.624657069244243,16455.918748222884,99.6081250440179,39.73232800066528,70.18548460510672,42.76678248543498,31.637686850434633,67.8496141831543,36.64574856369377,1.4571897665948184,2.5587992726704054,14.194683464942926,13.649291684895834,7.737626856944495,21.38691854184033,0.9010495090857039,6.2450045135165055e-15,3.7470027081099033e-14,15.03986269450221,40.10371507981673,16455.918748222884,14.194683464942926,train
SIM_04660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.735,2898.21,26.98,9.15,24.85,17.513,18.436,1,NONE,,PASS,78.01466696857693,20.85722121404904,5.877778785950962,12.973667762102497,13136.433422108794,99.55235584163665,53.663907823654334,52.55246612564689,37.580578764052326,21.604090562323144,47.31458358047633,25.58980375483148,1.3001135965622383,2.457410979572662,11.138466751517463,15.316695008680558,0.5905785130595136,15.907273521740072,0.7626746323726588,6.2450045135165055e-15,1.2490009027033011e-14,18.88221244161194,41.12263038443577,13136.433422108794,11.138466751517463,train
SIM_04661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3663,1969.14,79.8,9.29,28.61,19.062,19.314,1,NONE,,PASS,76.08109496671516,27.667879238880538,8.69842076111947,6.583289025994196,8211.62740890928,99.66567694394537,49.37167373135386,52.755884311945536,49.852034664649615,37.9296668382393,56.78972996052625,24.395850715794943,1.3703687499080328,1.690713206369325,7.050543336698883,22.790495039062506,0.448783944760967,23.239278983823475,0.8399371264844278,0.0,1.2490009027033011e-14,10.649303693456527,22.674698860753946,8211.62740890928,7.050543336698883,train
SIM_04662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7655,2456.16,43.18,9.07,27.08,16.145,18.052,1,NONE,,PASS,67.71425498944711,22.86405676846177,10.90144323153824,8.179939764288081,7590.411848724628,99.66696225961306,41.58605182111176,44.729390809742455,41.19649868191309,35.19190916614118,44.720973563313336,19.282317673906473,1.2815185935620226,2.0981784408319024,6.484120944087127,17.740663355034723,1.614198134087198,19.35486148912192,0.8465191319774729,6.2450045135165055e-15,2.4980018054066022e-14,11.84299270241049,19.984644673859872,7590.411848724628,6.484120944087127,train
SIM_04663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.816,2402.59,46.71,8.59,27.54,18.57,27.736,1,NONE,,PASS,92.7039949868279,19.297263596458095,1.5187364035419106,24.93687588112535,32613.36190884485,98.96208358974584,72.39479735317383,73.57018129330427,34.769844317942514,1.2772705996433975,52.33173554456127,54.8590199833115,1.3368534451712126,2.055560813577826,27.902700310437147,12.689628749999999,1.91862538264498,14.608254132644978,0.757011690265051,6.2450045135165055e-15,1.2490009027033011e-14,29.786402997449045,97.00167730817085,32613.36190884485,27.902700310437147,train
SIM_04664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3605,1627.27,80.71,8.39,30.09,18.072,20.532,1,NONE,,PASS,75.85094265377784,29.096800856702444,9.263699143297554,5.086252190168829,6722.465421707123,99.68743649239715,45.71250683407222,55.516352040033546,52.42666821027468,46.62681205800277,56.933413013163516,27.138284596358115,1.3714628258103252,1.4040345198866953,5.8002504260641885,22.721603450520835,2.1041880418164833,24.825791492337316,0.8532137816318971,6.2450045135165055e-15,0.0,8.515479158029777,18.102903742619063,6722.465421707123,5.8002504260641885,val
SIM_04665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.6543,2898.49,36.18,8.84,25.8,18.095,25.507,1,NONE,,PASS,89.22496955110645,21.105541972527373,2.548758027472628,18.843724475856114,26744.02365953436,99.34987788552466,61.251343407392596,72.19250576302755,38.02800355410337,10.961130430107389,49.17529124233059,39.701956548307706,1.3136199969411737,2.465483178527967,22.748721043969766,14.029751355034723,2.5021152073381905,16.53186656237291,0.7832950503660169,3.1225022567582528e-15,1.2490009027033011e-14,23.87263907458453,77.7100853839541,26744.02365953436,22.748721043969766,train
SIM_04666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8119,2322.95,45.89,8.23,28.62,15.277,24.569,1,NONE,,PASS,77.67946492489891,26.264903000941896,7.5469969990581,7.751685561778146,10380.255331412382,99.66629993922477,39.36161668267577,63.19074841046404,47.32414955124666,37.53457384605546,66.28204022523211,32.586646273541476,1.444557467735444,1.9945622931449332,8.912833197981788,16.745989188368053,6.935420971883852,23.681410160251907,0.9016370690347746,6.2450045135165055e-15,0.0,11.154022731584282,25.62271473984642,10380.255331412382,8.912833197981788,train
SIM_04667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5803,2531.27,97.24,9.15,25.9,17.717,19.924,1,NONE,,PASS,86.41859836412154,20.37776475005495,3.202535249945049,15.188148817737071,18541.124710000367,99.39997910860015,62.40759757134106,63.871950823966095,36.716693243342256,13.31482853975587,49.26937960273802,32.440627559942705,1.3143066744769074,2.153842579995532,15.77653268177875,13.676369309895833,0.8178025754890484,14.494171885384882,0.7112738842146952,3.1225022567582528e-15,1.2490009027033011e-14,22.168934660747023,64.56683119910241,18541.124710000367,15.77653268177875,train
SIM_04668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5907,2530.6,87.95,7.86,26.81,16.62,21.355,1,NONE,,PASS,77.04518379572544,24.339112877356232,7.251587122643761,9.20801601648396,10993.360367948591,99.63613309031518,45.36147053128726,57.98785870066469,43.85425743667789,36.98540878512608,52.41455939829022,27.40069309622689,1.3374685821038772,2.1598248232587363,9.38264941663011,17.119033236979167,3.107524236847379,20.226557473826546,0.8310310065838192,0.0,0.0,13.342633295705648,29.43676488038444,10993.360367948591,9.38264941663011,test
SIM_04669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.734,2145.27,78.31,6.71,26.29,10.126,21.229,1,NONE,,PASS,83.24190965499463,18.091796644416533,3.642203355583461,10.350504601350258,12749.985221005358,99.51751972472694,35.5624324265545,73.99329152841688,32.5978317917415,21.322892661120143,56.842049400123784,41.32409781672078,1.3707670356882047,1.8277780321372985,10.863034907973733,6.876962100694444,5.617991611054696,12.49495371174914,0.6906419499030416,6.2450045135165055e-15,1.8735013540549517e-14,14.756084729704586,39.01734228064324,12749.985221005358,10.863034907973733,test
SIM_04670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0931,2312.64,41.63,7.56,23.6,13.471,18.033,1,NONE,,PASS,56.576699566923736,21.551818742727825,16.541281257272168,6.880912020681295,5316.839079601568,99.70246506068038,30.283346871305035,37.71459402545032,38.83210584275284,32.9043539708097,47.950622636140004,15.851229391522581,1.3047147493673688,1.9526771324465624,4.489272038724667,16.477580434895835,4.6216964853316025,21.09927692022744,0.9790021516094513,0.0,3.7470027081099033e-14,9.38498420772672,12.187093683257796,5316.839079601568,4.489272038724667,train
SIM_04671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8839,2340.65,91.91,7.39,22.64,10.605,26.08,1,NONE,,PASS,63.849037342282465,24.188505457712946,13.69539454228705,6.517229364201638,6463.144104658507,99.7215632681434,22.043220229024307,53.62691639659417,43.5828927165999,23.799761437083298,76.2009227916504,26.252934656271094,1.52637408543599,1.9699338598602687,5.4395003152641666,12.617114507812497,16.33035124061223,28.947465748424726,1.1967447016944281,0.0,0.0,9.611086682320012,13.53990419867034,6463.144104658507,5.4395003152641666,test
SIM_04672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.3332,1529.17,78.82,8.58,28.49,16.355,18.254,1,NONE,,PASS,85.28298758372887,24.16339943807307,4.1698005619269205,6.967477375446924,10350.116477790845,99.54436214577535,54.61045678463753,67.57620506017781,43.53765664517671,30.243186951447996,49.13995507630089,34.926138347459336,1.313362198502834,1.3124307008522393,8.883126547636525,15.093085802083333,1.048919039129692,16.142004841213026,0.6680353433953862,6.2450045135165055e-15,0.0,11.566404965658634,35.530865694974345,10350.116477790845,8.883126547636525,train
SIM_04673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8778,2055.09,43.52,8.7,21.01,12.962,26.899,1,NONE,,PASS,83.80939772520868,25.878498210794486,4.999301789205521,7.630268800248954,12653.606597844126,99.6287136426994,36.28223640194105,74.5901278379385,46.62792470413421,31.708574992888618,76.7933518524958,44.031006799513946,1.5314048732757464,1.7200700839202747,10.590820919107134,12.810802526041666,9.828440888623101,22.63924341466477,0.8748283316232565,6.2450045135165055e-15,4.9960036108132044e-14,10.621010871637058,30.7905923913858,12653.606597844126,10.590820919107134,train
SIM_04674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.385,2787.84,37.7,7.05,32.26,16.456,26.458,1,NONE,,PASS,87.64052146762413,23.12395158923263,3.261048410767371,14.01623952177826,22456.90291319611,99.49723658740179,50.719708724078195,74.92003758018642,41.664777638256986,24.862198211104676,61.286793653152515,39.758817962840325,1.4050290321033858,2.422605939957042,19.5148309768665,14.147811067708336,4.718862011289732,18.86667307899807,0.8158931230327905,0.0,0.0,17.980379619186955,59.4330250790893,22456.90291319611,19.5148309768665,train
SIM_04675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.99,2014.21,69.64,6.58,22.35,19.877,21.092,1,NONE,,PASS,75.31731120976946,30.119392752786805,9.87060724721319,6.177024323859164,8141.566943719214,99.69332769056557,47.40306689708162,53.07199995495364,54.2691761311474,44.38636743964693,59.67170167004556,24.968009460877326,1.3924812797699315,1.6935339709315518,6.845373717637117,26.193102864583338,1.216000001985484,27.409102866568823,0.910015121869706,1.2490009027033011e-14,1.2490009027033011e-14,9.65792751109007,20.19042144690194,8141.566943719214,6.845373717637117,train
SIM_04676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.2065,1926.23,73.76,7.52,24.63,17.938,21.817,1,NONE,,PASS,77.08992834694818,28.682464190407277,8.524035809592725,6.186887603256242,8386.968674206602,99.67880847026284,45.44755488387228,58.00358424946428,51.68011565839149,46.29406393958128,59.01056147194204,28.667941916335216,1.3873772163872211,1.6320570946800441,7.106114912340775,21.86495523871527,3.050901153661098,24.91585639237637,0.8686790725850315,6.2450045135165055e-15,1.2490009027033011e-14,9.655576279715175,21.549528110162314,8386.968674206602,7.106114912340775,test
SIM_04677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2941,2513.69,33.53,6.54,21.79,19.407,27.9,1,NONE,,PASS,86.79917635085593,29.766996336938885,4.527103663061124,9.988580726916092,18976.24012545851,99.60263275396267,50.69559040923528,73.22587622747491,53.634227634124116,39.074832607872075,70.36090942244108,38.97664687359818,1.4776576540643303,2.1094880670062244,15.924856327271629,21.902677148437498,5.250442606389529,27.153119754827028,0.9121887693160291,6.2450045135165055e-15,2.4980018054066022e-14,13.363674987419705,44.465139907061165,18976.24012545851,15.924856327271629,test
SIM_04678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3246,1505.38,51.4,9.5,24.0,16.037,25.257,1,NONE,,PASS,80.304246232172,30.77628115149499,7.548318848505006,4.698468798033396,7624.013519604846,99.68788818783075,40.550950764918866,66.869522690019,55.4527588315225,44.7749488613198,75.15390237248224,37.37508909735817,1.5175233733204962,1.2727806264177841,6.446011441164563,19.992333654513885,7.649913605029177,27.642247259543062,0.8981672322096105,0.0,4.9960036108132044e-14,7.565613227717208,18.996814794486546,7624.013519604846,6.446011441164563,test
SIM_04679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1143,2679.73,46.48,8.53,29.11,16.358,16.585,1,NONE,,PASS,80.56128617045806,17.815564507593606,4.298735492406387,15.101138408457773,13722.946652045177,99.4364679124965,59.02806581515656,52.55602593266686,32.10011622989839,13.735989508865552,43.90699312493986,29.33161151118608,1.2757377297864243,2.304641595134978,11.802112027003318,11.782583504340277,0.21298834759909951,11.995571851939376,0.673319773102135,6.2450045135165055e-15,1.2490009027033011e-14,22.836179069109335,52.757875307277565,13722.946652045177,11.802112027003318,val
SIM_04680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8823,2714.03,99.28,8.69,34.64,12.763,14.412,1,NONE,,PASS,63.21646481811921,15.729710425438878,9.152589574561125,11.609821913319681,7358.429981324933,99.57222941849133,39.15365299700419,39.546847109704515,28.341820586376357,23.176269392138963,31.72980688435972,16.33846628672187,1.1923041219279307,2.376844824699142,6.4442346691168355,10.151416820312502,1.1034304961835144,11.254847316496017,0.7155152264147286,3.1225022567582528e-15,1.2490009027033011e-14,16.050118292962235,24.25471448880455,7358.429981324933,6.4442346691168355,train
SIM_04681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.0872,2418.18,34.37,8.13,27.78,19.35,25.233,1,NONE,,PASS,91.61019391819578,20.234126751099737,1.853073248900269,21.72498899039437,28585.615353596317,99.10159752415476,72.1383045418269,69.88766855771826,36.45788603801755,2.725370967215646,54.9649782593443,47.61077314183475,1.3565498419057225,2.070550321064534,24.476240415608483,14.0627591875,1.3532100198740205,15.415969207374019,0.7618796401251243,6.2450045135165055e-15,3.122502256758253e-14,28.53501935831159,93.11658575366381,28585.615353596317,24.476240415608483,train
SIM_04682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4248,1894.81,69.44,6.98,28.97,17.879,19.169,1,NONE,,PASS,84.26580525380484,24.795044664321566,4.629755335678428,8.402533440157027,11997.624079182217,99.55655007941921,55.99029827390593,64.24834950229602,44.67575615193075,28.055341163514395,52.8186195655076,30.959461753313533,1.340473617902024,1.6288339911050107,10.313507904577214,17.231643076388888,0.7823817389406061,18.014024815329496,0.7265171351455757,6.2450045135165055e-15,0.0,13.497677477372868,38.936672110251784,11997.624079182217,10.313507904577214,train
SIM_04683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.9616,2799.67,77.17,8.97,31.37,17.714,22.15,1,NONE,,PASS,71.87304029666447,25.846695259325287,10.11490474067471,8.917968817974353,9930.90051018406,99.68146357185046,42.21503536231612,51.3247782019186,46.57062208887439,41.293561301152,54.243179420349456,23.201046085483853,1.351122170092202,2.425796384337707,8.604707894438265,20.853669833333328,3.5254522174169445,24.379122050750272,0.9432200831150541,0.0,0.0,12.596579893363893,23.873265279762297,9930.90051018406,8.604707894438265,train
SIM_04684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.0438,1637.17,82.98,8.68,30.22,11.323,26.713,1,NONE,,PASS,74.28066925569938,26.773575865185773,9.270224134814228,4.8461903407101,6351.526925884388,99.70398979087632,27.660441455410123,64.44638139663608,48.240677234568956,28.64255316320332,81.40814740762002,35.49978538382479,1.5711645767352693,1.4131819740619598,5.482548152866832,12.902866911458332,14.340659191482187,27.24352610294052,1.0175527632215102,0.0,1.2490009027033011e-14,8.188380022028928,15.305499505761741,6351.526925884388,5.482548152866832,train
SIM_04685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.2568,2746.24,79.07,9.09,27.7,17.301,18.581,1,NONE,,PASS,79.53372663881132,20.88301153609941,5.373788463900583,12.671878173358513,13369.124582506232,99.5385735342374,54.4322795308777,55.08602767378484,37.62704781279173,21.382651606524618,47.09772361133713,26.19548713017588,1.2985485275040456,2.3508243688690005,11.444179627054176,14.849451187499996,0.7187083904401427,15.568159577940138,0.7454939892662629,6.2450045135165055e-15,1.2490009027033011e-14,18.769380579006437,43.101941158760496,13369.124582506232,11.444179627054176,train
SIM_04686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.456,2469.67,29.13,9.42,31.52,13.468,21.746,1,NONE,,PASS,59.81066854427208,23.598897380827996,15.857102619172007,6.959995103758232,6134.730514524152,99.7181811698017,28.540107616321496,43.75959700590427,42.520535821311704,32.08415190742654,59.36945062650163,19.368716797972674,1.3901455483338596,2.1409193058837324,5.31810444105439,17.0630075,8.54471658792902,25.60772408792902,1.0851237528043585,0.0,0.0,9.58957154372376,13.298549242962732,6134.730514524152,5.31810444105439,train
SIM_04687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3426,2843.51,81.72,6.78,33.89,19.705,20.885,1,NONE,,PASS,72.65310452883857,26.40402716649768,9.938572833502317,9.300398191907753,10373.217592364446,99.67292542695796,47.05577474923767,48.34772755359625,47.57482372341924,35.481566130901726,54.9315001105947,21.4885518696684,1.356297616622805,2.4841704817695405,9.062335263081282,23.587041442708326,1.0890045850608745,24.6760460277692,0.9345561520660378,0.0,3.7470027081099033e-14,13.629722542322442,25.92358680406629,10373.217592364446,9.062335263081282,train
SIM_04688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.853,1769.92,68.13,9.16,28.7,17.695,21.987,1,NONE,,PASS,75.5151496885402,29.33990110848853,9.513098891511472,5.402174068668235,7211.971965126263,99.69477863018282,43.530720734656704,56.640405845436746,52.86468668196131,48.39710532928851,61.270539605513875,28.006031020267823,1.4049021919296407,1.5201151824646955,6.194081133440029,22.504723359374996,3.612483438333139,26.117206797708135,0.8901600145527412,0.0,2.4980018054066022e-14,8.682549810991185,18.380480178654928,7211.971965126263,6.194081133440029,train
SIM_04689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0668,1898.38,96.67,9.38,22.37,12.029,25.854,1,NONE,,PASS,71.18315947782105,26.38531935732497,10.681480642675027,5.481460213465807,6574.204836843393,99.71125590169166,28.297192781727826,59.81072200638261,47.54111595914409,30.073793901315003,76.96681247380981,31.1903522948772,1.5328810010339244,1.5962529304632214,5.5279205092114045,14.177729239583332,13.17361244735765,27.351341686940984,1.0366121143554714,0.0,0.0,8.521903421543566,14.990554586209997,6574.204836843393,5.5279205092114045,train
SIM_04690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5101,2950.12,56.88,7.61,26.34,16.867,19.507,1,NONE,,PASS,83.1384420814818,18.714546450983637,3.795553549016368,16.819133369542733,17413.200184310037,99.42988307697507,58.597900484405706,59.27366458271709,33.719903515285836,14.238570294327943,44.61202779290904,28.812112513217592,1.2807433484695667,2.513932932897266,14.838588738922395,12.39130200954861,0.9999212107449565,13.391223220293567,0.7155515767035714,3.1225022567582528e-15,3.7470027081099033e-14,23.828265837253227,59.81169795000998,17413.200184310037,14.838588738922395,val
SIM_04691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1336,1564.81,99.68,7.07,20.73,16.578,22.837,1,NONE,,PASS,94.24756187228768,19.91790273584179,1.2156972641582153,17.323608541385322,26918.72362540739,98.8929257519197,71.0521715346545,80.12825682382775,35.88811303755277,2.1330503834752967,49.60420840486105,55.19294471164983,1.3167532411721599,1.3084686559029124,22.508998613735073,11.421500020833333,1.4251309693537868,12.84663099018712,0.6449791004888238,3.1225022567582528e-15,1.2490009027033011e-14,20.153763260198826,95.32523488799563,26918.72362540739,22.508998613735073,train
SIM_04692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1862,1557.15,75.13,8.53,20.02,13.367,16.986,1,NONE,,PASS,63.964642332296464,22.506726980326498,12.679473019673503,4.870337053197434,4312.527492175661,99.6872274955401,35.37441397875341,44.2397974451537,40.55266122581351,35.7881191535645,48.02657615789411,19.8273500148479,1.3052652897710662,1.2989177655580273,3.597353224830216,15.093108272569445,3.2127139813501877,18.305822253919633,0.8133489276304393,0.0,1.2490009027033011e-14,7.9742263118590495,11.767965795717744,4312.527492175661,3.597353224830216,train
