simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7394,2877.94,83.2,7.41,26.09,16.001,27.617,1,NONE,,PASS,80.91476799126815,26.49100955173325,6.2483904482667505,10.187133037398757,15036.218074922479,99.6460269137856,40.4941214586232,67.92714858337716,47.73154874186171,36.87652893740967,71.107124040481,35.500530898112174,1.4837947659706312,2.450377867505241,12.802357235304523,17.037845220486115,8.162090779571242,25.199936000057356,0.9512637089517254,6.2450045135165055e-15,4.9960036108132044e-14,13.352970037024182,34.64150635345716,15036.218074922479,12.802357235304523,train
SIM_04694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8973,2534.22,93.58,8.02,31.87,18.86,19.557,1,NONE,,PASS,70.7097223637938,26.089978389736093,10.807321610263909,8.083197551448206,8632.572298760762,99.68103804912563,45.524231902469275,46.232465077378386,47.008970071596565,36.55669116286796,53.52951299064069,20.633892276157027,1.3457769994042479,2.199400454351383,7.492042299451345,22.8644753046875,0.800513904751418,23.664989209438918,0.9070528482594997,0.0,3.7470027081099033e-14,12.05163795884567,21.88530127252469,8632.572298760762,7.492042299451345,train
SIM_04695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8839,1828.53,25.78,9.39,33.01,14.375,25.739,1,NONE,,PASS,85.96043218201943,26.5479339146627,4.335966085337301,7.233112903482822,12979.832488533622,99.60443017596195,41.913501591969535,75.82989472121528,47.834115161554415,36.63423766126919,72.51442567036625,44.85034833232026,1.4954383104479796,1.5928769174859403,11.307047499258584,14.328574681423612,7.358881563570515,21.687456244994127,0.8169169139379212,6.2450045135165055e-15,1.2490009027033011e-14,10.553864503514403,34.28677342997495,12979.832488533622,11.307047499258584,train
SIM_04696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.1688,2481.45,41.65,7.8,26.13,10.371,18.966,1,NONE,,PASS,54.28213881029309,18.547555445811422,15.62124455418858,7.888945932831071,5418.380578083102,99.6820832201805,22.956325942144456,40.6598117901603,33.419018821281846,22.191703672620214,51.32248984014407,17.534126875442396,1.3293804127351394,2.113074960010594,4.614013711078254,11.1021905625,8.267663561246234,19.369854123746236,1.0443346121992865,6.2450045135165055e-15,3.7470027081099033e-14,10.844255726536957,12.544711354219364,5418.380578083102,4.614013711078254,train
SIM_04697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7521,1738.76,30.46,8.48,27.15,13.27,26.105,1,NONE,,PASS,79.23953638143068,27.53740292281117,7.214697077188829,5.594594916065123,8353.989105401342,99.6782422579272,34.571497825652685,68.27000018547129,49.61694220326337,34.39744204400158,77.18878067436842,38.58638338569316,1.5347719972753582,1.4856847058120286,7.138071870997198,14.789854224826389,10.488589841228647,25.278444066055037,0.9179676143357411,6.2450045135165055e-15,0.0,8.710393737831003,20.64001037622408,8353.989105401342,7.138071870997198,train
SIM_04698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6205,2800.07,59.72,7.73,27.48,13.613,19.667,1,NONE,,PASS,58.30564930974772,21.351820305476163,15.26867969452384,8.48730474320202,6703.837271925787,99.69688955121829,29.959531362268077,40.47105694579709,38.471748298155255,30.995788628566572,50.39883896477135,17.204312280569773,1.3225777844344402,2.395150927122128,5.734393089147387,16.021150863715278,5.792437517114378,21.813588380829657,1.0216266373895562,0.0,1.2490009027033011e-14,10.994193726925758,14.929529996327817,6703.837271925787,5.734393089147387,val
SIM_04699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8184,2427.46,94.22,7.94,26.28,18.692,20.2,1,NONE,,PASS,82.1547080476674,24.497219464485656,5.32118053551434,10.365985846014286,13555.081424575748,99.57296985960575,55.16360034118851,60.19909696557105,44.139134170244425,26.732715853639366,53.34901267640993,27.27012967237905,1.344428453626149,2.068135894333026,11.548594186833958,18.303890243055555,0.9089401082604088,19.212830351315965,0.7842861668104567,0.0,2.4980018054066022e-14,15.746754014649802,40.65061204351104,13555.081424575748,11.548594186833958,train
SIM_04700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9566,2889.44,82.63,8.25,22.32,14.406,15.442,1,NONE,,PASS,64.28364582526281,17.971521728785426,9.985078271214576,11.295381874273376,8069.633598716939,99.60908058744002,40.9972947824077,39.46658201006017,32.38112023204581,25.344586023686364,37.13459829095718,17.499225639040183,1.2286402895787822,2.4291747179609877,6.784203832303744,13.000547036458332,0.8511039349401406,13.851650971398474,0.7707555976860849,0.0,1.2490009027033011e-14,15.118044955245983,23.48980319514269,8069.633598716939,6.784203832303744,train
SIM_04702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5536,2238.22,74.82,6.52,24.01,11.068,25.631,1,NONE,,PASS,65.27549518960365,24.513298361523,13.040301638477008,6.296963015357591,6433.812774029643,99.71866201645247,23.895987518179673,54.37230748025104,44.1681051558973,25.608459308799873,74.88292543714077,26.79388782250966,1.5152411115605087,1.892451688736261,5.439894134278726,13.110835402777779,14.89821124389587,28.00904664667365,1.1426061982192373,6.2450045135165055e-15,1.2490009027033011e-14,9.372554628310404,13.86859992440895,6433.812774029643,5.439894134278726,test
SIM_04703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4769,2542.02,79.53,9.22,23.27,17.999,23.354,1,NONE,,PASS,74.53637870602505,27.933924111278298,9.54297588872169,7.920184486701005,9959.763978648465,99.68842949753736,42.78083182169636,55.49809250175321,50.33139479509603,45.170266060394006,60.25334430928726,26.392566172930525,1.3969871365420652,2.1439672436500894,8.40017298239526,22.1032379921875,4.322300291613892,26.42553828380139,0.946001649411373,1.2490009027033011e-14,4.9960036108132044e-14,11.262467799294146,23.258392574127907,9959.763978648465,8.40017298239526,train
SIM_04704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.7325,2136.69,81.43,8.35,22.09,12.907,20.745,1,NONE,,PASS,72.66399313665023,22.331461690721035,8.401038309278963,7.36773033557041,7796.809254508143,99.6551801929353,35.85167378298634,57.386250779370144,40.236867911209075,31.12793106858221,56.45128209779765,28.285961806743686,1.367795083130287,1.794933626544915,6.549735858113838,12.691828884548613,5.673361719836359,18.36519060438497,0.8223908877409447,6.2450045135165055e-15,0.0,10.92781171786204,20.67789915490108,7796.809254508143,6.549735858113838,val
SIM_04705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0499,2389.43,98.82,8.21,28.1,11.366,22.768,1,NONE,,PASS,86.74559039767277,18.259860033119722,2.7900399668802836,13.100599026246513,17941.695476285146,99.45172702166431,41.06839636059918,77.50882585271184,32.90064870832383,23.49167067598414,57.67295078532471,41.531941290725136,1.3771078741527538,2.048108911974158,15.378791762431224,7.5668177855902785,5.105020040138134,12.671837825728414,0.6939723416687884,6.2450045135165055e-15,3.122502256758253e-14,16.944424115190625,53.56236543727007,17941.695476285146,15.378791762431224,train
SIM_04706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.268,2159.04,97.91,9.4,21.99,18.672,27.478,1,NONE,,PASS,88.98715512707895,29.604246767676628,3.6637532323233732,9.277074643738677,19529.781995603906,99.57031483234499,51.56651219880164,77.26192068156496,53.340985166984915,37.802302366210256,71.70215280929236,43.2954164796626,1.488706734212037,1.8130945025086793,16.40050224702758,20.398308854166665,5.178491833058329,25.576800687224996,0.8639571507406499,0.0,1.2490009027033011e-14,12.389906742021422,47.27870658674114,19529.781995603906,16.40050224702758,train
SIM_04707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3471,1844.27,39.09,8.08,20.45,17.831,25.997,1,NONE,,PASS,91.67626317395992,27.821087261664793,2.5260127383352065,9.578997571698766,22051.25379786853,99.4806076349071,54.9100392265417,81.53971153831709,50.128085156152785,29.35841517598638,68.09732237406858,46.23829576024917,1.459196004578806,1.5406792472695245,18.42133153098479,17.7211785078125,4.093645732859746,21.814824240672245,0.7841111325196591,0.0,6.2450045135165055e-15,12.42275488787899,56.887563045847386,22051.25379786853,18.42133153098479,train
SIM_04708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3404,2180.05,90.21,7.42,27.44,17.929,24.646,1,NONE,,PASS,84.34581312473864,28.12123147904036,5.219168520959641,8.325746150214929,13881.446535846459,99.61809379829752,48.8784076742232,69.37852253211578,50.66888554782047,40.92449051431368,63.984752483030555,36.71879505655426,1.4262423113848912,1.864544111803845,11.872465953410426,19.582564975694442,4.241506094336901,23.824071070031344,0.8471915992650668,0.0,2.4980018054066022e-14,12.107130349187791,36.04024564263604,13881.446535846459,11.872465953410426,test
SIM_04709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4934,2822.01,37.34,7.68,29.09,13.114,16.928,1,NONE,,PASS,54.591881481220696,18.83059604684338,15.662803953156622,9.21666006744816,6203.688996042507,99.67340087145516,29.994521228429583,35.1363360188606,33.92900188620429,29.113440441200346,41.185340000684576,14.225185635696667,1.256597310686062,2.4268457226423106,5.334990345409452,14.492917015625,3.575137447549444,18.068054463174445,0.9595051807297007,0.0,0.0,11.652164930394818,14.7698422180928,6203.688996042507,5.334990345409452,train
SIM_04710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.2005,2805.55,31.06,6.52,20.69,17.026,19.928,1,NONE,,PASS,64.65303763881161,24.69778364321423,13.502716356785768,8.39625985401783,7921.816687792428,99.70072677891973,38.459839572145846,42.562771829906175,44.500511068854465,40.558083233367064,49.29412070449912,18.18526126688468,1.3144873000645165,2.3456359438844854,6.623192587460519,21.2394116796875,2.7361455345548786,23.97555721424238,0.9707574396389093,0.0,1.2490009027033011e-14,11.224552832713648,17.722270620266308,7921.816687792428,6.623192587460519,val
SIM_04711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.2646,2548.64,89.77,7.75,33.07,11.971,19.889,1,NONE,,PASS,59.259666533634714,20.305087699083803,13.959512300916192,7.988025478260409,6244.196122840232,99.68657693992637,27.51492925164376,43.79486279622739,36.5857436019528,26.636538383194875,52.7578373646188,19.23859272637128,1.3400211436017655,2.220617339980278,5.440536986242327,13.03690696701389,7.216446847504656,20.253353814518547,0.9974521713310507,6.2450045135165055e-15,1.2490009027033011e-14,11.020319385184797,14.823269797401784,6244.196122840232,5.440536986242327,train
SIM_04712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.5918,2992.2,45.73,7.81,21.63,11.307,15.994,1,NONE,,PASS,56.9620660949156,15.71685935277692,11.874940647223072,11.498482554141056,6937.252688179997,99.61571811529507,29.549495459229636,38.91039647533262,28.318665500498955,22.567482634894592,37.46220667676153,15.9673135915437,1.2308780429120907,2.509691344000519,5.818582655794957,9.861912890625,3.467218562365589,13.32913145299059,0.8480785603413536,6.2450045135165055e-15,3.7470027081099033e-14,14.320288010732485,18.606452095408347,6937.252688179997,5.818582655794957,train
SIM_04713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2319,2766.49,93.93,8.27,33.37,17.175,17.794,1,NONE,,PASS,73.249781211774,21.412302794044567,7.819597205955436,10.891611891256495,10312.10974369065,99.60630214129613,48.93049037110344,47.61998111473942,38.58072575503526,26.020340118111502,46.53616227669973,22.490615976862326,1.294504512875627,2.4127904279648242,8.99369225325217,16.4041201328125,0.5541201582009998,16.9582402910135,0.7919858248842865,0.0,4.9960036108132044e-14,16.140503081603526,30.97958177705078,10312.10974369065,8.99369225325217,train
SIM_04714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0193,1662.37,49.44,9.34,24.78,10.033,18.043,1,NONE,,PASS,67.84445190415164,19.00954051237996,9.009759487620036,5.968302952529649,5157.1841743477735,99.64097625964558,30.036990385241104,54.03921547556604,34.25142434663056,23.906237915403658,51.42340678755401,26.35289364330361,1.330125776206227,1.4092031621891974,4.371782603441452,8.775245874131944,5.758424006190267,14.533669880322211,0.764546090467424,3.1225022567582528e-15,2.4980018054066022e-14,10.11112310149489,15.278574519490487,5157.1841743477735,4.371782603441452,val
SIM_04715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6516,2298.3,74.12,8.84,29.34,12.223,23.36,1,NONE,,PASS,81.14549978533273,21.626574020787736,5.02502597921226,9.30158213807787,12149.6309029931,99.5952842475709,37.05224788065458,70.04738123305786,38.96680003745538,27.507687901086314,62.58274718032708,38.031002803901245,1.4151790798831347,1.9781053549216763,10.45696817192383,10.373533788194441,6.749662098062078,17.123195886256518,0.7917664568506082,3.1225022567582528e-15,2.4980018054066022e-14,13.196706650095727,33.409039819180315,12149.6309029931,10.45696817192383,train
SIM_04716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.0479,2902.84,26.14,6.71,28.11,10.552,20.842,1,NONE,,PASS,51.824241052491004,19.199793000885816,17.848106999114183,8.739454036692994,6016.118702834084,99.698934352679,20.386200164612642,39.48818038189473,34.594221623217685,21.325407920357936,55.82713539228872,16.84891004959425,1.3630615376939355,2.48826281978124,5.156909952891854,12.270508893229167,10.999266937311228,23.269775830540397,1.2119805577834515,0.0,1.2490009027033011e-14,11.198158694936557,12.45749640549296,6016.118702834084,5.156909952891854,train
SIM_04717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2748,1531.38,56.32,8.43,24.38,14.693,17.744,1,NONE,,PASS,67.26570764723483,24.40050091761914,11.87429908238086,4.723875659073027,4668.506149883083,99.69152818640227,38.47273773758398,46.79709262350694,43.96486651823269,40.13971006550472,50.10916848588716,21.405197458762565,1.3204515580625724,1.2964190759881282,3.9522133167968234,17.23021511458333,2.713140227444975,19.943355342028305,0.8173338493894436,0.0,6.2450045135165055e-15,7.884113505791422,12.786346728764592,4668.506149883083,3.9522133167968234,train
SIM_04718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7415,2086.33,40.42,9.33,28.77,17.808,18.001,1,NONE,,PASS,69.80091200706312,25.645902085075097,11.095597914924904,6.6320711717430525,6893.257022609573,99.68211782547617,44.77384369643686,45.317418386062,46.20883258572089,37.09305655740222,51.97238942589476,20.315504374612154,1.3341878379089358,1.792282917305486,5.921722261684017,21.42584399739583,0.45302293105381636,21.878866928449646,0.8531135639476017,0.0,1.2490009027033011e-14,10.32738828904054,18.359748943335163,6893.257022609573,5.921722261684017,train
SIM_04719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.2807,1607.17,82.86,7.26,32.58,18.389,24.341,1,NONE,,PASS,85.2462099384314,30.927921689132486,5.352778310867524,5.829225240791574,10859.587941317815,99.63729877730472,49.12466945733748,71.00010967162854,55.72598502546394,48.208440286792445,68.14143819291937,39.99263945426614,1.4595535970157447,1.398078487176251,9.44676436242281,21.889040730034722,4.103043144462625,25.992083874497347,0.8404083577213175,1.2490009027033011e-14,2.4980018054066022e-14,9.261964140116055,29.25238802517405,10859.587941317815,9.44676436242281,train
SIM_04720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7967,2760.28,74.61,8.77,31.64,19.779,21.906,1,NONE,,PASS,78.27770170195463,26.4552800111045,7.341419988895497,10.014950064155254,12671.037334529437,99.63717629863075,50.85104108723776,55.803136468054745,47.66717119117928,33.10082788704484,55.52832898816245,25.017781346359026,1.3608011830765343,2.3937871552264953,10.988655648989207,22.02154246614583,1.4863139378240504,23.507856403969882,0.8885884554653193,6.2450045135165055e-15,2.4980018054066022e-14,14.871139448823104,33.463359095848816,12671.037334529437,10.988655648989207,train
SIM_04721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8664,2693.53,30.08,8.8,24.14,15.486,25.855,1,NONE,,PASS,87.71235153916793,22.688027698527332,3.178372301472663,13.54366714817196,21823.952236326524,99.49717778720965,48.924679169637606,75.94210225004107,40.87932918653573,26.51344734089525,61.97520223396873,40.40279369396446,1.4104116258642683,2.278420070522892,18.460581761992366,12.998539604166666,4.962970864285362,17.961510468452026,0.7916735075926365,6.2450045135165055e-15,6.245004513516506e-14,16.993998228000258,57.21926450388703,21823.952236326524,18.460581761992366,train
SIM_04722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.6609,2714.29,61.2,8.48,34.84,15.709,20.921,1,NONE,,PASS,75.42144666708133,22.370679874476327,7.290220125523673,10.197936176551238,11012.03367156864,99.62428715514734,43.619449399137515,56.40597143699644,40.30753130536275,34.54570763851469,49.74828452255514,25.962075422922887,1.3178073943748974,2.37861712959272,9.650189155486327,15.135040665798611,3.2876911662227593,18.42273183202137,0.8235213205585521,0.0,1.2490009027033011e-14,14.668344626425212,30.558997219588193,11012.03367156864,9.650189155486327,test
SIM_04723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0971,2841.86,91.45,7.26,31.1,12.26,26.322,1,NONE,,PASS,79.18322086975918,22.24818875099711,5.8489112490028905,10.65922767219601,13611.229972139008,99.62492073247113,32.84648066426013,69.00120896692621,40.08682657837317,25.56399960298796,69.44919821166258,36.86914513119856,1.470193880821971,2.460169022957615,11.78310203240435,10.9722590078125,9.50747204084607,20.47973104865857,0.9205122842973328,0.0,1.2490009027033011e-14,14.148867792452455,33.53431679996748,13611.229972139008,11.78310203240435,test
SIM_04724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3047,1812.2,41.36,9.04,31.87,16.839,27.214,1,NONE,,PASS,87.30796653257931,29.950735995101734,4.353964004898262,6.988765751401357,14230.172457178118,99.61434909218622,45.89297229008514,76.542726509638,53.965290081264385,44.670178588558414,76.34437716148712,45.45476101524546,1.527590752722124,1.572773280684225,12.350091060687744,18.850611320312492,6.976582274800144,25.827193595112636,0.8623225018355649,0.0,2.4980018054066022e-14,10.063523053750945,35.77581703276694,14230.172457178118,12.350091060687744,train
SIM_04725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.7811,2484.55,80.78,7.5,24.53,18.3,22.797,1,NONE,,PASS,85.84672015944136,24.707630375808975,4.073469624191019,11.530686523190539,17484.648870691024,99.53590442844013,55.29891533093141,68.33794986108657,44.51825292938554,26.065541747167376,51.978787733694965,33.44830512806086,1.3342352536491116,2.104403801924126,14.809426881644791,17.275405570312497,2.209911451834128,19.485317022146624,0.7886356047006647,6.2450045135165055e-15,1.2490009027033011e-14,16.409253706059072,49.85350200795366,17484.648870691024,14.809426881644791,test
SIM_04726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.465,2667.35,85.9,7.28,26.79,12.011,14.831,1,NONE,,PASS,48.85573227443029,16.8381281283824,17.626871871617606,9.082596080976757,5206.668801015562,99.65948990267582,27.25125287746677,29.697390335223712,30.33896960068901,26.519248597259793,35.77801570073672,11.58750975992561,1.2194172666415948,2.276386874201338,4.44350854478994,13.161022699652781,2.846813823791813,16.007836523444595,0.9506897917270113,0.0,0.0,11.125144041498809,12.74229878158061,5206.668801015562,4.44350854478994,train
SIM_04727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.3327,2446.68,35.62,8.42,24.51,12.142,23.445,1,NONE,,PASS,79.02990056076227,21.601005630571468,5.731694369428527,9.459628289541746,11631.819258831438,99.61336879814517,35.36539983904189,67.55592300870377,38.920730865894534,26.93568531036554,62.69801751054192,35.917882271413035,1.4160854322893184,2.0721888331476013,9.851441944733974,10.561763372395832,7.209478475793624,17.771241848189455,0.8227043755332472,3.1225022567582528e-15,3.7470027081099033e-14,13.167302236262898,30.757719478578878,11631.819258831438,9.851441944733974,train
SIM_04728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2976,2468.19,70.55,8.7,30.85,16.642,19.456,1,NONE,,PASS,86.93579726043463,18.515238357338323,2.7823616426616753,16.619188269982974,18782.17925038807,99.32666495407635,63.29811067126675,64.40454979701099,33.36078983304203,10.335785285387994,45.605795046864614,33.35610721891019,1.2878322825878756,2.134931040777473,16.24617938452877,11.557460624999997,0.8858837792566449,12.443344404256642,0.6720596388825236,0.0,1.2490009027033011e-14,24.168925377934265,70.66536087207173,18782.17925038807,16.24617938452877,train
SIM_04729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5666,2047.3,29.14,7.65,25.32,17.766,23.411,1,NONE,,PASS,89.2501448949606,25.495731891563818,3.070868108436184,10.387473727073804,18958.666370230963,99.49262571547531,56.293437515842236,75.40448277318566,45.93825566047535,25.922931783435963,57.05458255680889,39.623628904656634,1.3723861511681388,1.7386567529000139,16.10052914110314,16.616982921875,2.6423261723980342,19.259309094273036,0.7553934586457458,0.0,0.0,14.563336227390513,54.564680658867914,18958.666370230963,16.10052914110314,train
SIM_04730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.6069,1875.55,28.83,6.57,20.83,15.467,22.5,1,NONE,,PASS,91.147404839328,22.4285507614086,2.1783492385913923,11.52607833970193,21067.7687713446,99.38545608809673,56.142072017455746,79.81529094535571,40.411803173709195,20.070101856908042,55.51007635167777,45.1921685388503,1.360663230479808,1.5688380415293735,17.622519846780918,12.349374335937501,2.8040662606025197,15.15344059654002,0.6756317319714474,6.2450045135165055e-15,0.0,15.051580314659905,63.844218606805384,21067.7687713446,17.622519846780918,val
SIM_04731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7562,2675.14,98.34,7.96,23.78,11.749,23.217,1,NONE,,PASS,75.19884792562742,20.872342627932998,6.883857372067,9.873374527937488,10756.416992661409,99.63092120307955,32.36175287163544,63.332651085258476,37.60782455483423,24.98372923083012,61.47849737136694,32.37291536561029,1.4065258764380488,2.2601240317252618,9.087687575368774,10.346653616319442,7.768966444689692,18.115620061009132,0.8679246208216894,0.0,1.2490009027033011e-14,13.507138421091236,27.56673767103233,10756.416992661409,9.087687575368774,val
SIM_04732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.3814,2633.66,26.8,7.49,29.37,15.172,20.218,1,NONE,,PASS,83.3739915415356,19.494006458292606,3.8873935417073935,13.620492625277468,15772.300718971768,99.48283025807137,52.069379102555914,65.31234491195382,35.12433596088758,21.328212526855868,43.81971086975071,31.37180080584394,1.275119403832247,2.266968466395404,13.576281058456507,11.494840182291666,2.138640578786611,13.633480761078278,0.6993678180135565,0.0,1.2490009027033011e-14,19.185298609968896,51.32735450890663,15772.300718971768,13.576281058456507,val
SIM_04733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3982,2887.96,89.7,8.38,22.17,18.497,26.597,1,NONE,,PASS,90.60207883729608,19.387214033762287,2.010985966237714,24.084416755195456,30497.58524383407,99.16604050072732,67.65860270787537,70.94151165511823,34.93191717795007,3.804873780053699,50.25221535281712,46.631693506398406,1.3215011168213426,2.4266978932809784,25.626541178329745,12.990304835069443,2.054516572373512,15.044821407442955,0.7760177084362313,0.0,1.2490009027033011e-14,29.215000966162524,91.27521438155499,30497.58524383407,25.626541178329745,train
SIM_04734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9205,2696.94,34.3,7.43,32.79,16.391,24.63,1,NONE,,PASS,72.42428156083257,26.739406873667185,10.181093126332819,8.215312178451017,9758.549446728483,99.69538394704921,37.877451500718706,55.61077401792931,48.17911148408502,39.369811404738584,64.27632217015802,26.60588610745907,1.4285539289173712,2.3476817646227155,8.494800991217286,19.71368815538194,6.919809635478673,26.633497790860616,0.9960392134609811,6.2450045135165055e-15,7.494005416219807e-14,11.461682036402095,22.405995174688215,9758.549446728483,8.494800991217286,train
SIM_04735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5979,2595.48,88.55,7.36,32.37,11.509,17.464,1,NONE,,PASS,61.47491955992963,17.580536020829115,11.017363979170883,9.446426677941153,6722.043892489584,99.63604317205522,30.626700179662492,44.4669915661467,31.676641478971376,24.433006784185324,43.623281244744405,19.281440410463766,1.2737289506691336,2.256259312210851,5.843494894786206,10.422097532118055,4.412179192854044,14.8342767249721,0.8437897858971254,6.2450045135165055e-15,3.7470027081099033e-14,13.062210311260674,18.47445332115297,6722.043892489584,5.843494894786206,train
SIM_04736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.242,2601.18,55.63,8.03,29.69,17.707,27.961,1,NONE,,PASS,90.2757807832842,24.592928200982286,2.649071799017721,14.355235362553975,26616.23150930264,99.44812602885791,54.920411331655515,78.42877563001306,44.311582344112225,20.685401428989586,64.54608866090884,44.30042287674035,1.4306960229419219,2.2413791274663932,22.934616503573103,15.79066449652778,4.564282807569634,20.354947304097415,0.8276748152049824,6.2450045135165055e-15,1.2490009027033011e-14,17.784274653558636,67.9525098140961,26616.23150930264,22.934616503573103,train
SIM_04737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5831,2820.99,40.81,6.98,25.65,16.935,26.882,1,NONE,,PASS,74.05793763376141,28.5738481351718,10.009251864828197,8.355263837796665,10850.34113394584,99.70381802708282,37.63273667400278,58.40435994339217,51.484411054363605,40.940583583667184,71.10104024591625,28.743719058409447,1.483744627966376,2.3983569465201335,9.224772519828909,21.330224736979165,8.68699081677543,30.017215553754596,1.0505135819213003,6.2450045135165055e-15,1.2490009027033011e-14,11.209243356889248,23.261421344466246,10850.34113394584,9.224772519828909,test
SIM_04738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6196,2016.43,80.93,6.85,27.96,10.815,14.951,1,NONE,,PASS,47.457000293190475,17.37856367936518,19.24103632063482,6.531716929722162,3831.7763628112507,99.67607519578056,24.37438119842423,30.522221782184328,31.31272735020753,25.51017932913263,39.96162715036093,12.19394149047058,1.248085207397855,1.7275873235454124,3.2828951518543485,12.463061260416666,4.409852871000253,16.87291413141692,0.9709038354793007,0.0,1.2490009027033011e-14,9.110276309799701,9.640628740066955,3831.7763628112507,3.2828951518543485,train
SIM_04739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9589,1585.34,71.85,7.57,27.8,17.812,20.316,1,NONE,,PASS,86.58768743719828,26.80659556599478,4.152304434005223,6.924970398048827,11775.32823576479,99.56318705148114,55.08714418943816,70.13703020940467,48.300172190981584,33.4160777800803,54.0523909738507,37.324597732644214,1.3496911402935463,1.3575269023758625,10.083215502262481,18.058014631076393,1.4261795191389366,19.48419415021533,0.7268432913178948,0.0,1.2490009027033011e-14,11.179063513442507,36.95388530044266,11775.32823576479,10.083215502262481,train
SIM_04740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3924,1833.81,56.15,7.48,22.74,16.088,25.955,1,NONE,,PASS,77.25003791409819,30.430643935273217,8.961756064726778,5.437829607482457,8042.251972368467,99.70346821058439,38.38913699837726,63.07475503905439,54.82998907256435,43.40045105418266,75.49598705589676,33.626291623244136,1.5204094380575939,1.5438898220307573,6.770794665939469,20.61911742708333,8.694221014193664,29.313338441276997,0.9632835408815943,6.2450045135165055e-15,1.2490009027033011e-14,8.24835235759959,18.7318406821638,8042.251972368467,6.770794665939469,train
SIM_04741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8396,2416.15,78.14,8.28,22.74,17.406,23.512,1,NONE,,PASS,81.09290574274112,26.630585874293214,6.209014125706783,8.87066820140322,12741.019241874421,99.63285937539462,46.951964592945465,64.35854011900972,47.98303761133912,40.166888740767305,59.65187020752162,32.37372792986869,1.3923279062560834,2.0341635139407104,10.726700110604673,18.69206086458333,3.965643049950276,22.657703914533606,0.8508150748724356,0.0,3.7470027081099033e-14,12.6834163619468,32.664493835597156,12741.019241874421,10.726700110604673,val
SIM_04742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4802,2226.25,61.88,9.27,32.04,18.242,18.835,1,NONE,,PASS,86.76894706495358,21.241211779394767,3.238988220605233,13.22913843336929,16739.190952891695,99.40576581994972,64.23770312970547,63.00278759210065,38.272453656567144,13.591696005893654,52.21354439503329,34.425311732768634,1.3359761233803973,1.9331961045374495,14.535716448394716,14.644557144097222,0.3170532331866252,14.961610377283847,0.7043670828515299,0.0,1.8735013540549517e-14,20.699512251520325,62.14253173622335,16739.190952891695,14.535716448394716,train
SIM_04743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1481,2118.12,33.42,7.26,25.54,13.511,19.59,1,NONE,,PASS,78.17789037701792,21.223811857443202,5.924288142556797,8.53592756086809,9675.722596889167,99.5970045341686,42.488104169385316,62.05635493698026,38.24110244584361,32.19352302095396,50.53723257245231,30.932701896536607,1.323594823140019,1.8001260782315152,8.223103777120349,11.78090856857639,3.5395765163440958,15.320485084920485,0.7218536042359225,0.0,0.0,12.793065699754477,29.052289239464894,9675.722596889167,8.223103777120349,test
SIM_04744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7021,1919.28,92.88,9.36,20.32,12.353,24.36,1,NONE,,PASS,85.06280583203237,23.56418353439544,4.137916465604563,7.948719286016195,12803.733919780878,99.58584889718976,38.44364559673459,75.73411500279612,42.457988350262056,30.020541848336272,68.73452127814684,44.782953217991206,1.464369504122383,1.6026317023037255,10.691337318005909,10.907461405381946,7.375756331307362,18.28321773668931,0.7758901431913491,0.0,1.2490009027033011e-14,11.26148783330394,34.01964594051839,12803.733919780878,10.691337318005909,train
SIM_04745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.5641,1993.65,99.8,9.12,27.5,19.141,26.247,1,NONE,,PASS,88.91172974670346,29.8424218839133,3.7216781160867045,8.577425574889606,17911.032263694917,99.5697627178848,53.23179386169572,76.29100799695847,53.7701295205645,37.02930184315931,68.42294216474869,42.405345848815806,1.4618374660781919,1.705461048564757,15.321931063786682,21.12644492274305,4.118368278200746,25.244813200943796,0.8459371460917565,0.0,1.2490009027033011e-14,12.094733310589111,45.88174569576357,17911.032263694917,15.321931063786682,val
SIM_04746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7412,2557.43,91.29,9.39,31.06,16.006,25.081,1,NONE,,PASS,79.43264829825127,26.00720224462704,6.733997755372956,8.98127588865827,12399.729297641317,99.64881635514332,41.719485409699374,64.70972872094086,46.85982386419287,38.16680258603411,64.9854339589204,33.075846952902175,1.434191542264271,2.213649823720654,10.73290708793888,17.044466190972223,6.310887916838587,23.35535410781081,0.8980340864091181,6.2450045135165055e-15,3.7470027081099033e-14,12.61438541516986,30.79247565810658,12399.729297641317,10.73290708793888,train
SIM_04747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.1195,2853.06,93.45,7.05,21.07,17.92,25.902,1,NONE,,PASS,82.89358939303771,26.62500644509675,5.494493554903249,10.947775995548662,16625.258570381113,99.6162795035664,47.514598878049846,67.40729756982246,47.97298458575991,37.808846994971596,63.119759764469435,33.74019757940006,1.4194064741958405,2.388442419539795,13.917854095362793,18.85542904947917,4.935661952135128,23.791091001614298,0.8935618870430604,0.0,1.2490009027033011e-14,14.611489542008707,40.09982430849735,16625.258570381113,13.917854095362793,train
SIM_04748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.7758,1926.85,65.91,6.72,32.54,15.755,26.333,1,NONE,,PASS,82.73599905239575,28.77210555846304,6.00369444153697,6.6524102892382455,11129.20503026709,99.65475204145427,41.421461076314415,70.5284541663026,51.84163163687034,40.93069985307793,74.18819109694341,39.72735150379184,1.5094054838988318,1.6759490781101611,9.680037839258427,17.80056075173611,7.800454975150911,25.60101572688702,0.88978596560712,1.2490009027033011e-14,0.0,9.890187198969741,27.918898217655418,11129.20503026709,9.680037839258427,test
SIM_04749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4677,1601.52,29.83,7.97,29.38,11.333,20.495,1,NONE,,PASS,89.54275215989594,19.22276940542998,2.2449305945700204,9.37808979243586,15234.626018808916,99.41442568357336,45.20987013258886,80.91399333162747,34.63562055032428,26.996148931214538,55.53614031640509,47.611337675290926,1.360860225012726,1.3785816506487216,13.113901720881135,7.6924061484375,3.9256278118110512,11.618033960248551,0.6043891863451648,0.0,1.2490009027033011e-14,13.30208152881812,50.355792824266324,15234.626018808916,13.113901720881135,train
SIM_04750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7984,2558.23,67.47,6.61,34.16,10.666,19.161,1,NONE,,PASS,64.34878109021025,17.887931562581006,9.910468437418997,9.281565958969372,7158.962592267706,99.63718797922903,28.325866060115935,50.25929585742627,32.230507319965774,21.946366258326346,49.74746520703226,23.009361289702255,1.3178013973525953,2.2369071609619775,6.259771282372012,9.317048805555554,6.188282208597213,15.505331014152768,0.866804021465942,3.1225022567582528e-15,1.2490009027033011e-14,13.238355711565273,19.54405376352102,7158.962592267706,6.259771282372012,train
SIM_04751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5778,2702.88,52.51,8.65,31.04,14.766,25.192,1,NONE,,PASS,66.48212298921949,26.312161672427315,13.265638327572672,7.550275536186386,8049.019380506365,99.72065812998777,31.206930620981034,51.27724738358162,47.409300310679846,35.05056336789218,68.42231261427693,24.053594779832302,1.461832354491407,2.3393940298371683,6.966579309773373,18.899430171875,10.281892235986437,29.181322407861437,1.1090431402464638,1.8735013540549517e-14,0.0,10.22824644583361,17.020378000785026,8049.019380506365,6.966579309773373,val
SIM_04752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0758,1591.1,51.68,6.98,32.96,15.508,16.594,1,NONE,,PASS,83.5422997933131,21.784323009504742,4.291476990495256,7.5996447704827315,9629.237755459424,99.52236535915513,54.88598277062414,63.51976344068403,39.251032449558096,25.91572420769831,45.752374274443355,30.885638365677227,1.2888812049943672,1.3858195150541341,8.386893090699353,13.123687571180556,0.6274048482505399,13.751092419431096,0.6312379968581692,3.1225022567582528e-15,1.2490009027033011e-14,12.879001518849456,36.12819070331594,9629.237755459424,8.386893090699353,train
SIM_04753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.4155,1563.75,60.97,9.19,33.03,17.493,24.505,1,NONE,,PASS,94.33439835619035,23.032215030655657,1.383284969344345,13.834086732691196,27370.432921399773,99.11532618815724,66.35225410229637,83.16201726845448,41.49948654172191,6.665171892569649,55.78713514849777,54.08613405933992,1.3627587338591611,1.3623096126555465,23.84460679224092,13.970879726562499,2.128552444868641,16.09943217143114,0.6989962602382337,0.0,1.8735013540549517e-14,16.660662472907713,88.05249297203044,27370.432921399773,23.84460679224092,train
SIM_04754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.873,2524.12,40.12,9.4,30.61,16.551,20.297,1,NONE,,PASS,68.7333075528645,24.656699418439082,11.21630058156092,7.9395341127378085,8055.4183972560695,99.68545338126802,40.13684280521412,47.7697236291793,44.42648543862898,40.53703235713727,51.078697441450466,21.26229436697982,1.327581506668118,2.181585617549654,6.962262063134371,19.35367033854166,3.1287459984901833,22.482416337031843,0.9118177561194083,6.2450045135165055e-15,2.4980018054066022e-14,11.418633140186166,19.86809330546208,8055.4183972560695,6.962262063134371,train
SIM_04755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.4649,2525.24,30.64,8.36,25.7,11.929,26.844,1,NONE,,PASS,70.33425408065102,24.943972875448804,10.520927124551191,7.481783891448338,8494.570640357339,99.7037198883493,26.821669820972634,59.46102371183777,44.94409527107892,26.961934667623826,76.1289661755289,30.353784637936627,1.525764170864214,2.1472746638401308,7.223145648033277,13.441874381076389,13.845903860628633,27.28777824170502,1.093962793255084,6.2450045135165055e-15,3.7470027081099033e-14,10.488488568014692,18.606881664910265,8494.570640357339,7.223145648033277,test
SIM_04756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.4623,2496.54,31.32,7.23,21.38,13.775,26.156,1,NONE,,PASS,78.32245516149811,25.425270361891,7.037029638108995,8.445748217784999,11486.195052018395,99.66170186667208,35.472326944364,66.40581658692167,45.81129794935315,32.41730234677932,71.60297455892805,35.476892214493475,1.4878868891546553,2.092183370564976,9.625812636248005,14.384574896701388,9.332399213314892,23.71697411001628,0.9328110880411632,6.2450045135165055e-15,0.0,11.507446650290536,26.977468048517363,11486.195052018395,9.625812636248005,train
SIM_04757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8022,2755.11,29.23,7.55,25.29,17.984,19.523,1,NONE,,PASS,81.37506075256152,21.810306533023045,4.991893466976957,12.87154104704276,14736.347534828354,99.53281208202058,55.967291812188066,57.70203556865534,39.29784960905053,21.277962210423084,49.45689558521892,27.383480252309422,1.3156762779385163,2.339524804328309,12.513493320750625,15.793522071180556,0.8150572898671642,16.60857936104772,0.7615014184188849,3.1225022567582528e-15,3.7470027081099033e-14,18.932044197301472,46.26799659215191,14736.347534828354,12.513493320750625,val
SIM_04758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4511,2049.31,47.68,6.59,24.85,19.425,25.334,1,NONE,,PASS,92.63647655550808,24.503367050174,1.9477329498259992,14.682525928414009,27645.84971659629,99.28353807240417,65.99193543317273,78.3477138782118,44.15021090121441,9.91257564658695,57.36366537108632,46.423066193161574,1.3747442122948792,1.7376231862246188,23.441094549111174,16.9101055703125,1.9861954886332838,18.896301058945784,0.7711716116504732,0.0,2.4980018054066022e-14,18.80857754962102,81.62036324130325,27645.84971659629,23.441094549111174,test
SIM_04759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9716,2764.31,27.52,9.33,25.22,16.416,16.774,1,NONE,,PASS,76.80241506318553,19.17879187991844,5.792808120081558,12.993406842138121,11873.351287422784,99.52995840400902,53.467535584638796,50.14752554314206,34.55638176561881,19.542186418414442,44.09559729826144,25.405747963383874,1.2770748656388777,2.346786486653791,10.079991156063242,13.355253885416666,0.3260027747996046,13.68125666021627,0.7133534138060865,0.0,1.2490009027033011e-14,19.144263595794158,40.20476978996106,11873.351287422784,10.079991156063242,train
SIM_04760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3147,2800.25,70.84,9.2,28.42,14.761,27.599,1,NONE,,PASS,76.93987788178856,26.401688275502103,7.913011724497907,9.03024180422269,12113.128146782126,99.67752015697803,35.295311869548414,64.36097169385971,47.570609505409195,33.98411438066785,73.748932752508,33.40651775121751,1.505727403751589,2.4027944578618694,10.393842399235321,16.380205448784725,10.244318829258896,26.624524278043623,1.0084402179215293,6.2450045135165055e-15,4.9960036108132044e-14,12.041371209342845,27.263260052434163,12113.128146782126,10.393842399235321,train
SIM_04761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4122,2792.68,56.39,6.62,25.28,18.802,26.261,1,NONE,,PASS,89.31809753203086,23.590874556355054,2.821325443644946,16.016785852979393,26010.10559609208,99.4264725692532,59.23173798355662,73.79848455727466,42.50608028172082,16.147061706572213,54.96280507410404,40.06149325962466,1.3565334676457583,2.3713482246975843,22.0859596264125,16.313889678819443,2.9570308981433495,19.270920576962794,0.8168802954264142,0.0,1.2490009027033011e-14,20.56781000104744,70.6218383781508,26010.10559609208,22.0859596264125,train
SIM_04762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5081,2448.66,87.54,8.4,28.7,17.313,27.834,1,NONE,,PASS,92.46016970422771,18.961824063112722,1.5462759368872765,24.07556778109502,32181.091536408552,99.01678600617909,68.01915963233435,76.42391441534645,34.165448762365266,1.9308949535901385,48.220137819770635,54.405758446910866,1.3066693497624409,2.1030584674414667,27.63908302792259,11.606836908854167,2.498440581210897,14.105277490065063,0.7438776693168822,3.1225022567582528e-15,6.2450045135165055e-15,27.331811413303285,95.99566687095104,32181.091536408552,27.63908302792259,train
SIM_04763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5485,2634.83,83.28,7.38,28.52,12.342,24.142,1,NONE,,PASS,87.21946651863102,18.79448674276721,2.7540132572327956,14.639231856769158,20516.05861284626,99.44439558313937,43.243833508834385,77.48168301085249,33.86394007705803,24.381615343092154,58.98672378629679,42.044455890348836,1.3871935370077866,2.2616031615792225,17.60993423558929,8.476304492187499,5.2020401413289274,13.678344633516426,0.7277849520833732,3.1225022567582528e-15,2.4980018054066022e-14,18.16834720539874,58.6659272153775,20516.05861284626,17.60993423558929,train
SIM_04764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3598,2243.39,33.12,8.73,31.43,17.475,17.55,1,NONE,,PASS,82.01392136514818,21.61870564401033,4.74109435598967,10.821046619839569,12423.582041971478,99.5176475503662,57.70828430110541,57.47139046590646,38.952622782000596,20.593494847815357,49.694151723085895,29.05252335649467,1.3174112252012786,1.9441861351345062,10.766632620590705,15.066959640625003,0.20321896282182247,15.270178603446825,0.706341020359726,3.1225022567582528e-15,2.4980018054066022e-14,17.240842707376007,43.79989439511479,12423.582041971478,10.766632620590705,train
SIM_04765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.5942,2528.68,94.36,6.54,27.33,11.231,21.83,1,NONE,,PASS,84.807576609327,17.465441942078023,3.1287580579219756,13.57031136225326,16568.596615999315,99.46334406242572,40.36490882419496,74.52435622864141,31.469264760500938,22.466039695355622,54.087744785574316,38.616136260562584,1.349956201017765,2.161927490149886,14.1655347838925,7.306471772569445,4.711696407764012,12.018168180333458,0.6881113126246805,3.1225022567582528e-15,1.2490009027033011e-14,17.772169468305176,50.82368468338857,16568.596615999315,14.1655347838925,train
SIM_04766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8882,2619.6,50.97,7.14,23.78,10.973,23.281,1,NONE,,PASS,71.9067760731953,20.772573285576804,8.115626714423193,9.126844383675266,9301.307629393488,99.65159396916799,28.591999443819528,60.658156357840795,37.42805997401226,23.09229533772666,63.200218677865905,30.703910206891464,1.4200409381073968,2.2132003982997137,7.858321022324718,9.990251734375,9.13813279863481,19.12838453300981,0.9208480947467103,6.2450045135165055e-15,1.2490009027033011e-14,12.735164049106661,23.112326415997437,9301.307629393488,7.858321022324718,train
SIM_04767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.8358,2762.39,65.3,6.54,25.58,13.024,16.242,1,NONE,,PASS,48.576921287451476,18.86523599735208,19.97056400264792,8.540729067367193,5363.819603610181,99.69082102572891,26.917224274265543,29.637211775412847,33.99141621144519,29.672841716337125,40.202009156159725,11.621895798045074,1.2497527334984526,2.3479860466678852,4.559158404903135,16.196079335069445,3.6147987950312954,19.81087813010074,1.0501261756217304,6.2450045135165055e-15,4.9960036108132044e-14,10.239217133990989,11.723897893751799,5363.819603610181,4.559158404903135,val
SIM_04768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4958,1585.04,50.19,9.33,22.7,19.209,27.563,1,NONE,,PASS,89.4021479276572,33.52205058265849,3.973749417341521,6.203838083062493,14903.903401537253,99.60860053480906,50.36342699880368,78.64910602896096,60.400091139925195,50.156227457739824,78.74048669999452,48.29422250392832,1.5480566291050915,1.3342692578395805,12.545942140565481,23.689729265625,5.68947193566403,29.379201201289032,0.8764142017161498,0.0,2.4980018054066022e-14,8.898927874651088,36.3018574563328,14903.903401537253,12.545942140565481,train
