simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.134,2391.73,84.7,6.67,23.17,19.336,25.64,1,NONE,,PASS,89.8653871866246,26.181381902951212,2.9526180970487905,12.606311404695244,23487.836519068835,99.47292079771984,58.71863124460789,75.44991089460511,47.17366108639858,21.721584121689183,58.60346373949841,40.70399815257779,1.3842436939534866,2.0165305027122837,19.80321306477814,18.53524300347222,2.820478367186296,21.355721370658518,0.8156835055467895,0.0,3.7470027081099033e-14,16.805256518117606,62.93464117028128,23487.836519068835,19.80321306477814,train
SIM_04770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2955,2418.72,95.87,7.74,29.0,14.673,17.13,1,NONE,,PASS,71.25554932299833,20.162113958688995,8.13338604131101,9.36034027444355,8391.359658331601,99.61300438767434,43.54207779700572,49.08694908457473,36.328133258899086,30.01952451833516,40.24542417102593,21.45322164428088,1.2500541401704304,2.079408782826004,7.214174014927956,13.420467226562499,1.612481748360714,15.032948974923213,0.7456038094876786,6.2450045135165055e-15,1.2490009027033011e-14,13.832326470368239,25.40885048008203,8391.359658331601,7.214174014927956,train
SIM_04771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.8628,2232.13,34.77,7.49,23.28,11.452,21.507,1,NONE,,PASS,72.88721133054331,21.037290031912054,7.825509968087943,7.919753890545113,8211.466328260782,99.64519298201515,32.0979883071723,60.07071367471646,37.90502708452622,26.0657383877859,59.04577067278271,30.39916265758255,1.3876485624921384,1.8826661673093241,6.9258734214478075,10.461512274305555,7.148660462964161,17.610172737269714,0.8370932145041662,0.0,1.2490009027033011e-14,11.65882930176903,21.77613138225609,8211.466328260782,6.9258734214478075,train
SIM_04772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.1326,2299.77,61.4,7.89,27.09,14.718,22.706,1,NONE,,PASS,87.82719984835724,21.19498683060466,2.9376131693953442,12.407637621913187,18803.17339310339,99.46048354305374,51.034059881214354,75.14027072264315,38.189165460548935,23.78398217648407,54.52389065971079,39.63459308909098,1.353230434254374,1.9646474797707048,16.06317467331609,11.483723953125,3.462144936686284,14.945868889811285,0.7051605650554161,3.1225022567582528e-15,1.8735013540549517e-14,16.61561847447466,56.37878755769219,18803.17339310339,16.06317467331609,train
SIM_04773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.236,1864.59,89.71,7.05,32.17,14.88,20.009,1,NONE,,PASS,85.12540622235261,22.33350157649643,3.9024984235035656,8.754783475863306,12485.29864252882,99.53047139178783,50.42869805874049,69.99353820629258,40.24054338107465,30.02697681382676,50.59521789162099,36.280483374732604,1.3240211830053663,1.6198331556058498,10.84640628707056,12.6322240625,2.5193692323127093,15.15159329481271,0.6784244397554795,3.1225022567582528e-15,0.0,13.430860993281279,40.652539775306536,12485.29864252882,10.84640628707056,test
SIM_04774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.1509,1668.13,70.18,9.07,22.53,16.206,21.628,1,NONE,,PASS,93.30432473604922,19.734704420597037,1.4161955794029608,16.05392706928338,24689.832266132806,99.03760935482946,68.47673586675339,78.75957503750686,35.558025983057725,4.492575243837088,47.82978711946411,49.43774594273164,1.30383936543507,1.4034066240981466,20.77168694895657,11.1576505546875,1.3594198027756117,12.517070357463112,0.6342669284876187,3.1225022567582528e-15,6.2450045135165055e-15,19.908013898732353,89.91424567619056,24689.832266132806,20.77168694895657,train
SIM_04775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7548,2665.05,82.77,8.72,28.48,10.634,25.171,1,NONE,,PASS,69.06652315046539,21.93193629338398,9.822863706616012,8.482237867788882,8596.484728031388,99.6817231246022,24.709372893441312,58.91457139046735,39.51700233042158,22.044401565486652,69.9672183071416,29.688796433516888,1.4744300439990474,2.2872391450375984,7.3778039360129375,10.607812225694445,12.441493465339194,23.049305691033638,1.05094713857922,1.2490009027033011e-14,0.0,11.983607164323109,19.891269343419278,8596.484728031388,7.3778039360129375,train
SIM_04776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6126,2099.35,34.83,6.89,28.93,15.23,21.091,1,NONE,,PASS,66.50190805164654,25.678115748350073,12.934484251649929,6.09323569513734,6254.976806533125,99.70975608187594,35.50418068627484,48.06160724091332,46.26687522225238,39.16058767087221,58.01431108398981,22.042576343489976,1.3797213805384918,1.804423613020767,5.376248766811442,19.06061392534722,5.45715516765624,24.51776909300346,0.9548118457476316,6.2450045135165055e-15,1.2490009027033011e-14,9.076306329047704,14.810291379586142,6254.976806533125,5.376248766811442,train
SIM_04777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1334,2489.59,65.35,9.31,28.48,17.764,18.098,1,NONE,,PASS,63.70978465514312,24.93180486823578,14.201595131764222,7.430680995420231,6847.1787933095475,99.7015299308151,40.523969883257166,38.98346060820732,44.92217093375816,37.14803439088386,50.181995064880766,17.629251149251736,1.3209857946482237,2.1366532346838354,5.8764883845064455,22.760895835069444,0.6335970253975333,23.39449286046698,0.9383393213650808,0.0,1.2490009027033011e-14,10.570767587282017,16.304408896044713,6847.1787933095475,5.8764883845064455,test
SIM_04778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.7644,2882.54,50.5,7.52,22.19,13.832,18.95,1,NONE,,PASS,72.05034675361945,19.283843006525725,7.480556993474276,11.44762059112473,10283.81971086269,99.60286342631413,40.49228195954918,53.03188533060273,34.745663074821124,29.725571671881983,44.2184736686291,23.67468073293067,1.2779467687616577,2.422307605491979,8.641883442773047,11.912713628472222,3.0791975128622275,14.99191114133445,0.77743378932618,3.1225022567582528e-15,2.4980018054066022e-14,15.537081540385007,29.088941168994364,10283.81971086269,8.641883442773047,test
SIM_04779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7938,2616.72,66.4,7.87,22.31,10.432,23.032,1,NONE,,PASS,65.23565574280576,20.74089391555618,11.052906084443824,8.351381343967486,7511.351004632559,99.68084543459112,24.384350734412575,54.0249345276528,37.37098002802915,21.81595471218145,63.73970916991647,26.066402743786732,1.4243024560693813,2.1998224352026803,6.314637583949714,10.397842144097222,10.893618134216686,21.291460278313906,1.0265449678783993,6.2450045135165055e-15,2.4980018054066022e-14,11.725094757641328,17.382139090101784,7511.351004632559,6.314637583949714,train
SIM_04780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.6754,2740.45,82.5,9.19,29.71,18.716,22.485,1,NONE,,PASS,69.92377384759224,27.742536969127613,11.932863030872383,8.067791587871119,9092.925029215037,99.70560340134391,41.510939925284355,48.57803132075042,49.986553097527235,44.77220098564918,56.314014759667266,21.731218614509313,1.3667526360488578,2.3615409476411884,7.835689317565641,24.38762803298611,3.399483940069039,27.78711197305515,1.0016067385609737,6.2450045135165055e-15,0.0,11.368529486974657,20.49545539112311,9092.925029215037,7.835689317565641,train
SIM_04781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4165,2455.74,75.91,7.27,29.82,15.223,23.652,1,NONE,,PASS,90.33162469310695,18.44255615546818,1.9739438445318225,18.67385122099477,25225.247566263894,99.23958353811906,59.52414744690485,76.11322628915515,33.22983091075347,8.834115997463691,48.4107349092031,43.8695267811055,1.308053380861399,2.1169650632267007,21.745367102797942,10.0733805859375,2.547703398739834,12.621083984677334,0.6843456990605508,0.0,6.2450045135165055e-15,22.9856601209479,81.75174160435171,25225.247566263894,21.745367102797942,val
SIM_04782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7618,2134.84,82.89,9.36,28.13,16.155,19.707,1,NONE,,PASS,73.14444660276746,24.694881773133147,9.066918226866855,7.164237271027088,7929.830105509031,99.66441338596677,43.01586740064962,52.871874726862664,44.49528247411378,40.095204593116534,51.011694855286486,24.655593917518182,1.3270875315667672,1.830068365197688,6.797760589779242,17.750442192708334,2.6734011547732544,20.42384334748159,0.8270476261077612,0.0,3.7470027081099033e-14,10.944489813079104,21.399975619588034,7929.830105509031,6.797760589779242,train
SIM_04783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.1314,2018.31,70.16,8.92,34.68,17.761,23.42,1,NONE,,PASS,91.9913523467677,21.278887676740222,1.8525123232597784,16.0106465646329,25017.726793075777,99.20673005808656,66.70571309604236,75.94588021562242,38.34033815628869,7.074415561694401,51.35584811034283,44.904168303097116,1.329626747691189,1.7677892718410262,21.91242625297856,13.45135084548611,1.6336133495010636,15.084964194987172,0.7089169520583739,0.0,1.8735013540549517e-14,21.318762227770044,84.86215710269488,25017.726793075777,21.91242625297856,train
SIM_04784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6721,2463.21,55.8,7.96,23.07,10.76,23.055,1,NONE,,PASS,59.818172517625,21.93658004383596,14.73551995616404,7.146037302583436,6119.521000274898,99.70988923792193,22.78403518285889,47.96176208180324,39.525369448353075,23.74194082765161,65.25679547060138,22.16142863769704,1.4363548134247626,2.0760963087720246,5.157787992141801,12.410895509548611,12.531129975715043,24.942025485263656,1.137006107397867,0.0,3.7470027081099033e-14,10.110597995592626,13.12178300319888,6119.521000274898,5.157787992141801,train
SIM_04785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5594,2857.01,54.49,9.24,31.79,17.251,26.09,1,NONE,,PASS,89.93446435672135,19.389330908522982,2.1700690914770195,21.307681637049715,28193.70127160475,99.25419646283878,62.29206440893136,73.30658524392213,34.935731366708076,7.106689900065998,48.24011665629534,43.91072849549704,1.3068143584372105,2.4788933139844858,24.462349651788724,12.155421782986114,2.6220797826670106,14.777501565653125,0.7621460294515562,0.0,1.2490009027033011e-14,26.18608362901107,85.26809138812773,28193.70127160475,24.462349651788724,test
SIM_04786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0874,2041.48,83.58,8.63,24.26,18.813,24.584,1,NONE,,PASS,91.43326580781236,25.681227100503488,2.4061728994965104,11.999091809667036,23702.250973805745,99.41223564229544,60.83777539297264,78.12500623202492,46.27248126216845,18.63594190700327,57.30491811956126,43.99786909235674,1.374295704920803,1.7275569625189875,20.057501762040566,17.359329796875,2.3760009321062427,19.735330728981243,0.7684730426527915,0.0,1.2490009027033011e-14,16.013366989297246,67.47933245778111,23702.250973805745,20.057501762040566,train
SIM_04787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0141,2469.08,54.57,8.93,23.8,10.877,26.587,1,NONE,,PASS,73.50947518553077,23.533396895371006,8.480703104628988,7.902134893031584,9298.687735949394,99.67995630384469,26.244584070297012,64.08328191150382,42.402516928596405,23.70549307664472,75.64364932543727,34.16366369542093,1.5216569149456893,2.0861722822638087,7.856636729536521,10.964551349826388,13.24902996514586,24.21358131497225,1.0289029425979312,6.2450045135165055e-15,1.2490009027033011e-14,11.266775634352017,21.381192841796977,9298.687735949394,7.856636729536521,train
SIM_04788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6892,2919.37,32.0,8.99,26.57,10.327,23.95,1,NONE,,PASS,66.04916652598084,20.269960813491313,10.419239186508676,9.52540998898088,8580.285807484901,99.67371693245526,23.51581887842961,55.61064657271439,36.522451916200566,20.15375922369512,64.85906060401123,26.978429045464374,1.4331852165767462,2.4896399507561244,7.317271306898468,9.92470612847222,11.469682304183513,21.39438843265573,1.0554726094199463,1.2490009027033011e-14,3.7470027081099033e-14,12.981344877186936,19.79542919839448,8580.285807484901,7.317271306898468,train
SIM_04789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.6333,1698.13,61.13,7.79,34.97,12.638,15.394,1,NONE,,PASS,52.58461599673795,20.31517245186776,18.318127548132235,5.129544003774948,3575.70160955902,99.69792984024927,29.413245664620845,32.826796684860824,36.60391432768966,32.69571768073774,42.26372828652908,13.395572023913118,1.2641466442722873,1.488752498531621,3.1348216598461422,15.59383521440972,3.0356804220783355,18.629515636488055,0.9170247351149251,6.2450045135165055e-15,1.2490009027033011e-14,7.902794051841419,9.405314935619693,3575.70160955902,3.1348216598461422,test
SIM_04790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.0569,2314.77,26.05,9.39,28.98,11.626,21.644,1,NONE,,PASS,63.9024731172156,21.763201367056997,12.293698632943006,7.138237847264776,6399.907941007423,99.69162215480308,27.58331868167536,50.153022445050745,39.212975436138734,26.641614647188856,60.07159540869845,23.456691368225222,1.395577604311593,1.989909729677983,5.501729796417812,12.5499085234375,8.964270615044393,21.514179138481893,0.9885576471781377,6.2450045135165055e-15,1.2490009027033011e-14,10.388963557249792,15.24970875533934,6399.907941007423,5.501729796417812,train
SIM_04791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9756,1975.04,66.35,8.54,27.36,10.52,14.561,1,NONE,,PASS,52.058202149109704,16.64592248639072,15.329677513609282,6.896310471146829,4112.173496049835,99.65082679484229,26.88246146657142,34.4318766571008,29.992653128631932,24.433487315434643,38.40267357618223,14.102465554336534,1.237324638626799,1.6887544400165577,3.5161066355985553,10.555001225694445,3.6457831418738134,14.200784367568259,0.8531088847240792,0.0,2.4980018054066022e-14,10.019239061321063,11.436619040150738,4112.173496049835,3.5161066355985553,train
SIM_04792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.4703,1773.02,29.9,7.77,33.3,14.35,22.969,1,NONE,,PASS,88.81134758136722,23.508630138830647,2.9616698611693524,8.792454850905317,15776.799888981908,99.50409725491505,48.45595182303666,78.29302739237828,42.3578921420372,32.48110389728684,61.26861860523295,44.79925510186899,1.4048872019574101,1.545983804140411,13.756571899657233,12.25790880295139,4.296395982292257,16.554304785243644,0.704179898508841,0.0,6.2450045135165055e-15,12.569193136050034,46.98574141752784,15776.799888981908,13.756571899657233,train
SIM_04793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4059,1690.23,62.39,7.27,30.93,18.362,26.198,1,NONE,,PASS,94.34624962367873,23.96951383314219,1.4363861668578115,14.656072811923647,29651.15955562605,99.13289476509566,66.62063023617706,83.06214162722475,43.18831321286881,6.303329461743802,58.59674058256245,54.08411533365777,1.384192003749915,1.462397183669817,25.65436196653232,15.304187764756941,2.4398614098342106,17.74404917459115,0.7402757226580371,3.1225022567582528e-15,1.8735013540549517e-14,17.205564170015172,89.24286675491369,29651.15955562605,25.65436196653232,train
SIM_04794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2736,2385.96,44.87,8.6,29.4,10.294,27.032,1,NONE,,PASS,84.7655658147211,21.42331004174935,3.8502899582506522,10.181419170159389,15604.975107836091,99.57327787682277,30.390530336724,78.11442285227442,38.60055863378261,21.343197780977363,75.28133947571439,46.73888465984975,1.5185978807714522,2.053960065484357,13.433584676345275,8.144373722222221,10.499492072214132,18.64386579443635,0.8702607467335127,3.1225022567582528e-15,2.4980018054066022e-14,13.694118794489931,39.3483714107777,15604.975107836091,13.433584676345275,test
SIM_04795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9542,2288.17,45.55,8.2,22.78,14.401,24.5,1,NONE,,PASS,88.90371937521178,22.185211940329097,2.7689880596709076,12.108516719528078,20524.040039034535,99.47082093028368,48.57796584829957,78.42115581804283,39.973354847439815,26.799327561675756,61.54742986314049,42.58932677323956,1.407064498768004,1.9266772135937447,17.281583218945055,11.600020522569443,4.700149895522432,16.300170418091874,0.7347313364386131,6.2450045135165055e-15,0.0,15.417494397890088,56.45743839951093,20524.040039034535,17.281583218945055,val
SIM_04796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.3008,2449.45,85.6,7.22,21.95,12.144,20.477,1,NONE,,PASS,62.097967172391634,21.30009952386771,13.000700476132286,7.607641744136118,6450.117913850681,99.68941428712013,28.749692238161263,46.804394229005034,38.37855770066254,27.939793017780595,55.522944880436995,21.16552306410283,1.360760488781038,2.056692990351782,5.41587389020358,13.256723249999999,7.453176206090255,20.709899456090255,0.9722912060990085,6.2450045135165055e-15,1.2490009027033011e-14,10.537666453685118,15.04765811630793,6450.117913850681,5.41587389020358,train
SIM_04797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9287,1685.52,53.49,6.68,34.95,14.287,26.724,1,NONE,,PASS,93.23591797730843,24.17486146458237,1.7538385354176271,10.417498741570567,24775.086165368306,99.38194155266206,49.58964486325874,86.58195919401169,43.55830894519346,25.15712917150143,72.67969339907346,52.999825193217575,1.4968116607760795,1.477601380218437,21.7189363003577,11.950384778645834,5.84870666869474,17.799091447340572,0.7362644651932055,3.1225022567582528e-15,0.0,12.555662421861106,65.38630256271534,24775.086165368306,21.7189363003577,test
SIM_04798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0275,1946.22,79.21,8.24,34.29,14.241,23.145,1,NONE,,PASS,67.9434142698358,26.51661600416017,12.510883995839828,5.51828564567792,6059.505852163672,99.71646136378838,32.80844641785007,52.290750814429266,47.77768649398229,36.69882324903191,66.24641878580852,25.138418112886352,1.4442716881953943,1.7024876975445213,5.300651604909867,17.925208789062502,8.517071498394268,26.442280287456768,0.9971966363772912,6.2450045135165055e-15,3.7470027081099033e-14,8.53697373746188,14.30157956667886,6059.505852163672,5.300651604909867,train
SIM_04799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.5964,2850.44,64.3,8.38,21.1,10.823,26.894,1,NONE,,PASS,85.06471842049274,20.072211217373148,3.5241887826268505,13.129753404067905,19010.496702876346,99.53937801167301,32.64678335902203,77.82543681748886,36.16614633760928,21.082320086852572,70.98583083255666,44.19960755163012,1.482795479366698,2.3864923962976596,15.916281637661596,8.037318920138889,9.116915604580706,17.154234524719595,0.8546260468738018,0.0,0.0,16.035093144525682,46.85811748887635,19010.496702876346,15.916281637661596,train
SIM_04800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.4464,2608.64,57.46,8.36,25.35,19.647,26.108,1,NONE,,PASS,90.03015003691918,24.710035099732988,2.736364900267016,15.115272155287748,26028.793887668533,99.42056887284993,61.28982754372536,74.24488363015602,44.52258576528466,15.734417484542693,55.65183492647508,40.58078363784874,1.3617350028694908,2.2155939187308835,22.10701263854652,17.75796375,2.5495227975858423,20.30748654758584,0.8218315540881315,0.0,1.2490009027033011e-14,19.840199236911154,71.32021690572205,26028.793887668533,22.10701263854652,train
SIM_04801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9449,1815.32,94.01,7.24,23.55,13.319,20.813,1,NONE,,PASS,91.11323358983013,19.08357566215633,1.8613243378436706,12.698349047253217,20297.035393057497,99.30048977330426,54.674690817280805,80.39336836215547,34.38482101289429,16.213295063805976,50.812340498657434,46.607592669554094,1.3256188825078785,1.5325068289005792,17.134910289258844,8.949399415798611,2.6185798050639653,11.567979220862576,0.6061746197701539,3.1225022567582528e-15,2.4980018054066022e-14,16.3818364224895,68.0918160732345,20297.035393057497,17.134910289258844,train
SIM_04802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5057,2678.12,90.23,6.52,23.86,16.969,18.154,1,NONE,,PASS,78.80898142897868,20.888872190620805,5.616827809379188,12.079777626299057,12593.071169986786,99.54894561758624,53.41300422548204,54.51301759489651,37.637607550668115,22.525833938196413,46.42919447084498,25.541203074837348,1.2937356264035953,2.2632513298372943,10.642273338091005,14.684663985243057,0.7010181343498406,15.385682119592898,0.7365492008946819,6.2450045135165055e-15,2.4980018054066022e-14,17.81071712636197,40.21936836724139,12593.071169986786,10.642273338091005,train
SIM_04803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.0054,2796.08,89.93,9.12,25.14,12.675,15.657,1,NONE,,PASS,65.69744887501909,16.427909880994026,8.577490119005972,11.735277322922137,8128.754657404462,99.58029536626555,38.65184164889619,44.085442746850276,29.59983762341266,25.958429368891544,34.717287728664715,18.29727607430435,1.2122539292783336,2.373121461150138,6.899130972615471,10.125233453125,1.8280586596089567,11.953292112733957,0.7276209937432822,3.1225022567582528e-15,1.2490009027033011e-14,15.89492740034985,25.229097469331744,8128.754657404462,6.899130972615471,train
SIM_04804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.9891,2613.99,83.09,7.99,29.15,19.197,24.44,1,NONE,,PASS,89.96725353591215,21.582334417983503,2.4067655820164937,18.225481690888394,25891.145998526812,99.30277156030098,66.1245171989312,70.38345837606396,38.88708904141172,8.297219508017372,53.71993666179336,40.3738666470584,1.3472011502091126,2.2484008906757476,22.27004530380893,15.146242955729168,1.6063794677182417,16.75262242344741,0.7762192031223587,3.1225022567582528e-15,1.2490009027033011e-14,24.56486041429077,81.28609127836228,25891.145998526812,22.27004530380893,train
SIM_04805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3223,2814.57,62.7,8.52,30.49,18.295,23.0,1,NONE,,PASS,80.30020523439988,25.151871184134432,6.170428815865571,10.876690130306049,14242.97069532023,99.61355766137257,49.494147343847786,60.99502586419465,45.31868681826023,32.9751085237824,53.05466837383448,28.339044413868347,1.3422322593232863,2.4316592489156776,12.30527271423713,18.795283264756947,2.831597590590278,21.626880855347224,0.8598517659787182,6.2450045135165055e-15,3.7470027081099033e-14,15.553066883482124,37.84692368363747,14242.97069532023,12.30527271423713,train
SIM_04806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1932,2843.4,77.09,7.22,28.98,11.419,25.842,1,NONE,,PASS,80.0066843155968,20.956310836152902,5.236889163847101,11.2678634371449,14176.662844781858,99.60371866648573,31.769842752662026,70.69724519038354,37.759118623698924,22.95045714113843,68.18102931433148,38.24604684371912,1.4598745879078434,2.444350551184946,12.187076612015783,9.463885100694444,9.229347993230418,18.69323309392486,0.8920097263338984,0.0,4.9960036108132044e-14,14.852138441612661,35.716443252981115,14176.662844781858,12.187076612015783,val
SIM_04807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.9368,1564.17,72.72,7.5,22.38,18.933,27.17,1,NONE,,PASS,95.19319859827206,24.690069534036628,1.2467304659633753,15.290101278402112,32237.96312797775,99.02247829338229,68.8475329024849,84.57007791170618,44.48661177303897,3.8466069083461996,60.758630743161035,57.26956807766944,1.4009133101070657,1.3152769387438574,27.108210395483816,16.1382281875,2.4371719603947986,18.5754001478948,0.7523429661584219,3.1225022567582528e-15,1.8735013540549517e-14,16.499664422664935,93.66903621543648,32237.96312797775,27.108210395483816,train
SIM_04808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9651,2111.85,88.5,6.55,32.64,13.117,19.115,1,NONE,,PASS,79.84730954391941,19.933960674949024,5.031139325050975,9.297278082891252,10442.409057868674,99.55975670228041,43.923975886504714,64.06184144708178,35.91704626116941,30.348747335318368,48.02317870648242,31.8632482924797,1.305240658771741,1.8374605625207896,9.085642835212521,10.492060039062501,3.134318058261754,13.626378097324256,0.6835760499140797,0.0,6.2450045135165055e-15,14.09079496493352,33.794763145720346,10442.409057868674,9.085642835212521,val
SIM_04809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3631,1581.25,61.48,9.23,32.57,19.573,27.573,1,NONE,,PASS,94.5661528161257,28.71321554571306,1.649884454286941,10.680610359416235,28914.132188855478,99.32454638043218,61.886293663605265,85.74306278189079,51.735523505789295,16.879665404988728,70.06869191624533,54.61422779688028,1.4752612833305971,1.3754856664620174,25.151604353491695,19.567067542534723,3.395404458155852,22.962472000690575,0.7997178847535562,0.0,0.0,13.012289443820535,75.90983227549707,28914.132188855478,25.151604353491695,train
SIM_04810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4911,2778.3,55.96,9.31,22.52,14.365,25.571,1,NONE,,PASS,88.15371853710997,20.70827817527104,2.78282182472896,15.292276404145987,23339.132185588503,99.44958152812346,48.09816955734863,77.17559985484613,37.31221292841629,22.643891202653116,60.376892524782086,42.28085362507222,1.397946112791488,2.337319486694426,19.63467172728398,10.89053105642361,4.934499157875728,15.825030214299339,0.7641886051732166,0.0,1.2490009027033011e-14,18.43282276173351,62.495765754491615,23339.132185588503,19.63467172728398,test
SIM_04811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8736,1957.23,37.1,9.14,21.32,18.085,27.794,1,NONE,,PASS,89.46534517221778,30.305133162256364,3.568466837743637,8.285469220469853,18508.602400722884,99.57667370618324,49.94242506063216,78.95492372424691,54.60384353559705,42.00280348142182,75.55676097891038,46.55322875014532,1.5209227430064325,1.63988955576634,15.507663263273747,20.079223291666665,5.981218026967297,26.060441318633963,0.8599348888884287,0.0,0.0,11.07088500337403,44.40894112289201,18508.602400722884,15.507663263273747,val
SIM_04812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2269,1675.85,89.94,7.98,25.96,16.593,18.892,1,NONE,,PASS,90.19946430282151,21.852534017180265,2.374365982819739,10.69653335316474,17001.12969024907,99.36172489464064,62.64472683403879,73.76398332402258,39.37393516609057,16.10466323647979,49.21656941761893,39.24242846745283,1.3139212099607562,1.4262568925450947,14.469062506650825,13.105869627604164,0.8638374246735079,13.969707052277672,0.6392717220481073,6.2450045135165055e-15,1.2490009027033011e-14,16.004571776197114,62.53098056155979,17001.12969024907,14.469062506650825,train
SIM_04813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.4919,2573.79,45.87,8.77,27.2,15.828,18.992,1,NONE,,PASS,80.30374614133646,20.47095066260335,5.020949337396649,11.894152908907284,13018.915008116994,99.53787399481281,51.36206207116246,59.504340238516605,36.884595788474506,24.231931682436898,42.8588062182,26.896653162477424,1.2683319289311572,2.199542840323966,11.125873243306552,13.1130599140625,1.5558689749637908,14.66892888902629,0.7165729198802534,3.1225022567582528e-15,1.2490009027033011e-14,17.376589644049236,41.73370179571004,13018.915008116994,11.125873243306552,train
SIM_04814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.5026,2072.77,42.32,6.67,29.06,17.978,24.094,1,NONE,,PASS,80.14421156505736,29.254720970746632,7.247879029253361,6.904200924639126,10411.254578871904,99.66690945330939,45.5867695149956,63.50926372508865,52.71120895630024,47.10397622546696,64.75709742391435,32.77012523116471,1.4323737865814898,1.782344395425944,8.952484476331204,21.50199594965278,4.528315738094168,26.03031168774695,0.8897815745286395,6.2450045135165055e-15,3.7470027081099033e-14,10.449026666994069,26.27621213116142,10411.254578871904,8.952484476331204,train
SIM_04815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.315,2128.91,27.79,6.9,31.08,15.378,26.34,1,NONE,,PASS,84.05860961504726,27.16353969710252,5.151460302897481,7.933652873770533,13312.77279117279,99.62733732878466,42.166607632632264,72.43566435859361,48.94331476955409,38.391366028975256,72.05906314106326,40.74725664011557,1.49166082967915,1.8428543794720629,11.523973132320902,16.11794778645833,7.405461069617773,23.523408856076102,0.8659920289617223,6.2450045135165055e-15,2.4980018054066022e-14,11.273726133261128,33.564541241158125,13312.77279117279,11.523973132320902,train
SIM_04816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.076,1791.18,91.31,7.29,33.31,16.388,16.439,1,NONE,,PASS,73.11778550161122,23.453260877496817,8.622739122503177,6.44057277121251,6645.549219626773,99.64042850125546,47.38054306137994,48.912025964565686,42.258127707201474,32.69493043478243,48.106393421429566,22.019492565965624,1.3058440863672982,1.5618693709219287,5.794772038035923,17.1236278125,0.29361065002859155,17.41723846252859,0.742636111605285,6.2450045135165055e-15,1.2490009027033011e-14,10.747161138828677,20.872799268712207,6645.549219626773,5.794772038035923,train
SIM_04817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.7466,2366.65,35.16,7.02,27.69,12.198,17.946,1,NONE,,PASS,68.09646326486781,18.894453276249813,8.85214672375019,8.845862177913375,7399.262032638637,99.62622854338777,35.35587388311718,50.64743132663357,34.04405995720687,27.39650343763791,45.55908395183445,23.05864450848931,1.2874981969001225,2.0258220563140563,6.333673431291712,10.775652234374999,3.8600944065318474,14.635746640906845,0.7746054583809455,0.0,1.2490009027033011e-14,12.815144254825755,21.310671075338554,7399.262032638637,6.333673431291712,train
SIM_04818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.7866,2355.75,36.12,7.09,34.94,17.071,20.837,1,NONE,,PASS,70.43387558640381,25.910228076468027,10.876371923531979,7.315680321467423,7950.305728075539,99.68945430026669,41.25963848143769,49.66642416006733,46.68509563327572,42.797828074660075,53.42312951802352,22.55178056230749,1.3449820284470744,2.0650876128515674,6.969363420325441,20.510764796875,3.163256284615047,23.67402108149005,0.9136940443604614,6.2450045135165055e-15,2.4980018054066022e-14,10.91744143223363,19.888953603473862,7950.305728075539,6.969363420325441,train
SIM_04819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.7886,2479.7,53.29,9.17,20.57,12.0,16.158,1,NONE,,PASS,48.998250479095226,18.515752880543378,19.272847119456628,7.752292302485958,4854.542316013933,99.68736975027278,25.767568430712558,31.29451852415678,33.361716901879966,27.723825299004737,41.775776623829,12.501454732549222,1.2607251029343902,2.0723558968970734,4.057079241572709,14.415760453125,4.4882234617586825,18.903983914883682,1.0209676072501628,0.0,1.2490009027033011e-14,9.73981677676994,10.926330407480897,4854.542316013933,4.057079241572709,train
SIM_04820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9264,2059.42,77.51,7.93,22.3,11.186,17.849,1,NONE,,PASS,67.69191988839907,18.90391631571388,9.022483684286108,7.544455883850408,6358.511573175915,99.6336611335303,32.898100245644116,51.85221248597565,34.061110478763744,25.884611184628948,47.929625453569685,24.315435823880136,1.3045625946630017,1.731253243423521,5.3452883745942055,9.864176583333334,4.628178399598335,14.49235498293167,0.766632413141022,1.5612511283791264e-14,1.2490009027033011e-14,11.424132429892413,18.27308715314259,6358.511573175915,5.3452883745942055,val
SIM_04821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.064,2916.58,38.62,9.12,31.76,18.203,18.342,1,NONE,,PASS,71.14056792535152,22.810511699584712,9.253488300415292,10.5516674554282,10080.148065013673,99.6382177942855,47.67564513676913,44.84512584993486,41.100021080332816,28.311539387607912,49.52571026389134,21.725013220038953,1.3161792533410888,2.530330445112613,8.745210328585909,19.137921666666667,0.3431187011607945,19.48104036782746,0.8540378499348672,6.2450045135165055e-15,2.4980018054066022e-14,15.295801515391341,27.740708066549647,10080.148065013673,8.745210328585909,train
SIM_04822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3066,2279.23,59.16,6.65,25.69,12.688,26.578,1,NONE,,PASS,78.40480089369471,25.329925405522378,6.976674594477626,7.632978183745628,10526.623845709491,99.66510715532239,32.78684515891271,67.8705765897122,45.639505235175456,29.95059387228841,75.0536169887558,37.34499449824049,1.5166783346797539,1.938021362933984,8.95075174184057,13.096231887152777,10.811904447024748,23.908136334177527,0.9438691962734768,0.0,3.7470027081099033e-14,10.824366381317086,25.127601096942914,10526.623845709491,8.95075174184057,train
SIM_04823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3089,2472.07,38.01,7.37,29.47,17.794,24.983,1,NONE,,PASS,76.87514957432722,28.68127267953617,8.627627320463828,7.790906621900984,10664.201858548766,99.68484279887298,42.45820526505483,59.81208001559077,51.67796879195706,44.64827003898807,65.59270352819978,29.641051027120753,1.4390371635781807,2.1285804586968857,9.182430790271276,21.73858762760417,5.694293791672221,27.43288141927639,0.9564736448689568,6.2450045135165055e-15,0.0,11.196658735156753,25.117836866814574,10664.201858548766,9.182430790271276,train
SIM_04824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9967,2214.79,88.06,8.35,20.0,14.246,19.699,1,NONE,,PASS,59.713435798629014,23.88340377607025,16.113296223929744,6.26915326012292,5488.297443636692,99.7169414138531,31.471508427802412,41.21194954520861,43.03315995688333,36.03547293144175,54.038021416712695,17.90525523608576,1.3495834212321185,1.847371044019908,4.577825337094221,18.377303191840273,5.617921007591777,23.99522419943205,1.0046819299464276,0.0,2.4980018054066022e-14,8.74882933067569,12.114264512847974,5488.297443636692,4.577825337094221,train
SIM_04825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2311,2958.87,70.26,9.32,29.17,18.697,27.388,1,NONE,,PASS,87.88364959183632,24.810520999920904,3.4205790000790963,14.68500486282833,24313.95744215927,99.50369550325536,54.65790072132325,73.27792360539934,44.70364144129893,22.964922378776954,60.34175800123133,38.574574211254195,1.3976733330864075,2.5452148187426054,20.914823829387853,17.334434535590276,4.062848658092945,21.397283193683222,0.8624278060807928,0.0,0.0,18.946695227419124,61.941906998618876,24313.95744215927,20.914823829387853,val
SIM_04826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.351,2191.73,32.55,6.79,29.69,17.262,23.378,1,NONE,,PASS,90.68821811616343,22.083487993466957,2.2675120065330376,14.352951676657243,23397.386140016773,99.34513139498674,61.214096525587145,75.99183968995449,39.79006845669721,13.481566528659316,50.6496390282788,42.683339332024275,1.3244214607363216,1.8885651416057017,20.161008823497447,13.738656640624999,2.1532730437946626,15.891929684419662,0.7196295118380318,6.2450045135165055e-15,6.2450045135165055e-15,19.14387101090833,73.3826996849232,23397.386140016773,20.161008823497447,train
SIM_04827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.6878,1509.66,35.87,6.55,33.47,19.87,22.056,1,NONE,,PASS,89.91391949487605,29.390882176646095,3.2969178233539074,7.125364189117632,14904.236635981584,99.52801530217945,59.320172915619615,75.20618638765885,52.95654446242539,30.993064332675097,61.469123103419534,41.02541642859922,1.4064526440292546,1.3170774285603029,13.002950110073053,21.402280300347222,1.2170760279383934,22.619356328285615,0.769604538997434,0.0,0.0,11.343955702624227,45.72886667936727,14904.236635981584,13.002950110073053,train
SIM_04828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.9851,2649.81,60.38,9.08,31.4,10.879,17.596,1,NONE,,PASS,53.08536609568534,17.510261092027907,15.47483890797209,8.831858263224488,5638.158833558859,99.66669843259614,24.61187135174436,37.769202199980356,31.55001998563587,22.85780594052971,45.29670133048507,15.764347197270567,1.285623201653767,2.296175179996933,4.885708927997975,11.299401052951389,6.188219140496201,17.48762019344759,0.9987069925193391,6.2450045135165055e-15,2.4980018054066022e-14,11.62495356652639,13.601165068669607,5638.158833558859,4.885708927997975,test
SIM_04829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.7296,2311.51,32.36,7.02,22.67,19.748,26.699,1,NONE,,PASS,85.74185481111145,30.635221756590873,5.094378243409128,8.70901994889547,16159.484240316886,99.62323243469008,50.741154888427296,71.05464986726047,55.19859775962319,42.02812309071677,68.75769774769655,37.90720357348818,1.464558022111864,1.9456064125978134,13.601496927218069,23.242539013888884,4.522830332583612,27.765369346472497,0.9063218006737309,6.2450045135165055e-15,1.2490009027033011e-14,12.227301027945668,38.87502858961744,16159.484240316886,13.601496927218069,train
SIM_04830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9504,2537.05,56.12,7.97,26.73,15.002,18.976,1,NONE,,PASS,70.44953332159871,21.804412361168087,9.145987638831905,8.97444532311725,8564.086559761152,99.64626454649623,40.81393003940435,50.071922839149295,39.28722947958214,35.248246267083424,46.49037649201614,22.41034868350743,1.2941753479354192,2.164752292226428,7.3073553974373775,15.033243333333335,2.8138983179409873,17.84714165127432,0.8185105544535862,6.2450045135165055e-15,6.245004513516506e-14,12.849256851662902,23.214248204165557,8564.086559761152,7.3073553974373775,train
SIM_04831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.8787,2106.69,69.82,9.06,28.54,16.147,19.224,1,NONE,,PASS,66.42313911955664,25.160221597679502,12.718478402320493,6.320253009523627,6261.728566696837,99.69999131293528,38.75352339934865,45.1774816380437,45.33373260843153,41.82103506688696,51.00508802242923,20.050119482644938,1.3270388327912466,1.8083947120746051,5.37510351711028,19.90440194878472,2.8411171850356176,22.745519133820338,0.9040269794729523,6.2450045135165055e-15,1.2490009027033011e-14,9.483017108567301,15.493701053784918,6261.728566696837,5.37510351711028,test
SIM_04832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8299,1569.46,33.97,8.26,30.58,14.712,18.748,1,NONE,,PASS,77.77738981653563,23.978691503048115,6.851208496951889,5.773360675523351,7042.240393193599,99.63214349677448,44.54107275462529,59.92960685095515,43.20484955504165,39.04887055918704,51.39216137948611,30.274884584032502,1.329894955792219,1.3563432841413332,6.085975725801841,14.664274049479165,2.663240350810643,17.327514400289807,0.7226213489625644,6.2450045135165055e-15,0.0,9.73076979804019,21.7774740835194,7042.240393193599,6.085975725801841,val
SIM_04833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8937,1530.46,51.42,9.27,31.86,18.26,20.781,1,NONE,,PASS,91.35884197339854,25.48336130353387,2.4103386964661353,8.962502872634724,17616.527281152277,99.41439156380207,62.27661458286481,77.09336547860211,45.91596631267363,20.669346345911567,55.65301681097789,41.82437047401237,1.361743942110174,1.3282130449809633,15.28854157710066,16.7040163359375,1.0854928084553246,17.789509144392824,0.6980833074766275,6.2450045135165055e-15,0.0,13.571359103806444,59.21331077421424,17616.527281152277,15.28854157710066,test
SIM_04834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.4747,1569.23,43.49,7.13,22.07,17.26,27.183,1,NONE,,PASS,95.22378245303888,22.353497259503516,1.1212027404964788,17.179884308775442,32512.56143741088,98.90520291424613,67.9879127814177,85.07995584808783,40.276571638745075,2.2136490494034278,59.91104874115547,58.99627609606919,1.3943336863856002,1.3181476441429434,27.3104364967378,13.242624382812501,2.706611560399007,15.949235943211509,0.7135007000495523,3.1225022567582528e-15,1.8735013540549517e-14,17.374089031369884,96.30510716150629,32512.56143741088,27.3104364967378,train
SIM_04835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.176,1580.35,84.97,8.6,31.14,11.907,15.096,1,NONE,,PASS,79.43066934991562,17.614545235037287,4.56145476496271,7.772965763206827,7653.024340194016,99.5081490958834,46.732594036293385,61.384771272512964,31.737919342409526,26.522090389723548,38.12312467357041,30.082890535716295,1.2354049034605896,1.3682726329119066,6.626015606477157,8.388187499999999,1.4925686953248483,9.880756195324848,0.560943019730701,3.1225022567582528e-15,0.0,13.073861810313284,30.430439223386905,7653.024340194016,6.626015606477157,train
SIM_04836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.0498,2870.6,53.43,7.06,30.47,19.79,24.581,1,NONE,,PASS,88.90394525292749,21.381221025438556,2.6685789745614446,19.30148292994017,25715.808773706623,99.3276150306577,66.2166769783526,67.15522999332401,38.52472256835776,8.326938642526507,54.4755681361511,38.26179733188053,1.3528672767582575,2.479903240572542,22.215814642185908,15.679759796875,1.4785482677338637,17.158308064608864,0.802494303023881,0.0,1.2490009027033011e-14,26.42930833842851,80.17843767034537,25715.808773706623,22.215814642185908,val
SIM_04837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7234,2483.93,71.58,8.48,31.11,18.993,19.881,1,NONE,,PASS,77.58336594903585,25.387915172966796,7.335484827033207,9.223356358605118,11048.822959114108,99.62867889358375,51.332023951866255,53.93966244087572,45.743991302642875,31.302661869482137,54.075573892374905,24.441227008806017,1.3498649454160743,2.150383372883438,9.565166965740486,20.429116359374994,0.739886890360854,21.169003249735848,0.8338220411369867,0.0,1.2490009027033011e-14,14.174627167483731,31.247925171000933,11048.822959114108,9.565166965740486,train
SIM_04838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9861,2051.07,33.93,9.13,28.02,10.873,27.359,1,NONE,,PASS,91.38542636040037,21.00594548862799,1.9801545113720127,11.78149285567479,23684.322844990453,99.42559284394609,37.707509506594214,86.1707670196433,37.84855042996034,24.037531064122003,75.87971112653538,53.514217547992594,1.523653332744762,1.7576154886402346,20.295715246340187,7.869347203993055,8.42014060305949,16.289487807052545,0.7754703455681726,3.1225022567582528e-15,3.7470027081099033e-14,13.894820060757745,59.40330065307109,23684.322844990453,20.295715246340187,train
SIM_04839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0312,2516.78,64.39,7.0,25.75,14.653,23.411,1,NONE,,PASS,90.01146657122118,18.030376891814456,2.0008231081855428,18.810831761806085,25027.17853708562,99.25258338981531,57.69033241941911,76.39184139238354,32.48716557083686,9.753893562409027,48.84094721476792,43.98961159827361,1.3111827816310986,2.1404389671590387,21.2847957226394,9.486825006944445,2.7096887184427545,12.196513725387199,0.6764425279942012,3.1225022567582528e-15,3.7470027081099033e-14,22.73441795770467,80.029270277011,25027.17853708562,21.2847957226394,val
SIM_04840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.5756,2369.0,60.7,8.31,22.36,18.274,19.434,1,NONE,,PASS,74.41319116829771,25.728807325585947,8.846792674414047,8.091424416664955,9235.145064095836,99.65844557126783,47.641374804970546,51.131625904242995,46.35821139745216,35.667009306702525,52.50552140457177,22.97861664240984,1.3381444875974087,1.9919063783858149,7.765109480156507,20.72224957291667,1.0120252496118538,21.734274822528523,0.8447447465205636,6.2450045135165055e-15,3.7470027081099033e-14,12.139024119436638,24.499781686537528,9235.145064095836,7.765109480156507,test
SIM_04841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4899,2071.0,48.81,7.48,33.99,14.216,19.261,1,NONE,,PASS,59.83638799228766,23.629329781766405,15.860570218233594,5.929060493406491,5147.575531707333,99.71371026106198,31.925321444325007,41.00065860044501,42.57536897615569,36.091507391209134,52.7348752210222,17.775941898486497,1.3398502487690385,1.8098732387199434,4.498531723383238,18.103308236979164,5.129167033535819,23.232475270514982,0.9832050034886027,0.0,3.7470027081099033e-14,8.746696963152486,12.133592671200772,5147.575531707333,4.498531723383238,test
SIM_04842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2265,2607.4,59.32,7.24,22.56,18.354,26.426,1,NONE,,PASS,88.45588360119885,25.85255882070438,3.373941179295627,12.60639036097435,22489.8018724551,99.51651490523224,54.187597911462206,74.80132917612391,46.58118706433222,26.46290785355318,62.03950339953666,39.39610541248664,1.4109154414467668,2.1938420280268534,18.922709423099263,17.5975496484375,3.9619493186380623,21.559498967075562,0.8339406213751398,6.2450045135165055e-15,0.0,16.40900076887268,57.3450682170502,22489.8018724551,18.922709423099263,train
SIM_04843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.0573,2979.09,25.34,7.53,21.08,13.408,14.291,1,NONE,,PASS,44.831319498984264,17.50990295067678,21.54739704932323,9.617028666674301,5392.1510033167515,99.67718233867811,27.269478629058703,24.14645260186764,31.54937468590411,28.928877941150144,33.739775361663675,10.546036564058097,1.2056898253672408,2.494033341939671,4.514198761046303,16.8092176796875,1.3147905684690675,18.124008248156567,1.0350718847048808,6.2450045135165055e-15,0.0,10.578193757973592,11.849351723928491,5392.1510033167515,4.514198761046303,train
