simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6639,1910.83,84.16,8.15,22.48,10.447,20.277,1,NONE,,PASS,76.73617564304635,19.693495380855776,5.970404619144227,7.541973997684558,8188.862451657737,99.60530376864062,33.20366408025855,65.17200526551923,35.4837754610014,23.9603395597645,56.62036530432655,34.76696186562084,1.3690802417257428,1.607319575953125,6.888168452105621,8.406486688368055,6.118936149313025,14.52542283768108,0.7375746436461135,0.0,0.0,11.754804367723997,24.05511768579545,8188.862451657737,6.888168452105621,train
SIM_04845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.0619,2482.62,51.71,7.52,22.57,18.514,20.335,1,NONE,,PASS,86.03295279836543,22.4218221253572,3.640077874642803,13.284497349303814,17693.00925951455,99.4649000914637,60.90316490830669,64.27575999725337,40.3996795051481,17.466267425452614,52.433239540588474,31.488473296457563,1.3376073595699705,2.088923939035209,14.887236305101695,15.836902653645833,0.80347491614842,16.640377569794254,0.7421509936507517,0.0,2.4980018054066022e-14,19.535194492049282,57.44757544699491,17693.00925951455,14.887236305101695,train
SIM_04846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.5452,2273.85,56.44,6.79,30.09,19.588,26.155,1,NONE,,PASS,82.56545820073624,30.999366412382823,6.545833587617182,7.741297240969571,13005.55178661514,99.65955110315238,48.00533371856503,66.4685956346086,55.85471425654563,46.94368756430179,68.49651382251213,34.67014487028375,1.462434948821009,1.9619140603860221,11.22139759141491,24.215024434027782,4.756332487411147,28.97135692143893,0.9345790019071551,0.0,0.0,11.360791516209815,31.465581320033202,13005.55178661514,11.22139759141491,train
SIM_04847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.8856,2080.02,87.63,8.61,20.06,18.761,24.337,1,NONE,,PASS,89.90041102792584,26.867277238161805,3.0183227618381987,10.505200912223673,20501.584638006952,99.49494712011308,57.4762112242415,76.2495552187682,48.409508537228476,26.042043940311594,59.31387498872339,40.55441918273626,1.3897164982258556,1.7353135920300482,17.104007884774134,18.416741576388887,2.659074903996042,21.07581648038493,0.784441843271309,6.2450045135165055e-15,2.4980018054066022e-14,14.381416929697846,56.09451592015756,20501.584638006952,17.104007884774134,train
SIM_04848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3874,2983.27,83.88,6.73,20.46,10.265,17.981,1,NONE,,PASS,70.1487566380097,15.002995177197686,6.384404822802307,13.56788866747344,9961.904295699227,99.54520078077167,32.28236472070085,55.91806589395832,27.032423742698533,18.669853573040875,42.70818014013315,25.587154719203415,1.267271242200523,2.4922699639646355,8.32232914220351,6.8705165954861105,4.106545733173644,10.977062328659756,0.7316580588750207,3.1225022567582528e-15,2.4980018054066022e-14,17.856154208090665,30.537291101566822,9961.904295699227,8.32232914220351,train
SIM_04849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.9331,2123.83,38.27,9.3,32.88,11.663,20.95,1,NONE,,PASS,68.98963133559607,21.34063165067127,9.592468349328728,7.093468324776807,6832.992749248113,99.66600583263366,31.001435109809417,55.056501952241874,38.45158855976805,27.116794042792577,57.87627582055505,26.772671603331478,1.3786639648613574,1.8493343355754706,5.949858560206216,11.43853408767361,7.215994369981768,18.654528457655378,0.8741319733649308,0.0,1.2490009027033011e-14,10.843384873052031,18.11269115364186,6832.992749248113,5.949858560206216,test
SIM_04850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6619,2912.5,76.26,7.78,26.69,18.026,19.245,1,NONE,,PASS,79.88771191518056,21.299581863113524,5.362318136886477,13.439746557732958,14427.812896027719,99.5385494744126,55.37869429252189,54.926715464875286,38.37762497858292,20.6998978649477,48.874949138480794,26.812867573981176,1.3114304334696203,2.4847756525268494,12.308971056914185,15.749730528645832,0.6894411776325847,16.43917170627842,0.7718072501107484,3.1225022567582528e-15,1.2490009027033011e-14,19.659856257556,45.239720255799924,14427.812896027719,12.308971056914185,test
SIM_04851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2038,1738.05,28.86,7.37,25.2,16.187,19.217,1,NONE,,PASS,89.74274741033076,21.721155097701637,2.482644902298361,10.693342794140293,16851.03769529256,99.38475056562582,60.64148760400007,73.93892206476865,39.137216392255205,17.737082807527187,47.56654938791604,39.10381265671161,1.301934391831044,1.475434681878455,14.304885038563809,12.752167022569447,1.1510892211491148,13.903256243718563,0.6400790464955382,0.0,1.2490009027033011e-14,15.788974449081545,60.15382560688255,16851.03769529256,14.304885038563809,train
SIM_04852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9244,2152.33,86.87,8.45,23.43,10.529,27.57,1,NONE,,PASS,64.504787667682,25.75314944759603,14.17125055240397,5.7526729402240795,6053.264959844733,99.73272346990359,21.311847714508477,54.89128756825239,46.40207107674961,24.355084687483927,82.5088682709893,27.382866346454048,1.580799514491333,1.8162783224067307,5.108145092225746,13.191340600694444,19.079627770474442,32.270968371168884,1.2530882266200365,0.0,0.0,8.870636848746686,12.47832293264961,6053.264959844733,5.108145092225746,val
SIM_04853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2219,2218.24,85.78,6.93,32.42,11.269,27.245,1,NONE,,PASS,87.81794839648825,22.149355126613873,3.0725448733861294,10.333063716372532,18134.594954440505,99.53417737862573,35.281101589828815,81.17697936342311,39.90874797588086,24.75437912575497,75.38953206845939,49.40605597985318,1.5195107219241146,1.9286389183122856,15.767043059796762,8.981579893229167,9.30996925266932,18.291549145898486,0.825827616259582,0.0,6.2450045135165055e-15,13.443346628196176,46.21797910538,18134.594954440505,15.767043059796762,train
SIM_04854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.9304,1714.78,55.5,8.71,31.96,17.849,21.443,1,NONE,,PASS,88.05863236660296,26.356300901853732,3.574099098146267,8.026444249018674,14300.807708076927,99.53192571355983,56.00341118890347,72.85842390038826,47.488830453790506,30.27677981414338,54.45990967638707,38.532127794215896,1.352749619880969,1.488663468922453,12.415056165279951,17.4965531875,1.8490565170429298,19.34560970454293,0.7340032190625918,0.0,1.8735013540549517e-14,12.46652948447853,44.40538004184223,14300.807708076927,12.415056165279951,train
SIM_04855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.0889,2523.37,76.96,7.02,30.74,14.48,22.02,1,NONE,,PASS,72.78041089270886,23.354433270950455,8.734466729049547,8.526131710286158,9247.621763819141,99.66211329649293,37.71428436377307,56.298825775296145,42.08005994765848,33.92401396652923,57.06796944986207,26.968432839131072,1.3724881989127944,2.181870770483662,7.996098718366929,15.004624794270834,5.54494930653812,20.549574100808954,0.8799003539242229,0.0,0.0,12.168567377716897,23.623923446410462,9247.621763819141,7.996098718366929,test
SIM_04856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5948,1550.46,60.77,7.04,23.97,17.233,21.466,1,NONE,,PASS,88.20910239886146,26.987398460726865,3.6074015392731384,7.004961626774574,13097.230070732856,99.54820107408288,54.00050386057246,74.3673331433902,48.62594317248084,34.845156063263836,57.53509714681736,41.683887355874475,1.3760538493460686,1.3107628756754612,11.072432020753148,17.230555809027777,2.2884022345661617,19.51895804359394,0.7232619354547533,0.0,0.0,10.799764048820219,39.436695528041966,13097.230070732856,11.072432020753148,train
SIM_04857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.3896,1957.89,89.51,6.76,29.5,14.662,27.939,1,NONE,,PASS,94.03232598723108,19.172815139492467,1.21678486050753,20.18420094779404,32490.218504197877,98.96908401657937,60.87171323108546,84.74844030863645,34.545612863950396,3.062995487090975,61.72889298724067,57.6722140981071,1.4084833953867537,1.68601194091945,27.978536261567154,9.662935868055555,3.8026178684051355,13.465553736460691,0.702325330865165,3.1225022567582528e-15,6.2450045135165055e-15,19.94646428778125,95.03798733645831,32490.218504197877,27.978536261567154,val
SIM_04858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.1915,2936.83,33.09,8.45,20.86,13.213,18.576,1,NONE,,PASS,63.931032794236586,19.30173776607194,10.889762233928053,10.320167892378665,8123.970374211564,99.64859498532844,34.07566879058998,45.28732177625045,34.7779058848143,28.622936350595356,45.06780900068353,19.57189689288918,1.2839897590610894,2.4568157614730852,6.7961368077496385,12.789192782118054,4.017336941981198,16.806529724099253,0.8707262489930468,6.2450045135165055e-15,2.4980018054066022e-14,13.43105421084712,20.540591858470354,8123.970374211564,6.7961368077496385,val
SIM_04859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0679,1613.01,51.31,8.13,31.17,14.843,21.715,1,NONE,,PASS,88.66464565788158,23.99965762202973,3.068242377970269,7.908429955333645,14168.044245742252,99.50970979998056,50.42800839693628,77.13355066933029,43.24262634599951,32.706680343172685,58.291248496408585,44.097260661324036,1.3818452987417529,1.3966874627703243,12.267952318958615,12.997996181423611,3.4113648290607723,16.409361010484382,0.683733129401893,3.1225022567582528e-15,6.2450045135165055e-15,11.792588786928265,43.890924989901706,14168.044245742252,12.267952318958615,test
SIM_04860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2319,2869.41,76.42,9.45,20.25,15.615,20.36,1,NONE,,PASS,70.24566248341073,22.641511685990466,9.590388314009536,9.798214160087788,9620.537435779663,99.65852861180215,40.12476359599707,50.30610432028283,40.795516551334174,35.99905222917845,49.396518642749704,22.48210085659074,1.315235133328323,2.3954350324079536,8.031397536169033,16.341741174479168,3.4811778557429505,19.822919030222117,0.8755121700856942,0.0,1.2490009027033011e-14,13.249368725905008,23.907294110247015,9620.537435779663,8.031397536169033,train
SIM_04861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8989,2740.54,41.79,9.15,26.29,14.741,17.91,1,NONE,,PASS,75.9301343249437,18.905768215433405,5.993131784566601,12.211746339669263,11347.249051876877,99.55440364527905,47.26388629111635,54.35790773675906,34.064447235015145,24.867159403693428,38.95277271405016,23.56417514434297,1.2411110270297212,2.3349502897973458,9.667898466025882,11.868259530381943,1.6500016496753263,13.51826118005727,0.7150336884497434,3.1225022567582528e-15,0.0,17.402378633814187,36.160746280523675,11347.249051876877,9.667898466025882,train
SIM_04862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3743,2227.22,92.22,8.46,33.89,15.759,19.39,1,NONE,,PASS,87.74290510800155,18.75443176649958,2.6198682335004273,14.781293851856118,18065.05116320274,99.33633436068928,61.10576559436084,68.48608777289282,33.79176894864789,12.361788591087366,43.59493253392642,35.141676898487994,1.2735284057804546,1.94576216732375,15.782137868790596,10.943752924479169,1.1780161241724956,12.121769048651664,0.6463415793969498,3.1225022567582528e-15,1.8735013540549517e-14,21.511842940522186,68.05497487138086,18065.05116320274,15.782137868790596,train
SIM_04863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3305,2330.11,63.5,6.82,24.31,12.585,21.792,1,NONE,,PASS,87.35433591256637,18.63311662182997,2.697383378170029,13.359542756037753,18333.871943098755,99.42665613400064,46.88316808455028,76.19273659324651,33.57318310239634,22.90220685947789,53.10198020896871,40.65099163799773,1.3425850255073306,1.9721351647341525,15.517238913492458,8.5705282421875,3.799119405450289,12.36964764763779,0.6638528539635662,6.2450045135165055e-15,6.2450045135165055e-15,17.371502320030203,56.87127529076628,18333.871943098755,15.517238913492458,val
SIM_04864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2484,1799.23,30.99,7.77,20.6,11.586,19.041,1,NONE,,PASS,55.68844598235545,21.856824032938796,17.391575967061204,5.144271502047049,4053.9432095477787,99.71408483061937,25.888559874609395,40.209562865499635,39.38166492421404,29.238910276897794,55.171958153756954,17.546745027409298,1.3581102756918437,1.5038213239686813,3.388341815485505,14.408455593749997,7.983927710246665,22.39238330399666,1.0245030691673576,6.2450045135165055e-15,2.4980018054066022e-14,7.915359428273792,9.347960188428134,4053.9432095477787,3.388341815485505,test
SIM_04865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4354,1624.8,82.32,9.3,31.29,17.462,20.455,1,NONE,,PASS,92.8461575813114,19.901945262184427,1.53345473781557,15.879538573215648,22506.177301124837,99.02267734039786,72.90284594146502,73.59928499046461,35.85936083276473,3.4077997784135885,52.12322173058232,47.54435773965833,1.335306054820538,1.4074510627927335,19.495533703760366,12.242553324652778,0.6943841636159923,12.936937488268772,0.6500338191990797,3.1225022567582528e-15,6.2450045135165055e-15,22.2068356487291,90.86830216519044,22506.177301124837,19.495533703760366,val
SIM_04866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6568,2875.68,34.04,8.56,26.5,14.05,21.795,1,NONE,,PASS,62.496537806319964,22.909230870587095,13.747569129412895,8.577333103097764,7653.478628056229,99.70172852671028,30.960576348525237,45.678193400041636,41.27789346051729,32.01920765503513,56.628409491017464,20.23932587143869,1.3691414136270645,2.4518083437467793,6.5253653949521215,16.59324782638889,7.201254793929159,23.79450262031805,1.0386425783882403,6.2450045135165055e-15,1.2490009027033011e-14,11.20806729159173,16.753294421620385,7653.478628056229,6.5253653949521215,train
SIM_04867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.5482,2486.97,49.6,9.44,32.69,15.501,22.306,1,NONE,,PASS,64.90801641018054,25.66995214593102,13.878247854068986,7.0607949682877,7073.943174769577,99.71608845429226,33.93275347358369,46.88444662849951,46.25216602870454,38.14816284306948,59.6820400391279,21.14125157140888,1.3925612418418531,2.164195606922911,6.1558429504411505,19.894598421875,6.581999696769624,26.476598118644624,1.0314237427529238,6.2450045135165055e-15,2.4980018054066022e-14,9.9115245993353,15.755787676199331,7073.943174769577,6.1558429504411505,val
SIM_04868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2247,1699.64,86.33,7.39,26.36,10.954,16.959,1,NONE,,PASS,73.46201223005407,18.53057219899445,6.694127801005553,6.887110445192597,6385.49013125085,99.59479004699863,36.916774573737264,57.931783622944444,33.38841837656658,26.24226181950118,46.08533745676855,28.68044232091159,1.2912670680201574,1.4484381337733092,5.441733195816093,8.70668182378472,3.5665117507033264,12.273193574488047,0.6623213488871135,3.1225022567582528e-15,0.0,11.341742429658956,21.063709833116427,6385.49013125085,5.441733195816093,test
SIM_04869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.1266,2097.2,98.41,8.46,22.29,15.446,25.451,1,NONE,,PASS,85.38784033598834,26.578331510021748,4.548268489978256,8.304073833754359,14303.904273925968,99.60403996596632,44.316028508896565,73.75876886520885,47.88888560364279,38.79366953515264,69.09738158102849,41.69204654740122,1.4673238046997106,1.7629533616907296,12.024182779429802,15.598695699652776,6.29206842077834,21.890764120431115,0.8236319918041839,6.2450045135165055e-15,1.2490009027033011e-14,11.535555499185861,36.39691234505919,14303.904273925968,12.024182779429802,val
SIM_04870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.5193,2174.98,73.29,9.34,23.5,11.789,14.195,1,NONE,,PASS,59.04576841460727,16.839439831467093,11.679860168532912,8.20970249408103,5298.9213423597585,99.62253894315897,33.98123910485854,37.965767563494694,30.34133302967044,27.258791676591727,34.90247637227149,15.676937820726073,1.2135015116380015,1.8358250861135654,4.472635486140844,10.670723853298611,1.8671187738668342,12.537842627165446,0.7445522388302105,0.0,1.2490009027033011e-14,11.680602591558555,15.925450625442858,5298.9213423597585,4.472635486140844,train
SIM_04871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.2171,2366.19,62.31,9.18,20.18,14.794,21.045,1,NONE,,PASS,68.85751789287245,24.249620933850785,10.967479066149206,7.381591199547774,7581.628244649808,99.68803894870878,36.54201298625663,50.92425150456968,43.69301069162304,36.45725312039034,56.11439326172233,23.65579029630503,1.365238071240226,1.9748666529976475,6.327769450375496,16.85132120920139,5.199804460127728,22.051125669329117,0.9093389842868546,1.2490009027033011e-14,0.0,10.455154333078513,18.160648225938058,7581.628244649808,6.327769450375496,train
SIM_04872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1643,2655.29,88.48,7.51,34.37,17.624,24.474,1,NONE,,PASS,89.73286809047133,19.88866208217634,2.275637917823666,19.233579405212236,25693.944334297987,99.27565051631979,63.66450339243611,71.74352116219215,35.835427175092505,7.961894861759482,47.99493194074599,41.58634829988668,1.3050358920655332,2.3233626612719784,22.482045609748326,12.783529382812498,2.041340689739898,14.824870072552397,0.7453930290181776,3.1225022567582528e-15,2.4980018054066022e-14,25.193246321577593,82.40812009916615,25693.944334297987,22.482045609748326,train
SIM_04873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.41,1818.05,64.79,8.76,20.45,12.822,24.897,1,NONE,,PASS,92.4055743822946,21.632144962895165,1.7778550371048367,11.4955357853499,23799.39675642414,99.36769969003329,47.519431923090075,85.52907124294877,38.97683777098228,23.96456152448759,67.05605704212262,51.509428503673426,1.4507811405001447,1.518775399208553,19.881707494106774,9.598709635416666,5.343000168740549,14.941709804157215,0.6907179029072794,0.0,1.2490009027033011e-14,13.544211767557401,64.26189880291685,23799.39675642414,19.881707494106774,train
SIM_04874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.8736,1572.55,72.32,8.85,30.22,16.372,22.935,1,NONE,,PASS,91.38048357160908,25.471030468816025,2.40256953118398,8.5857353957957,18153.040561803704,99.45402464813229,55.15648248045222,80.77867904846312,45.89374859246131,27.65081105776774,60.566851825981914,45.994255113209505,1.3994218533561256,1.3574029045921527,15.669447703266359,14.864710208333332,3.0437157093886094,17.908425917721942,0.7030899648778278,6.2450045135165055e-15,6.2450045135165055e-15,12.107795710542275,54.346626538865074,18153.040561803704,15.669447703266359,train
SIM_04875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1679,1920.48,38.12,9.09,26.97,10.424,25.59,1,NONE,,PASS,69.4162827717376,24.41224890888191,10.755651091118082,5.656896755040322,6266.580279461034,99.70544359977504,24.460800549664814,59.51278614175639,43.98603407005749,24.575208023151426,76.40554815585884,30.98044414772939,1.5281098518939538,1.6399718980112412,5.351274449589439,11.491538712673611,14.404431622516977,25.89597033519059,1.0607777444776445,6.2450045135165055e-15,1.2490009027033011e-14,9.185434684966836,14.612250107355262,6266.580279461034,5.351274449589439,train
SIM_04876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.0704,2419.58,39.02,7.92,23.01,17.282,27.355,1,NONE,,PASS,92.50023030564742,19.490168526321135,1.5802314736788678,22.856593292967922,31980.150008740013,99.05534872610255,67.16465501519133,77.1594612518237,35.11742076814619,2.614085807577415,49.716700634636126,53.17648851965998,1.3175762342214972,2.0389100524739314,26.94874702735363,11.902398263888887,2.5279090606879664,14.430307324576853,0.7403890482059697,3.1225022567582528e-15,3.122502256758253e-14,25.664816248515415,94.7420368322747,31980.150008740013,26.94874702735363,train
SIM_04877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.6505,1731.45,55.04,9.06,29.86,14.13,18.281,1,NONE,,PASS,74.23114719842803,22.752217772054184,7.898282227945815,6.215121995885146,6701.254638457678,99.64104525132778,41.918984331475,55.63291635835406,40.994986976674205,36.44795701098495,49.31614668019016,26.93650348811219,1.3146481244096782,1.4927895829180686,5.777563958977164,13.959546731770834,2.84401256861532,16.803559300386155,0.738545994449184,6.2450045135165055e-15,6.2450045135165055e-15,10.167729832706954,20.20924726794829,6701.254638457678,5.777563958977164,train
SIM_04878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.7797,1780.13,53.78,6.99,20.65,12.276,14.192,1,NONE,,PASS,49.22237294615985,19.08828856140195,19.69141143859805,5.506874130192418,3500.3986775383214,99.69064764201534,28.25914272804918,29.220769050256184,34.39331272324676,31.536514239487897,38.30848231878606,11.58417309347624,1.2366774696101515,1.4881105320483647,2.926179626439048,15.165488408854166,2.2855633302862155,17.451051739140382,0.9142282024396786,0.0,1.2490009027033011e-14,7.8875636780990455,8.99081916673486,3500.3986775383214,2.926179626439048,train
SIM_04879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.125,2855.13,32.03,6.52,20.66,17.599,25.548,1,NONE,,PASS,79.41567339023301,27.100598544417014,7.024401455582985,9.879503013932935,13832.29182150112,99.65397361892688,44.10115833388371,63.17575463778453,48.829907287237866,41.86024609521008,64.01568498293483,31.358173981135902,1.426487372426497,2.3868445770908777,11.563582296739003,19.65238606770833,5.56301924153485,25.21540530924318,0.9304372103780637,0.0,1.2490009027033011e-14,13.286856794934248,32.258759587784844,13832.29182150112,11.563582296739003,test
SIM_04880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6592,2250.93,84.96,6.5,31.25,18.375,19.666,1,NONE,,PASS,85.75138362246642,22.860632862680568,3.7985671373194334,11.640419000639609,15727.479218128861,99.48286179487414,60.322939718264266,64.08852804023752,41.19032948230733,19.25541450563206,52.71815355645812,31.199325790144872,1.339725812164109,1.9495676830500321,13.621829741264728,16.07119325,0.6394298164551444,16.710623066455145,0.7309781477543797,3.1225022567582528e-15,2.4980018054066022e-14,18.02980928189047,53.24557065828151,15727.479218128861,13.621829741264728,train
SIM_04881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.3704,2427.64,96.14,9.1,32.32,11.441,25.651,1,NONE,,PASS,66.15917280200532,24.06235578478054,12.308044215219455,7.010898106921681,7159.995332354198,99.71120519900307,24.881025266768727,54.950360653652375,43.35559600861358,25.69920456645334,73.0734200788708,26.995054771628745,1.500088554085168,2.110010076349942,6.223188898636498,13.168799951388888,13.907184356120126,27.075984307509014,1.125242455463758,6.2450045135165055e-15,1.2490009027033011e-14,10.185047808973833,15.835329552607647,7159.995332354198,6.223188898636498,train
SIM_04882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.3189,2794.49,67.13,8.15,27.32,18.01,23.053,1,NONE,,PASS,85.91300226400445,22.611357152861064,3.707542847138934,14.240087448070122,19750.524316753686,99.49042267290024,56.55660072539306,67.57390542358057,40.741184059209125,20.398226073159194,49.2684341519343,33.5249419268635,1.314299772584328,2.3891056562402886,16.88540283159632,15.532491790798613,2.1807638781452443,17.71325566894386,0.7833787043031409,3.1225022567582528e-15,1.2490009027033011e-14,19.698142757339223,57.90369438912112,19750.524316753686,16.88540283159632,train
SIM_04883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.3446,1939.96,63.6,7.05,24.12,11.91,15.284,1,NONE,,PASS,76.0171572280633,16.985729713981833,5.358870286018164,9.204532107120187,8059.774209160319,99.52552979921647,44.36998886118212,56.88866084874503,30.60491840357087,26.06420049612472,37.105102145239165,26.46612391383946,1.228439013691848,1.6408751505688697,6.81719376636994,8.454288890625,1.6504680717071705,10.10475696233217,0.594896841789165,3.1225022567582528e-15,6.2450045135165055e-15,14.342947140345649,29.755750586260195,8059.774209160319,6.81719376636994,train
SIM_04884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3911,2067.31,49.42,6.79,25.18,19.203,25.125,1,NONE,,PASS,81.38165227312979,31.24331150582953,7.147788494170468,6.783434899379166,11073.966169524354,99.6718714223131,47.042959941000476,64.84254462460993,56.29425496545861,49.61353405242441,67.87754751903091,33.93416249378834,1.4574158662120642,1.7548266173112392,9.400085421869736,24.24737886197917,4.498187333097534,28.7455661950767,0.9200550392909923,0.0,1.2490009027033011e-14,10.156441856902212,26.90729723475321,11073.966169524354,9.400085421869736,train
SIM_04885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.5013,1674.7,83.69,7.65,31.25,15.96,19.389,1,NONE,,PASS,82.94685182900838,24.47039959863125,5.030900401368752,6.929996069983323,9786.766465015871,99.58619477697597,50.31629205793177,65.67657914969675,44.09081008762388,34.889801342897506,50.75333408920114,33.91477136984061,1.3251844924276839,1.4504853544107943,8.476480220065815,15.3107137421875,1.9741604450343329,17.284874187221835,0.7063584768018526,0.0,1.8735013540549517e-14,11.311943080036798,31.256139189639836,9786.766465015871,8.476480220065815,train
SIM_04886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8842,1952.64,45.31,8.91,29.59,14.008,18.396,1,NONE,,PASS,68.42618972510192,22.501405081581968,10.38279491841803,6.465472827816712,6170.354183844233,99.66888556888026,37.86711001558676,49.1834191475421,40.54307221906661,35.36066583775254,49.26157493785111,22.565416973089572,1.3142497006687712,1.6819910008996146,5.315101713367179,14.837567984375001,3.432276063344962,18.269844047719964,0.8119423645536848,0.0,1.2490009027033011e-14,10.048412259277532,16.99912656760872,6170.354183844233,5.315101713367179,test
SIM_04887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.4908,2916.96,87.56,8.92,20.8,17.969,22.881,1,NONE,,PASS,88.60800428009067,18.15648894102482,2.334311058975181,23.019425057281573,25426.299465665936,99.21084193621847,67.62341731003535,64.81408853739109,32.71439448833301,5.075001834007915,48.36507347785772,39.673006926017656,1.3077216744814997,2.439695459363366,21.266122043085385,12.063780628472223,1.2351629153086363,13.29894354378086,0.7324622941681047,0.0,2.4980018054066022e-14,30.21582325630999,85.7313500645156,25426.299465665936,21.266122043085385,train
SIM_04888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.8465,2030.9,74.65,6.68,27.31,17.667,23.662,1,NONE,,PASS,91.35389956423019,23.611785650868754,2.2347143491312402,12.840400774802147,23353.531550698062,99.36774825078525,60.931355461592396,77.86946402179376,42.54375792949325,15.7869346627544,53.950128812824815,44.26484655678168,1.3489247356001668,1.7362285052932187,19.965073207733774,14.945873242187501,2.2597506466125945,17.205623888800094,0.7286879587680419,6.2450045135165055e-15,1.8735013540549517e-14,17.102685572706488,70.7379110853919,23353.531550698062,19.965073207733774,train
SIM_04889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9164,2023.73,28.51,9.37,30.24,12.533,24.577,1,NONE,,PASS,92.00983506440869,19.245145141411978,1.6712548585880203,14.361510727289518,25162.38417947347,99.29034452583647,49.20418356702685,84.27003344628861,34.67593719173329,16.455441363340395,61.95585371346538,52.16896751651624,1.4102600606666138,1.7469702586358105,21.72124581733156,8.366378434027778,4.609182427706236,12.975560861734014,0.674225149583986,3.1225022567582528e-15,6.2450045135165055e-15,16.683861828263492,73.4400538818433,25162.38417947347,21.72124581733156,test
SIM_04890,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9948,2446.82,90.34,8.01,23.08,10.277,19.438,1,NONE,,PASS,70.83429638358962,17.704890712485458,7.289909287514547,9.649353134012726,8365.938914736385,99.60563698457537,30.5793561511826,57.98698773245785,31.900703986460286,21.215973088148807,51.083968259026925,28.28880508004381,1.327620373454554,2.062351751894627,7.0514009109987725,8.039777031249999,5.790477691448902,13.8302547226989,0.781154481396817,3.1225022567582528e-15,1.2490009027033011e-14,13.86321895400392,23.926495739869775,8365.938914736385,7.0514009109987725,val
SIM_04891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.8581,2420.51,51.16,9.25,32.06,15.701,20.112,1,NONE,,PASS,61.89212769751878,24.669026149804736,15.189073850195268,6.9168750809679125,6340.49830875729,99.71423893803505,34.48380588585554,41.83442304953119,44.44869576541394,39.118333068661975,52.86933560251918,18.073761446257848,1.3408512746642804,2.1020223032700756,5.5062234235157135,20.32728500954861,4.407561559650897,24.734846569199508,1.0026681401606643,6.2450045135165055e-15,0.0,9.703438007786673,14.35120618013056,6340.49830875729,5.5062234235157135,test
SIM_04892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8109,2261.51,98.03,7.62,33.39,15.505,16.69,1,NONE,,PASS,61.930832539386195,22.177988509847047,13.632911490152944,7.167098875460101,5928.869756168593,99.6830834762853,38.11524687728231,38.48376936218441,39.960339657382065,35.109882961797986,43.17580375524553,16.223707678036696,1.2705670797798163,1.97250151381668,5.171192950402377,18.01953507204861,1.2581260880763245,19.277661160124932,0.8692249593134036,6.2450045135165055e-15,1.2490009027033011e-14,10.450231944844493,15.477143754671921,5928.869756168593,5.171192950402377,val
SIM_04893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1008,2113.47,25.75,7.98,20.38,16.169,21.312,1,NONE,,PASS,87.50437142130892,22.839340975933,3.261459024067003,10.86008317421313,16837.6239677169,99.48614916822982,54.622237464544064,72.4631011303662,41.1519657224018,24.759903132897133,51.08679920119934,36.83054286360801,1.3276412491669098,1.7651444916871004,14.0625791706124,13.735319430555556,2.3001132962596165,16.035432726815174,0.7020969976197011,0.0,1.8735013540549517e-14,15.306030161388943,51.533657383029286,16837.6239677169,14.0625791706124,train
SIM_04894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.2474,2592.86,42.56,7.49,24.15,10.174,14.294,1,NONE,,PASS,58.05745227469554,14.077422682854525,10.169977317145472,11.060158144325873,6166.622902603082,99.57343789698149,30.213936184131324,39.89839026317583,25.36472555469284,20.22250811599883,33.55092486050288,16.467547210797402,1.2044257759324233,2.1933384740216484,5.216437164776497,7.712651720486111,2.685082242786058,10.397733963272168,0.738610624793983,3.1225022567582528e-15,0.0,14.74780464032938,19.24722573678164,6166.622902603082,5.216437164776497,val
SIM_04895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.7207,2217.42,30.37,8.58,30.63,12.104,25.695,1,NONE,,PASS,73.53674512777259,24.797105214300814,8.923594785699184,6.934063992429414,8359.972821622456,99.68729135696307,29.717594921806125,62.34725484595289,44.67946885459606,28.436081191634972,73.34126325898274,32.75097120287718,1.5023218474975624,1.9166323659513935,7.2259628254438,12.985689358506944,11.554435904394882,24.540125262901824,0.9896366955264284,0.0,1.2490009027033011e-14,10.268398187313611,19.92482404586708,8359.972821622456,7.2259628254438,train
SIM_04896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.3332,2258.54,99.01,8.96,25.47,14.427,22.118,1,NONE,,PASS,89.72785198651847,19.14182211998796,2.191377880012039,15.114984069847544,21854.99709038105,99.3307630562289,55.66556490521559,76.83031713041957,34.48976958556389,14.688875449562142,49.82842725335796,43.18916219761903,1.318394135137129,1.919014946682043,18.569547617546647,9.936049010416667,2.6735139282604754,12.609562938677144,0.658744128935886,0.0,2.4980018054066022e-14,19.319404903232698,70.52109356196416,21854.99709038105,18.569547617546647,train
SIM_04897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.088,2262.04,31.58,8.44,23.54,10.625,15.421,1,NONE,,PASS,47.12567542432321,17.006713747129762,19.08128625287025,7.408821782512301,4271.541170159897,99.67247167236157,23.388207659871377,30.984091403404406,30.642727472305875,24.029783134991277,40.622498597266905,12.38899603155199,1.2526750203459804,1.909566858166578,3.605945717949913,12.044056736111111,5.03609872739499,17.080155463506102,1.0043183955153439,6.2450045135165055e-15,1.2490009027033011e-14,9.778026462833273,10.239192396027018,4271.541170159897,3.605945717949913,train
SIM_04898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.1894,1904.73,89.98,9.45,25.91,14.751,19.028,1,NONE,,PASS,90.16913764123332,18.20460787493916,1.984792125060842,14.52887449771413,19241.74472313276,99.23722131232698,62.364636176581946,73.87865730515516,32.80109527016065,10.277925358437956,41.70020504927175,40.76215230813068,1.2601960200204239,1.620777618124597,16.373233571645667,9.630448953125,1.2471326401936786,10.877581593318679,0.597518038731995,3.1225022567582528e-15,0.0,20.090599721287628,74.33888395780309,19241.74472313276,16.373233571645667,train
SIM_04899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.925,2742.48,90.71,7.56,34.81,19.452,23.511,1,NONE,,PASS,74.63082810403651,28.303741558455847,9.621258441544152,8.606229459679449,10784.968113685432,99.68618806847527,45.022825391713816,53.85508244699822,50.99773253775828,42.86005395732402,57.634344791036874,24.792215911198497,1.3768126125239248,2.4030868100338756,9.450283911143705,24.280888671875,3.264342758927013,27.545231430802012,0.9732010650928506,0.0,0.0,12.502381284633834,25.63452553729822,10784.968113685432,9.450283911143705,train
SIM_04900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.3319,2640.62,97.19,7.62,28.93,12.086,27.04,1,NONE,,PASS,76.45998151348269,23.956364947822884,7.375535052177112,8.841147453198676,11188.86147774381,99.66518668141578,30.057219403343467,66.34389098387864,43.1646215276088,26.425964444390253,74.52207307864563,35.561629416296036,1.5122072148820362,2.2696535027579476,9.616998524905025,12.046190823784722,11.721161442508958,23.767352266293678,0.9921101268101034,6.2450045135165055e-15,0.0,12.115611225440244,26.190207288362654,11188.86147774381,9.616998524905025,train
SIM_04901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.0636,1829.4,55.27,7.32,31.2,14.591,19.683,1,NONE,,PASS,76.35311513708017,23.718026273722035,7.345573726277965,6.568712210050956,7715.115940975439,99.64093625177375,42.48726120974551,58.88409183718652,42.73518247517484,37.356415364112145,53.003928417507154,29.251648910658893,1.341854035381689,1.5842133199935788,6.681091854699947,14.64492343402778,3.4378733103124985,18.08279674434028,0.762407315670056,6.2450045135165055e-15,2.4980018054066022e-14,10.524546814838953,22.568089763225633,7715.115940975439,6.681091854699947,test
SIM_04902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.8631,2009.73,78.11,7.07,24.69,16.321,26.902,1,NONE,,PASS,82.72110445199861,29.66635241072472,6.196747589275279,6.805794757425457,11598.543239308687,99.66135775664267,41.8197309018963,70.30110754753358,53.45288722653103,42.637050021269616,75.70073344821772,39.49603243925935,1.5221394459158046,1.7031481153828374,9.829199474165652,19.06192253559028,7.991824709959611,27.053747245549893,0.9119337244766789,6.2450045135165055e-15,2.4980018054066022e-14,9.801729113307406,27.789289887365975,11598.543239308687,9.829199474165652,train
SIM_04903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.9391,1933.19,42.99,7.35,32.38,11.587,20.602,1,NONE,,PASS,80.95857945111518,20.190341087893067,4.748758912106933,8.276672242623668,10117.361353270335,99.57186452223404,38.550784712798276,69.0127523030377,36.37899295115868,26.86519340997907,55.68023221140652,37.34099150657257,1.36194980334182,1.6805834394724068,8.795343417596959,9.156243355034722,5.036458369038916,14.192701724073638,0.7029451192671602,3.1225022567582528e-15,1.8735013540549517e-14,12.68024948677998,31.316931245191032,10117.361353270335,8.795343417596959,train
SIM_04904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.3088,2403.5,31.43,7.92,24.13,11.086,14.302,1,NONE,,PASS,48.542614017317284,16.16896221780018,17.139837782199816,8.399104367434765,4662.9318791932,99.65054693707364,26.204689893452908,30.27011349584745,29.13326525729762,24.705903481037144,35.60494271026724,11.919472403364306,1.2182455824231306,2.033019285513736,3.9441774235226053,11.64969497222222,3.128871459675457,14.778566431897676,0.9140083471546594,0.0,1.2490009027033011e-14,10.731483898116982,11.967746089177087,4662.9318791932,3.9441774235226053,test
SIM_04905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.985,2207.16,66.43,7.51,28.53,15.419,17.922,1,NONE,,PASS,86.53029987851107,18.158383429505548,2.8266165704944517,14.395965903007106,16293.63020511789,99.34776065609167,60.98124556599599,65.4789079844374,32.71780798109108,12.750026058093908,42.674457604722974,32.40067757111954,1.2670338945943351,1.8945759322860107,13.986081496667538,10.496689713541667,0.8395630843709154,11.336252797912582,0.6242985694140762,0.0,2.4980018054066022e-14,21.329681362799683,63.8633957261674,16293.63020511789,13.986081496667538,train
SIM_04906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.8445,2414.43,46.21,8.74,27.81,18.981,27.359,1,NONE,,PASS,85.45684513030218,29.777010401428143,5.067489598571853,9.119331322398693,16548.24505905097,99.6222987900913,48.97820107275799,71.4961934399126,53.65227099356422,42.32360300309135,70.23649255352647,38.197097189237596,1.4766368806380161,2.067545503894153,14.170735813081956,21.738793919270833,5.449539949296756,27.18833386856759,0.913064592517441,0.0,0.0,12.659091794674316,39.74129193476313,16548.24505905097,14.170735813081956,train
SIM_04907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.0708,2394.39,72.37,8.4,27.47,18.78,23.757,1,NONE,,PASS,76.58020443010514,29.154696468176464,8.916103531823527,7.5291710236452305,10199.167359550635,99.68554951266731,44.77010544767091,57.595798869930626,52.530984627344985,46.622931848464575,61.65413211154304,27.89940984673625,1.407898651885268,2.0480683214400064,8.723972107367874,23.485916177083332,3.9621740641320415,27.448090241215375,0.9414637628340972,6.2450045135165055e-15,3.7470027081099033e-14,11.06362409940917,24.37987487340575,10199.167359550635,8.723972107367874,train
SIM_04908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,34.4707,2264.19,79.93,6.75,21.77,19.44,25.645,1,NONE,,PASS,85.98767410319432,29.640553177089807,4.830146822910199,8.857106792063679,16104.207085214082,99.6088178645757,51.74209861073774,70.96366503015085,53.40640212088253,39.15864896516015,65.39428433513257,37.49718494904243,1.4374521080303793,1.8999788776047433,13.513730430078486,22.05496427864584,3.8439179283480533,25.898882206993893,0.8737651437292345,0.0,2.4980018054066022e-14,12.536423583971473,40.119156646045795,16104.207085214082,13.513730430078486,train
SIM_04909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.4874,1961.11,35.29,6.97,30.28,12.785,16.372,1,NONE,,PASS,81.5995163878885,17.533614484331153,3.95378551566885,10.36459965680235,10611.963130790971,99.47149320248215,49.67648552472303,63.43561493275409,31.59209816996604,22.7051685258117,38.31446737037903,29.822364537969513,1.2367185817445259,1.6931371970873483,9.161908057611102,8.782788227430556,1.5157273731551737,10.29851560058573,0.5873583914936056,3.1225022567582528e-15,1.2490009027033011e-14,16.069116303185105,40.73996042715421,10611.963130790971,9.161908057611102,train
SIM_04910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.1735,2162.26,71.23,7.14,26.67,19.005,19.097,1,NONE,,PASS,75.84903969255875,26.678761976262148,8.494738023737854,7.4393708608347815,8929.73729072961,99.65594466619024,49.856429432108904,51.83637695935024,48.06984139867053,35.17410096651054,55.763447121692934,23.65323979395487,1.3625794460277822,1.8445914606810314,7.617824476522161,21.973361757812494,0.33192322382582873,22.305284981638323,0.836068967573713,6.2450045135165055e-15,2.4980018054066022e-14,11.720823755190908,24.671510134225535,8929.73729072961,7.617824476522161,train
SIM_04911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9658,2417.62,91.61,7.42,25.22,19.089,22.412,1,NONE,,PASS,75.31050047141787,28.59223398797757,9.373566012022437,7.621500704634666,9768.850141671608,99.68475191698303,45.70648999631117,54.52587330068608,51.5175387170767,43.56246933151268,57.029695208171304,25.59001691895166,1.372196456118158,2.0524608115095404,8.293355485680296,23.828482963541664,2.700441615741644,26.528924579283306,0.9278367192447488,0.0,1.2490009027033011e-14,11.252142089146087,23.614409699193022,9768.850141671608,8.293355485680296,train
SIM_04912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.1076,1595.38,71.08,8.25,28.87,16.75,24.678,1,NONE,,PASS,92.06860722824712,26.798961917569258,2.308638082430732,8.62123241325363,20014.67582143685,99.45961260557024,54.32229326885666,82.63618438982361,48.28641786949416,29.397994204393424,66.30649396649366,48.51489910332186,1.4447536850900033,1.3709812846074734,17.19950480053381,15.90482723263889,3.867751455901576,19.772578688540467,0.7378113655804581,1.2490009027033011e-14,1.2490009027033011e-14,11.646006377716212,55.66347661324248,20014.67582143685,17.19950480053381,train
SIM_04913,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.3099,2757.63,31.75,8.7,21.61,15.241,23.808,1,NONE,,PASS,86.57469665193138,21.046222181387865,3.2636778186121265,14.397192462549839,20447.69941599928,99.47791427919809,50.3592274880431,72.9550877862852,37.921121047545704,23.264693703037462,54.6741658703485,37.853022480264094,1.354360418192072,2.3127901156302575,17.14923216555583,12.0095548515625,3.7782551732161416,15.787810024778642,0.7501493564360697,9.367506770274758e-15,1.2490009027033011e-14,18.404058344973382,57.44847071246381,20447.69941599928,17.14923216555583,train
SIM_04914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.3279,2791.84,53.04,8.01,21.29,14.095,26.134,1,NONE,,PASS,69.60491303147522,25.98205233147604,11.345847668523959,8.121405500341854,9166.570589680343,99.70910204380115,31.041190685018776,55.92283673331715,46.814508705362236,32.78670294624132,71.33980486604348,27.29610877109092,1.4857136161143978,2.338939638472793,7.679542989950097,16.955356105034724,11.162423355881275,28.117779460915997,1.0822000934411413,6.2450045135165055e-15,2.4980018054066022e-14,10.719087433556455,19.31061673947994,9166.570589680343,7.679542989950097,test
SIM_04915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9852,2558.53,62.72,8.68,27.17,18.466,22.791,1,NONE,,PASS,73.53867946198075,27.93381447099231,10.051385529007682,7.899513609663847,9646.989455192996,99.69124795841113,43.33545772699988,53.301801308950644,50.33119724503119,44.7784386870047,57.95208195015647,24.793168306597874,1.3792445754724723,2.1862833562208164,8.243425906096924,23.018965253472224,3.5686724695254943,26.58763772299772,0.9518083450653502,6.2450045135165055e-15,1.2490009027033011e-14,11.388721215127024,22.731958576539455,9646.989455192996,8.243425906096924,train
SIM_04916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7612,1730.77,79.95,9.31,30.43,11.901,16.86,1,NONE,,PASS,84.38247301787041,17.51881398818611,3.2423860118138914,9.59628705221885,11030.378994309513,99.4455481056282,48.48617623437551,69.68284270027092,31.565430609344343,24.067727325274863,41.912169557765736,35.45432555743274,1.2616805635015913,1.4950103355793671,9.52785789090998,7.848706781249999,2.0086336486740404,9.85734042992404,0.5626716760947049,3.1225022567582528e-15,1.8735013540549517e-14,14.932929980744492,42.57580177971138,11030.378994309513,9.52785789090998,train
SIM_04917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7528,1695.65,71.56,9.04,21.66,17.03,27.091,1,NONE,,PASS,93.17567683228978,27.722372776557513,2.0304272234424805,9.58174835818844,24716.328633083263,99.434921808263,53.90074881222444,85.19645549140749,49.950221219022545,28.121144194314272,73.21075271661195,50.61460264846948,1.5012332273334539,1.4223618805765603,20.73279490195535,16.546637479166666,5.005797329018901,21.552434808185566,0.7774383160452504,6.2450045135165055e-15,0.0,11.689103504459254,61.588778764279226,24716.328633083263,20.73279490195535,train
SIM_04918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2174,2050.05,86.66,8.66,27.23,11.24,24.453,1,NONE,,PASS,91.5972533130642,18.518583091315442,1.6988169086845601,14.016833037294818,24244.583846657177,99.31626872333383,44.189086481293046,84.94425882472011,33.366816380748546,19.640332455160596,63.74711107850607,51.993734705591464,1.4243610137128722,1.752133309877264,20.721320427228736,7.179107480902778,5.3530095155908155,12.532116996493594,0.6767319580929878,3.1225022567582528e-15,0.0,16.244877980855694,69.19023917652824,24244.583846657177,20.721320427228736,train
