simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_04919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1429,2364.43,27.31,8.77,30.71,14.053,14.119,1,NONE,,PASS,51.33823865387779,19.06851064497117,18.074389355028828,7.591405753508656,4850.89861258215,99.67893294563558,32.31841761408433,28.101915424116058,34.357676837785895,29.70284729889146,37.89020936690496,13.093312122121093,1.2338076877589754,2.044239022222071,4.193990194965948,16.817157301215275,0.45040533581366066,17.267562637028934,0.9055538189912493,0.0,1.2490009027033011e-14,9.9481475169501,12.30951462262937,4850.89861258215,4.193990194965948,train
SIM_04920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6044,2518.57,69.06,8.78,34.33,12.547,19.515,1,NONE,,PASS,61.09702872972199,20.531289922450696,13.073110077549304,8.036894012089252,6461.356586603198,99.68089455476364,29.936023671356832,44.475073627281546,36.993315175586844,28.384020032796332,51.0661286492731,19.561075495350792,1.327488829515911,2.2034468437998918,5.652912477086781,13.457803767361108,6.064364097004717,19.522167864365827,0.950849553929809,6.2450045135165055e-15,3.7470027081099033e-14,11.212313061195022,15.871966529620874,6461.356586603198,5.652912477086781,train
SIM_04921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9574,2942.42,94.39,8.71,31.85,17.963,26.218,1,NONE,,PASS,75.8539720421792,28.033655863516334,8.923744136483666,9.244190462382438,12156.897687184086,99.68583035520481,41.28098314475485,58.87869168970269,50.51109164597538,42.62181480834148,66.13565017447964,28.47544077757767,1.443383387807734,2.5535018854461504,10.550044237532546,21.750648980902774,6.559284581473662,28.309933562376436,1.0098552147534798,6.2450045135165055e-15,7.494005416219807e-14,12.64270664024664,27.40695267266226,12156.897687184086,10.550044237532546,train
SIM_04922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2185,1696.63,77.65,9.44,27.85,19.526,20.78,1,NONE,,PASS,92.98348559842712,19.729700891702258,1.4887991082977405,19.263319515937777,23925.2454708253,98.86461281976992,80.46793455635208,64.076946077125,35.54901061567974,1.2212593847448023,58.85875873720073,52.6391109505341,1.386207928344563,1.453065920730639,20.4905953795296,13.639332842881945,0.2452110022811582,13.884543845163103,0.7037381824172784,3.1225022567582528e-15,6.2450045135165055e-15,29.4953970333023,95.41826656602134,23925.2454708253,20.4905953795296,train
SIM_04923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.1714,1883.66,25.04,8.52,30.43,17.075,26.694,1,NONE,,PASS,82.64080910065455,30.718745714040704,6.4526542859593,6.25294186760374,10821.313787838171,99.66804296594907,43.01606946185324,69.53669089617345,55.349091376649916,45.57252941370845,75.50196770515826,38.89722846585161,1.5204599437625679,1.6270741743371044,9.347270843246404,20.73047687326389,7.40551342252551,28.135990295789398,0.9159224975428993,6.2450045135165055e-15,2.4980018054066022e-14,9.360116338314462,26.479888727946175,10821.313787838171,9.347270843246404,train
SIM_04924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2282,2508.62,79.23,9.43,24.58,18.842,23.751,1,NONE,,PASS,74.48950135788773,29.220890571674914,10.007309428325096,7.588517201861302,9811.518726035487,99.6975023239127,43.364440963300986,54.9567461220223,52.65025328229714,47.720623754943695,61.5676511468362,26.08332379865293,1.4072225422804354,2.1251478863753124,8.311712528308837,24.28436703993055,4.1340796692018795,28.418446709132432,0.9725386924613336,1.2490009027033011e-14,2.4980018054066022e-14,10.898280827988103,22.49075144813944,9811.518726035487,8.311712528308837,train
SIM_04925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.7082,2025.75,63.36,7.6,33.68,11.261,20.927,1,NONE,,PASS,87.13115408278792,18.04329364977189,2.664906350228111,11.448706169921506,15663.989010005185,99.43484111218454,43.24617493770157,77.32514785904563,32.510439008598,24.501238744257186,53.72209481959229,41.99852494879147,1.347217299386907,1.768541874752481,13.67514278161512,7.368488074652778,4.12813433004475,11.49662240469753,0.6371687247268668,0.0,6.2450045135165055e-15,15.883975661431238,51.46083599466208,15663.989010005185,13.67514278161512,train
SIM_04926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5621,2535.06,30.16,8.34,34.94,13.437,15.628,1,NONE,,PASS,57.12426604477457,18.600860633765542,13.96123936623446,8.686248856248454,5901.002293596172,99.6573552950917,33.63997004196159,35.38921850647574,33.51506420498296,30.789101941006436,37.32056242433393,14.280221109313082,1.2299100317134386,2.222273587534965,5.172911701120299,14.046645481770833,1.9815037225981382,16.028149204368972,0.8616885809720863,0.0,0.0,11.788242853172598,15.783349739386528,5901.002293596172,5.172911701120299,val
SIM_04927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.3857,2176.2,75.43,8.18,23.87,17.323,27.63,1,NONE,,PASS,90.2540523485795,27.42432558448232,2.9613744155176795,10.439374201138873,22232.604968156436,99.52029343805077,51.21970481974649,80.02072842034438,49.4131992513195,32.453713096811114,71.4613330904628,44.780860054085316,1.4867168096576586,1.8391458833083996,18.789175582394442,17.207748978298614,5.536207388172593,22.743956366471206,0.8293351206178999,0.0,1.2490009027033011e-14,13.317093419547996,54.585631567034994,22232.604968156436,18.789175582394442,train
SIM_04928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0627,2176.12,80.1,7.83,27.96,16.252,19.272,1,NONE,,PASS,81.11811286762126,22.76393265970195,5.298767340298051,9.289828166157314,11484.997508454913,99.5731012919252,50.9236468532137,61.52548850583206,41.016094882345854,29.485140284499256,46.02061519140862,29.16718750687803,1.2908029521369466,1.8644025959312458,9.839833818460027,14.848627417534722,1.659352765562343,16.507980183097064,0.7251813836332621,3.1225022567582528e-15,1.2490009027033011e-14,14.219005925596347,35.923597178542465,11484.997508454913,9.839833818460027,train
SIM_04929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.4556,1913.39,89.96,7.95,20.29,13.782,22.486,1,NONE,,PASS,78.69399756573581,24.75366909828759,6.701930901712408,6.750579775762186,8955.587538312813,99.64719269068188,39.14207019110862,64.99058955641411,44.601205582500164,34.93424738579746,62.940424718809105,34.65134683085036,1.4179933359483954,1.5975501249143844,7.4773046741716716,13.94613515625,6.084621516455258,20.03075667270526,0.809203540419426,0.0,0.0,10.172486838274764,23.700439705736247,8955.587538312813,7.4773046741716716,train
SIM_04930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.5669,2983.54,67.71,7.76,30.95,10.176,22.229,1,NONE,,PASS,76.0100493894196,17.153111835660933,5.413788164339067,12.883477636099405,12395.804020430958,99.56818150130049,29.84441127454315,65.80464785997108,30.90650781200168,18.287992657006374,56.132590348333565,33.286773674379205,1.3653760663210488,2.5815465736900944,10.725629754277616,7.1796827421875,6.87315157033751,14.05283431252501,0.81925859559252,3.1225022567582528e-15,1.2490009027033011e-14,17.274440545674572,34.96993119299872,12395.804020430958,10.725629754277616,train
SIM_04931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.6322,2376.71,46.9,8.27,28.5,15.98,16.345,1,NONE,,PASS,75.79731190129449,20.186491700176553,6.445708299823446,10.306649460302943,9787.746828372774,99.56634804160781,51.092387548435234,50.513454070827066,36.37205711743523,23.658456533260566,44.18723184002265,24.064483123107795,1.2777250273517757,2.039910919835895,8.400743732212499,13.840190255208332,0.36859431000383286,14.208784565212165,0.7038758778023768,0.0,1.2490009027033011e-14,15.842017449263041,32.88981999272889,9787.746828372774,8.400743732212499,train
SIM_04932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3733,1679.47,70.06,7.25,29.2,16.278,21.276,1,NONE,,PASS,72.71389831976092,27.902722343936816,10.470577656063192,5.030604387725525,6141.6323631685445,99.70046476640097,40.36596487565065,54.24407953722752,50.275175394480755,44.46224082407159,60.400424647813914,26.449960039089838,1.3981288427874015,1.4448205269223768,5.283545706155335,20.3388483046875,4.328804345403695,24.667652650091192,0.8840589941737855,6.2450045135165055e-15,2.4980018054066022e-14,8.198904258798493,15.755600752639412,6141.6323631685445,5.283545706155335,train
SIM_04933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.5449,2651.89,28.36,9.37,21.23,12.341,20.531,1,NONE,,PASS,73.99473055138371,19.641827230134254,6.903072769865744,10.328871754953084,10168.120674160604,99.61050904242057,36.23426127627722,59.21748893823834,35.390679693935596,26.625290757805256,52.02479310739784,28.659509598164924,1.334576233934247,2.221240003218563,8.516882826587542,10.440763575520831,5.077965473542046,15.518729049062877,0.7900858136688134,3.1225022567582528e-15,0.0,14.197980225009996,27.9667458991072,10168.120674160604,8.516882826587542,train
SIM_04934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.6508,2064.26,99.58,7.86,29.3,12.321,21.44,1,NONE,,PASS,67.80111127738336,22.815616353729716,10.835183646270282,6.476338936024455,6397.329386043143,99.6862634098406,31.128545450398892,53.24784566670206,41.109218655368856,29.794172662893416,60.15542370116896,25.641599492462657,1.3962275480122182,1.776436408851314,5.505337913238382,13.212320614583332,7.700318973836317,20.912639588419648,0.9165932343967125,0.0,2.4980018054066022e-14,9.859624179381214,16.06466270262817,6397.329386043143,5.505337913238382,train
SIM_04935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,33.8696,2771.69,61.15,8.03,28.43,17.187,24.474,1,NONE,,PASS,77.63688561796674,26.295302611262862,7.574297388737134,9.473174276649486,12361.13752001976,99.65821667370271,43.20936193091374,60.6218293324538,47.378923623897045,40.74128503139992,61.20033659272786,29.508606899906237,1.4043544868201967,2.3783670060077124,10.607002094151582,19.020779270833337,5.167338653414833,24.18811792424817,0.9198645964198892,6.2450045135165055e-15,0.0,13.170921821990342,29.98849141131814,12361.13752001976,10.607002094151582,train
SIM_04936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.2928,2823.36,38.68,7.89,20.95,14.112,22.326,1,NONE,,PASS,86.36359544322879,18.38922765053582,2.903572349464182,16.582592618089713,20599.55514741951,99.41266460465226,50.87728709670263,72.2401232529324,33.13374351447896,18.195907781830698,48.936345669496,37.84913766167337,1.3118777314620007,2.3626150260352694,17.237907500614696,9.6843425,3.146596638099552,12.830939138099552,0.6977421445824392,3.1225022567582528e-15,1.2490009027033011e-14,20.86190544371202,62.81719132703253,20599.55514741951,17.237907500614696,test
SIM_04937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9816,2595.9,68.94,8.17,30.78,13.764,20.137,1,NONE,,PASS,67.35800695728118,21.54216835304984,10.43943164695016,8.675622768165342,7934.73692008514,99.6657951859407,35.16621031119179,49.65280727935981,38.81471775324295,31.533148755232897,51.35171067749712,22.49614335459895,1.3295961922387702,2.2448804001284404,6.861795674746576,14.159353687500001,4.912295438913187,19.071649126413188,0.8853170587961315,0.0,0.0,12.172894611935183,20.26023039108298,7934.73692008514,6.861795674746576,train
SIM_04938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.024,2999.76,50.35,7.0,22.64,19.939,26.382,1,NONE,,PASS,89.14787406451039,23.199842746548185,2.824157253451818,18.11379790098599,27493.340493788848,99.39615842930814,62.629333021402104,70.96084492764177,41.80151846224898,12.322042795059033,54.91669142527599,38.239834852243874,1.3561860625434705,2.524652893621191,23.138898322851382,17.101517986111112,2.3276661453992915,19.429184131510404,0.8374705097689162,6.2450045135165055e-15,2.4980018054066022e-14,23.37070941183502,75.48152100612008,27493.340493788848,23.138898322851382,train
SIM_04939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7444,1742.29,84.82,8.68,20.34,14.169,14.388,1,NONE,,PASS,64.86565412882473,20.59121270927064,11.153187290729361,6.102619987412731,4947.670014976202,99.64973569340277,40.91825453870291,40.53265421179735,37.101284160847996,31.365776142848905,40.9103624011626,17.952013564617236,1.2546795338894061,1.4549411657363678,4.1316708350896505,14.50074271875,0.4356664031443923,14.936409121894393,0.7253778265895761,0.0,6.2450045135165055e-15,9.633101910202788,15.097084232182171,4947.670014976202,4.1316708350896505,train
SIM_04940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2784,2464.63,44.61,8.57,21.93,10.289,22.155,1,NONE,,PASS,63.50084862569011,20.497057922794756,11.781342077205233,7.804836349750189,6738.989182130184,99.68332624573465,24.134610833097533,51.889587893614554,36.93163589692749,21.99121033273452,61.844770317607725,24.663916457462847,1.4093902118680703,2.0692987001628995,5.65804260882722,10.396054472222218,10.472078319294361,20.86813279151658,1.0181038112942615,6.2450045135165055e-15,1.2490009027033011e-14,11.203330622049071,15.721059540300688,6738.989182130184,5.65804260882722,train
SIM_04941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,23.2509,1896.02,34.67,8.04,31.64,15.065,17.267,1,NONE,,PASS,85.14784250274681,19.79763971247116,3.4532602875288396,10.42158118758798,12706.209510726734,99.4503443430139,56.61613725641935,65.76570974088561,35.67142290535344,20.052482924058214,42.83086473277168,31.513793452540106,1.2681351020551064,1.6442782333866635,11.019157881951973,11.344299794270833,0.9288573408020963,12.27315713507293,0.6199303206503793,3.1225022567582528e-15,1.2490009027033011e-14,16.403479457681875,48.44363169661198,12706.209510726734,11.019157881951973,train
SIM_04942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1633,1557.79,67.09,8.29,27.43,16.653,27.794,1,NONE,,PASS,83.35402186108631,32.64418564352281,6.519114356477195,4.979597687060325,9333.421515335001,99.68034217146982,41.19317760823778,71.69379765493753,58.81835251085191,46.43928444465918,82.79373556182928,42.1383778002491,1.5833026509337216,1.3322958386388795,7.982384432525184,21.267507679687498,9.269053963370522,30.536561643058022,0.9354364656701742,6.2450045135165055e-15,1.2490009027033011e-14,7.704463879839101,22.509830831245146,9333.421515335001,7.982384432525184,train
SIM_04943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.1429,2224.66,55.99,8.38,32.46,13.414,19.065,1,NONE,,PASS,73.76873731663068,20.76066197428206,7.382238025717942,8.446587624681,8457.195087179009,99.62032006577721,39.97147374119574,56.30200453318302,37.40659815185956,31.416086152481085,48.617677554470426,26.752726025167778,1.3095577659763171,1.934473953917383,7.354033254225744,12.117814832465278,3.5787805305104015,15.69659536297568,0.7560739335971245,0.0,0.0,12.735009518403958,25.05568558848561,8457.195087179009,7.354033254225744,train
SIM_04944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.8922,2753.65,28.28,8.85,26.72,10.345,18.244,1,NONE,,PASS,55.47430323236914,17.137232703149937,13.75496729685006,9.460341419425406,6172.619725318243,99.65644357781761,24.06320686125687,41.3647917864025,30.877896762432318,20.82279633616196,47.13700697989461,17.72437521852302,1.298831894104631,2.3494891196361576,5.266647135360972,10.009662755208334,6.800534744359263,16.810197499567597,0.9809166853687976,0.0,2.4980018054066022e-14,12.478537326986636,15.049569157035364,6172.619725318243,5.266647135360972,train
SIM_04945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.2716,1824.86,95.77,6.74,30.1,16.718,27.722,1,NONE,,PASS,92.62235044868831,27.112043933938246,2.159556066061748,10.078593128997985,24608.446870846277,99.4477059539363,52.56040212108062,84.44833033757635,48.850529610699546,28.137317774002202,73.7907772285164,49.65805464146234,1.5060773971932333,1.5745702477054107,21.233260789909288,15.961915281249999,5.522708895036139,21.48462417628614,0.7924383801028063,6.2450045135165055e-15,6.2450045135165055e-15,12.481792721188777,61.868787901683,24608.446870846277,21.233260789909288,train
SIM_04946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.7921,2300.67,55.86,7.26,32.0,10.571,19.982,1,NONE,,PASS,71.9693704675205,18.562412000353355,7.229687999646654,8.878287163499497,8184.9048376231185,99.61409992899897,31.293579588385406,59.202314187596606,33.44578738802406,22.48687034796683,53.197691728469394,29.33384530854577,1.343298952619953,1.997557932439222,7.106547911979652,8.559529297743055,6.067537896050062,14.627067193793117,0.7879938875139004,9.367506770274758e-15,1.2490009027033011e-14,13.26411720804431,23.765319418263687,8184.9048376231185,7.106547911979652,train
SIM_04947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.1467,2347.06,60.44,9.32,24.82,19.107,24.945,1,NONE,,PASS,90.56896118241512,24.586484185306684,2.560215814693313,13.97298814428205,24752.361377613142,99.40465995141658,61.650204117903606,75.40785133099558,44.29997150505709,15.886954704891503,55.00037795867242,41.681782064546276,1.3568165952168905,1.9898869901355918,20.98557424200791,17.0550556640625,2.2730037151216367,19.328059379184136,0.7861253863508848,0.0,0.0,18.57847630843426,70.6438403814333,24752.361377613142,20.98557424200791,train
SIM_04948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.103,1987.28,36.31,9.26,32.91,12.123,21.051,1,NONE,,PASS,74.81757163571613,21.774157873142467,7.328842126857535,7.147549452891051,7870.298878240237,99.6403350583264,35.15934258223321,61.16259555785486,39.232716888544985,28.87491168616383,58.009401627697876,31.29381382568947,1.3796837578675274,1.7306024547296337,6.853769251508816,11.226633828125,6.144731482025305,17.371365310150303,0.7977973435922026,6.2450045135165055e-15,0.0,11.130965321590756,22.237911938468795,7870.298878240237,6.853769251508816,val
SIM_04949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.8512,2550.59,76.86,8.97,25.25,13.84,14.543,1,NONE,,PASS,65.2441602970822,17.518839969690138,9.332360030309857,10.329395266414872,7319.203605893899,99.59501937722585,41.930847467634145,40.14749968402584,31.56547742286511,24.431369825947133,36.36943211739634,18.112947253759145,1.223429598144891,2.165564637830318,6.214330216147628,11.958806583333331,0.6242319694562692,12.583038552789601,0.7182575201645707,3.1225022567582528e-15,0.0,14.567410411085389,23.133732153714128,7319.203605893899,6.214330216147628,val
SIM_04950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.093,2270.71,38.02,7.52,30.3,15.992,19.332,1,NONE,,PASS,82.63495323927262,21.561938348723405,4.531061651276595,10.604422344961721,13025.862076395582,99.53299089954412,52.58797755700686,63.37416995529642,38.850339367069196,25.481856805709256,44.58520489033678,29.436444227464907,1.280552551845923,1.9605616083261546,11.246704820224856,13.57085151909722,1.6280180580149397,15.19886957711216,0.7048934716025669,0.0,3.7470027081099033e-14,16.000379745906493,42.46988771305335,13025.862076395582,11.246704820224856,train
SIM_04951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.4723,2576.9,40.06,7.08,25.44,17.652,19.944,1,NONE,,PASS,68.20570798381863,25.558247512820465,11.914052487179525,7.920707258810555,8087.922273054756,99.69262651795528,41.605721088354045,45.552385252863495,46.05089641949633,39.94298493086304,49.504792114040704,19.877700112208522,1.316026339538279,2.1892961027392537,6.871379064634556,21.6490358203125,2.083318223981283,23.732354044293782,0.9285595200683935,1.2490009027033011e-14,3.7470027081099033e-14,11.262801891759128,19.311506318139454,8087.922273054756,6.871379064634556,val
SIM_04952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.5364,2791.77,88.43,8.16,20.76,17.147,24.543,1,NONE,,PASS,81.19085443558193,25.60467261822286,5.931727381777136,10.550515189368186,14797.0780333344,99.6220850861866,46.147517874540014,65.07283448774294,46.134545258059205,38.11867011903922,60.19556006780455,32.22826275629664,1.3965388433832195,2.3346709447380514,12.37433891454077,17.66668032986111,4.626724677828623,22.29340500768973,0.8706772134951455,6.2450045135165055e-15,2.4980018054066022e-14,14.283850116028301,36.67527957858988,14797.0780333344,12.37433891454077,train
SIM_04953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,24.8744,1786.95,34.88,9.33,31.99,17.363,18.955,1,NONE,,PASS,89.23454577131615,22.196557853340263,2.6778421466597373,10.91208477093442,16508.478072250848,99.38934582551641,63.23561235278705,70.71771103060934,39.99379793394642,16.03332165562218,51.24198230522374,36.4417118250212,1.3287860908286953,1.551469428874902,14.333025012646615,14.121188243055554,0.648400290178999,14.769588533234554,0.6653999521377114,0.0,1.2490009027033011e-14,16.93991984158368,61.28957466464343,16508.478072250848,14.333025012646615,train
SIM_04954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.9409,1705.37,99.62,7.4,28.84,13.672,19.736,1,NONE,,PASS,73.90817731469039,23.606937007907945,8.333962992092053,5.815615346352179,6519.559040448436,99.65898219469369,38.922008426250365,57.28113840514124,42.53502163587017,35.42071170266519,55.135935102993926,28.509589750875254,1.3578385668231994,1.4653550339356585,5.601991743118413,14.039300967881946,4.412524840684611,18.451825808566557,0.7816272734741272,0.0,6.2450045135165055e-15,9.484014172545677,18.54302427003408,6519.559040448436,5.601991743118413,train
SIM_04955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.928,1640.82,55.37,6.57,28.18,15.925,19.76,1,NONE,,PASS,92.06482229196588,20.18797423218228,1.7400257678177162,13.058416066624895,20526.292571935905,99.20415304136803,65.3122930745391,77.12394847810003,36.37472834627438,9.532981936727918,46.8964781974644,44.65749243390535,1.297097833269676,1.4068085278138036,17.598861200253875,11.353640763888889,1.1317042640703323,12.485345027959221,0.6184545752022975,3.1225022567582528e-15,0.0,18.04992690873499,77.86877371754176,20526.292571935905,17.598861200253875,test
SIM_04956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.9915,1948.95,31.99,8.91,20.48,18.021,20.194,1,NONE,,PASS,75.04967973432103,27.762002278921365,9.229497721078635,6.25331014007593,7792.512841775221,99.6791446604543,45.95122805493729,53.83739654429254,50.021625727786244,42.783846965127154,53.6250320898196,25.54155994769412,1.346491184527825,1.628293923914501,6.510429365703744,21.8452147265625,1.8209313616824208,23.666146088244922,0.852465389580842,0.0,0.0,9.74600900213177,20.216650139311675,7792.512841775221,6.510429365703744,train
SIM_04957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,31.7829,2961.28,65.67,8.03,22.43,14.464,17.54,1,NONE,,PASS,62.29858270859492,19.800296243690017,11.982603756309992,10.204361355133377,7837.6969350033705,99.65540707548313,36.44024619951249,40.68350640603659,35.67620944809012,32.2501522101481,40.94410588862271,16.872527583203436,1.2549147136200545,2.490498003639757,6.591665958558238,14.843883408854166,2.4732359348975717,17.317119343751738,0.8745889016317309,6.2450045135165055e-15,1.2490009027033011e-14,13.253627840792467,19.728078668749703,7837.6969350033705,6.591665958558238,train
SIM_04958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.3799,2529.61,81.81,7.06,29.41,11.944,22.83,1,NONE,,PASS,59.2202472712978,22.728671682476822,15.651228317523184,7.176521417947482,6192.681115727748,99.71629929443877,24.82481254950969,45.75370662619315,40.952561590048326,27.103258944293266,63.46748060270024,20.66763242251962,1.4221504851368147,2.177693528866678,5.3311623499492775,14.566704580729168,11.356531451582306,25.923236032311472,1.1405521798397735,6.2450045135165055e-15,2.4980018054066022e-14,9.899646529671443,13.18280266192631,6192.681115727748,5.3311623499492775,train
SIM_04959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.012,2993.89,53.01,7.46,24.53,18.38,23.616,1,NONE,,PASS,75.62105132183166,26.4764424887997,8.535557511200306,9.982694606918537,12249.670897672075,99.66656441596324,44.60847666515059,55.987943262014596,47.70530178162108,40.326365357763095,56.74859601000965,25.904744240051215,1.3700556957763383,2.535812722039251,10.375421709919477,21.11266149305555,3.8289050462807506,24.9415665393363,0.942028618455342,6.2450045135165055e-15,0.0,13.710262924630797,28.93856730719806,12249.670897672075,10.375421709919477,train
SIM_04960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.4288,2749.77,85.14,8.59,30.73,13.075,25.765,1,NONE,,PASS,80.06852590105741,22.762521091359808,5.666278908640192,10.457507855931805,13754.109776352198,99.61969517974478,35.90059525015005,68.90536787864751,41.01355151596362,28.28823655893368,67.35897891374815,36.55571234307459,1.4532241513816437,2.377552780782993,11.892311700964344,11.906287444444445,8.314103032245939,20.220390476690383,0.8883194614310818,0.0,2.4980018054066022e-14,14.000234369266664,34.501182625247814,13754.109776352198,11.892311700964344,train
SIM_04961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.1833,1673.5,75.32,6.91,26.37,16.178,17.629,1,NONE,,PASS,90.13584730810366,19.99510541589856,2.1881945841014345,11.996834393118908,16855.84766987191,99.28312910707386,65.5962719999015,71.32824474176729,36.027216965582994,11.57750428474826,47.67999213562413,37.75170540067057,1.302755001976804,1.4262091665081957,14.365081838086123,11.680701342881942,0.5037572239493248,12.184458566831267,0.6093720594812733,6.2450045135165055e-15,6.2450045135165055e-15,18.196430359216066,68.73564835387162,16855.84766987191,14.365081838086123,train
SIM_04962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.487,1839.89,67.0,8.85,28.55,11.213,25.831,1,NONE,,PASS,92.16442567672385,20.72501440192489,1.761985598075106,11.380102535776693,23347.383591552556,99.3814791897463,41.31158736928127,86.64885626984083,37.34236829175656,25.810716860941387,71.51762185878066,53.30957155771854,1.4871816927573247,1.5794244211348711,20.042191551724112,7.963950633680555,6.904734865685007,14.868685499365561,0.7174270285662427,0.0,0.0,13.54453838471897,61.98675865561613,23347.383591552556,20.042191551724112,train
SIM_04963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.2605,1565.25,92.06,7.85,23.04,19.427,20.938,1,NONE,,PASS,88.55169715411215,28.56722026040235,3.6932797395976458,7.130164834250532,13617.18098320002,99.54447118132883,58.58323739935446,72.35828653176914,51.472468937661894,31.47806622959935,59.90638298226316,38.67690024518703,1.394297552599028,1.3191244918513874,11.475966743275581,20.626277148437502,0.9097715438996509,21.536048692337154,0.753872742815959,0.0,6.2450045135165055e-15,11.302206562283448,41.67647933508301,13617.18098320002,11.475966743275581,train
SIM_04964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1542,2281.93,58.25,8.08,30.99,16.307,25.136,1,NONE,,PASS,73.02162750858315,28.591034077965666,10.56316592203434,6.643681883816168,8440.38563144013,99.7088568937778,37.27423911448163,56.98996375563233,51.515376717055254,41.53727131757746,69.33118952705756,28.16627386540192,1.4692305556485434,1.9747291598436805,7.304113459541019,20.792171744791666,7.912850854551686,28.70502259934335,1.0039868624921662,6.2450045135165055e-15,2.4980018054066022e-14,9.66844673468625,19.27004072385158,8440.38563144013,7.304113459541019,train
SIM_04965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.5769,2506.4,62.98,8.53,34.85,17.593,21.305,1,NONE,,PASS,77.03576122650352,25.09586289899683,7.481037101003168,9.01083339757737,10884.133632959805,99.64048701733253,46.97223139812073,56.69393719749576,45.21777098918348,36.1414138618483,51.377462285211266,26.335130432051834,1.3297863824559502,2.1965079426760767,9.538416044503684,18.754057561631946,2.4964489829482006,21.250506544580148,0.84677329606505,6.2450045135165055e-15,0.0,13.49447616140129,29.65512064177717,10884.133632959805,9.538416044503684,train
SIM_04966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.2429,1907.6,57.67,9.36,29.85,11.94,23.801,1,NONE,,PASS,81.92845503408506,23.138971626821608,5.1039283731783875,7.369882205775685,10522.409528114762,99.61365683551186,35.9367052753374,71.79110902181264,41.69184076904794,28.645109024639286,67.34796240790223,41.00259487121533,1.4531352331955516,1.644605059215955,9.071717312371414,10.715385679687499,7.734271302922293,18.449656982609792,0.7973412682361309,0.0,6.2450045135165055e-15,11.099838042699215,28.82510714446801,10522.409528114762,9.071717312371414,train
SIM_04967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.3199,2883.44,81.74,7.56,26.78,13.834,22.882,1,NONE,,PASS,70.0429872808265,22.63782344617584,9.682076553824164,9.47952518826102,9603.094555342137,99.6712425024186,34.014750869787854,54.60044007705756,40.7888710741907,30.723761445730755,58.84354502872247,25.753736438185122,1.3860907963387266,2.4607217390345855,8.195261054273736,14.387686039062498,7.033257963071854,21.420944002134352,0.946245740146584,6.2450045135165055e-15,2.4980018054066022e-14,12.710644109237968,22.873502814078563,9603.094555342137,8.195261054273736,val
SIM_04968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.2092,2026.05,34.1,7.58,24.57,18.018,19.987,1,NONE,,PASS,91.03025842554612,18.396486985735468,1.8127130142645316,19.58450055456899,22388.852140994873,99.03336538809165,75.00105808736735,64.11951511467284,33.14682339772156,2.603977632088091,52.23099502278137,45.01198228929768,1.3361056215169616,1.7162867469230838,18.96581535915205,11.932374781249997,0.42434015426492105,12.356714935514919,0.6716888363031619,3.1225022567582528e-15,6.2450045135165055e-15,28.668797309159405,91.05178199619507,22388.852140994873,18.96581535915205,train
SIM_04969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.9776,2115.1,46.04,7.92,26.38,15.722,26.64,1,NONE,,PASS,93.19028010087045,19.549084198440198,1.428515801559799,19.857274983739313,30788.270015191858,99.06116613948564,63.105240953964824,81.54285303602941,35.22357513232468,4.050477520570969,55.75780717334053,53.31101201645053,1.3625367623643116,1.8026147127120289,26.23960498715685,10.713690069444443,3.0550059159844345,13.768695985428877,0.7043141175138766,3.1225022567582528e-15,1.8735013540549517e-14,21.456468443604273,92.73558677087354,30788.270015191858,26.23960498715685,val
SIM_04970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,35.3525,2245.98,50.62,8.49,34.55,17.758,23.507,1,NONE,,PASS,78.82251885872745,27.86573097953162,7.486769020468379,7.57544797487142,10577.314771990734,99.66271079996832,45.316602195359515,61.272558049647365,50.208524287444355,44.523453022194325,61.18561146208611,30.55914422854908,1.4042396323828394,1.966369188549378,9.260503595415262,20.554471332465276,4.161067602322268,24.715538934787546,0.8869510350524089,0.0,1.2490009027033011e-14,11.443442001749355,27.23215154957886,10577.314771990734,9.260503595415262,train
SIM_04971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.8348,2762.79,93.46,8.56,34.16,15.805,22.74,1,NONE,,PASS,73.55715086693124,24.152343372855135,8.682456627144859,9.32099919349989,10422.22691167735,99.6626236813692,39.95272477103122,55.9632822101612,43.51773580694619,36.547927447005,56.75733970848433,26.321843525535083,1.3701222346017563,2.4157736932309217,9.113157930249312,16.864033086805552,5.055751185347895,21.919784272153446,0.9075634580779078,6.2450045135165055e-15,2.4980018054066022e-14,13.109660509223659,26.147292111006042,10422.22691167735,9.113157930249312,train
SIM_04972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,37.9051,2219.96,99.84,7.26,20.57,15.473,15.959,1,NONE,,PASS,58.72040482156176,22.258028168017802,15.647071831982197,6.781406888392513,5368.21623575422,99.69452571720245,36.591418669232155,34.89903998465884,40.10455525768973,35.05877479589403,43.65714063549042,15.436752382283093,1.2739685206753777,1.8552837830687687,4.486371162634136,19.03118992100694,0.7811403002652886,19.81233022127223,0.8901206374489293,6.2450045135165055e-15,0.0,9.459747561926806,13.167412796248382,5368.21623575422,4.486371162634136,test
SIM_04973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.5608,2260.82,30.24,8.85,24.09,11.364,14.353,1,NONE,,PASS,54.21754974629663,16.569316942866223,13.991483057133781,8.175318370763536,4928.498868434621,99.63839145218269,29.978416056615924,34.61666007052804,29.854625122281483,25.859965290114165,35.76869054645066,14.027082506677955,1.219354107710508,1.9120749802690389,4.168248412796289,10.983583354166663,2.5552673007091005,13.538850654875764,0.8171037286304551,6.2450045135165055e-15,1.2490009027033011e-14,11.153260411182238,13.754851064020968,4928.498868434621,4.168248412796289,test
SIM_04974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.3294,1919.92,64.73,6.99,21.81,18.109,26.256,1,NONE,,PASS,93.66343593104357,23.72438634071775,1.605013659282253,15.249788540672691,30073.65669064281,99.20570708463515,64.60097448248028,82.09960874256171,42.746642055347294,8.291921838889289,58.698670288640635,52.005635832246725,1.3849758855544136,1.6113056761225169,25.23951712956408,15.03559340451389,2.6765209560704695,17.71211436058436,0.7465783985394542,3.1225022567582528e-15,6.2450045135165055e-15,17.729125297562312,85.87374842033869,30073.65669064281,25.23951712956408,train
SIM_04975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.7679,2889.74,80.17,7.27,25.07,12.147,27.047,1,NONE,,PASS,77.51314956740731,23.074036850076244,6.693863149923751,10.154867489618274,12815.794950978954,99.64858888724874,30.81385748354756,67.49804279484826,41.57484117130855,25.547394077948827,72.67529168044616,36.046280356395,1.4967750668438315,2.452038105910934,10.874617639421318,11.507929049479166,10.976988450474995,22.48491749995416,0.9744683015828617,6.2450045135165055e-15,1.2490009027033011e-14,13.311217243603613,29.845913555685357,12815.794950978954,10.874617639421318,train
SIM_04976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9051,1520.01,85.04,8.31,33.57,12.76,18.793,1,NONE,,PASS,58.77565466006628,23.454483767754105,16.4506162322459,4.28436586223371,3681.0574513756,99.71813567922358,29.52186412233963,41.507611081693334,42.26033111307046,34.03090051785424,55.031816091675786,18.345942074028443,1.3570535402420256,1.3265396037042874,3.2125239260008174,16.276223382812496,6.330913006963668,22.607136389776166,0.9638726911933616,6.2450045135165055e-15,4.9960036108132044e-14,7.213315173433632,9.239087914769236,3681.0574513756,3.2125239260008174,train
SIM_04977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.9035,1739.06,33.75,7.08,31.1,13.655,24.407,1,NONE,,PASS,88.10639879894798,24.58476898886445,3.3187310111355552,7.852177484670792,14563.64392844902,99.54848150813251,43.80197660272925,78.83626419211456,44.296881061017025,34.44250201476509,68.12665671936992,47.45160779635862,1.4594337721176065,1.505486386051625,12.607597015389581,12.248231636284721,6.099339429440304,18.347571065725027,0.746298290377895,6.2450045135165055e-15,6.2450045135165055e-15,11.229320361973775,40.55507867872932,14563.64392844902,12.607597015389581,train
SIM_04978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0241,1573.18,54.31,7.12,25.31,12.711,21.6,1,NONE,,PASS,83.58669529716666,23.424419076773283,4.5996809232267255,6.392711019071995,9552.229563182427,99.5936440191795,41.02843654267293,72.16742487298929,42.2061604986906,32.6336449114082,61.60773054221072,41.575757135873175,1.4075358432805705,1.3359685386388067,8.111899573009595,11.382601242187498,5.358980831761653,16.74158207394915,0.714706393318818,9.367506770274758e-15,1.2490009027033011e-14,10.104299415269484,28.202743510995344,9552.229563182427,8.111899573009595,test
SIM_04979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.3005,2689.64,91.55,7.9,20.56,19.843,27.159,1,NONE,,PASS,79.6179664306117,31.290258897062554,8.010241102937448,8.479789366779002,13163.007287839973,99.6847240014731,45.346512000544315,62.70680186122559,56.37884485957217,49.954396129229615,70.16221448889284,31.57655671506357,1.4760278052436375,2.2477322037577268,11.000325463324296,25.69508992621527,5.79189737506325,31.48698730127852,1.0062872092194302,0.0,2.4980018054066022e-14,11.657930585653133,28.80156863187701,13163.007287839973,11.000325463324296,train
SIM_04980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,30.571,2264.74,38.62,7.79,27.56,15.283,15.4,1,NONE,,PASS,66.99199055064514,20.480121431237727,10.090878568762275,8.280295321815474,6844.377782934136,99.6343820782158,43.48456226511324,41.59470266479217,36.90111969592383,28.57543331354492,42.447963322358895,19.28672257769683,1.2654409227714085,1.93775069355115,5.856167946787139,15.147240529513887,0.34014752237679213,15.48738805189068,0.7562156359223643,0.0,2.4980018054066022e-14,12.378566163576208,20.51705790484623,6844.377782934136,5.856167946787139,test
SIM_04981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,29.4036,2749.23,63.73,8.42,26.28,13.622,20.62,1,NONE,,PASS,71.15439074964503,20.92195243846263,8.481647561537372,9.889082405878606,9506.450218691854,99.64029628638278,36.93546734739393,54.26017122928294,37.69721160083356,30.17396731982731,51.44731046115108,25.186881193530947,1.330302387784349,2.3422759776792144,8.09926051303283,12.873008385416666,4.7954886559310586,17.668497041347724,0.8444956126019196,0.0,2.4980018054066022e-14,13.602602913720307,24.996339335868388,9506.450218691854,8.09926051303283,train
SIM_04982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,26.1407,1625.28,95.63,6.8,27.52,10.009,15.699,1,NONE,,PASS,66.04766193114261,17.265321162434194,8.875378837565805,6.273085712622109,4774.742670940994,99.61403046166679,32.075539125623294,50.01456377894446,31.10868677916071,23.73959229680562,43.2141337118473,23.315981628798024,1.2708376112152908,1.390432685583673,4.084808940568669,8.16511118142361,3.7854655346826216,11.950576716106232,0.6921722801257958,0.0,2.4980018054066022e-14,10.635652443404357,15.612482632518443,4774.742670940994,4.084808940568669,val
SIM_04983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.2258,2088.23,70.76,7.71,24.57,17.213,19.791,1,NONE,,PASS,68.2094819271304,26.755714961772316,12.470085038227689,6.157705951882406,6555.507701682159,99.70512319275738,40.62703450631552,46.456240127922925,48.208495426616786,44.37899486675982,52.743682370718254,20.8456162472912,1.3399157930510721,1.7689600323423367,5.5532346130398045,22.064171998263888,2.4486343290078603,24.512806327271747,0.9161708577885075,6.2450045135165055e-15,3.7470027081099033e-14,9.264143553228651,15.85912687166163,6555.507701682159,5.5532346130398045,val
SIM_04984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.997,2818.93,93.55,7.37,31.74,17.694,22.311,1,NONE,,PASS,75.96931502272777,25.06759487804948,7.929405121950529,9.894005865700079,11699.265310891049,99.649015553217,45.41613899932408,55.97474319932283,45.166837618107174,37.10835124642589,53.01061790106657,25.722802392595266,1.3419038937882186,2.4454520491098215,10.149238302333853,19.111621796875,3.168816754344774,22.280438551219774,0.888814370090595,6.2450045135165055e-15,3.7470027081099033e-14,14.12538772752901,29.998266921391092,11699.265310891049,10.149238302333853,train
SIM_04985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6362,2307.7,91.51,8.52,30.93,15.103,22.503,1,NONE,,PASS,86.0703890083159,22.06517706694988,3.5710229330501155,11.253137402020366,16497.333502237387,99.51236567136021,49.72041553756902,72.29569189838408,39.75707579630609,27.743935937920977,54.62451396792137,36.504697291511,1.353986959908071,1.9966359494002806,14.273592381944274,12.541932255208332,3.5133587649606994,16.05529102016903,0.727630282388139,3.1225022567582528e-15,1.2490009027033011e-14,15.737020524055348,49.209734013901155,16497.333502237387,14.273592381944274,val
SIM_04986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.8611,2269.93,54.78,8.19,24.71,14.961,15.374,1,NONE,,PASS,57.20386584713905,21.08597419377977,15.775125806220235,7.122858232153913,5294.533010012359,99.68620802261947,35.74397884342137,33.39747251300289,37.992746295098684,33.03132011265123,41.55552255352105,14.935479833245227,1.2591837050825359,1.9237840933037011,4.48715968604016,17.851715539062496,0.7097418740678677,18.561457413130363,0.8802750701746508,6.2450045135165055e-15,1.2490009027033011e-14,9.842654246367081,13.34153377094404,5294.533010012359,4.48715968604016,val
SIM_04987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,20.0676,2110.69,84.38,7.35,20.05,15.15,18.899,1,NONE,,PASS,89.21634642444495,17.903579535071913,2.164020464928087,15.867421482041053,19441.775012454837,99.2482353409529,63.16935386239698,70.72097639757325,32.258701864994435,9.614556137772944,42.35528872330729,37.68177221120516,1.2647897044142624,1.7608408226645074,16.219279528016543,9.850369593749997,1.0776014340054203,10.927971027755417,0.6103791147657514,0.0,6.2450045135165055e-15,21.823598370382506,74.37790284850033,19441.775012454837,16.219279528016543,train
SIM_04988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,21.5354,1669.11,66.07,8.74,33.09,12.57,22.886,1,NONE,,PASS,92.50801963336434,19.921972060123544,1.6134279398764524,11.72284138184033,22133.873160929823,99.29765914877747,50.484907311653934,84.86929952087323,35.89544515337575,18.748921412813555,59.906922067959314,51.833538391242705,1.394301727479199,1.4543822141325329,19.286393020904413,8.641640067708334,3.986138890052021,12.627778957760356,0.6338618947788066,6.2450045135165055e-15,6.2450045135165055e-15,14.566892642020896,68.7032470278735,22133.873160929823,19.286393020904413,train
SIM_04989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,36.6916,2583.18,95.73,7.95,33.05,11.141,25.865,1,NONE,,PASS,64.24483986660051,23.572459664493593,13.119140335506401,7.391424139230706,7211.354617845313,99.71386337230737,23.22704949878058,53.427398712738594,42.47290029638485,24.155443369135963,73.16403147422507,25.84567196709562,1.500843705866756,2.250564870308945,6.2828069938071875,12.902894163194446,14.841659845529293,27.74455400872374,1.176990199733566,6.2450045135165055e-15,2.4980018054066022e-14,10.530723499815762,15.544613398380836,7211.354617845313,6.2828069938071875,train
SIM_04990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,27.0186,2010.69,49.99,8.62,32.11,19.143,26.968,1,NONE,,PASS,93.11343975411647,25.15794783340571,1.8606521665942903,14.228063296107681,29004.92683627618,99.29237906907044,63.8377799931485,80.95647821240296,45.32963573586614,11.04714115033649,60.196966940488615,49.62065856429509,1.3965497562661462,1.7464119625945536,25.192621041061784,17.008349421875,2.807329830945537,19.815679252820537,0.7876508602386281,3.1225022567582528e-15,2.4980018054066022e-14,17.70112568961429,81.64834257968874,29004.92683627618,25.192621041061784,val
SIM_04991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.2704,2712.66,41.56,8.35,26.11,16.89,26.765,1,NONE,,PASS,89.7260093613832,22.67412146965898,2.596278530341016,15.7009480629055,26266.056304627586,99.42119734640885,54.95173287727372,77.19337214320127,40.854272918304474,18.127893024817183,59.942624124978124,43.32652786964244,1.3945782453156885,2.3098071146947308,22.36532544712614,13.930966083333333,4.081199064954275,18.012165148287608,0.7943930781349259,0.0,1.2490009027033011e-14,19.235351053109387,69.75792553388854,26266.056304627586,22.36532544712614,train
SIM_04992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6189,2321.57,85.98,6.68,20.98,15.213,18.515,1,NONE,,PASS,80.81765376450383,20.70459390027447,4.91430609972553,10.622975442216923,12057.882451352762,99.54242278103969,50.544095042299006,61.21323378491892,37.30557459508913,26.260490709116993,42.84641272353796,28.337629731104848,1.2682446222570714,1.9429104567365483,10.091182217565441,12.631318585937501,1.6506271093646587,14.28194569530216,0.6897959826738176,3.1225022567582528e-15,1.2490009027033011e-14,15.623934444603298,38.71017655886366,12057.882451352762,10.091182217565441,test
SIM_04993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.1202,1511.78,63.71,7.69,22.1,15.681,17.234,1,NONE,,PASS,64.84488593532515,25.36744906767107,13.75275093232892,4.438196230075045,4292.126755558513,99.70642578747734,38.76138271807557,42.593226912960624,45.70711543724517,43.10717454379967,48.6115450750013,18.82778030510202,1.3095131605941754,1.270018892648006,3.6057376530972105,19.923795609375,1.666153094601412,21.58994870397641,0.8510886785022147,6.2450045135165055e-15,0.0,7.334607592030988,11.323175436429969,4292.126755558513,3.6057376530972105,train
SIM_04994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,38.5566,2410.67,89.8,8.24,30.53,14.047,17.555,1,NONE,,PASS,55.55189272094986,21.418921068845755,17.137678931154245,7.187867929998713,5414.5770217148265,99.70183111209752,31.029702768340616,35.55471113926538,38.59265057449685,34.060382116103256,45.35208036395312,14.626036500293427,1.2860187146885318,2.082982559457231,4.6785621852306045,17.449204348958336,3.654636014637021,21.103840363595356,0.9852896089285893,6.2450045135165055e-15,1.2490009027033011e-14,9.698414817757618,12.516877096871987,5414.5770217148265,4.6785621852306045,val
SIM_04995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,25.6956,2184.48,72.95,9.28,22.72,17.354,22.912,1,NONE,,PASS,89.9556353372837,23.114640233727066,2.580959766272931,12.872293443034199,21633.032248584463,99.41073878254623,59.28467535658895,75.33026016448139,41.64800042112985,17.959581798624214,51.87159648938362,40.96867213782694,1.3334411169624405,1.8389955751010691,18.211679933515324,14.579353322916665,2.1824992406286987,16.761852563545364,0.7251617327397459,0.0,2.4980018054066022e-14,17.36235885747072,65.37684780475199,21633.032248584463,18.211679933515324,test
SIM_04996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.4701,2265.02,27.41,8.81,21.65,10.006,20.575,1,NONE,,PASS,51.265241090298666,20.234441923581972,19.235658076418026,6.500589399113887,4640.8097788333025,99.71300079473409,19.75904211762771,39.26448512598375,36.458453916363915,22.267101229778053,58.75973899736043,16.956526705444492,1.3854457419143227,1.8999020003730516,3.8927178489179832,12.324470200520834,12.117527848210344,24.44199804873118,1.207940309944776,0.0,1.2490009027033011e-14,9.32016715208849,9.671070405194135,4640.8097788333025,3.8927178489179832,train
SIM_04997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,22.9661,2941.93,35.93,7.34,31.22,12.944,14.464,1,NONE,,PASS,65.4273484605585,15.026110274800327,7.939989725199676,13.586224565108267,8483.702472646777,99.53818668135855,41.62317534685385,40.776752170301116,27.074072567207796,20.36689881676993,31.51759547763052,17.554077942100868,1.1908995678205812,2.547803083654755,7.347150788978303,9.513986026909722,0.9170678283170977,10.43105385522682,0.6941952151595954,3.1225022567582528e-15,2.4980018054066022e-14,18.40557114240918,29.09416057041017,8483.702472646777,7.347150788978303,train
SIM_04998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,32.7697,1501.39,55.89,7.88,22.2,18.162,24.754,1,NONE,,PASS,91.11414751698047,29.85783279887195,2.9118672011280533,7.034554462382706,16824.278014144646,99.53146387931298,54.06381355075865,80.65609453053261,53.797896934904415,37.64417083585514,68.64200014024028,48.892516319750456,1.4636171765662898,1.2617176365997558,14.138557132726216,19.512478919270833,3.6807043665491417,23.193183285819977,0.7767872317476515,6.2450045135165055e-15,1.8735013540549517e-14,9.989137817706407,45.158691822870054,16824.278014144646,14.138557132726216,train
SIM_04999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,28.0057,2087.36,90.68,7.5,26.13,18.073,22.796,1,NONE,,PASS,89.11308872633543,24.956744289431324,3.0489557105686758,10.92138723470558,19083.719544304284,99.47678468329826,58.06530516079109,74.03841540898658,44.96710682780419,23.169558870467082,53.64898924853265,38.72582614528072,1.346670368801065,1.7774882220184631,16.250712250069185,16.58924446440972,2.109453274269398,18.69869773867912,0.7492442732843818,0.0,2.4980018054066022e-14,15.523080324401564,56.81268334221079,19083.719544304284,16.250712250069185,train
SIM_05000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T09:35:12.830813+00:00,39.9787,2634.45,35.04,6.81,23.75,19.989,25.286,1,NONE,,PASS,76.79673697249126,30.702337084021366,9.27636291597864,8.035683714088456,11327.195032863183,99.69497679917674,45.128852672885266,57.713180500523656,55.31952627751597,48.390280219029655,64.7889963508868,27.851076273250353,1.4326275910494453,2.2255217225606208,9.568949344765619,26.341174184895834,4.377452260435608,30.71862644533144,1.0005305576987673,0.0,1.2490009027033011e-14,11.393535208535255,25.310958736024148,11327.195032863183,9.568949344765619,train
