simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4329,1677.77,46.44,8.42,25.61,12.852,25.996,1,NONE,,PASS,94.37875197315591,19.284316011922975,1.1485839880770239,14.457246734207727,29604.19862307445,99.13830580269001,50.991029704669764,88.53016500250833,34.746515336798154,12.903040285979138,64.2488209683617,60.007747571052185,1.4283357344774597,1.426220107346845,25.165608717594523,8.399305377604165,4.7267253194689145,13.12603069707308,0.6806583489379456,0.0,6.2450045135165055e-15,14.049136333956097,79.91707849030719,29604.19862307445,25.165608717594523,train
SIM_00002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4609,1803.86,25.82,6.54,29.29,18.557,24.893,1,NONE,,PASS,77.64657333493788,29.863570923777125,8.597329076222877,5.586006267832615,8050.321252800872,99.69033038773338,43.05126360574932,60.74816039760482,53.808235898697525,47.514565315682454,65.73013923218267,31.438723053347932,1.4401360818123312,1.5522931369944124,6.927621007906963,23.42876438802083,5.160893563473652,28.589657951494484,0.957342242308057,0.0,1.2490009027033011e-14,8.208396908530407,18.94995156593554,8050.321252800872,6.927621007906963,train
SIM_00003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5022,2196.23,39.75,8.7,34.64,19.579,21.558,1,NONE,,PASS,72.93240066338026,27.351254761582194,10.1509452384178,6.900628891539141,8095.277229569677,99.68579662004711,45.048501114546575,50.74274608406547,49.28154011095891,41.778392170977554,53.28084074040753,23.345971085695297,1.3439194821324305,1.923375168789216,7.089537620294356,24.17557186284722,1.7380862168571078,25.91365807970433,0.9474394613918362,1.2490009027033011e-14,3.7470027081099033e-14,9.996026784523977,19.58604617106962,8095.277229569677,7.089537620294356,val
SIM_00004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1786,1678.21,25.09,9.45,25.58,15.015,21.749,1,NONE,,PASS,78.41893572460934,24.449926293833048,6.728673706166951,6.025862855043249,7754.411743211202,99.64093511211092,41.65319507024422,63.01243178375869,44.053921250149635,37.094500426650725,57.14821775192645,33.226062708356515,1.3731000874663017,1.4264508861451541,6.591122387924043,15.158158421875,4.537822721056193,19.695981142931192,0.8055640293647456,0.0,6.2450045135165055e-15,9.023512127311516,20.82884998409434,7754.411743211202,6.591122387924043,train
SIM_00005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9554,2485.9,73.33,8.51,34.95,12.359,24.101,1,NONE,,PASS,83.88656398875371,19.256496309874368,3.6989036901256314,11.846861247542758,15365.823114516588,99.52343773894594,38.916162361502124,73.62078639098004,34.69638974752139,24.58546264008109,57.90608406277565,39.929263866054946,1.3788922415362599,2.1792498879188695,13.470360151289855,9.043271859375,5.935996622296678,14.979268481671678,0.7778813051256158,0.0,3.7470027081099033e-14,15.054751542094186,42.62199328726338,15365.823114516588,13.470360151289855,train
SIM_00006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9752,1620.86,37.41,7.35,34.71,10.527,25.786,1,NONE,,PASS,71.4467511424643,23.559709082729885,9.41549091727012,5.021623205637731,5664.056729355783,99.69018772715485,25.42414117808794,61.712477323632065,42.449926275188986,24.066316855751936,72.94070459965491,33.12140064614854,1.4989831941779383,1.4198107152709272,4.961494784399481,10.892979479166666,13.413488883326448,24.306468362493113,1.0316964558917507,0.0,1.2490009027033011e-14,8.346578764085827,13.610130134377455,5664.056729355783,4.961494784399481,test
SIM_00007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2612,2673.81,76.14,6.91,22.44,10.603,24.954,1,NONE,,PASS,55.690045160036625,21.307679558771934,16.953520441228072,7.583572378707262,6024.801232046934,99.71637579413992,19.352305872278883,45.05738159135702,38.39221542121069,21.091910046157388,66.20251997014987,20.403022755589053,1.4439195796399982,2.2488058397039743,5.067154432694486,12.740116065972225,15.858025515637534,28.59814158160976,1.3421518519991302,0.0,0.0,9.716591312586885,11.29428678381309,6024.801232046934,5.067154432694486,val
SIM_00008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0594,2606.34,72.34,8.28,20.77,10.997,27.905,1,NONE,,PASS,74.74589792170431,22.468168439876788,7.591231560123205,8.752874840941393,10294.555621284751,99.66416987649572,25.92239193532036,65.90858865712096,40.483186378156375,21.972550842673403,73.72180805753207,35.79388755714972,1.5055005721737733,2.179675727029089,8.609311528144922,10.420331067708334,13.420677940061115,23.84100900776945,1.0611015789545235,1.2490009027033011e-14,1.2490009027033011e-14,11.361126344704694,22.4258481462452,10294.555621284751,8.609311528144922,test
SIM_00009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1702,1913.83,58.9,8.33,21.24,18.207,20.858,1,NONE,,PASS,90.449813176177,21.861900744308333,2.308299255691668,12.537622120805034,19920.968870150515,99.34489363627883,63.554744850043164,73.79580199252818,39.39081215190691,14.70296777746416,49.964223572207665,39.65927302511094,1.3193889231417852,1.603090687443197,16.686497588910257,14.429735286458335,0.9484851103420244,15.37822039680036,0.7034255885003057,0.0,6.2450045135165055e-15,16.657481423262617,65.78902183052129,19920.968870150515,16.686497588910257,train
SIM_00010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2249,1768.31,55.76,7.08,26.56,10.66,14.399,1,NONE,,PASS,56.035692228593284,15.816018095828227,12.408881904171773,6.7009964264707405,4013.6081737964655,99.62105080972958,29.541520249071485,37.60253141024187,28.4973299023932,23.74236260419437,35.74025937480679,15.816133531349838,1.2191615646064389,1.5079651896542605,3.4226925205404464,9.454116460937499,2.892567836984717,12.346684297922216,0.7806442951136283,0.0,1.8735013540549517e-14,9.698296338932314,11.851548770712048,4013.6081737964655,3.4226925205404464,train
SIM_00011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5951,2864.58,96.9,6.7,20.52,18.689,21.748,1,NONE,,PASS,70.35135062370045,25.041633605856806,10.553466394143202,9.2029150479802,9639.918462025113,99.67873422812488,42.61438546042582,48.334352408384014,45.120060551093346,38.931961086536226,49.588060105838224,21.444637365445303,1.316635142426812,2.3936035390909947,8.054982911020788,21.846183639756948,2.4887663987966873,24.334950038553636,0.9717796538985425,6.2450045135165055e-15,1.2490009027033011e-14,11.787695988921163,21.489243573066105,9639.918462025113,8.054982911020788,train
SIM_00012,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8294,2003.23,26.88,7.9,26.81,15.816,16.871,1,NONE,,PASS,58.67015453171871,22.194567438422,15.634832561577996,6.09270799209482,4838.284237816745,99.6958557932891,35.67393676290379,35.749456148209035,39.99021160076036,36.73665867405601,42.22899055647656,15.012784672606719,1.2639027548370063,1.7097233386140038,4.1293947675721485,19.443720515625003,1.2716290440330595,20.715349559658062,0.9333522546511451,6.2450045135165055e-15,1.2490009027033011e-14,8.295551450380888,11.485288873266777,4838.284237816745,4.1293947675721485,train
SIM_00013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2959,2911.17,32.77,9.37,26.16,13.557,24.175,1,NONE,,PASS,59.348307652806156,22.727968550410996,15.567931449589011,8.324665302387656,7149.0983135561555,99.7140439994096,26.340199561535915,44.81156328796389,40.95129468542522,28.680846600025006,60.96370776424588,19.99296734409058,1.4025099441427988,2.479250866748828,6.088414002053018,16.6796595703125,10.840753790150945,27.520413360463444,1.2108611158723988,0.0,2.4980018054066022e-14,9.96066008254624,13.766321657986696,7149.0983135561555,6.088414002053018,val
SIM_00014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3852,1720.97,31.67,9.26,23.3,10.875,25.166,1,NONE,,PASS,73.82660682041994,23.17062820380244,8.214571796197555,5.606722891085651,6559.450411936368,99.6742114684692,27.67251520109097,63.81265952721912,41.748879646490884,24.87699666014536,70.3214628694998,34.81354033516853,1.4773339399762768,1.451631668460033,5.53287154666266,10.74697903125,11.618838674131913,22.365817705381914,0.9652659180691332,6.2450045135165055e-15,1.2490009027033011e-14,8.705930169445256,15.694460992016989,6559.450411936368,5.53287154666266,train
SIM_00015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5155,1920.61,30.51,8.17,20.53,16.666,26.162,1,NONE,,PASS,93.69498175402285,21.095893616827013,1.4196063831729855,16.26294150046337,30219.93538471005,99.1532408192989,61.35132925219304,83.68632575459296,38.01061912941804,8.631428693058787,56.923663225172454,54.15323157327057,1.3713885583485288,1.604889874101392,25.252221062537174,12.23713516059028,3.0051913119189138,15.242326472509193,0.7225257554556136,3.1225022567582528e-15,1.8735013540549517e-14,16.7919107708932,84.8368355021083,30219.93538471005,25.252221062537174,val
SIM_00016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5451,2863.97,86.39,8.55,32.32,11.601,22.825,1,NONE,,PASS,78.1981663351725,17.629854798430976,4.9152452015690224,12.811112600763412,13090.421607349928,99.55267993027988,34.478118543724044,66.72587358564132,31.765504141317077,21.253244309368203,53.425720780929495,33.948808260733394,1.3450013865770947,2.4892511073981076,11.377684292225105,8.288259809895834,5.987778504493943,14.276038314389776,0.8097649400754178,6.2450045135165055e-15,1.2490009027033011e-14,16.138610160258068,36.09910313127657,13090.421607349928,11.377684292225105,train
SIM_00017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2508,2230.33,40.55,7.8,28.29,12.617,21.178,1,NONE,,PASS,72.18630300621705,20.393208089680368,7.857591910319638,8.14154076624096,7997.688776182202,99.63496250482032,34.492526375416915,57.541185066637546,36.744519080505164,27.474322265779463,53.212939155546295,28.369079975030132,1.3434127205940267,1.9129414905928046,6.859572659116508,11.382472934027778,5.790313835678803,17.17278676970658,0.8420836336386217,0.0,1.2490009027033011e-14,11.27478205470534,20.97122958255663,7997.688776182202,6.859572659116508,train
SIM_00018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6455,2202.42,95.24,7.95,29.89,19.414,24.544,1,NONE,,PASS,92.02426909807518,19.919113167623863,1.7263868323761393,20.061910148718948,27382.545884183,99.08909698655484,71.21692651465003,72.29020415076826,35.89029399571867,3.563707906001179,52.13775220077389,47.03931916816475,1.3354138280167247,1.8990297971256487,23.610515049456417,13.829633129340278,1.2071090331838383,15.036742162524117,0.7548901417440885,3.1225022567582528e-15,2.4980018054066022e-14,24.763462349813263,91.00154385824648,27382.545884183,23.610515049456417,train
SIM_00019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6667,2533.16,73.4,7.32,34.19,12.418,18.893,1,NONE,,PASS,70.96546841761801,17.504839198168582,7.161860801831417,10.459198221391922,8699.08155336685,99.58710866185349,36.51517476947287,54.26539889343426,31.540250807510958,24.952520489618436,43.53556718455483,25.133545905965903,1.2731085447831774,2.215202272444501,7.607188343886009,9.767970375868053,3.765375307016795,13.533345682884848,0.7731202514731329,0.0,3.7470027081099033e-14,14.069498187074672,25.36948313024495,8699.08155336685,7.607188343886009,train
SIM_00020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6626,2248.32,55.66,9.0,34.54,17.0,17.253,1,NONE,,PASS,67.3746031206224,22.00629711887641,10.656302881123578,7.770731190775963,6875.271154535725,99.65437610345609,43.22860921860388,42.53197529543547,39.65098579977732,31.784914830687235,44.77487249223068,19.25392920731633,1.2819023053719634,1.9683539008398019,6.019146205327428,18.130861824652776,0.4526297790489932,18.58349160370177,0.844462451057309,6.2450045135165055e-15,2.4980018054066022e-14,11.034643788215469,18.55816127553864,6875.271154535725,6.019146205327428,val
SIM_00021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9501,2577.15,81.94,6.78,22.91,13.821,18.079,1,NONE,,PASS,63.86082488669943,19.126380914391365,10.823719085608632,9.179013024980941,7114.960976570439,99.64383085870125,35.41264561299308,44.046051341947035,34.46194759349795,29.817758662617198,42.01231561362468,19.074084451743737,1.2623825681714387,2.1709564493974556,5.993547298099378,13.319215044270832,3.1622029437932633,16.481417988064095,0.8617112699905968,0.0,6.245004513516506e-14,11.72768735763662,17.94137173536388,7114.960976570439,5.993547298099378,train
SIM_00022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4859,2293.37,54.55,7.19,20.42,12.61,21.749,1,NONE,,PASS,65.79865146286745,21.37528411557566,11.11061588442434,7.3849456309493,6691.288218880975,99.67798717036722,30.244724855405547,50.9695166906916,38.51402543346966,27.94575785225429,56.11208370430239,24.0333875438901,1.36522055802933,1.9156558033443825,5.589244259909757,13.08093266753472,7.544887874739195,20.625820542273914,0.9649378427323158,0.0,3.7470027081099033e-14,9.868016623607648,15.34702089416762,6691.288218880975,5.589244259909757,val
SIM_00023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4636,1813.6,43.57,8.59,23.12,13.338,23.62,1,NONE,,PASS,66.20986144223957,24.804597651274864,12.659002348725132,5.229774385411734,5356.998967410127,99.71163573084408,29.937428018125296,51.77148425766902,44.69296874103579,32.31647336447075,64.82436197664681,25.049096083140338,1.4329090309387613,1.5288358719459438,4.51586468204344,16.032274447916667,9.781011289821574,25.81328573773824,1.0406653677936812,6.2450045135165055e-15,1.2490009027033011e-14,7.649091889855178,11.804851973847386,5356.998967410127,4.51586468204344,test
SIM_00024,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7843,1636.43,63.95,9.33,31.65,12.284,23.977,1,NONE,,PASS,71.19396008582375,24.052381057274953,9.731918942725056,5.086928253164211,5668.284912450938,99.68914476921321,30.28748381626638,58.6788119392286,43.337623526621535,29.422126077476378,66.52303835511482,30.36365023852155,1.4464924052799808,1.4192015439885113,4.9158465070410315,13.221333306423613,9.93022732299504,23.151560629418654,0.9625475571124866,6.2450045135165055e-15,3.7470027081099033e-14,8.013560740464595,13.798927632080707,5668.284912450938,4.9158465070410315,val
SIM_00025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9347,2392.81,40.91,7.23,32.29,10.26,16.674,1,NONE,,PASS,69.04868090832935,14.455134202116025,6.4795657978839705,11.13830868090573,7706.033909947965,99.53450927232393,33.342695063125966,53.56650089441476,26.045286850659505,19.201915922640136,38.26478439516551,24.63665823968405,1.2363773451919224,2.0795329481992786,6.697126564866291,6.721456153645833,3.3258241246277103,10.047280278273544,0.6950665512882451,3.1225022567582528e-15,1.8735013540549517e-14,15.230349664349871,25.193977196831955,7706.033909947965,6.697126564866291,train
SIM_00026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4198,2975.87,97.95,8.96,25.47,10.386,17.035,1,NONE,,PASS,44.170835960569974,15.203513395956266,19.21628660404373,10.345184602858236,5322.129565437764,99.65236436393867,19.723512195518687,30.453903046424212,27.393717830551832,19.159830762830154,40.0830275469574,12.065946033667199,1.2489270817479812,2.5285091295184907,4.522056808492865,11.201672932291668,6.810851232419147,18.012524164710815,1.1847606336507501,6.2450045135165055e-15,4.9960036108132044e-14,11.280121425002115,11.104144561223695,5322.129565437764,4.522056808492865,train
SIM_00027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9299,1659.21,45.85,6.62,31.14,15.466,22.739,1,NONE,,PASS,92.36581732482225,21.179389546764416,1.7505104532355829,11.489992069832578,21594.94008801351,99.30750224083555,56.91778690579695,82.27996630886872,38.16106224642237,17.627715618722927,53.37281900998594,48.475296069240656,1.344606237049427,1.4365499004991078,18.696975690069372,11.506948341145831,2.6490716951722804,14.156020036318111,0.6683865937241205,0.0,1.2490009027033011e-14,14.053093542510103,66.97248534797306,21594.94008801351,18.696975690069372,train
SIM_00028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.255,2842.82,99.95,9.42,28.47,11.212,14.534,1,NONE,,PASS,51.3640359514832,13.999267998576746,13.255732001423256,11.518404213215101,5832.933998982594,99.5948247088027,27.90865415324276,32.53564144592189,25.223906303741884,21.204595851335228,31.18193120149353,12.80737285192749,1.188681299069839,2.439726690774307,5.005862053469003,9.651629557291667,2.573407225115732,12.225036782407399,0.873262572275227,3.1225022567582528e-15,2.4980018054066022e-14,13.207814150051986,15.618104651355424,5832.933998982594,5.005862053469003,test
SIM_00029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6496,2640.94,43.73,6.53,28.63,13.206,22.147,1,NONE,,PASS,58.967691820120805,21.611423181306993,15.038176818693008,7.857343942397517,6424.953463699009,99.70247927092636,27.29067737714823,43.56664771487889,38.939501227580166,28.462441703779156,55.86019260804659,19.247448653348393,1.363311833231857,2.2676742489364896,5.516861996200423,15.515951750000001,8.689177931052786,24.20512968105279,1.1200155342841673,0.0,1.2490009027033011e-14,9.809525460574168,13.288249128590197,6424.953463699009,5.516861996200423,train
SIM_00030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8194,1961.1,83.6,7.3,24.4,15.834,27.79,1,NONE,,PASS,82.74951585577685,27.985389765328595,5.834010234671403,6.8407823452634595,11335.561769629438,99.65117626101355,39.924455211006574,71.28534713282592,50.42412570329476,38.52657229910755,74.04713297117209,40.946077982521366,1.5082233714810203,1.6603183735157219,9.596982040812883,17.403780296875002,8.751911256352077,26.15569155322708,0.9346195201337396,0.0,1.2490009027033011e-14,9.212135201052186,26.177154305420753,11335.561769629438,9.596982040812883,train
SIM_00031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4532,2145.73,36.94,8.39,21.41,15.995,20.251,1,NONE,,PASS,63.145957491914295,24.28164132628079,14.171558673719213,6.289975647312219,5811.46053158646,99.70686080507276,35.23542703614428,43.09536707876778,43.75070509239782,38.84974604166166,51.49666598784195,19.005476569730504,1.330667123808562,1.7983761074217028,4.870692850092658,20.00334128819444,4.069391073889979,24.07273236208442,0.9913964232734851,0.0,4.9960036108132044e-14,8.43451502126982,12.73704880591698,5811.46053158646,4.870692850092658,train
SIM_00032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7555,2291.72,28.67,8.68,33.07,14.515,24.275,1,NONE,,PASS,80.16131189075608,23.050786040746367,5.704713959253635,8.809854256275978,11516.174318945818,99.6155789426162,40.01835685629571,66.92540072349419,41.532947821164626,32.30068401559817,60.31482465513687,35.4652620130896,1.3974642622535813,1.9967642234209626,10.033985334486884,13.480887921006945,6.114663140092303,19.595551061099247,0.8501033772323695,0.0,0.0,11.914904386259352,29.759482025389904,11516.174318945818,10.033985334486884,train
SIM_00033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3749,1602.32,57.91,8.57,29.54,13.212,18.796,1,NONE,,PASS,86.17554713364612,19.281692495606187,3.093207504393816,8.560557257643286,11537.114042519011,99.46573984861679,48.9268971404374,72.93202861716185,34.74178828037151,27.70842972332521,45.906358192336405,39.86335097469893,1.2899840354930765,1.3799997463178235,9.93635132302913,9.477285117187499,2.394231633467509,11.871516750655008,0.6156885218120882,0.0,1.8735013540549517e-14,12.437287371787821,39.641411746857216,11537.114042519011,9.93635132302913,train
SIM_00034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7343,1998.91,53.31,7.02,33.84,13.521,23.319,1,NONE,,PASS,78.96289386346203,22.68943481140877,6.044865188591241,7.512705596850883,9473.630723342738,99.62415988729603,37.959614579734776,66.09127104219066,40.88186452506085,30.850313795254955,60.063601881139355,35.476796808825775,1.3955156441044145,1.7460197389919943,8.275083041696439,12.479216695312502,6.343394741464269,18.82261143677677,0.8295760380647441,6.2450045135165055e-15,2.4980018054066022e-14,10.709072688981095,25.222316211406387,9473.630723342738,8.275083041696439,val
SIM_00035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9999,2201.37,41.52,8.97,23.38,11.993,20.332,1,NONE,,PASS,55.544801939146126,20.551521172682126,16.44837882731787,6.576105015215915,4943.667807948069,99.70127216164407,25.251365651804246,40.52707658340395,37.02976787870653,26.766000141629988,53.17684289696936,17.637695495974786,1.3431434056165197,1.8573483354264413,4.171090354639897,14.105890695312498,8.440162136464616,22.546052831777114,1.0970503177033044,0.0,1.2490009027033011e-14,8.688364994087665,10.487810325136984,4943.667807948069,4.171090354639897,train
SIM_00036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6565,1518.12,68.37,7.67,22.47,18.187,20.601,1,NONE,,PASS,89.84636830411144,24.84836085002658,2.8081391499734245,8.092667923052995,14879.888073781525,99.46692831113133,58.81606802095749,75.34564766410476,44.77182135139925,26.246949999111262,51.61898282684003,40.88642642193573,1.3315714729962136,1.2769432422174096,12.515988538960526,16.491868641493056,1.1326756180296191,17.624544259522676,0.7092839791685424,3.1225022567582528e-15,1.2490009027033011e-14,11.532411463506524,46.74815135509876,14879.888073781525,12.515988538960526,val
SIM_00037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7582,2041.73,86.44,9.12,33.45,10.292,25.763,1,NONE,,PASS,63.16409725187007,22.586344223518203,13.171855776481799,5.920312908179336,5532.619905454951,99.71003448506025,21.457682427748832,53.100565546408085,40.69611571805082,21.947266374165803,71.16639833416895,26.046849805408023,1.484283348249842,1.7811567467904088,4.826526167528517,11.520534661458335,15.525915410859858,27.046450072318194,1.1974691346533128,6.2450045135165055e-15,3.7470027081099033e-14,8.992754776724867,11.90752999071629,5532.619905454951,4.826526167528517,train
SIM_00038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1816,2375.06,85.78,6.54,32.82,13.418,18.219,1,NONE,,PASS,53.55905992639735,19.914115425593362,17.267484574406648,7.291182222243345,5105.742708020731,99.69301060932173,28.257336712352103,35.2673319536515,35.881289055123176,30.00768989776198,44.827798222988285,14.566856751327977,1.2822792006713577,2.067688496774279,4.444976322646006,16.014876826388893,4.863569203407416,20.878446029796308,1.048424475985692,6.2450045135165055e-15,2.4980018054066022e-14,9.179805958763653,11.245698014190062,5105.742708020731,4.444976322646006,train
SIM_00039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9269,1583.35,84.46,8.59,27.97,10.934,17.645,1,NONE,,PASS,68.3278272241306,18.398565708814424,8.52833429118557,5.94688592457152,4986.353898850541,99.62441115833066,32.74269361268056,52.90894851857938,33.150568844710676,25.129723537114813,46.41891565196997,25.538034530900127,1.2936617661244447,1.356588739403763,4.272227586991312,9.275522332465277,4.503052533481271,13.778574865946549,0.7488939672805843,3.1225022567582528e-15,6.2450045135165055e-15,9.50067274543495,14.848857600937961,4986.353898850541,4.272227586991312,train
SIM_00040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1256,2027.8,33.23,8.7,24.51,17.588,24.323,1,NONE,,PASS,89.63758577853504,24.314732967942298,2.8108670320576996,10.656061272456004,19476.621188869663,99.47450136737075,54.696774546637094,77.12654205574727,43.810329671968105,26.469495109628223,56.81710018432662,41.06714749348865,1.3705770934133055,1.7174230041757432,16.495511033327485,15.611112451388886,3.0657925289549857,18.67690498034387,0.7681311986838758,3.1225022567582528e-15,2.4980018054066022e-14,13.594684543937644,53.41280173793521,19476.621188869663,16.495511033327485,val
SIM_00041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3838,2973.25,37.16,9.29,31.71,10.913,18.782,1,NONE,,PASS,67.70936509663382,15.155928864500323,7.227871135499674,12.983509941492033,9180.553298883344,99.56332262872306,31.271008875424055,53.0174466771421,27.30797993603662,19.123173395223468,42.067810267814146,24.0453315936896,1.2627717432262786,2.5790725106812573,7.963444932647495,7.694236946180556,4.443778692213091,12.138015638393647,0.8008757329829171,3.1225022567582528e-15,1.2490009027033011e-14,16.318696806111575,26.49699861927866,9180.553298883344,7.963444932647495,train
SIM_00042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2745,1780.64,78.13,8.65,20.6,10.476,20.633,1,NONE,,PASS,86.52793960687276,17.54310711559542,2.7313928844045807,9.730190747583153,13154.78564311066,99.45355654441195,39.42613769695575,77.75928448193046,31.609202010081837,22.27982563079286,52.71026147735131,45.82926793125138,1.3396670861678093,1.488283544800605,10.994951819582193,6.661546002604166,4.523092815551177,11.184638818155342,0.6375517600421226,0.0,1.2490009027033011e-14,13.079007338643226,40.757210622284575,13154.78564311066,10.994951819582193,train
SIM_00043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0406,2401.23,66.81,7.56,26.6,17.249,21.799,1,NONE,,PASS,74.27050411428586,24.53942018238473,8.501179817615263,8.217942576907534,9308.874543283071,99.65776112338645,43.11613782426863,54.76837383821095,44.21517149979231,40.089917003669434,52.031741831393255,25.869348493512472,1.3346277437046967,2.047974911455019,7.939406686792198,18.626351439236107,3.2629807927143553,21.889332231950462,0.8920069043710904,0.0,1.2490009027033011e-14,11.233595936186825,22.951037976819645,9308.874543283071,7.939406686792198,train
SIM_00044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0355,1712.84,72.08,8.0,25.68,17.777,20.898,1,NONE,,PASS,74.61686225192906,26.888559396793895,9.146940603206117,5.5160347327051715,6731.729248451901,99.67795971995604,44.04449790241575,54.636922560709486,48.447854768998006,44.73995489766434,53.98218546740277,26.575992270742187,1.3491649376549457,1.4563731747537776,5.723774489824359,20.975351150173612,2.5001767481373953,23.475527898311007,0.8730675210926382,1.8735013540549517e-14,2.4980018054066022e-14,8.351424521036371,17.12088995603812,6731.729248451901,5.723774489824359,val
SIM_00045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6549,1523.66,44.91,7.78,30.17,19.781,22.33,1,NONE,,PASS,94.00301005729617,21.29628792547039,1.3586120745296077,16.04367992316731,25155.594262479335,98.9470301823788,75.30401248057001,75.71674370994242,38.37168995580251,2.540064168220012,56.302756750117794,50.82428518556177,1.366667174787957,1.3149849832099734,21.710374164107012,14.76324650954861,0.5826027423035236,15.345849251852133,0.7205879872378357,3.1225022567582528e-15,6.2450045135165055e-15,20.333046730949484,93.38976982903789,25155.594262479335,21.710374164107012,train
SIM_00046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3907,1855.09,98.73,6.62,33.1,11.832,14.284,1,NONE,,PASS,43.50744384124955,17.137886681175086,22.252813318824927,5.949099806930932,3279.1961006981173,99.67930937006125,24.213331618232957,25.45845151263887,30.87907510121637,27.48420279427679,35.632820258243676,9.832817711179976,1.218434234060985,1.6164890287484917,2.8574271436390366,14.797157486979168,3.008094216212118,17.805251703191285,1.038940916953854,6.2450045135165055e-15,1.2490009027033011e-14,7.681700332858914,7.969348304283959,3279.1961006981173,2.8574271436390366,train
SIM_00047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8467,1893.44,26.22,7.67,34.73,17.723,25.91,1,NONE,,PASS,91.76959576942606,24.637108067430503,2.2095919325695,11.066950218943436,22882.034123234534,99.41551091035663,56.05907359114494,81.26938846488373,44.39118570708199,22.92912391225127,60.91710122151543,46.406340296801226,1.402146927604431,1.6586880093015703,20.04507965852548,15.576446018229165,3.537777785323265,19.11422380355243,0.7758306596390201,6.2450045135165055e-15,2.4980018054066022e-14,13.66448293668967,62.360119814511314,22882.034123234534,20.04507965852548,test
SIM_00048,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9188,2236.58,32.63,9.03,22.42,12.066,17.605,1,NONE,,PASS,52.12204169544612,18.7216119125039,17.19718808749609,7.067118354691953,4663.725339791944,99.68402121298179,26.091867231067877,35.21963482119013,33.7326340765836,26.806053980121636,44.347549540559854,14.608400630931504,1.2788633031681023,1.8809466093108276,3.9221572063769896,13.784774885416667,5.520467718740279,19.305242604156945,1.0311741688899794,6.2450045135165055e-15,2.4980018054066022e-14,8.955439718214622,10.351378320855995,4663.725339791944,3.9221572063769896,train
SIM_00049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1316,2712.08,65.84,6.67,21.15,18.828,18.984,1,NONE,,PASS,72.2993020377508,23.230922533561937,8.900677466438056,9.783971407325808,9765.119494993745,99.63924473439847,47.74707326975523,46.98727957334568,41.857518078489974,30.308314790262706,49.16158436324504,22.00745650637658,1.3135199910647197,2.2710381920506806,8.177103670640046,19.87557017708333,0.35328330040224604,20.228853477485575,0.8707727146117747,6.2450045135165055e-15,1.2490009027033011e-14,13.18177719527994,25.01711621241265,9765.119494993745,8.177103670640046,train
SIM_00050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8616,1960.27,63.42,7.94,28.32,12.795,27.921,1,NONE,,PASS,76.55764244323963,25.92364265356003,7.937957346439965,6.201833550461591,8341.831736465323,99.6836235033714,30.64329854606039,66.20029922800089,46.7092660424505,29.695586687664807,76.65308714832463,36.700593122503875,1.5302122778891658,1.6814798763416698,7.155454195949911,13.852392562500002,12.701627036560964,26.554019599060965,1.0243166808741042,1.2490009027033011e-14,1.2490009027033011e-14,8.817573141852622,18.862647408556903,8341.831736465323,7.155454195949911,test
SIM_00051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2495,1725.85,56.21,8.67,21.17,15.393,27.731,1,NONE,,PASS,93.38350856197411,24.512704079975396,1.7367959200246041,10.588111752821396,25934.628130747384,99.38649872510233,50.13207303023124,86.73197014578736,44.167034378334044,26.845930800977392,71.11624145213925,53.35450540048684,1.4838699079006088,1.4452883479300325,21.718582637695995,13.1062933203125,5.812359794903395,18.918653115215896,0.7717897239525965,0.0,6.2450045135165055e-15,11.471139680387134,62.25063325507082,25934.628130747384,21.718582637695995,train
SIM_00052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4728,1643.25,38.04,9.01,29.37,19.472,23.033,1,NONE,,PASS,77.97766801030053,30.000192258266907,8.472607741733091,5.190285697197282,7443.365838899173,99.68414509677788,46.09590658276328,59.14534389950903,54.05440046534578,49.30114586109289,60.46213372068328,30.09914313693925,1.398608135197925,1.4144559025858492,6.407006083028635,24.658326284722225,2.8882562070653113,27.546582491787536,0.9182135319215079,0.0,0.0,7.976178180822137,18.45946739351074,7443.365838899173,6.407006083028635,train
SIM_00053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1334,1623.77,88.45,7.28,24.05,18.834,20.673,1,NONE,,PASS,77.14021934837552,27.873384018025924,8.26001598197407,5.384180482968844,7085.00512777332,99.66841483196703,47.31270135231847,56.61235015200311,50.222313545992655,43.322046526954175,53.45810995090337,27.959829955642086,1.3452433745338013,1.3731089505125555,5.991294306073459,22.358482223958333,1.5131015143724236,23.871583738330756,0.8564293349846874,1.2490009027033011e-14,2.4980018054066022e-14,8.318938441544303,18.536758931260337,7085.00512777332,5.991294306073459,test
SIM_00054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6549,2817.79,67.88,6.62,27.39,12.066,14.114,1,NONE,,PASS,54.0841592656391,14.416078568096836,12.238821431903164,11.582565988398867,6123.21504212335,99.5889485735843,31.751909837461277,32.72216024652359,25.974916338913218,23.53843051801985,29.272886745235066,12.79096790598169,1.176143541320381,2.409586854691593,5.236166809432305,10.229512013020832,1.5778565118564885,11.80736852487732,0.8190416325149157,0.0,1.2490009027033011e-14,13.525140210336717,17.13249389748741,6123.21504212335,5.236166809432305,val
SIM_00055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2865,2493.38,74.42,8.45,22.0,13.181,23.805,1,NONE,,PASS,86.46545873382134,19.27012446071309,3.0163755392869094,13.166940379753019,18338.228801309073,99.47192403966692,43.97126968864653,75.84356955624948,34.72094497425782,26.825244029505466,55.733818525620975,40.38281490752565,1.362355228938735,2.093933759068306,15.40039479284336,9.415852790798612,4.801364554507634,14.217217345306246,0.7377854447329365,0.0,1.2490009027033011e-14,15.770358433528592,50.45954243965865,18338.228801309073,15.40039479284336,train
SIM_00056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8641,2704.28,44.95,8.36,31.16,17.689,27.87,1,NONE,,PASS,89.97203375750738,22.37073644550039,2.4933635544996107,15.943368134212731,26824.33668396126,99.41043944657311,55.00184573265725,77.71471651278284,40.30763323513584,18.22611806958679,58.83838296647441,43.782529590245915,1.3860510553053567,2.3415291026888787,23.22613228135407,14.396788735243055,4.129990707128689,18.526779442371744,0.8281702968298206,0.0,0.0,18.399022789209617,69.02342119093949,26824.33668396126,23.22613228135407,train
SIM_00057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3296,2827.59,38.96,8.15,33.97,11.795,15.508,1,NONE,,PASS,53.27389915790095,15.092282535836707,13.237317464163295,10.925753446491635,6038.9576152785485,99.613601920841,28.80747274928728,34.366565359384296,27.193301866372448,22.79139054993112,33.83642281617903,13.736708203607417,1.2063372376333787,2.4709059537610867,5.277178206919185,10.605648083333332,2.9153370759261996,13.520985159259531,0.8958873601228892,6.2450045135165055e-15,0.0,12.90419129773834,15.813885093789876,6038.9576152785485,5.277178206919185,train
SIM_00058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4422,2542.71,30.57,8.32,31.56,17.552,20.313,1,NONE,,PASS,62.18296870332751,24.526330881903842,14.915869118096152,7.408986154983937,6711.533892088826,99.70861851508886,36.73623577524412,40.22323559135575,44.191587174601516,41.25694033271217,48.59353438455613,17.10673307422198,1.3093821662912744,2.204525962684888,5.818890362860637,22.650162682291665,2.7820438939696093,25.432206576261272,1.0369348231791902,0.0,1.2490009027033011e-14,9.595567055667821,14.397553086798053,6711.533892088826,5.818890362860637,val
SIM_00059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2789,2007.05,60.05,9.48,28.86,15.937,20.781,1,NONE,,PASS,64.6945575616357,24.76436499446097,13.514535005539033,5.883731467684753,5674.03609077014,99.7068467916751,35.53796718819962,45.23064058274422,44.62047746749724,39.04600906009965,53.578092642738376,20.355705406434108,1.3461401764335303,1.724690593962269,4.875791173888893,19.83558103732639,4.535810429545561,24.37139146687195,0.9841314918562654,0.0,4.9960036108132044e-14,8.255353271961594,12.880850721075191,5674.03609077014,4.875791173888893,test
SIM_00060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4084,2543.69,63.04,7.14,25.21,10.524,24.696,1,NONE,,PASS,74.89016355811839,19.777293953082136,6.631106046917859,9.495245053169786,10101.933564244911,99.62671374840606,27.558875670666488,65.33759425416055,35.63476387942727,20.363374947258144,63.54759788300416,34.825353801376686,1.42278347563828,2.159416725310783,8.575842298632628,8.720961468749998,9.712735532332053,18.433697001082052,0.9320636607218605,3.1225022567582528e-15,1.2490009027033011e-14,12.620689691760619,24.651958232077746,10101.933564244911,8.575842298632628,val
SIM_00061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0814,2097.59,77.27,9.06,22.32,15.404,19.019,1,NONE,,PASS,80.1101144240375,20.893839383390915,5.187560616609089,9.208784584836334,10508.92336282772,99.56098262363777,48.40397223065833,61.450742555454895,37.646557447551196,29.852743630501106,43.8523467402504,29.866209072125343,1.2753505681647932,1.7634602541142195,8.834933740091735,13.032323161458331,1.8993947347799804,14.931717896238311,0.7146469168375029,3.1225022567582528e-15,3.122502256758253e-14,12.99462888655797,31.9244103232897,10508.92336282772,8.834933740091735,train
SIM_00062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7206,2570.38,50.46,7.34,32.66,12.099,15.409,1,NONE,,PASS,63.96875450416619,15.173772380915247,8.546827619084748,11.182385427735332,7113.899983319761,99.56495205270289,36.40630289117859,43.34148330112464,27.34013041606351,23.84109493790433,33.006063565324844,18.183028704657286,1.2007862295664813,2.2365607328441945,6.190006676084449,9.130577828125,1.9694052951960253,11.099983123321026,0.7315242936741285,3.1225022567582528e-15,1.2490009027033011e-14,14.615039932351499,22.23175131298251,7113.899983319761,6.190006676084449,val
SIM_00063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1678,2401.14,96.31,7.63,21.15,12.755,27.908,1,NONE,,PASS,88.95460408501418,21.49837080605806,2.66942919394194,12.24189870252614,21640.2407471308,99.49016305994127,39.74630112203075,81.66851808159386,38.73580325415866,26.653221727994158,69.92329118821662,48.45328207367082,1.4740703523468357,2.0106636398854647,18.121077999876626,9.853203668402779,7.889263319590901,17.74246698799368,0.8252935605238516,3.1225022567582528e-15,1.2490009027033011e-14,13.766177119928939,51.50611186775158,21640.2407471308,18.121077999876626,val
SIM_00064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3594,1837.58,43.78,7.98,21.01,19.178,21.781,1,NONE,,PASS,76.08249254010353,28.42396271802744,8.935437281972561,5.870267871948526,7664.317684264983,99.68054354792997,45.98111059950612,55.72380749523925,51.21434723968908,45.16654931631975,55.54287754352412,27.222588840602562,1.3609111504120406,1.5380184735511422,6.414883806726377,23.56333892881944,2.139340241225649,25.70267917004509,0.9042609373303034,0.0,2.4980018054066022e-14,8.641973486827492,18.681654041192488,7664.317684264983,6.414883806726377,train
SIM_00065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6158,2025.42,97.49,8.49,22.2,15.782,18.355,1,NONE,,PASS,81.17501547660943,20.79362961445732,4.82217038554268,9.286061202320067,10719.169707016628,99.54152416771237,50.99463364128074,61.58587125827877,37.46599930532851,27.37884917810982,41.872234358600906,29.58490250651234,1.2614007342783735,1.702094815818593,9.008029538659985,13.135880078125002,1.3176413746448579,14.45352145276986,0.6950937244126282,0.0,1.2490009027033011e-14,13.316506514821524,34.02703449753864,10719.169707016628,9.008029538659985,train
SIM_00066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7593,1887.91,36.57,6.77,27.21,10.517,25.746,1,NONE,,PASS,73.62364630947779,22.646118239271203,8.113181760728791,6.205007086566323,7140.26536657282,99.67132929606993,26.26609034795156,64.22764801840476,40.8038166473355,23.04617536111467,71.16371277386678,35.02191626135068,1.4842612084102342,1.6134483311927936,6.102223750057268,10.1503019921875,12.347231266675557,22.497533258863058,0.9934388322608649,0.0,2.4980018054066022e-14,9.427049722732898,16.962571100318254,7140.26536657282,6.102223750057268,test
SIM_00067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3162,2519.01,25.67,6.71,24.42,13.74,15.593,1,NONE,,PASS,50.33941014075748,18.281360865537767,18.03483913446225,8.184743192736308,5064.156216596335,99.67508095669582,29.531187627913365,29.528271887105678,32.939388946914896,30.557557875724697,36.06018780798218,11.702833765449078,1.221329955885935,2.1328028686893057,4.2877348268754165,16.048166609375,2.0464389900507296,18.094605599425726,0.9897843892757408,1.2490009027033011e-14,1.2490009027033011e-14,9.571822626377884,11.4279811453667,5064.156216596335,4.2877348268754165,val
SIM_00068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.206,2358.78,62.78,6.61,23.4,11.347,16.494,1,NONE,,PASS,72.198838030503,15.310485592748465,5.895514407251532,11.181458053449758,8455.427581730939,99.52596435218844,38.47818258433527,54.81088963666044,27.586460527474713,22.453667554852647,37.12434336032742,25.182328766938568,1.228570308213634,1.9902931339152352,7.134526941993993,7.608941059027777,2.5354247922474085,10.144365851275186,0.6625763624427354,0.0,0.0,15.087164758350955,27.769119697275478,8455.427581730939,7.134526941993993,train
SIM_00069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7703,2045.52,90.74,7.46,23.98,14.992,19.84,1,NONE,,PASS,66.09161979966242,22.980254479202024,11.79004552079797,6.448120899885364,6019.922863877482,99.6847686211875,36.13262923906089,46.9081319673242,41.405863926490134,35.906919329810606,50.393657546445205,21.303736359978913,1.3225397219657704,1.7293460758777268,5.089429573767614,16.876573997395834,4.085139973969787,20.961713971365622,0.9121619601878972,0.0,2.4980018054066022e-14,8.98034651584819,14.412656369694046,6019.922863877482,5.089429573767614,train
SIM_00070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9867,1610.69,95.12,9.03,20.45,13.467,20.228,1,NONE,,PASS,60.06939231616656,23.419073774126907,15.567626225873093,4.596778568760318,4026.807595263876,99.71460811399088,29.87053012870586,43.061586295866036,42.19652932275118,33.702861156790156,55.44960080797671,19.331574044869875,1.3602062589775405,1.345549543605085,3.3639428580253177,16.858701914062497,6.845734314047871,23.704436228110367,1.012185044410199,0.0,0.0,6.881073317026271,9.080741211479138,4026.807595263876,3.3639428580253177,train
SIM_00071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1292,2000.21,43.13,6.52,21.71,11.359,26.492,1,NONE,,PASS,81.33645323303898,22.879293602828,5.249906397172005,7.51823836870062,10684.43718905198,99.62412754817241,31.326032909747404,72.8229669003495,41.22395243752793,24.993187730456068,71.70813056136883,42.86268840610701,1.4887561630126596,1.678120470096101,8.963945164959766,10.104780239583333,10.452209352547154,20.556989592130485,0.8984975650467432,0.0,1.2490009027033011e-14,10.333089731178436,25.78169275507307,10684.43718905198,8.963945164959766,train
SIM_00072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6255,2941.69,35.6,8.69,26.53,10.03,17.725,1,NONE,,PASS,43.34628792780643,15.44233180572068,20.18316819427932,9.975682034520117,5184.772197097134,99.66088602012721,18.15470843688927,30.779509743076655,27.824021271568792,18.27698287177604,42.60846249189852,12.270080730122503,1.2665695331455387,2.508339653633803,4.420985792873075,11.153688441840277,8.246188713426095,19.399877155266374,1.2562789997867811,0.0,3.7470027081099033e-14,11.080782510850828,10.471471402807007,5184.772197097134,4.420985792873075,val
SIM_00073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7299,1987.56,61.75,7.46,20.13,18.036,22.623,1,NONE,,PASS,90.97517538700295,22.498069898030444,2.2318301019695506,12.734501491892443,21894.882722567338,99.35928970738532,61.31044615788967,76.67374338348077,40.53706287933414,16.325326333064975,49.18746417072005,42.45646779687949,1.3137088174415827,1.6585721750360565,18.270765792895755,14.617045320312503,1.6733837407325465,16.29042906104505,0.7240811827360875,9.367506770274758e-15,1.8735013540549517e-14,16.03937632467126,66.34864303737714,21894.882722567338,18.270765792895755,train
SIM_00074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5326,2975.08,27.47,8.73,22.57,10.305,24.145,1,NONE,,PASS,59.73644115647048,19.433817455669917,13.098782544330083,9.37943890570885,7375.098332805444,99.68473322042739,20.644744987045463,49.26163511546072,35.01588730751336,18.90610798580911,61.7107999918575,22.845749857813782,1.4083418584373806,2.5032891995331026,6.205548759027138,10.495999515625002,12.80955981679174,23.305559332416742,1.1992270373836007,0.0,0.0,11.702972480003364,15.06560476712074,7375.098332805444,6.205548759027138,train
SIM_00075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5999,2397.05,46.9,8.54,24.79,18.955,27.989,1,NONE,,PASS,92.26005827963431,22.69588207673176,1.9040179232682417,17.226357924396222,30764.533353966763,99.28135174800708,62.06106969000403,79.59894583973967,40.8934812193365,10.516775025930952,56.54831547819977,47.900740930473795,1.3685324616995747,2.032064955412435,26.080194446595957,15.32518249392361,3.0733886351369906,18.3985711290606,0.8106567996281209,0.0,1.2490009027033011e-14,19.09742838659955,81.40214268630986,30764.533353966763,26.080194446595957,test
