simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6865,2137.51,48.72,8.8,21.91,10.671,14.776,1,NONE,,PASS,56.945399679688755,15.19673408552014,11.489765914479865,8.43944205742118,4953.487223486199,99.60517414854569,29.687661427388175,38.76665007259202,27.381502856793045,22.352819002443315,35.184128708085645,16.282708238144732,1.2154014139335778,1.7945277268940447,4.158656645985926,8.949011992187499,2.967693565004694,11.916705557192193,0.7841622739550831,6.2450045135165055e-15,0.0,11.232326817873746,14.169008237111386,4953.487223486199,4.158656645985926,train
SIM_00077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4824,2647.61,98.57,9.26,25.66,17.602,27.927,1,NONE,,PASS,74.26055319727945,28.577243123589867,9.905156876410132,7.846589928244392,10263.558106590459,99.70363497916065,37.523431835051646,58.80143938962172,51.49052815061237,41.012747793154304,70.65601030432038,29.41814080885828,1.4800816201303477,2.251027599894391,8.726191762024975,22.165795590277778,8.99506086449304,31.160856454770816,1.0904080677064414,6.2450045135165055e-15,0.0,10.0042074207176,21.040815133503596,10263.558106590459,8.726191762024975,val
SIM_00078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9447,2644.8,32.39,8.09,23.69,19.952,21.458,1,NONE,,PASS,70.34223086631054,26.691148475528934,11.253551524471076,8.175137792440038,8898.340983788285,99.69089769387325,44.1097207483169,46.935729198747275,48.09215941536745,39.73236720009238,53.03347624034168,20.714722021710514,1.3420742767298857,2.2338136416791854,7.515591151655797,24.952263441840277,1.4403358345699049,26.39259927641018,0.988814673921114,6.2450045135165055e-15,4.9960036108132044e-14,10.904414411548622,19.824606982889176,8898.340983788285,7.515591151655797,train
SIM_00079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1504,2579.38,74.65,8.28,30.96,15.698,24.019,1,NONE,,PASS,88.31313002821247,19.561711553769175,2.5886884462308264,15.621437672966357,21952.70611916618,99.39437238123246,53.548821320709514,74.8405308453498,35.24632712390842,17.875854196409687,50.3418343665804,40.408207440258295,1.3221590914440404,2.2319152980512156,18.995487528394236,11.294204388888888,3.1335377787701177,14.427742167659005,0.7375500925878364,0.0,1.2490009027033011e-14,18.915959815097754,64.49105516052343,21952.70611916618,18.995487528394236,train
SIM_00080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1524,2578.79,74.77,7.34,24.1,14.493,18.49,1,NONE,,PASS,54.49991980484443,20.793027403623466,17.359372596376527,7.770574027296658,5658.352759696593,99.69867364045554,29.999270809092128,35.00056253547513,37.464914240763,32.65656866872952,44.67773173003811,14.378096182166795,1.2812108336987478,2.181069579117698,4.78567897040508,17.857111593750002,4.123813997654185,21.980925591404187,1.0571296408513229,1.2490009027033011e-14,0.0,9.329713696093368,11.828608796837884,5658.352759696593,4.78567897040508,test
SIM_00081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1277,1576.73,41.1,6.84,33.57,11.275,24.839,1,NONE,,PASS,90.43930605299629,20.91653138601882,2.211168613981174,8.54642218594888,16410.949704904946,99.45796539762998,39.13484701002218,84.29200703959788,37.68744393877265,25.53659589751515,66.67336158509215,55.02667857798925,1.4477006398497803,1.376040150623128,14.322125984668261,8.240648453993055,6.849687978219315,15.09033643221237,0.7214550134397122,6.2450045135165055e-15,0.0,11.116056480048655,45.165217402389985,16410.949704904946,14.322125984668261,train
SIM_00082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8118,1732.69,81.24,8.9,30.42,19.631,26.196,1,NONE,,PASS,91.51922198769356,28.198719640404164,2.613080359595836,8.888253913263188,20334.87419040791,99.48702572801463,56.53881440354239,80.48654702830362,50.80850385658408,30.109864774621602,64.13768244759895,46.02423424917051,1.427454301207798,1.4966194990021793,17.564347473074022,19.91827741145833,3.2617737044798387,23.18005111593817,0.8220249504777138,0.0,1.8735013540549517e-14,11.51552666074878,53.054329957709925,20334.87419040791,17.564347473074022,test
SIM_00083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8366,2837.25,50.7,8.77,32.32,11.079,20.604,1,NONE,,PASS,59.50643355794261,17.754696554949103,12.0819034450509,9.794909610816935,6992.274692998167,99.65477453129556,25.117074043709707,45.924166390488274,31.990444243151536,21.014380100339206,50.14217955884114,20.44600055729825,1.3206936918186605,2.466027124748263,6.077412655431954,10.428047098958334,7.73842457922216,18.166471678180493,1.0231924618906882,0.0,2.4980018054066022e-14,12.288858865947445,16.315161274424096,6992.274692998167,6.077412655431954,train
SIM_00084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6299,1591.77,48.41,9.41,24.4,13.804,22.906,1,NONE,,PASS,77.58743278798286,24.540827403406194,7.089072596593807,5.492545701994003,7083.117519638395,99.65494099637549,37.57268626279722,64.09813930747329,44.21770703316432,34.088969059398394,62.27265061923415,34.67287369247573,1.4127437175090294,1.347633969410596,5.996751904353034,14.047574424479166,6.548989474408229,20.596563898887396,0.8392774848344622,0.0,0.0,8.357999128345103,18.34991605619872,7083.117519638395,5.996751904353034,train
SIM_00085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8512,2182.49,54.75,7.96,32.86,19.375,26.192,1,NONE,,PASS,92.6258087383015,20.239850719023735,1.611349280976267,20.493942855640714,29338.90975848205,99.06098342463696,70.58869838784975,74.92735493674265,36.46819949373646,3.0592064170938196,52.02902851885812,50.129632932880156,1.3346076301198662,1.9002885913728365,25.545315441243996,13.931467763888888,1.6216316399073476,15.553099403796235,0.7684394326672404,3.1225022567582528e-15,1.2490009027033011e-14,24.195896043582845,92.97321865192373,29338.90975848205,25.545315441243996,train
SIM_00086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7709,1854.09,67.22,6.65,23.71,15.399,15.941,1,NONE,,PASS,77.05273808552539,19.857184079282664,5.9137159207173395,8.189622280241446,8052.288236744591,99.55829424244554,50.190257451168996,53.9301736161791,35.778710052761554,26.10015544236745,41.260665128465696,24.61924961169342,1.2571231620658683,1.5660808329623905,6.8014682507614115,12.8726987734375,0.44214331913113153,13.314842092568632,0.6705302241952943,3.1225022567582528e-15,6.2450045135165055e-15,12.337724133268152,27.140748665997812,8052.288236744591,6.8014682507614115,test
SIM_00087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9884,2937.08,95.14,9.32,29.23,13.638,24.327,1,NONE,,PASS,80.03797245595248,20.000208709183227,4.988191290816774,12.582037045874351,14662.887255296018,99.57161408453722,38.966115722546455,67.29353246910802,36.03641208861843,26.711960876130526,56.24364354619876,34.106483474503854,1.3662185251505625,2.526972515305506,12.615493309394513,10.953899406249999,5.8987932602413435,16.852692666491343,0.8426258401370241,3.1225022567582528e-15,3.7470027081099033e-14,15.536271504953444,37.965656303559456,14662.887255296018,12.615493309394513,train
SIM_00088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7342,2670.13,99.27,7.92,26.17,18.417,27.403,1,NONE,,PASS,78.62256379652702,28.095144192178562,7.639055807821443,8.763782868014623,12458.18097116312,99.67178441244378,42.27861590183557,62.964442836094804,50.62188142734876,42.561305675200934,67.0267466744564,32.09926731285269,1.4505449756332738,2.274049021390017,10.610162893107535,21.594065390625,6.757969769316997,28.352035159941998,1.00914360737949,6.2450045135165055e-15,2.4980018054066022e-14,11.277653182702059,27.19176858766784,12458.18097116312,10.610162893107535,train
SIM_00089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.553,1533.5,44.08,6.92,20.59,15.521,23.987,1,NONE,,PASS,77.12021684857557,27.41855069617407,8.134449303825933,4.883279033335693,6685.963737051119,99.68155989348968,38.94148007503247,62.52810716745094,49.402794047160484,39.927950080123125,66.0971644930428,33.49424587498455,1.4430748827223998,1.281676880906622,5.588030745587519,17.90951513020833,6.720476976070965,24.629992106279296,0.8982966451875998,6.2450045135165055e-15,0.0,7.411020645446223,16.242329564358933,6685.963737051119,5.588030745587519,train
SIM_00090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8701,1596.91,95.64,7.2,25.4,10.207,25.839,1,NONE,,PASS,75.25665007833024,23.23180313583062,7.6382968641693845,5.256606167015713,6437.907798797337,99.67082639804273,26.28421560592169,66.43412245416269,41.859104749244366,23.257619052317644,73.31913198391848,37.4737978183095,1.5021371895976607,1.3565293532303857,5.468818469706751,9.854582703993058,12.707089753929077,22.561672457922135,0.9711545989783748,0.0,1.8735013540549517e-14,8.59903470832084,15.625122064302921,6437.907798797337,5.468818469706751,train
SIM_00091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1843,1616.45,68.92,8.43,28.77,12.976,24.196,1,NONE,,PASS,66.3790676835485,25.34638234148921,12.837917658510788,4.574230696611859,4798.836787522438,99.71701996989626,28.95311231528429,52.67782528961595,45.66915737205263,31.95012456889389,67.81943007460967,25.85643024190872,1.456945488070118,1.3886277442583166,4.122489345987261,15.8607373203125,10.992798301668557,26.85353562198106,1.0594622640890572,0.0,1.2490009027033011e-14,7.138152660694091,10.791999767803016,4798.836787522438,4.122489345987261,train
SIM_00092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0931,1743.97,50.1,7.42,25.04,15.668,22.699,1,NONE,,PASS,71.01341238948741,26.341076071044952,10.752023928955053,5.236487908794578,6003.643528621019,99.6997375007142,36.93263503535801,54.0386892226057,47.461398326207124,39.43608663644844,60.98867030088617,26.503423998046173,1.4027044149806434,1.479666238163874,5.093773766332878,18.874656500868053,6.076660641612045,24.951317142480097,0.947239857444832,6.2450045135165055e-15,2.4980018054066022e-14,7.743896251035855,14.08990186735778,6003.643528621019,5.093773766332878,val
SIM_00093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1815,2002.54,61.9,9.33,23.86,10.51,24.331,1,NONE,,PASS,89.94042895177894,18.151327668903267,2.0301723310967286,12.034719082147104,19799.21323172717,99.39902728124547,38.30096857946883,83.69573911192131,32.705094898924806,21.40105802218279,62.08042262907538,50.89803810160939,1.4112361475655693,1.6923257053650977,16.732108970635622,6.654814587673611,6.170121370241852,12.824935957915464,0.7065563573009075,6.2450045135165055e-15,0.0,14.148445804863927,54.19122085414496,19799.21323172717,16.732108970635622,train
SIM_00094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7844,1906.0,26.24,8.89,33.78,18.28,25.282,1,NONE,,PASS,80.67829486977864,28.870243749381064,6.91415625061893,6.422209279195504,9837.737706117248,99.6630530283738,44.72514615253206,65.04431258463387,52.01845720609201,45.624706436686,65.23218074885659,34.62928955394125,1.4361584524603634,1.664538771010697,8.591445871388247,21.454176690972222,5.118016729550016,26.57219342052224,0.9204007299415997,6.2450045135165055e-15,1.2490009027033011e-14,9.296765073128162,24.123734160167462,9837.737706117248,8.591445871388247,test
SIM_00095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6176,2102.28,34.42,7.36,25.6,13.866,24.3,1,NONE,,PASS,90.88454930122974,19.647058329742638,1.9705416702573633,13.631607995927055,22926.907769819096,99.3515798087825,50.28266377262489,81.66544833157981,35.400105098635386,19.88469087906855,56.86098027141536,47.36975394789645,1.3709111769244802,1.7870230416906197,19.488799046455476,9.647416958333334,4.061733021997567,13.709149980330901,0.6977711243202931,3.1225022567582528e-15,0.0,15.615748171278543,65.02928584039061,22926.907769819096,19.488799046455476,train
SIM_00096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9171,1859.46,97.39,7.61,25.28,19.11,23.568,1,NONE,,PASS,93.14106585098129,20.413820543625423,1.5032794563745764,18.16252277320666,26863.404614654602,99.02323670456978,72.2981108808366,75.24019347736875,36.78165863716293,3.2249740885867957,52.78950820115653,49.38569079751438,1.3402568882932837,1.5789231741181127,22.81052137813645,13.771815257812499,1.0346763969648698,14.806491654777368,0.725317028389424,0.0,0.0,21.940501816014578,92.04089304947622,26863.404614654602,22.81052137813645,test
SIM_00097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.856,2120.49,78.66,7.61,21.41,12.751,17.035,1,NONE,,PASS,53.65023776768828,19.23682925398231,16.619170746017694,6.70263743143612,4567.2165662277785,99.68391091533391,28.508445552063826,35.16749972744542,34.66095361077894,29.283969433091677,42.78496103297957,14.571456643088784,1.2678118111065175,1.7772219953240374,3.827868907143317,14.613498750000002,4.2135906835188,18.8270894335188,0.9787002413415564,6.2450045135165055e-15,1.2490009027033011e-14,8.660127445331096,10.46631561534959,4567.2165662277785,3.827868907143317,val
SIM_00098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3825,1789.78,34.52,8.19,33.29,10.185,16.936,1,NONE,,PASS,49.013896120335396,17.34234179477767,18.040158205222326,5.791160513211242,3504.7618677029377,99.67643171153934,22.197177234535708,34.46753977890799,31.247462693293098,22.534759801585,44.58550423645211,14.334751366888876,1.2805546808457122,1.5605467517964091,3.0558754419334977,11.268036263020834,6.8831017948505515,18.151138057871385,1.0466370846950594,6.2450045135165055e-15,1.2490009027033011e-14,8.453130411528557,8.504354726216542,3504.7618677029377,3.0558754419334977,val
SIM_00099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0383,2629.81,66.54,7.55,25.28,14.998,26.343,1,NONE,,PASS,87.08898428556033,21.80560115237145,3.232698847628546,12.973907734071565,20281.217322071043,99.50665988287855,45.68205876272031,76.23066077184359,39.28937144571433,29.87593617577572,61.37340061370189,40.61379472591097,1.4057050717095707,2.233050429978356,17.221389021083358,12.158137705729166,5.569979503756902,17.72811720948607,0.8130074968173057,0.0,0.0,15.342643091283477,51.321035046075345,20281.217322071043,17.221389021083358,train
SIM_00100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7507,2077.23,57.54,8.77,27.2,17.177,26.203,1,NONE,,PASS,89.91659683311295,24.952485037366674,2.7982149626333266,10.570479423421357,20506.2254321411,99.49112619096483,51.84284837614198,79.06146267610326,44.95943249975977,29.669936245132376,62.94016387686681,43.966109398324264,1.417991281565811,1.7751861551277117,17.524476096082115,15.574839483506944,4.397109677040356,19.9719491605473,0.800399203952594,0.0,0.0,13.07530436629788,52.86009057240898,20506.2254321411,17.524476096082115,train
SIM_00101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.951,1858.1,55.27,6.68,22.72,17.403,19.446,1,NONE,,PASS,73.7384134905175,25.034928764165596,8.916071235834405,6.282725970096288,7057.712285875975,99.66187363596704,44.90098011300627,52.33747067852722,45.107979755253325,39.39729714280807,48.34884719466668,24.641060551749778,1.307603819272439,1.5642339037644182,5.941506291686062,19.321125078124997,1.61929596968369,20.940421047808687,0.8364481978387855,6.2450045135165055e-15,1.2490009027033011e-14,9.285952218015268,18.51450566301413,7057.712285875975,5.941506291686062,train
SIM_00102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6729,2043.47,50.0,8.46,25.74,16.822,26.002,1,NONE,,PASS,92.9512467614961,21.07474322698725,1.5981567730127462,16.076591551913136,28778.51641386591,99.21326999897659,60.552900648605245,82.13112407654212,37.97251031889594,10.123075750081066,55.70195929035177,51.32031767145781,1.3621141724508095,1.7378461694050844,24.474366891120603,12.445493328993054,2.9905835893941686,15.436076918387222,0.7324443649031304,3.1225022567582528e-15,1.2490009027033011e-14,17.465968217498983,81.82635605811716,28778.51641386591,24.474366891120603,train
SIM_00103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7648,2578.44,90.56,8.15,26.65,11.114,22.236,1,NONE,,PASS,63.40904854669168,19.507666967292604,11.257133032707397,8.53754406850434,7031.865317359139,99.66888723148476,25.662819966588057,50.77705202583422,35.148949490617305,22.28523500470248,56.62911487450286,23.806755754828234,1.3691467778358997,2.199481624607457,5.998378303255422,10.789845611111113,9.189166391545138,19.97901200265625,1.0241620402969727,6.2450045135165055e-15,1.2490009027033011e-14,11.197596233753927,16.06558736474278,7031.865317359139,5.998378303255422,train
SIM_00104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8903,1845.29,45.06,7.88,29.55,11.124,26.729,1,NONE,,PASS,69.78933351714556,24.349707832132644,10.540592167867363,5.47962471728704,6095.416026242446,99.70304804571167,25.198264006193927,59.612345781178114,43.87334744528405,25.22680970840607,74.80249860170737,31.21035586208781,1.5145643895315626,1.5893104129329974,5.249856749706436,12.2488576640625,14.54903547744064,26.79789314150314,1.1005426975242714,6.2450045135165055e-15,0.0,8.419545086647886,13.60415761892767,6095.416026242446,5.249856749706436,train
SIM_00105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8462,1504.05,77.8,8.17,24.18,14.587,19.11,1,NONE,,PASS,74.79651187221027,23.071881645125725,7.774318354874282,5.353323069493509,5951.739273028622,99.64407279881031,41.48292567828015,56.92968519030192,41.57095791914545,36.67815967946745,50.27315244152189,28.44958613031982,1.3216548057012045,1.2724264391023006,5.0351719754297575,14.538146085069444,3.1168094085099747,17.65495549357942,0.7652152418747037,6.2450045135165055e-15,1.2490009027033011e-14,8.43440692681632,16.90817749619951,5951.739273028622,5.0351719754297575,test
SIM_00106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8892,1556.64,94.75,7.64,26.01,15.328,26.117,1,NONE,,PASS,84.14552983516573,27.67479159854733,5.214408401452683,5.658272992902412,9788.272960724462,99.63650728537733,41.10070554732866,73.08207116542935,49.86448936675195,38.80214541867479,71.61705596680322,43.46225583123593,1.4880032639141536,1.325022918707487,8.331846803066028,16.34724568402778,7.559595985275262,23.90684166930304,0.8638490224641088,1.2490009027033011e-14,2.4980018054066022e-14,8.19311026435074,24.36363541662469,9788.272960724462,8.331846803066028,test
SIM_00107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3125,2673.0,81.23,6.77,29.19,17.345,25.893,1,NONE,,PASS,89.58562345896432,20.884648468871056,2.4278515311289395,16.77316075721875,25522.158228950946,99.37249679172395,57.01543597641465,75.77182233296266,37.62999724120911,15.217764483939213,52.44000627264071,42.11985231217107,1.337657634148715,2.299462053820084,21.955568417158513,13.219927842881946,3.1307967652433657,16.35072460812531,0.7829063837246942,3.1225022567582528e-15,0.0,19.749372100336426,70.98062039729635,25522.158228950946,21.955568417158513,train
SIM_00108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9526,1672.42,43.12,8.58,32.24,18.901,27.641,1,NONE,,PASS,82.2190311210695,32.02645031646572,6.92614968353427,5.362751811219511,9380.876873340092,99.67934180342142,43.890235791735385,68.31038388803022,57.705315885523824,49.16363295773965,74.73573581910192,38.398631452569894,1.5140028681911004,1.4532215992019006,8.15135724984837,24.193554536458333,6.974256541644582,31.167811078102915,0.9731896844677366,6.2450045135165055e-15,1.2490009027033011e-14,7.83940352280001,21.934845416998886,9380.876873340092,8.15135724984837,train
SIM_00109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0467,1944.32,60.64,6.68,26.76,17.618,25.124,1,NONE,,PASS,93.30462565065932,19.637544646817318,1.4091553531826795,19.08170196204839,28773.83382762244,99.01859251758721,68.15060464437815,78.97801740164329,35.38296332759877,3.575903847747178,47.64409550065698,51.5745214111523,1.302495280780539,1.659168026789219,24.553892926543575,12.134555271701387,1.8517718987510952,13.986327170452483,0.7122238254322322,6.2450045135165055e-15,6.2450045135165055e-15,21.041824794090644,92.34584692977936,28773.83382762244,24.553892926543575,train
SIM_00110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4474,2140.52,28.93,8.1,34.22,16.238,22.527,1,NONE,,PASS,80.78457440914455,23.78895676455843,5.65844323544157,8.407800508906874,11104.244264863655,99.60720757064139,45.53298124648946,64.72098890189952,42.862985161366545,37.622038908328726,54.486872331198626,33.15825723128302,1.3529522222691253,1.8720284594871375,9.711407174388276,15.566989692708333,3.753042903234684,19.32003259594302,0.8121429109798811,6.2450045135165055e-15,2.4980018054066022e-14,11.878995590049902,30.38268070606373,11104.244264863655,9.711407174388276,train
SIM_00111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.947,2470.03,30.15,7.03,31.53,14.25,24.88,1,NONE,,PASS,87.79227392922519,20.145693098539304,2.8013069014606966,13.439692060541928,20136.68208542087,99.45588952115797,46.89202132907005,77.01338598025566,36.29854612349424,25.377753495134286,57.150341592977874,41.1973125123633,1.3731162853198853,2.141301664749061,17.45675593901058,10.546656328125,4.688489637189262,15.235145965314262,0.7562482904308172,0.0,0.0,16.206179481793573,55.59474748922152,20136.68208542087,17.45675593901058,val
SIM_00112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2833,2195.77,89.19,7.86,26.95,19.127,21.538,1,NONE,,PASS,69.92815711576759,27.470087744258326,11.813212255741677,6.527265044228756,7286.569074865127,99.70273457401146,42.23240877903578,47.94340174371134,49.49565359325825,44.42850981185353,53.19833589025667,21.771582755248243,1.3433037588085326,1.874927686695415,6.2218675450904355,24.70721789496528,2.2543305291591134,26.96154842412439,0.9814875247262278,0.0,0.0,9.134964221062726,16.485151145506684,7286.569074865127,6.2218675450904355,train
SIM_00113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9241,2638.39,50.73,8.09,22.96,13.983,16.668,1,NONE,,PASS,56.62011151815673,18.641662136349442,14.282437863650557,8.938999635803277,6070.390728504956,99.66119490917555,32.706334157508984,35.53644620374947,33.58858042585485,30.447778974233596,38.13162678362453,14.472613656053902,1.2354632457314065,2.222919554258796,5.11447900135498,14.826991179687498,2.411754828984555,17.238746008672052,0.9247429699446253,0.0,7.494005416219807e-14,10.819403401283829,14.350060949153933,6070.390728504956,5.11447900135498,val
SIM_00114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2063,2119.4,85.13,7.12,20.85,16.496,16.866,1,NONE,,PASS,83.0530547523687,19.273541044998936,3.9327589550010624,11.474351880597983,12449.85553101393,99.4586037614137,57.86457438481478,59.77981710116208,34.727100981980065,18.56644166707081,43.71269604287006,29.28043522079782,1.274361697104323,1.7729314338540834,10.414617447332601,12.475602129340274,0.278403475177781,12.754005604518055,0.6617365005600484,0.0,6.2450045135165055e-15,16.562618922102796,44.68767517267424,12449.85553101393,10.414617447332601,train
SIM_00115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4411,1656.69,89.58,8.92,26.74,14.101,15.666,1,NONE,,PASS,73.57012659024578,19.452750741853475,6.988349258146523,6.828013391078927,6249.241516590158,99.58785207908065,45.15925388373657,51.80613817010734,35.05000133667293,29.7651461483234,37.778170861166835,23.965052627221034,1.2330401200252386,1.4136272706336948,5.332378555208347,12.015781476562498,1.0145312670317663,13.030312743594266,0.6698442249382736,0.0,1.2490009027033011e-14,10.596508193743865,20.711440030387557,6249.241516590158,5.332378555208347,train
SIM_00116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4914,2139.39,79.48,7.73,24.38,17.914,27.812,1,NONE,,PASS,78.20440618687854,30.10197080301617,8.389429196983835,6.549398923937005,9792.199743499741,99.6938660588328,40.18046992546908,63.56441819926422,54.23778523065976,44.22307148812758,73.09586276961431,33.69593557003384,1.5002755551799762,1.8111415892712728,8.289774284213664,22.587969741319448,8.27314501220727,30.861114753526717,1.0252190780290864,6.2450045135165055e-15,1.2490009027033011e-14,8.846394971646847,21.17839670147741,9792.199743499741,8.289774284213664,train
SIM_00117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.308,2496.72,56.98,8.71,25.79,19.175,19.382,1,NONE,,PASS,86.12547649151824,20.07412606064307,3.233873939356933,15.40230890929235,17899.387222508867,99.38309826855665,64.83513042244896,60.544362384499905,36.169596505663186,12.064946394979163,50.45834714736962,34.82013699555899,1.3230150074315266,2.1236627531729004,15.224879821950807,14.69840517361111,0.18697644671340516,14.885381620324516,0.7415207802997958,3.1225022567582528e-15,1.2490009027033011e-14,21.823710521343965,62.99608767293078,17899.387222508867,15.224879821950807,train
SIM_00118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8229,2301.88,47.49,9.27,23.13,16.7,24.807,1,NONE,,PASS,68.66774462369189,27.345487273748194,12.477412726251798,6.5139507558365075,7332.402309816659,99.7170160583594,35.320160604351386,51.55792644343515,49.271148240987735,40.28411999672086,64.4459362985019,24.48775811130425,1.4299003836342579,1.9405136195115544,6.181306821353503,21.690690158854167,7.652984968240833,29.343675127095,1.0730719417556358,6.2450045135165055e-15,0.0,8.626475538465064,15.154474111350632,7332.402309816659,6.181306821353503,train
SIM_00119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6816,1740.53,99.33,7.81,28.6,12.815,27.999,1,NONE,,PASS,90.26331423653102,24.083696451334262,2.597903548665732,8.423124944927668,17797.91450972145,99.51605976656951,39.45355345940642,83.9186503588762,43.39404766006173,29.827058269392655,75.42956303831124,54.911594486209644,1.5198486097402673,1.494378021856726,15.280869780016815,10.933665722222223,8.769566960897782,19.703232683120007,0.8181149734607466,6.2450045135165055e-15,1.2490009027033011e-14,10.401353189419458,43.31751407907702,17797.91450972145,15.280869780016815,test
SIM_00120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2133,1527.38,62.55,8.93,24.67,19.563,26.151,1,NONE,,PASS,88.28355549248319,31.08755324623458,4.125746753765413,6.068958198070232,12990.477673878997,99.6026556457417,50.975111148555065,76.10102790233766,56.01360945267492,46.7897925858664,69.29378919891955,45.62937947266466,1.468925382065562,1.294293107603159,11.008056749318635,22.680483044270826,4.218714339810631,26.899197384081457,0.8652722577110364,0.0,2.4980018054066022e-14,8.552132794752234,32.476210167193514,12990.477673878997,11.008056749318635,train
SIM_00121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.604,2397.96,44.04,8.75,22.41,15.244,22.193,1,NONE,,PASS,87.24705266047306,19.72132378337333,2.882676216626665,13.607979206878882,18710.08619176076,99.43251850711108,52.37738754971865,73.22081531574696,35.53391672679879,21.304330010448993,48.33706484771562,37.96049242250282,1.3075182480295982,2.0165977206391155,15.734506483538567,11.169162256944443,2.765534331243663,13.934696588188105,0.7065801840308601,6.2450045135165055e-15,6.2450045135165055e-15,16.96651013300089,55.92547855860176,18710.08619176076,15.734506483538567,train
SIM_00122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7893,1699.46,44.01,9.49,31.0,19.538,23.192,1,NONE,,PASS,93.71907892540435,19.48354047503909,1.3057595249609126,19.937829659592353,26759.999524329625,98.82681383147633,77.62855032420947,71.9243894981352,35.10547833340376,1.1976528056277511,54.590543294470656,53.04285658753479,1.3537315077468528,1.4707215212683655,23.15824274155485,13.372103651909722,0.6627486597114991,14.03485231162122,0.7203440426857565,0.0,6.2450045135165055e-15,25.463941158659086,96.40745879935356,26759.999524329625,23.15824274155485,test
SIM_00123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4752,2356.96,94.66,6.74,24.74,19.537,22.229,1,NONE,,PASS,83.17996864596277,25.34926180479445,5.1259381952055465,9.854659809371256,13964.081562170453,99.58189108812321,53.73680558851063,63.64273680621589,45.674345594224235,30.56038422713053,52.58062770632936,30.61248076195132,1.3387028325453973,1.9977439138923052,11.83586439902322,19.601214791666667,1.5381400283047846,21.13935481997145,0.8339238823898709,6.2450045135165055e-15,0.0,13.735508722456819,37.99742374759908,13964.081562170453,11.83586439902322,train
SIM_00124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3691,2332.27,81.06,8.61,24.6,17.518,18.703,1,NONE,,PASS,64.05754708555607,23.937728827948533,13.431371172051463,7.149437842163381,6476.1585722283635,99.69345582449016,39.52005460771547,40.57128742211276,43.1310429332406,37.88163912533776,46.493614251519354,17.26706628148197,1.2941986222116595,1.975887782194133,5.486569993361756,21.415543514756944,1.283066890010993,22.698610404767937,0.9482357565295058,6.2450045135165055e-15,1.2490009027033011e-14,9.549304834967893,14.88670143961249,6476.1585722283635,5.486569993361756,train
SIM_00125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7076,2877.84,88.99,8.0,28.57,16.721,26.419,1,NONE,,PASS,81.4651563013361,24.20134277337572,5.5062572266242755,11.21042616381846,15477.375776362196,99.61045693423476,43.50974030235493,67.18931051500093,43.60602301509139,35.78569076137752,61.40990799213918,34.24712788366245,1.40599013970779,2.4705999221263797,13.28718879013467,16.202762288194446,5.9132890679544,22.116051356148844,0.9138357141273608,6.2450045135165055e-15,1.2490009027033011e-14,14.026031822656975,36.89035211962526,15477.375776362196,13.28718879013467,test
SIM_00126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5004,2695.38,95.18,6.95,21.12,19.827,21.708,1,NONE,,PASS,85.32014472154206,22.610179631787535,3.890220368212465,13.850165197512158,18280.58225442675,99.48615166701867,59.730670151252966,63.54581679507465,40.739062399617175,19.09659432753299,52.06768458781773,30.576958511636533,1.3348942132972723,2.2568238898732162,15.306210906285077,17.311524322916668,0.8637272416232713,18.175251564539938,0.8038525947395591,0.0,2.4980018054066022e-14,18.67459499334138,53.889098936360014,18280.58225442675,15.306210906285077,train
SIM_00127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2163,2231.56,70.0,7.89,25.32,17.328,23.387,1,NONE,,PASS,81.07395931759565,25.308290362458614,5.9080096375413875,8.458557705581653,11754.715894884663,99.6209576392487,46.455672632149884,64.65350932063777,45.600523175601104,39.582500309735586,56.64167361573204,33.14549075645195,1.3692422864398544,1.8951384083923,9.982619141826966,17.683546195312502,3.777606150611922,21.461152345924425,0.8479890201417599,0.0,0.0,11.590528197359161,30.117707011500315,11754.715894884663,9.982619141826966,val
SIM_00128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6733,1702.1,74.92,8.28,21.79,16.084,25.748,1,NONE,,PASS,94.48622250545928,19.533420237221115,1.1398797627788904,18.16900103119828,30558.59252439759,98.93255384341705,64.91777798845885,84.28327175876476,35.19535177877678,3.596807573770053,53.90568773491274,56.91783033339301,1.348591807192508,1.4284019265905084,25.644763783410973,10.818129721354168,2.546990710884519,13.365120432238687,0.684218138448244,6.2450045135165055e-15,0.0,17.645367316595927,93.32759171637369,30558.59252439759,25.644763783410973,train
SIM_00129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5909,1924.74,53.59,7.34,21.98,15.163,18.794,1,NONE,,PASS,83.39914063489263,20.508599274385812,4.082300725614191,9.32952319957974,11547.34954176764,99.51528397603937,51.069143305522665,66.07282094249321,36.95243112501948,27.241691132917286,43.379793352166544,33.05712857875993,1.2720074934418113,1.6162818997116215,9.69677569645891,12.08177386371528,1.7050273519679993,13.78680121568328,0.6722448974319902,3.1225022567582528e-15,0.0,13.257256758955826,37.201888188439845,11547.34954176764,9.69677569645891,val
SIM_00130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8461,2146.81,77.76,9.14,24.35,14.153,17.185,1,NONE,,PASS,79.31926810948869,18.121359311561893,4.724740688438108,10.509851827419967,10340.41577335214,99.51044331694841,48.884796267090216,59.54093815496948,32.65109785867008,24.420259717154558,37.58291086748813,27.666005974708586,1.2317035487707775,1.8172398813373964,8.75299441168328,10.423334808159721,1.4118821531251597,11.83521696128488,0.6531086745647005,0.0,2.4980018054066022e-14,14.842809021669867,35.022968808198925,10340.41577335214,8.75299441168328,train
SIM_00131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9649,2188.54,58.21,8.76,32.25,10.618,21.829,1,NONE,,PASS,52.03118650842424,20.273899791820998,18.691000208179005,6.312608668950661,4555.575416085045,99.71156073597236,20.22132010989403,39.87264071346864,36.52954917445225,22.573985888411794,58.438789982328856,17.35231386820764,1.3829781742078122,1.901757777389568,3.9586212625880495,12.994726502604166,12.586463458439907,25.581189961044075,1.2617794417314903,6.2450045135165055e-15,0.0,8.719623172757233,9.254248203290812,4555.575416085045,3.9586212625880495,train
SIM_00132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1034,2620.41,71.1,8.7,25.03,16.767,27.491,1,NONE,,PASS,91.57395608617247,19.32521824868932,1.7781817513106852,20.809683612222596,30872.777024082698,99.20586154028483,60.03511096828931,78.91638356072554,34.820213060701484,7.699960052855359,53.32158622808208,47.684965520417414,1.3442236646677375,2.2232046298,26.193038804890733,11.543669713541668,3.27225561386431,14.815925327405978,0.7666627686551911,3.1225022567582528e-15,2.4980018054066022e-14,21.964042828444967,85.55939423872552,30872.777024082698,26.193038804890733,train
SIM_00133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4273,1890.52,64.1,9.02,34.57,16.409,19.185,1,NONE,,PASS,79.54886956237723,22.613595797105663,5.813704202894336,7.734780461994125,9213.999565093918,99.59086492277288,48.86860260211343,60.00279382454726,40.74521765244263,32.52112955694276,45.31307840700004,29.275975535854375,1.2857401528776038,1.655269373375427,8.067437152949697,15.19651402690972,1.6281527608684292,16.82466678777815,0.7440067001609516,0.0,1.2490009027033011e-14,11.677584314084942,28.230147453590703,9213.999565093918,8.067437152949697,train
SIM_00134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5105,2092.38,66.24,9.35,25.08,10.942,25.328,1,NONE,,PASS,89.17709777182523,19.182439616208466,2.328060383791535,11.585608113657315,19237.430469480933,99.44629521818898,37.57536646957738,82.66244971562348,34.56295426343868,22.43447719212008,64.77882206228371,50.35285966419464,1.4325466342291182,1.7755118220566646,16.32413100132695,7.415707530381945,6.917208138991362,14.332915669373307,0.747189406360102,3.1225022567582528e-15,1.8735013540549517e-14,13.762330460260744,50.743973267647625,19237.430469480933,16.32413100132695,train
SIM_00135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3884,2144.07,98.9,6.54,30.45,10.783,23.662,1,NONE,,PASS,65.42991222251358,21.191701690276584,11.196698309723411,6.748062358140286,6189.324026292425,99.6852685612811,24.850049226372153,53.998522392089164,38.183246288786634,22.914927387301635,63.45066475101568,26.45539638428457,1.4220176622343483,1.8521340120211756,5.346587350467122,10.987033711805553,11.264794536899238,22.25182824870479,1.0500255512238843,0.0,0.0,9.759960652278558,14.22009878588611,6189.324026292425,5.346587350467122,train
SIM_00136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.647,2221.29,95.35,7.07,34.88,17.735,19.083,1,NONE,,PASS,64.98066420945341,24.463270654932924,13.183729345067075,6.768599459351144,6330.479059834374,99.69528519646911,39.94792436684062,41.68505347846841,44.07796514402329,38.89308425136646,47.31859046055414,17.91882033478165,1.3001425317821937,1.9468386383505212,5.548317073841975,21.858462578125,1.4114178206486294,23.26988039877363,0.9512170603435378,0.0,1.2490009027033011e-14,9.440046045616809,15.024666185543051,6330.479059834374,5.548317073841975,train
SIM_00137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.215,1770.55,36.52,7.32,21.45,12.531,23.267,1,NONE,,PASS,72.70139806971342,23.42075538815818,8.794244611841828,5.7657800423837,6470.507910296557,99.67435090551615,32.1882617765476,59.74354492973978,42.19955925794267,29.717216321553273,63.4191830878612,31.02670888170225,1.4217690322381702,1.4841323028978939,5.4237891083716745,12.883483203125001,8.484872872524743,21.368356075649743,0.9123683553970187,6.2450045135165055e-15,1.2490009027033011e-14,8.568303872655802,15.705169892519875,6470.507910296557,5.4237891083716745,val
SIM_00138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9139,1741.94,88.44,6.96,24.66,18.612,25.678,1,NONE,,PASS,94.13486596824356,22.5113177127798,1.4025822872202038,15.44740681914624,29451.98856398377,99.113206722439,66.63691438603585,82.42028899958346,40.56093281581946,6.598116095524499,53.51801434138732,52.94165376020379,1.3456910508946809,1.476060465014165,24.956609260563365,14.613012070312498,2.0821446742594962,16.695156744571996,0.7416339175513508,3.1225022567582528e-15,6.2450045135165055e-15,16.887881015338902,87.6712240229325,29451.98856398377,24.956609260563365,val
SIM_00139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2842,2200.75,61.65,9.41,32.01,19.158,25.812,1,NONE,,PASS,80.02341952116477,29.035857585898462,7.2483424141015345,7.342420277764575,10987.237513164677,99.66636736213724,45.36232417199223,63.43808521116656,52.31686051513236,46.649536356755604,64.4256305530239,32.76929111503184,1.4297391228738892,1.9108649585688042,9.539987347667397,22.859990901041666,4.890128081287206,27.75011898232887,0.9557189382209251,6.2450045135165055e-15,2.4980018054066022e-14,10.24284190905072,25.894974700428637,10987.237513164677,9.539987347667397,val
SIM_00140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7683,2037.8,55.49,6.7,34.32,17.485,26.138,1,NONE,,PASS,93.02317429802468,20.249563650716908,1.5187363492830903,18.053059754545295,28967.42096031163,99.11409069807904,64.82827025574043,80.16354113742726,36.485700271561996,5.674131550535022,51.207100612952885,49.86705368515455,1.3285286700379437,1.7827727426889952,25.342196738660046,12.4500692890625,2.419971751416895,14.870041040479395,0.7343388379607351,0.0,1.8735013540549517e-14,20.07072836423652,88.91924853659894,28967.42096031163,25.342196738660046,train
SIM_00141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.408,2235.95,69.1,7.03,34.23,18.888,23.303,1,NONE,,PASS,90.04575262806935,21.97836730145917,2.429632698540827,14.39914588258489,22332.016652373633,99.35601664247478,62.78587781900807,73.2514250275262,39.600661804430935,13.6573752684371,50.43975782936676,39.601600905698,1.3228784110763658,1.9555520218941331,19.531483404156045,15.148850625000001,1.5343708198792028,16.683221444879205,0.759074648996861,3.1225022567582528e-15,1.2490009027033011e-14,18.943071141881422,70.16320740460654,22332.016652373633,19.531483404156045,train
SIM_00142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6038,2705.3,50.31,7.27,20.21,16.834,26.054,1,NONE,,PASS,72.82396933293084,26.656340086687337,9.947459913312661,8.260574816732502,9932.592270730784,99.69465217104452,37.214941240859226,56.715767725370405,48.02944159763484,38.599926628624885,65.06697006565422,27.731348802530576,1.4348411986778657,2.258125157120708,8.290776062529066,20.107623918402776,7.716430786778393,27.82405470518117,1.043806262026084,0.0,2.4980018054066022e-14,10.39720680585224,20.724144309706862,9932.592270730784,8.290776062529066,train
SIM_00143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1763,2116.07,69.65,8.55,22.15,10.403,14.098,1,NONE,,PASS,42.88830105488799,15.086517443970562,20.08978255602944,7.444403953118372,3699.552387071265,99.64819670648333,22.13703331819488,26.651010899051997,27.182914313460472,22.264926169672695,34.39136510498429,10.343320495564365,1.210061361423863,1.777972980384442,3.1084530208024663,11.468634129340275,3.9419685088248824,15.410602638165157,1.0214817763873079,6.2450045135165055e-15,6.245004513516506e-14,9.054979150687487,8.930818545263335,3699.552387071265,3.1084530208024663,train
SIM_00144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5902,2246.36,78.16,9.35,31.62,11.686,16.01,1,NONE,,PASS,47.004876698445294,17.199178393714533,19.391021606285456,7.31871024133217,4232.313672547576,99.67419691227887,24.31556622388787,29.9788336154782,30.989510619305467,25.438369409502155,39.254259111041065,11.919451156876192,1.2431911010917904,1.9479744303927573,3.670132487902359,13.559654758680557,4.590513578901018,18.150168337581576,1.0552927542291546,1.8735013540549517e-14,4.9960036108132044e-14,9.036889331466751,9.664504324590261,4232.313672547576,3.670132487902359,train
SIM_00145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2211,1570.06,49.37,6.9,21.2,16.058,22.012,1,NONE,,PASS,88.80366597740351,24.17333471937499,3.0477652806250153,7.729379622350423,13961.677316728783,99.50770164055193,51.75867520151348,76.7909897388478,43.55555805292791,33.05807140241354,55.68812146878678,44.52619996773095,1.362009484644806,1.3149582650514677,11.693198337397368,14.219952924479166,2.920005922613616,17.13995884709278,0.7090440374101576,3.1225022567582528e-15,0.0,10.651253101007173,40.637122369188546,13961.677316728783,11.693198337397368,train
SIM_00146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6233,2440.6,39.22,8.79,26.08,16.514,27.557,1,NONE,,PASS,90.17851384435632,23.106711137880954,2.516588862119046,13.488525180354747,24725.751377833923,99.4473274940443,51.204590548485875,79.87211037668848,41.63371376194766,24.282028041743324,63.3385083385382,44.81205797929796,1.4211320926663296,2.077941990011027,21.051658208052988,13.790984981770835,4.98947610298031,18.780461084751146,0.8127708427515075,0.0,0.0,15.458500753752489,61.6630882559497,24725.751377833923,21.051658208052988,test
SIM_00147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.928,2121.14,52.83,9.2,21.54,19.205,19.83,1,NONE,,PASS,89.98990636542221,19.732986667809783,2.1950133321902165,16.70816160099403,21039.80659825981,99.21230274281783,70.85119447175605,65.65864894574004,35.5549309329906,6.683006400105556,52.101939285249486,41.0298878366746,1.3351482175968683,1.7785513652645417,17.641634569258464,13.850996319444443,0.23858094902606944,14.089577268470512,0.7140113914663863,0.0,6.2450045135165055e-15,23.102664103637927,79.04231536181126,21039.80659825981,17.641634569258464,train
SIM_00148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0744,1796.83,60.06,8.19,32.78,12.927,16.653,1,NONE,,PASS,81.8736513437602,17.2543807787894,3.820019221210597,9.574026745932656,9869.562969631163,99.46717125460212,48.898281613066224,64.52888625194545,31.08897437619712,23.897808011479615,37.885399033707074,31.644473392212742,1.2337747228786253,1.5640863876732236,8.591157256437068,8.7178865625,1.5615601782617143,10.279446740761715,0.5957586581952633,3.1225022567582528e-15,1.2490009027033011e-14,14.24530586263844,36.920796346324714,9869.562969631163,8.591157256437068,train
SIM_00149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9626,1735.68,63.84,9.35,28.39,15.955,24.871,1,NONE,,PASS,73.65242204500304,27.96037437125632,10.002225628743691,5.150178582616898,6573.229507821972,99.70327603114532,36.867180922122365,58.26643203989374,50.37905292118256,40.316125240179964,67.6833653381892,29.82035184511066,1.45584483094291,1.4891768262058969,5.639692256856836,19.695405505208335,7.79422245770382,27.489627962912156,0.9831638016682602,1.2490009027033011e-14,0.0,7.627176136504191,15.143608482197388,6573.229507821972,5.639692256856836,train
SIM_00150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9213,2948.69,75.83,7.14,32.27,11.408,16.886,1,NONE,,PASS,55.02797454606695,15.364525856930989,12.55677414306901,11.258079537182011,6542.945035624508,99.6182006403799,27.40914275114975,38.04725945064471,27.68383037284863,21.320426079350487,37.78241716589218,15.664744603540232,1.233069202535717,2.5624669307567554,5.685941989000837,10.077601846354167,4.171894019317281,14.249495865671449,0.927428285022115,0.0,1.2490009027033011e-14,13.316893030579847,16.579886147197104,6542.945035624508,5.685941989000837,test
