simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1053,2986.46,93.65,8.1,29.51,10.801,14.79,1,NONE,,PASS,37.23762892710823,14.189510215561373,23.915789784438637,10.610789131180494,4752.065198832639,99.64470345723096,18.87465004262076,22.635315464444602,25.566685073083555,20.39509010727998,33.12065432951741,8.462683555394507,1.2015507544445414,2.571836820103143,4.092315400135459,12.950178822048612,4.764689734766519,17.71486855681513,1.2484482048850116,1.2490009027033011e-14,2.4980018054066022e-14,10.488135797164652,9.78805947224527,4752.065198832639,4.092315400135459,train
SIM_00152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5632,1598.24,84.79,8.3,31.49,15.255,27.145,1,NONE,,PASS,93.79690985888483,23.977491661046443,1.5857083389535533,10.400139191522806,25607.962397460124,99.34927550358377,51.22767095733053,87.28153798911617,43.20268767756116,24.290030889641802,69.47833191902645,53.82201618925664,1.470431801449139,1.3853534868849358,22.196966662916516,12.641135541666666,5.342092268753202,17.98322781041987,0.7500045486257103,3.1225022567582528e-15,6.2450045135165055e-15,11.532842829142867,65.03941557210868,25607.962397460124,22.196966662916516,train
SIM_00153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5907,1664.41,97.58,9.22,33.94,14.429,18.989,1,NONE,,PASS,89.92952715081806,18.517119147043495,2.0735808529565083,11.455523193192382,16425.32706191722,99.31173669990012,57.648324018866916,76.22178434291912,33.36417864332161,16.41499018852763,42.10173769678434,41.332684047658645,1.263009729874597,1.4543122774989163,14.351965446062819,9.591655677951389,1.5170047846075811,11.10866046255897,0.5999129980395798,3.1225022567582528e-15,6.2450045135165055e-15,15.614826795632125,61.01113377612113,16425.32706191722,14.351965446062819,train
SIM_00154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6896,1599.77,48.84,8.27,32.13,13.107,16.516,1,NONE,,PASS,70.37893726671766,19.48764621340505,8.201953786594956,6.1170301687021995,5386.251376397485,99.61763064886189,39.77496998262288,50.81602661761131,35.11287606018928,31.347666991301757,41.504829251644594,23.734775499937555,1.2588292064166882,1.3895928826061827,4.6786079102431595,11.627468749999998,2.23447756212563,13.861946312125628,0.7113196822400415,9.367506770274758e-15,4.9960036108132044e-14,9.645024120027742,16.891481257064175,5386.251376397485,4.6786079102431595,train
SIM_00155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4295,2412.8,42.71,7.7,20.26,14.584,27.206,1,NONE,,PASS,67.90689381483944,26.775348696722116,12.654151303277885,6.705108995068025,7503.937932527368,99.72210257812219,29.935549123575207,54.19487945211425,48.24387152562543,33.815229706656616,72.47042306754801,26.54209229795889,1.4950728677552303,2.01431745091955,6.264635746065585,18.57944052517361,12.53916288435965,31.118603409533257,1.1622109486605061,0.0,2.4980018054066022e-14,8.635961396842509,14.74161389740066,7503.937932527368,6.264635746065585,train
SIM_00156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.889,2904.37,31.63,8.16,25.52,11.014,22.93,1,NONE,,PASS,70.87177952628437,18.34799500155976,7.541004998440244,11.012156653631006,9944.189660432969,99.6208418123851,28.364493885547937,59.338291786230315,33.05945045326083,20.380620353017253,56.03088646474598,29.327527368916655,1.3646049878422226,2.468170878113484,8.450699919885505,8.989910303819443,7.963066883916086,16.952977187735527,0.923968923377969,6.2450045135165055e-15,2.4980018054066022e-14,13.908555723381447,24.526380528070387,9944.189660432969,8.450699919885505,train
SIM_00157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1468,1597.42,44.69,9.24,22.94,18.26,22.051,1,NONE,,PASS,93.22692974121448,22.511320270751575,1.635479729248423,12.41574469062111,23413.978031061833,99.22276266162807,65.88673172807768,80.14534929694716,40.56093742477761,11.176415923414739,51.379221527195156,47.89795436690017,1.329799376447648,1.3457814482979782,19.725618350251928,14.460202184027779,1.2129941303521343,15.673196314379913,0.6962362103098735,0.0,6.2450045135165055e-15,15.340869231676823,76.44318896329452,23413.978031061833,19.725618350251928,val
SIM_00158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6673,2105.4,47.43,8.37,24.6,19.614,21.384,1,NONE,,PASS,75.15417624808862,27.557007267415397,9.110292732584606,6.839587085031387,8453.17018118951,99.67514072931361,46.75849124479725,53.333734650253575,49.652265346694406,41.26078036290291,54.02614696251003,25.101944627418366,1.3494944127930006,1.7836846234061785,7.161484597332263,23.681919460937497,1.5048380799426404,25.186757540880137,0.9139874042368183,6.2450045135165055e-15,2.4980018054066022e-14,9.856897361746972,20.643049500641197,8453.17018118951,7.161484597332263,train
SIM_00159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3275,2810.28,35.13,8.67,25.52,14.605,16.956,1,NONE,,PASS,56.82097391550168,18.937010081688825,14.390489918311177,9.458782469026259,6495.990488973856,99.66342206224908,33.46155544336871,35.10664943820805,34.12073888592581,31.442109161526467,37.86024246145595,14.181656618019339,1.2336023400144926,2.3882119892936373,5.520376036588809,15.728439171006945,2.156731107882682,17.88517027888963,0.94445586720069,6.2450045135165055e-15,2.4980018054066022e-14,11.28126764293669,15.119621459728938,6495.990488973856,5.520376036588809,train
SIM_00160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7963,1540.81,99.19,6.95,25.72,14.447,25.645,1,NONE,,PASS,78.42325080615107,27.288389620260748,7.507910379739254,4.957061591034071,7123.049433201886,99.67828209895873,36.407981865357236,66.07003547494801,49.1682695860554,36.513372789686535,71.47951042567563,36.83756369685174,1.4868669185117296,1.310276921419935,6.057312246453346,16.230722052951393,8.949412959834703,25.180135012786096,0.9227416994255556,0.0,1.2490009027033011e-14,7.544007267302173,17.21763731418636,7123.049433201886,6.057312246453346,test
SIM_00161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8093,2568.87,85.87,6.85,26.82,12.809,21.34,1,NONE,,PASS,78.54834190119259,18.701810368280647,5.107489631719356,11.322742243903125,11933.698373889272,99.55923257136783,39.39276942187379,64.60544741249149,33.69695561852369,25.864771508454258,49.90772832730812,32.37128742187929,1.3189749710678573,2.1925607215786376,10.185551747560787,9.751685780381944,4.499904276412834,14.251590056794779,0.7620433410535645,3.1225022567582528e-15,0.0,14.729959386475786,33.8032262763074,11933.698373889272,10.185551747560787,test
SIM_00162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6693,2954.8,80.44,9.12,31.2,11.776,17.91,1,NONE,,PASS,54.01498437921249,16.56601760421382,14.103282395786177,10.46288800377319,6413.2814415006715,99.6459019898547,26.33584537160481,37.5747731678146,29.848680367952827,22.650110178308694,41.23988954833457,15.538860174475824,1.25697810393305,2.558780757580095,5.553736681148454,11.461319742187502,5.164846364886776,16.626166107074276,1.0036308365895468,6.2450045135165055e-15,4.9960036108132044e-14,12.264022630710885,14.977629454968685,6413.2814415006715,5.553736681148454,train
SIM_00163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4161,2956.7,90.47,9.25,34.1,13.029,23.922,1,NONE,,PASS,55.74094521613048,21.970906707335207,17.44519329266479,8.3576687852579,6669.915050912823,99.71733118729469,23.929643073797997,41.81826328643828,39.58721929249587,26.8231457327679,60.1448804590669,18.223552623898975,1.3961457867343265,2.5848231374828576,5.831011177544093,16.444930679687502,11.80931071282351,28.254241392511013,1.285984314114722,6.2450045135165055e-15,2.4980018054066022e-14,9.95422142733581,12.652555046849942,6669.915050912823,5.831011177544093,train
SIM_00164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5369,1894.55,66.45,6.62,32.11,15.367,27.141,1,NONE,,PASS,86.23245664354414,26.33271905278243,4.204180947217585,7.6095129142682385,13713.326199115247,99.59834721098582,42.450856057181355,76.07689287240233,47.44634063564402,36.766961411085944,71.12372910707025,45.24772575915538,1.4839316209139513,1.6455369966198228,11.910894728225719,15.21941070746528,7.4590697477885515,22.67848045525383,0.8612282085186916,1.2490009027033011e-14,1.2490009027033011e-14,10.181667076745304,33.98695693982855,13713.326199115247,11.910894728225719,train
SIM_00165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.882,2720.73,85.61,7.42,26.87,12.15,24.602,1,NONE,,PASS,74.28184489374189,20.711263993273114,7.1707360067268855,9.909650267482048,10550.402693148631,99.6357723747861,31.19314701193943,62.62268365809325,37.31759278067228,24.31621528012054,61.36859480335013,32.10780953259258,1.4056675498332964,2.3225620833578016,9.006393599976128,10.781766093749999,8.594491129520515,19.376257223270514,0.9355419944221559,0.0,2.4980018054066022e-14,12.690161277077436,25.324748771451823,10550.402693148631,9.006393599976128,train
SIM_00166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4237,2828.38,48.31,8.82,22.68,13.782,23.129,1,NONE,,PASS,57.4489539932209,22.648503275425426,16.77519672457457,8.001316139222522,6636.225410586731,99.71710604164848,26.54994012152182,42.06805811026015,40.808114009775544,29.843428509394247,58.4077544008738,18.383367974277462,1.3827397949894933,2.3807382566594324,5.585923997058132,17.4788669921875,9.850315837433499,27.329182829620997,1.2066661755646477,6.2450045135165055e-15,2.4980018054066022e-14,9.486396253533126,12.57979833390736,6636.225410586731,5.585923997058132,train
SIM_00167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2967,2591.35,86.03,8.1,23.32,16.393,18.139,1,NONE,,PASS,57.91195209532538,22.178366558090477,16.118333441909527,7.8100176672490305,6146.227242871469,99.69861201044826,34.83704730086383,35.4110792078448,39.961020825388246,36.92623811141226,42.53731974693691,14.495569098171446,1.2660691420002828,2.18594136225547,5.184669130767414,20.45116916059028,1.9028386136076667,22.354007774197946,1.0079194838649375,0.0,0.0,9.60056928338002,13.190961886893918,6146.227242871469,5.184669130767414,train
SIM_00168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9636,2795.28,76.92,8.52,20.35,10.059,22.739,1,NONE,,PASS,65.36386741049428,18.27809042720098,9.685509572799019,9.820062257239028,8051.884026946873,99.6486912846928,23.664341734100034,54.62653578114478,32.93349626522699,18.517539232713006,57.56708365564365,26.375367895108386,1.3762983453493118,2.3343453239033427,6.724148502803099,8.783046343749998,9.731791024669834,18.514837368419833,1.012952498630083,3.1225022567582528e-15,0.0,12.648725194392238,18.549845078797485,8051.884026946873,6.724148502803099,train
SIM_00169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7421,1795.09,61.06,9.33,31.84,14.876,18.955,1,NONE,,PASS,79.87592175510999,21.36049887167327,5.381601128326739,7.593405881834541,8889.97088606308,99.57699024105563,46.67826296343346,62.2591472759233,38.48738535436625,33.18665893538441,45.97428153713031,31.334478385713528,1.2904708013044732,1.5577706147135841,7.714674702643518,12.872189124131943,2.2423821630281977,15.11457128716014,0.7075944891532463,6.2450045135165055e-15,2.4980018054066022e-14,11.415834881466711,27.814730702030015,8889.97088606308,7.714674702643518,train
SIM_00170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3153,2702.65,73.15,7.6,24.66,11.672,23.448,1,NONE,,PASS,55.319802009324725,21.195948099278798,17.119351900721195,7.761460733672619,6039.266826553111,99.712820352851,22.032834418634238,42.69357150857632,38.190897476178016,24.062533582755904,60.82679434384695,18.8670445865573,1.401443798368161,2.290133308707839,5.117468454910389,14.180319578993055,12.681653423437766,26.861973002430823,1.2673164171101559,6.2450045135165055e-15,3.7470027081099033e-14,9.58393184019168,11.55622930370472,6039.266826553111,5.117468454910389,train
SIM_00171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8742,2256.18,70.87,7.13,33.74,18.972,25.484,1,NONE,,PASS,90.06045608371399,24.203027088849463,2.671172911150534,12.665210571863582,22584.272201030693,99.43864361124274,58.16426855685491,76.24149602883391,43.60905781774678,20.581476611402625,55.11912053661321,41.456124962901384,1.357711759225056,1.9700995052158812,19.7206178092667,16.757883307291667,2.7178434821928845,19.47572678948455,0.8046814441015595,0.0,1.2490009027033011e-14,16.16444288926185,62.66000543725793,22584.272201030693,19.7206178092667,train
SIM_00172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7014,2292.81,96.63,6.83,29.4,19.46,26.094,1,NONE,,PASS,85.16389456415398,27.849785817002246,4.851614182997754,9.09157963225151,15402.069408233925,99.603474355387,50.39566416552057,70.09111162106596,50.17979426486891,38.57396300046749,62.20050823683137,37.04179692218133,1.4121777439774963,1.9737716381427965,13.258912760620783,20.945644112847223,3.9899922285220675,24.93563634136929,0.895361871190626,0.0,1.2490009027033011e-14,12.219203575408681,37.98448904373048,15402.069408233925,13.258912760620783,val
SIM_00173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3599,2600.69,56.03,7.27,22.38,11.271,15.445,1,NONE,,PASS,53.97817329809842,15.308155969167412,13.051744030832584,9.937939491978835,5639.336523101383,99.61787296863605,28.2954758373757,35.81740170602753,27.58226300750885,22.54185260780041,35.31803163775292,14.606056127110218,1.216305706819822,2.186864331768134,4.7419968920585465,10.100998757812498,3.264950421983816,13.365949179796313,0.873126012480997,0.0,2.4980018054066022e-14,11.961874783292492,14.582623113492769,5639.336523101383,4.7419968920585465,val
SIM_00174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6527,2653.93,77.66,7.05,20.41,17.311,26.714,1,NONE,,PASS,86.0713351973859,24.66176146010139,3.9909385398986132,11.701257882245526,18981.42146840713,99.55909696630108,48.24015590032414,73.08982466061691,44.435606234416916,33.70548810282337,62.05283230217524,38.460300433735114,1.411019899321808,2.2167566625327,15.854673071419645,16.21439379947917,5.073813588697122,21.28820738817629,0.8632070917812198,0.0,1.2490009027033011e-14,14.229682468211244,45.68259521388223,18981.42146840713,15.854673071419645,train
SIM_00175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2133,1659.58,73.03,8.65,23.08,19.691,20.056,1,NONE,,PASS,87.99415217656933,25.70599565779773,3.5073043422022674,8.184650882147189,13763.109529198391,99.50682396255998,60.13502661081598,69.88371795404727,46.31710929332924,26.063261983101185,55.9100244806902,35.47988318801941,1.3636892263728242,1.398810586969734,11.600515382847915,18.94578868315972,0.3295620670468231,19.27535075020654,0.7498387149365094,0.0,1.2490009027033011e-14,12.172217443076198,43.323562425573265,13763.109529198391,11.600515382847915,train
SIM_00176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1964,1528.96,68.46,7.52,28.94,15.928,18.763,1,NONE,,PASS,74.5877549345599,24.014571929750637,8.181828070249354,5.349147496609484,6000.926667624718,99.65014470642728,43.8977959854856,54.7036600222237,43.26949897252367,40.11655278519487,48.42643339211646,26.623357027735462,1.3081674416129834,1.3142081392788167,5.158059510914419,16.67365475347222,2.060298392145353,18.733953145617573,0.780107727942003,6.2450045135165055e-15,6.2450045135165055e-15,8.496445875017978,17.15980307621496,6000.926667624718,5.158059510914419,train
SIM_00177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7192,2021.2,64.01,9.36,32.55,19.343,22.38,1,NONE,,PASS,73.35340345505955,28.40185099057142,10.317349009428579,6.158145474649864,7568.2565587819945,99.69532230978379,43.884477143358744,52.51474959430619,51.174506289317875,46.098154198892765,56.17244050840995,24.8478382688702,1.3656783131935304,1.75807099110351,6.582986497735754,24.642821395833334,2.6306850028070596,27.273506398640393,0.9602721459138137,6.2450045135165055e-15,3.7470027081099033e-14,9.006790102385617,17.93457114972403,7568.2565587819945,6.582986497735754,train
SIM_00178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4195,1638.04,43.96,8.63,27.5,16.049,26.173,1,NONE,,PASS,88.57856686965143,26.945157148913616,3.474342851086384,7.083156100527313,14286.874713656991,99.56758344725847,46.19621339322457,78.77206447601536,48.54983270074525,40.00527279996225,69.35688940474805,48.43492874994749,1.469440294397441,1.4012556948265815,12.2216579288575,15.88124990017361,6.0091318220156715,21.890381722189282,0.812405049308531,0.0,6.2450045135165055e-15,9.51550787343029,36.415041980184085,14286.874713656991,12.2216579288575,train
SIM_00179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7136,1703.34,48.12,8.66,27.35,16.438,26.776,1,NONE,,PASS,86.07543970705433,28.158375044006924,4.555224955993079,6.532509167062249,12192.249365824697,99.61648824268424,44.084901267111604,75.09695840927584,50.73581089010256,41.18632744012176,71.5350051017525,44.85177780820864,1.4873252885369244,1.4563893726124748,10.424614231232917,17.520802138888886,6.8518190514312,24.372621190320086,0.8655549601931815,0.0,0.0,9.013821588551211,30.014568881006742,12192.249365824697,10.424614231232917,train
SIM_00180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4775,2707.46,56.83,8.59,32.18,17.173,27.337,1,NONE,,PASS,84.51081466992986,24.911675394328572,4.565824605671435,11.193264338550991,17418.608039259023,99.58657692676712,45.8705951159298,71.38489631791889,44.885901611402836,36.97598343801181,63.84014063973917,37.471994250210976,1.4250971902346754,2.352140211002558,15.13263663686022,16.539896896701386,5.880449110291141,22.420346006992528,0.8999935031305352,6.2450045135165055e-15,1.2490009027033011e-14,14.055266322403813,42.08035404139598,17418.608039259023,15.13263663686022,train
SIM_00181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4638,2792.28,98.15,8.31,33.04,17.24,26.371,1,NONE,,PASS,82.80844251338829,24.3985138852597,5.065286114740304,11.272071062818275,16187.863000086856,99.59631301077191,45.66726925264516,68.35874573182818,43.961286279747206,36.51638848117397,60.58856497187314,34.7887112118652,1.3995906358700503,2.4326613104599937,14.103022626433642,16.600754050347216,5.32560121928121,21.926355269628427,0.8986758526663864,6.2450045135165055e-15,7.494005416219807e-14,14.36761114827082,39.73056054698462,16187.863000086856,14.103022626433642,train
SIM_00182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2801,2421.75,86.13,7.08,23.05,13.593,18.456,1,NONE,,PASS,53.209718886768876,20.36873359957401,17.911366400425983,7.27835279422636,5167.477414994393,99.6994589534747,28.054280384457513,34.964468542027085,36.70042090013335,30.72555878897545,45.784103326588315,14.434805989769126,1.28910837084939,2.041014275188075,4.355071816131116,16.7206280546875,5.080721066371538,21.801349121059037,1.0703340497081757,6.2450045135165055e-15,1.2490009027033011e-14,8.883961578842396,10.814120995895546,5167.477414994393,4.355071816131116,train
SIM_00183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8995,2438.6,25.28,7.68,24.64,15.003,19.291,1,NONE,,PASS,70.03849210988759,20.941158948395838,8.958341051604165,8.801492797870626,8118.5352088502095,99.63907599451035,39.85754329307461,50.18243428911615,37.73181792503755,33.47441237755925,45.217561531547055,22.752645351398666,1.285058202042634,2.0662475844545134,6.878907473384593,14.523837851562497,2.9583370912689912,17.482174942831488,0.8348236592784508,6.2450045135165055e-15,0.0,11.800862829501513,21.14358737887002,8118.5352088502095,6.878907473384593,test
SIM_00184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9864,1625.87,45.38,7.74,25.62,17.183,21.2,1,NONE,,PASS,91.19337709752975,22.785941975097174,2.2004580249028227,10.07434736844777,18357.580202062483,99.38037190129299,59.71541973380794,78.13897316472477,41.0557513064814,20.137998694523763,48.87114492618645,42.773227837608005,1.3114027232854273,1.3821477924228942,15.605730440014815,14.028605604166666,1.5612267932758075,15.589832397442473,0.6841864345340933,0.0,6.2450045135165055e-15,13.432181378059749,58.793683420063914,18357.580202062483,15.605730440014815,test
SIM_00185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0542,1899.73,88.31,6.58,33.66,13.547,15.883,1,NONE,,PASS,70.57447139177313,18.387613925355357,7.666586074644648,7.767901371396179,6437.430130445656,99.59110497958152,42.155770077442284,49.129708101184875,33.13083590154118,29.32635797943113,37.05058426147762,22.06169166075321,1.2280670811747005,1.6584144430946888,5.619707592523148,11.338778793402776,1.4578955509728377,12.796674344375614,0.6959399080448284,3.1225022567582528e-15,1.2490009027033011e-14,11.610911413491946,20.84778536158619,6437.430130445656,5.619707592523148,train
SIM_00186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4505,2335.17,99.44,8.99,21.86,19.178,23.263,1,NONE,,PASS,90.89872048739868,20.407217243023442,2.0432827569765593,18.217456861233636,25475.654951565077,99.21986592576842,68.02240555430176,71.53857358452532,36.76976079824043,7.011521928175643,51.17912780401999,41.50101021754865,1.3283222716470757,1.9601392262842174,21.384237801035667,14.1599902734375,1.1304636746207548,15.290453948058255,0.7492669757943387,0.0,1.2490009027033011e-14,22.74816704635625,82.58539854071549,25475.654951565077,21.384237801035667,train
SIM_00187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.417,1830.52,31.45,8.09,21.45,19.435,21.954,1,NONE,,PASS,75.30102620663531,28.928395237803088,9.488604762196909,5.69485658176256,7393.957861696863,99.68889405295968,45.488327330560175,54.690486305309506,52.12323466270826,46.328417518933065,56.28708116241635,26.541204652175747,1.3665481879192913,1.5344010974559612,6.197854739380503,24.573207282986107,2.158890751398752,26.732098034384858,0.924078152785048,6.2450045135165055e-15,6.245004513516506e-14,8.39389167643585,17.692627576028617,7393.957861696863,6.197854739380503,train
SIM_00188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8482,1749.78,70.72,9.26,23.85,11.388,16.277,1,NONE,,PASS,53.678222001658696,18.169111939565436,15.679088060434564,5.750068259580935,3770.782429070234,99.67138335907481,27.214538087550817,36.358474918988655,32.73713862984763,26.456156752635252,42.30424239450993,15.301163659106686,1.2644311483224933,1.4786710739687134,3.186541681866084,12.193285171874997,4.567175013576597,16.760460185451596,0.9224699721813959,0.0,2.4980018054066022e-14,8.243113688402541,9.52008700280038,3770.782429070234,3.186541681866084,val
SIM_00189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6377,1595.69,98.17,8.36,32.38,12.627,17.436,1,NONE,,PASS,65.41379001960028,20.041280744835074,10.596419255164925,5.5070409938049805,4603.2440000516635,99.65488027161886,34.55853468656651,47.14939554799357,36.11041575645959,30.32764537279971,45.412980070875534,21.614420239706796,1.2864537964317788,1.3871839749490347,4.001746147216541,12.354812096354165,3.6611696834936636,16.015981779847827,0.799149614426482,0.0,1.8735013540549517e-14,8.63548042500531,13.052954781136153,4603.2440000516635,4.001746147216541,test
SIM_00190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1009,1658.0,88.69,8.47,33.6,15.671,18.159,1,NONE,,PASS,90.523611938614,18.196060712168862,1.9048392878311398,12.978783364278584,17372.137209334465,99.2172024508879,64.4508330105963,73.34286886606745,32.78569497688083,10.563508459573823,42.42494960263064,39.88664671529655,1.2652791755820267,1.4471074430335484,15.162454196036162,10.230346075520833,0.7289609016202097,10.959306977141043,0.6022900863268641,3.1225022567582528e-15,1.2490009027033011e-14,18.02387907500734,70.79484308163441,17372.137209334465,15.162454196036162,train
SIM_00191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5569,1743.75,57.86,6.98,33.78,14.396,16.727,1,NONE,,PASS,77.09001692000413,19.701818534228536,5.855081465771459,7.558849600547627,7585.875884305959,99.56651758563167,47.0259376558887,56.752451924158365,35.49877213374511,29.284362357447336,39.3960768809919,27.01332887342131,1.2441707631901437,1.5228433798268117,6.62486071432441,11.875750120659719,1.3073141234436414,13.18306424410336,0.6691293101294199,3.1225022567582528e-15,6.2450045135165055e-15,11.699778190008185,25.666805743348863,7585.875884305959,6.62486071432441,test
SIM_00192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6696,2777.44,64.22,7.03,31.15,17.211,18.96,1,NONE,,PASS,79.19726717208758,19.537649022285315,5.131950977714685,13.308370593029117,13300.656971725613,99.52084039284273,53.25701660791675,55.49549618299344,35.202971211324886,20.979813544564383,43.20222063269143,25.35472793485451,1.2707535229692077,2.40479642618687,11.516134408499635,13.874722687499998,0.8804633389213367,14.755186026421335,0.7552180924936803,0.0,1.2490009027033011e-14,18.3218042094392,42.103881174340415,13300.656971725613,11.516134408499635,train
SIM_00193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4841,1539.12,28.61,7.29,22.95,13.138,26.967,1,NONE,,PASS,93.65325400959605,22.93015636496351,1.5539436350364941,9.73876280192549,24106.831028829947,99.36725123434654,45.325195448251584,88.39182683424703,41.315597053988306,29.487730197389386,72.03940551865468,58.40661673380506,1.4914979739578256,1.2967091299921907,20.310013442917274,10.307763592881944,6.637074456031075,16.94483804891302,0.7389761229366997,0.0,0.0,10.665601576497414,59.06722163364674,24106.831028829947,20.310013442917274,train
SIM_00194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4126,2625.81,48.46,6.86,29.75,11.709,17.577,1,NONE,,PASS,52.984861663177355,17.173771271439023,15.238828728560977,8.948755303380313,5574.945872974462,99.65920019714373,26.02324400911379,36.44606646090994,30.94373202061085,23.85354656953344,41.999226938851415,15.083234958090022,1.2622907968868011,2.263050529084841,4.804758991493752,12.037398140624997,5.260127683948749,17.297525824573746,1.0072060208080524,0.0,1.2490009027033011e-14,10.877212295917255,12.907726677103328,5574.945872974462,4.804758991493752,val
SIM_00195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2812,2313.85,86.68,7.31,34.57,16.95,21.234,1,NONE,,PASS,77.32066203702448,23.413624312755456,6.867575687244546,8.72201539564583,10172.722341893368,99.6230518229079,45.83184566669757,58.13160289082929,42.18671047343325,35.74213532545467,49.42950330180183,27.804675589055538,1.3154761176704433,2.0259214605424596,8.906859348955862,16.75638590625,2.6962048502772986,19.452590756527297,0.8308235622423378,6.2450045135165055e-15,2.4980018054066022e-14,12.348850825692717,27.690684838114127,10172.722341893368,8.906859348955862,test
SIM_00196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3179,2629.14,69.01,7.7,26.47,19.476,23.436,1,NONE,,PASS,75.88423619658813,26.8007186556748,8.517181344325202,8.763862391768448,10874.58656230353,99.66666429358008,45.754079829762496,55.54363585735026,48.28958316337801,40.67567449107515,54.50312705376232,26.112193825348633,1.3530743779267504,2.241383610558398,9.270757773395758,22.64116521614583,2.9336483504700337,25.574813566615862,0.9542584993779872,6.2450045135165055e-15,0.0,11.807854206819442,25.370016933244326,10874.58656230353,9.270757773395758,train
SIM_00197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1144,2961.96,42.52,8.8,25.5,19.804,23.509,1,NONE,,PASS,87.67244856308093,20.264960450664777,2.8494395493352203,19.258065164167416,23890.194235204446,99.34982021485209,64.44628363030421,65.32696804819409,36.51344225345005,10.202238543410697,50.52365714307505,34.78142365504044,1.3234950242895416,2.516943044076903,20.30083397545678,15.081142770833331,1.1856217791595192,16.26676454999285,0.8027039869924459,0.0,1.2490009027033011e-14,24.736748539158953,73.58733573209815,23890.194235204446,20.30083397545678,train
SIM_00198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1263,2967.77,42.89,8.55,28.73,18.854,20.808,1,NONE,,PASS,78.49542124897513,22.077857666750496,6.048442333249502,12.583609352139396,13754.709994910956,99.57599108582743,52.05338048584894,55.148915671358345,39.77992372387477,25.364881665101088,47.81840646070581,24.625398923606593,1.3037569493626655,2.5491551060707467,11.814557467745004,17.423412733506943,1.1256738384291114,18.549086571936055,0.8401669605774834,0.0,0.0,16.993755114847097,38.320359099352615,13754.709994910956,11.814557467745004,val
SIM_00199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3772,2925.21,37.9,7.15,28.57,12.096,16.847,1,NONE,,PASS,61.54977328283645,15.61960906553197,9.757590934468025,11.906089618486005,7588.724639510322,99.59298342278038,32.768768250359884,42.808980712495455,28.14343975771526,22.97585362238176,36.61318483509742,18.001565801222934,1.2250871226040096,2.511266643803445,6.514852286232987,9.765595947916665,3.081123713566176,12.846719661482842,0.8224738280954735,3.1225022567582528e-15,1.2490009027033011e-14,14.550445291696848,20.936123785884302,7588.724639510322,6.514852286232987,train
SIM_00200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2358,2319.05,99.04,7.22,23.2,16.637,17.456,1,NONE,,PASS,61.77702255143943,22.38539833769449,13.850401662305499,7.294656939258087,6055.372272483052,99.68544632762303,38.34452446693252,38.0055427063237,40.33405105890899,35.23543990589429,43.758390424098415,16.42544517951481,1.2746851760666822,1.9554500355344824,5.105960598262866,19.657606953125,0.9844159460164924,20.642022899141494,0.9221199724814658,1.2490009027033011e-14,0.0,9.600034402166438,14.24307366718916,6055.372272483052,5.105960598262866,train
SIM_00201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6422,2910.58,52.0,7.8,29.92,18.879,21.999,1,NONE,,PASS,85.44332231123542,20.200681147466902,3.4415188525330906,16.737401556849555,19896.566166857738,99.42494617715887,60.312444269601826,63.3218085093231,36.39762368912955,14.606252319192583,47.78578405768434,30.613342584735896,1.3035207344042068,2.509887001545872,17.157450679106436,14.666167869791668,1.1631024425064265,15.829270312298094,0.7836008200289342,6.2450045135165055e-15,0.0,22.236083906575598,62.278272405130764,19896.566166857738,17.157450679106436,val
SIM_00202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3516,1870.84,94.3,8.16,31.06,14.69,25.596,1,NONE,,PASS,86.63331782207189,24.561931735642535,3.78966826435746,8.042244914714628,13944.168878951503,99.57012652526595,43.23947712613041,76.4507416402226,44.25573285701358,34.64253261785344,66.2959133342819,45.18378890781735,1.4446687825977926,1.6193540531742994,12.069736798591565,13.463810600694446,6.345368620614395,19.809179221308842,0.8064992377030006,6.2450045135165055e-15,1.8735013540549517e-14,10.776504306058763,36.32684797151578,13944.168878951503,12.069736798591565,test
SIM_00203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6675,1926.36,69.74,8.89,28.19,11.39,14.768,1,NONE,,PASS,70.97760840207084,15.3790733005187,6.288426699481303,9.061273991232694,6615.335328075639,99.52961679067087,40.18377398429509,51.48073770098892,27.710041982916575,24.234055903243163,33.87759830541384,23.343704452858393,1.206613165327538,1.6516800203041948,5.672053608357229,7.806883007812499,1.7226904859387346,9.529573493751233,0.6196454953777887,3.1225022567582528e-15,1.2490009027033011e-14,13.280273439912088,23.61297129031904,6615.335328075639,5.672053608357229,train
SIM_00204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4541,1719.16,38.25,7.67,27.29,15.73,21.165,1,NONE,,PASS,69.70820538195868,25.411498898144597,11.042601101855405,5.2498653078398965,5663.251169962737,99.69462613672725,37.766513418856775,51.32557039280561,45.78648450116143,39.60244954008018,56.11041119650563,24.483163973495603,1.365207875660993,1.4696222913510024,4.841224877787339,18.62798181163194,4.635797881458504,23.263779693090445,0.915482387966852,6.2450045135165055e-15,2.4980018054066022e-14,7.863241955052611,13.777627545334273,5663.251169962737,4.841224877787339,train
SIM_00205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1969,1828.07,80.29,6.82,31.56,18.554,22.755,1,NONE,,PASS,74.6156041849415,28.50084771491792,9.696052285082086,5.614924084056401,7185.045504956219,99.69284961275791,43.17193202894535,55.33123556481273,51.352878765617874,47.271107975614655,58.91104798932267,27.093872540498648,1.3866105844844354,1.5849340965369088,6.229424259450875,23.263967835937496,3.5054587476139294,26.769426583551425,0.9392501883212324,6.2450045135165055e-15,2.4980018054066022e-14,8.38426729845158,17.344162010653704,7185.045504956219,6.229424259450875,test
SIM_00206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0561,2390.93,37.74,8.64,34.58,13.8,20.053,1,NONE,,PASS,60.2786002342735,21.131326376727152,13.924773623272856,7.443829039356877,6007.952836824189,99.68866386555203,30.860478238079892,42.54892317232685,38.07446194004893,30.782269946884046,49.74328906226482,18.569462811905698,1.3177708302689624,2.09347788671295,5.260512189108748,15.564360648437498,5.641137712215776,21.205498360653273,1.003510048664423,6.2450045135165055e-15,1.2490009027033011e-14,9.792757978640926,13.735131097517558,6007.952836824189,5.260512189108748,test
SIM_00207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5714,2941.48,74.45,6.89,31.95,13.599,21.035,1,NONE,,PASS,52.48712458329633,20.769890017354523,18.801509982645474,8.554669434760386,6181.461076050887,99.70917125274487,25.38962227434659,36.3186772872117,37.42322525649463,28.586681325942045,51.26037554672342,15.093384184951624,1.3289218498106263,2.553523077416987,5.3661774038411885,17.292907901041666,8.084346867893826,25.377254768935494,1.2218290394282894,0.0,0.0,9.850503499676034,11.890178440808189,6181.461076050887,5.3661774038411885,test
SIM_00208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5672,1685.16,79.74,7.38,25.81,18.637,25.395,1,NONE,,PASS,90.618715373321,27.699603965593777,2.8675960344062283,8.201803354999194,17883.772829906895,99.51329230725871,54.19612601204684,79.51857821208229,49.909196334403205,33.84195251081297,63.708320927265376,46.618593854823374,1.4240541655718006,1.4334610816910502,15.212616217733242,18.705162881944442,3.504129598458525,22.20929248040297,0.8017909753507512,1.2490009027033011e-14,1.8735013540549517e-14,10.770815581365985,46.87985491024052,17883.772829906895,15.212616217733242,train
SIM_00209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8191,2159.87,44.98,8.3,30.39,10.835,22.01,1,NONE,,PASS,61.66969351033422,20.239438382850096,12.579661617149894,6.812135870057605,5623.928358800414,99.68460435720402,24.64856328067252,49.131286464463486,36.46745654567585,23.040522869027594,58.310918698829035,22.9987524649052,1.381996279858209,1.865413956562442,4.85721568946909,11.192395674479167,9.982025578371571,21.17442125285074,1.0461960876737024,1.2490009027033011e-14,1.2490009027033011e-14,9.693941376607034,12.924921829539526,5623.928358800414,4.85721568946909,train
SIM_00210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4587,1587.4,31.87,8.77,30.6,13.157,14.019,1,NONE,,PASS,73.92004044459486,17.340680527776176,6.118019472223824,7.310046679599779,6065.946563977892,99.53949561045737,46.696907674034534,51.07233292222928,31.24446941941653,24.896486425802685,34.836617283403086,23.14392965515187,1.2130576837548617,1.3719375478216886,5.242597867079014,9.891548198784722,0.5696363481092462,10.461184546893968,0.6032741639024674,0.0,1.2490009027033011e-14,11.630423138095338,22.944656619033672,6065.946563977892,5.242597867079014,train
SIM_00211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4003,2949.54,97.12,7.06,28.65,19.569,26.433,1,NONE,,PASS,89.7241322865251,20.098474804578483,2.301825195421521,21.51975178289462,28515.660877962866,99.27040312106652,65.03335142681249,70.61237455466505,36.213468116357625,7.359605312209637,49.669816459371,41.4231402606034,1.317233167148572,2.532825123060642,24.486930935800782,14.4324432890625,1.9891627220487764,16.421606011111276,0.8170573225472011,3.1225022567582528e-15,0.0,25.75501687746543,83.2144575350779,28515.660877962866,24.486930935800782,train
SIM_00212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.628,1528.35,79.35,9.38,22.0,17.109,20.156,1,NONE,,PASS,79.3394701862604,25.88688233237304,6.741117667626963,5.527503835359504,7376.212137256216,99.63833520886188,47.20714676326598,60.86491154192112,46.64303122950097,41.484079784459354,52.23175526923027,31.289785057001186,1.336111263461675,1.283504183346319,6.1945229400453075,18.2351434375,2.091552318848025,20.326695756348023,0.7852121972574626,6.2450045135165055e-15,1.2490009027033011e-14,8.571916237149875,20.576898917855,7376.212137256216,6.1945229400453075,train
SIM_00213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4734,2425.48,49.53,8.57,24.36,17.585,23.08,1,NONE,,PASS,90.14124387160369,19.35638986152495,2.117010138475051,18.018528430440234,24437.544077250113,99.25711494506488,63.68688569202359,72.85070059047301,34.87637812887378,9.130402996547142,45.726874868486235,40.24373424190765,1.2886986696359546,2.0531985339471657,20.686680439615735,12.355965848958334,1.6096211948272396,13.965587043785574,0.7214975077323291,3.1225022567582528e-15,6.2450045135165055e-15,22.012699695198794,78.46925371551167,24437.544077250113,20.686680439615735,train
SIM_00214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0447,2474.21,29.47,7.45,31.57,10.39,20.217,1,NONE,,PASS,68.29643446827372,17.104637123275747,7.9400628767242525,9.654738292365602,7783.402644474445,99.60978501047342,28.485402207883958,55.66839986448002,30.81916598788423,19.892987469824156,49.89061193261925,26.83216280128084,1.3188495814190997,2.1452069591483443,6.748420513529654,8.15409342795139,6.391229357482946,14.545322785434337,0.8503730702150512,3.1225022567582528e-15,2.4980018054066022e-14,13.16195691133161,21.130542486079634,7783.402644474445,6.748420513529654,val
SIM_00215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4546,2577.4,65.5,8.51,34.74,17.663,18.054,1,NONE,,PASS,75.70929335714987,20.78568365403207,6.668916345967927,10.89159090229144,10576.695405642906,99.577419457504,50.99910443513133,50.42803531887813,37.45168225951724,24.514764491400413,45.39584883749524,24.03185291513676,1.286331392020309,2.2579227920092912,9.265679219578283,15.871952303819445,0.39284628103561464,16.264798584855058,0.7825000541514526,3.1225022567582528e-15,1.2490009027033011e-14,15.542982334538861,32.333691298945496,10576.695405642906,9.265679219578283,train
SIM_00216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.938,2336.48,32.64,8.34,35.0,16.484,19.111,1,NONE,,PASS,68.34050492842782,22.50999551332556,10.428004486674443,7.886390611245837,7363.005618269603,99.66246701828196,40.97271864339814,46.36463963110975,40.55855047446047,36.213827173478535,44.66534679008343,20.444449474615073,1.281122701480166,2.0485941093735827,6.455783887245644,17.693595954861113,2.077232050575407,19.77082800543652,0.8783132805927262,6.2450045135165055e-15,2.4980018054066022e-14,10.985801522434066,18.92187170587758,7363.005618269603,6.455783887245644,train
SIM_00217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8135,2723.18,36.28,7.63,31.11,19.324,27.108,1,NONE,,PASS,89.61740590786128,23.13338907402577,2.6801109259742266,15.904254231968656,26091.04233381724,99.41596757349978,58.69116513803172,74.8659236533015,41.68178211536175,16.7394631907704,54.395988590135254,40.9632571581002,1.352269426184043,2.3575064488003767,22.58748983096886,16.41196337239583,3.04865453545602,19.46061790785185,0.841235058364288,3.1225022567582528e-15,2.4980018054066022e-14,19.267277186167185,69.22665875805755,26091.04233381724,22.58748983096886,train
SIM_00218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8112,1571.01,85.82,7.32,29.18,15.921,26.673,1,NONE,,PASS,74.68062911949472,29.731254620020284,10.079945379979705,4.499478154248683,6191.503607280903,99.7135932836679,35.71178277447004,60.615845370727605,53.5698281441807,41.13900184213171,74.71561731709309,32.058921501961755,1.5138336984418856,1.3514247651393057,5.3260967838070785,20.607479749999996,9.954964863391744,30.56244461339174,1.0279567749156389,6.2450045135165055e-15,1.2490009027033011e-14,6.856838508780047,13.973641107727246,6191.503607280903,5.3260967838070785,train
SIM_00219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0266,2746.06,81.92,8.24,26.64,16.964,27.705,1,NONE,,PASS,74.13786591370841,27.45073106040516,9.575868939594839,8.332442858647468,10594.185675258776,99.69656734162227,36.813420806853266,59.07021013554631,49.4607766854147,38.59590567790529,69.41962066577489,29.50070443275562,1.4699523749420649,2.342388050711343,9.036836024246899,20.50701527604166,9.091071772769043,29.598087048810704,1.0782258215156566,0.0,1.2490009027033011e-14,10.52461187891845,21.99690293779239,10594.185675258776,9.036836024246899,train
SIM_00220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9652,2276.68,28.47,6.6,26.43,18.844,21.543,1,NONE,,PASS,82.41915364209112,24.697064227159885,5.268135772840121,9.474728596541473,12905.357129522792,99.58383573464249,52.728551121453705,62.8087423275748,44.499214823711505,30.92328225387198,50.64613711445779,30.283006760994958,1.324395699857229,1.9406467465163202,11.000553141433846,18.552152427083335,1.5488033070752147,20.10095573415855,0.8139006138249056,6.2450045135165055e-15,2.4980018054066022e-14,13.375449944287443,35.96906483674373,12905.357129522792,11.000553141433846,train
SIM_00221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4287,2031.53,63.15,7.43,32.36,11.143,23.559,1,NONE,,PASS,63.55592862979479,21.881480000166157,12.547219999833843,6.137438170329651,5563.673919908008,99.69789084235381,24.868371776861526,51.49303664500986,39.42609009038947,24.482259537996,63.7825163550213,24.75276929295739,1.4246411436263084,1.7659579162377341,4.836361757998637,12.109518188368053,11.555652797640407,23.665170986008462,1.0815160119803944,6.2450045135165055e-15,4.9960036108132044e-14,9.018290035143702,12.552496261825427,5563.673919908008,4.836361757998637,train
SIM_00222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.717,1817.91,52.16,7.06,32.47,17.157,26.421,1,NONE,,PASS,93.00424478315036,23.917901630882778,1.799098369117222,11.905075273943819,25827.630021970184,99.34512295581499,56.69853718023668,83.8440672409416,43.09531825384284,19.071396863252954,62.44178037926547,50.72432743128703,1.414071468523841,1.580832404523582,22.45939263812652,14.415583984375,3.756025086676553,18.171609071051556,0.7597493020703951,0.0,0.0,13.768065924317213,69.4573140813489,25827.630021970184,22.45939263812652,train
SIM_00223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5031,2224.27,88.51,8.57,23.37,14.184,20.396,1,NONE,,PASS,58.67185959346444,22.59048477113121,15.912615228868791,6.4684298795357575,5372.791589606669,99.7091886380909,30.088370010923033,40.88517116108909,40.70357616420038,33.22752406075196,52.44825751628954,17.77487056008785,1.3377189407136543,1.8766063235331472,4.532999443449574,17.60814945572917,6.226690302074048,23.834839757803216,1.0550831466999855,6.2450045135165055e-15,0.0,8.438653323773213,11.370018520648287,5372.791589606669,4.532999443449574,val
SIM_00224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7455,2043.93,93.79,7.58,25.4,18.98,25.151,1,NONE,,PASS,82.59558102012167,28.698247603346378,6.047252396653624,7.312278972823068,11709.040003303986,99.64224415841917,47.584270493731715,66.79542735774197,51.708554240263744,45.13115877651897,63.12626728064573,35.57814680194616,1.4194577790959622,1.736260052819622,9.946494456563405,21.67582333767361,4.186887583478142,25.862710921151752,0.9011947795075826,0.0,0.0,10.182149102607415,28.50653029130393,11709.040003303986,9.946494456563405,train
SIM_00225,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3301,2465.55,74.48,9.45,21.11,13.552,25.404,1,NONE,,PASS,65.57359437737185,24.478688354667288,12.85141164533272,7.099003988384264,7148.277269766144,99.71207219531608,28.528234950372443,51.83215973647266,44.1057447831843,30.42216956311002,66.86520673707308,24.776314294336217,1.4492440758316973,2.0643185944141536,5.985002001989937,16.25252747829861,11.396641727418722,27.64916920571733,1.129520046381306,6.2450045135165055e-15,2.4980018054066022e-14,9.144242890253565,14.453742183356075,7148.277269766144,5.985002001989937,test
