simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5791,2413.86,93.87,6.8,32.41,15.458,19.544,1,NONE,,PASS,84.60285673191683,18.256535057037066,3.3225649429629343,13.870670203345691,15601.108432494018,99.42537387407117,54.72736036026888,65.99017996165021,32.894657760427144,18.213453353508825,39.140926648412645,32.04771195772127,1.2424087669652963,2.0986511765671665,13.56387055073845,10.82308002517361,1.538684938428312,12.361764963601923,0.6771145195395126,0.0,2.4980018054066022e-14,18.8043032301358,53.46698478267257,15601.108432494018,13.56387055073845,val
SIM_00227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4464,2132.02,38.28,8.09,23.44,14.757,19.031,1,NONE,,PASS,70.52601429527901,21.47263241639783,8.973767583602175,7.570315569269826,7215.45087069367,99.6449228633282,39.76554407362227,51.067897515757565,38.68942777729338,34.265870572852826,46.40362823151492,23.641012899404227,1.2935519234471313,1.7992000647915685,6.089079686894322,14.529434375000001,3.0081420586955816,17.537576433695584,0.8167408677989014,0.0,2.4980018054066022e-14,10.57197404237188,19.090954087752184,7215.45087069367,6.089079686894322,val
SIM_00228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0473,1961.64,37.3,8.12,25.51,13.968,21.942,1,NONE,,PASS,87.98510132784175,20.278190258331673,2.7691097416683284,10.697056540704137,16248.394907294582,99.45468809054138,48.792990103447124,76.53661345110669,36.53727974474175,26.868292995430654,52.52270077487074,41.793184685269914,1.3382721795687371,1.6669710174354053,13.807632078416583,10.367083669270833,3.4520362086273075,13.81911987789814,0.6814769810249856,3.1225022567582528e-15,1.2490009027033011e-14,13.843122827089434,48.84441851039452,16248.394907294582,13.807632078416583,test
SIM_00229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0752,2323.45,41.77,8.3,24.92,17.14,17.655,1,NONE,,PASS,63.34098522490527,22.850387101855027,13.224812898144975,7.353158734041185,6325.299386900163,99.68352412429614,39.82080533273379,39.08357368724479,41.17186865199104,35.01427377157316,45.28910303171463,17.27314540072688,1.28556894464519,1.9705310307054928,5.364522034211712,20.200546236111112,0.7274278842150804,20.927974120326194,0.9158695661058289,6.2450045135165055e-15,1.2490009027033011e-14,9.829736743507105,15.091042990205775,6325.299386900163,5.364522034211712,val
SIM_00230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5607,1675.43,56.75,6.85,25.22,18.627,25.045,1,NONE,,PASS,80.55235178966862,30.256027198662057,7.304672801337947,5.442966207048347,8592.53285867942,99.67513019302218,44.82558081000097,64.75241879146687,54.515364321913616,48.36057277128169,66.81013112624342,34.935466197771404,1.448800812274291,1.422371761247603,7.294710071908553,22.971693736979166,4.942074025549223,27.913767762528387,0.9225853605711577,6.2450045135165055e-15,1.2490009027033011e-14,8.028555975887453,20.667901175983317,8592.53285867942,7.294710071908553,val
SIM_00231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.823,2193.37,97.36,6.63,34.97,16.68,20.25,1,NONE,,PASS,73.6114567732827,23.42537388896175,8.397626111038248,7.73192409850111,8290.25838690313,99.64748655728395,43.522970266296035,53.27561780224194,42.207880881012166,37.528816526603855,48.20668636109681,24.851833840680662,1.306571726596515,1.9229299686739538,7.268078937993417,17.311214765625003,2.5086873052801906,19.819902070905194,0.8460869040918281,6.2450045135165055e-15,1.2490009027033011e-14,11.11596903099866,22.150184218241726,8290.25838690313,7.268078937993417,train
SIM_00232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0657,2034.6,77.44,9.28,33.29,13.98,16.467,1,NONE,,PASS,61.20452085624643,19.625658044201412,12.44004195579859,6.948298153509287,5233.463723657568,99.65849316064536,35.584684969144654,39.77289542840816,35.36154602558813,32.46981882852432,39.69412733872066,16.879478916343057,1.2462321806900916,1.7740104488847643,4.563166877827531,14.437080398437498,2.106402293410431,16.543482691847927,0.8429517448326201,6.2450045135165055e-15,1.2490009027033011e-14,9.725634927663984,13.996793199839558,5233.463723657568,4.563166877827531,train
SIM_00233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2344,1731.68,30.32,9.15,28.32,12.073,20.749,1,NONE,,PASS,70.3648236448885,21.274382240090173,8.960017759909823,5.920270879872295,5829.269214178698,99.65811980967197,32.616688342294395,56.02000610232317,38.33222025241473,28.180397280785055,55.40821277613376,27.913042080575128,1.3598936069364431,1.4854000072762135,5.000228987547379,11.610586993055556,6.455675356110955,18.06626234916651,0.8492026769699488,0.0,6.2450045135165055e-15,9.056810836106502,15.383807281055892,5829.269214178698,5.000228987547379,train
SIM_00234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2686,1876.31,83.23,8.79,26.92,14.109,22.972,1,NONE,,PASS,76.53915736177697,23.932722958824595,7.335877041175404,6.511442808823601,7976.3810081280635,99.6529655116253,37.69709770001598,62.34390089042603,43.1220233492335,33.59787917433155,60.406127416456336,32.67955099738059,1.3981731291225044,1.601986496988514,6.810204427763423,14.21825584895833,6.299612415233976,20.517868264192305,0.8573144100440461,6.2450045135165055e-15,0.0,9.424035257043125,20.334844853660258,7976.3810081280635,6.810204427763423,train
SIM_00235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.515,1548.68,86.58,6.89,25.09,15.084,18.55,1,NONE,,PASS,71.53180288587019,23.258565708340694,9.256434291659295,5.24955493721608,5426.844884192277,99.66103036539401,40.83147048783186,51.886252119422295,41.907325600613866,38.1068175004414,48.40062665746185,24.751278696673104,1.3079799424951115,1.3141933344905978,4.6051627025078705,15.885779036458334,2.6159216355684647,18.5017006720268,0.7954790034792194,1.2490009027033011e-14,6.2450045135165055e-15,8.208708505687614,14.992051760455427,5426.844884192277,4.6051627025078705,train
SIM_00236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8861,2121.51,66.37,9.3,20.17,13.615,22.805,1,NONE,,PASS,69.05858988253792,23.401262826186677,10.484837173813323,6.663729697790826,6841.666602138549,99.6858968518748,32.70823127437381,54.01902683874778,42.16443752466068,31.654626024834155,59.90103907494687,26.288897196385925,1.39425616806888,1.7705917617427949,5.709988886376841,14.827227801215276,7.632522230769993,22.45975003198527,0.9597665817783206,6.2450045135165055e-15,1.2490009027033011e-14,9.143085979557439,15.640290797483097,6841.666602138549,5.709988886376841,train
SIM_00237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.247,1570.76,38.14,8.56,30.78,14.066,20.185,1,NONE,,PASS,75.73638903115388,22.907985590253112,7.33901440974689,5.641755088590602,6456.11710651498,99.6408264095985,40.02451698294934,59.54411744887801,41.27564971216777,34.620235833273306,53.19237985445476,30.471648057536203,1.3432593205795458,1.3583606214822406,5.58311597262969,13.708560043402779,4.137736541080244,17.84629658448302,0.779042596922021,0.0,1.8735013540549517e-14,8.847403459048955,18.287103041942302,6456.11710651498,5.58311597262969,val
SIM_00238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7359,1743.55,57.11,6.94,24.04,16.856,21.379,1,NONE,,PASS,69.07157432536134,26.755495959097644,11.98040404090235,5.117979091947864,5625.940840223119,99.70646215526095,38.62697012595232,49.60583543274419,48.20810082720296,43.115105741196814,56.64600389317797,23.315265458920795,1.3692752195294295,1.4743489262759537,4.757305403960307,21.30844374045139,4.105038045728246,25.413481786179638,0.94984155124728,1.2490009027033011e-14,1.2490009027033011e-14,7.551076216583357,13.103574234050864,5625.940840223119,4.757305403960307,train
SIM_00239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6806,2860.73,78.35,8.26,29.92,17.163,26.702,1,NONE,,PASS,69.87455020858991,27.027895267983826,11.65270473201617,8.282930433765106,9476.84552225132,99.71046095109412,35.36463281650394,53.39169389123188,48.69891039276365,38.769386402552854,66.13270609476464,25.347567734663944,1.4433597854401545,2.4668997388604073,8.172189526471284,21.690347911458332,8.671474429221076,30.36182234067941,1.1233513390384053,0.0,0.0,10.387668174695856,19.151669103765226,9476.84552225132,8.172189526471284,val
SIM_00240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3795,1877.47,47.68,7.37,21.37,15.8,20.393,1,NONE,,PASS,77.76094305470251,23.62338569530335,6.756114304696649,6.985319833582469,8417.794666503914,99.62793973626303,44.46801325025367,59.952707895150056,42.56465891045649,38.32170092828962,51.053804096974254,30.102483815835146,1.3273979595705396,1.573328745912944,7.054151771268395,15.5977108203125,2.9540668121363,18.5517776324488,0.7853140896792429,0.0,2.4980018054066022e-14,10.125422594285755,22.984569103464672,8417.794666503914,7.054151771268395,train
SIM_00241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.941,2170.25,56.4,7.38,24.43,17.394,27.753,1,NONE,,PASS,89.86521338113947,26.007891404635576,2.933108595364423,10.544873969754713,21320.36823039941,99.51411708467897,50.28259344625739,79.6152146272851,46.86106559393797,32.77886566714173,67.58013600742818,45.2650054379086,1.4550103411907704,1.8375754666499895,18.052199331932172,16.460947421874998,5.400264459841592,21.861211881716592,0.8405607183448985,0.0,2.4980018054066022e-14,12.683017746799072,51.49630112680036,21320.36823039941,18.052199331932172,train
SIM_00242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.142,2122.03,70.29,6.91,20.37,14.566,19.738,1,NONE,,PASS,65.50832884260946,22.365853633443727,11.776146366556278,6.762288996368743,6139.453573658556,99.68132924622324,35.29878573669273,46.69084413621102,40.298835375574285,34.399446744227376,49.93239525000953,21.144121460793176,1.3191556946204948,1.7722333211675338,5.127422419569369,16.066596892361108,4.3122084153396525,20.37880530770076,0.9111570540383163,0.0,2.4980018054066022e-14,9.211899232687863,14.543589686618391,6139.453573658556,5.127422419569369,train
SIM_00243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3573,2118.74,84.13,8.03,20.85,15.293,24.091,1,NONE,,PASS,72.61418482597738,25.674415171475303,9.68288482852471,6.585077575357919,7719.172448091793,99.68919841153902,36.240768167709064,57.04807854953948,46.26020751617172,36.61580317053498,63.08958976691051,28.472681091166002,1.4191686398236623,1.7723793272454467,6.457282002718842,17.53102099565972,7.238982101498401,24.77000309715812,0.9647738003659768,1.2490009027033011e-14,7.494005416219807e-14,9.008201632955332,17.439605331141774,7719.172448091793,6.457282002718842,train
SIM_00244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0681,1908.49,43.43,6.83,26.47,11.95,14.875,1,NONE,,PASS,52.35834147793954,17.313908718266525,15.75419128173347,6.535174150125315,3998.7446917284733,99.65757357124609,28.949426508737307,32.94683465444639,31.196231924804547,27.398565709082522,36.74086788142294,13.387183887938567,1.2259562661790122,1.627018038946042,3.4089933646924835,12.557553565104167,2.7533290655465934,15.31088263065076,0.8843111558337758,6.2450045135165055e-15,4.9960036108132044e-14,8.825229231727539,10.438356772452197,3998.7446917284733,3.4089933646924835,val
SIM_00245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3645,2622.81,51.72,6.95,30.42,11.982,20.988,1,NONE,,PASS,58.69076512468687,19.581880330026152,13.782619669973839,8.362244861255506,6337.329031658774,99.68117229760236,26.139280633859634,44.07144253424329,35.28266726130838,24.70182460371112,52.44914644585081,19.495295102884917,1.3377255456090327,2.265465021543326,5.473899081989923,12.7071826171875,8.091203605740722,20.798386222928222,1.062124059201645,1.2490009027033011e-14,4.9960036108132044e-14,10.615778299777343,14.005598442985686,6337.329031658774,5.473899081989923,train
SIM_00246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0129,2233.7,39.05,9.42,30.79,10.68,17.827,1,NONE,,PASS,47.37501395320144,17.534866539484497,19.4780334605155,7.069816873475086,4238.1971774516205,99.68349299935197,21.30762780056629,33.125683498994505,31.59435412519729,22.54551151609323,45.502205690454275,13.566182026964894,1.287091510910745,1.9317209194402516,3.665225477188488,12.423418440104166,7.683080612479951,20.106499052584116,1.1466582313192344,0.0,2.4980018054066022e-14,9.09103831294497,9.20647422468212,4238.1971774516205,3.665225477188488,train
SIM_00247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9092,2592.13,59.73,7.03,28.7,19.238,27.783,1,NONE,,PASS,91.45258314629359,21.865581009613628,2.043618990386373,18.649035293221488,30126.937992685565,99.28055169712856,63.02601769612605,76.8826176648793,39.39744326056509,9.27296931347181,52.67932800779664,44.761903702004076,1.3394369309657008,2.2262792487356546,25.87485075249377,15.12983307986111,2.7610225512533146,17.890855631114423,0.81821999713835,3.1225022567582528e-15,2.4980018054066022e-14,21.33256973901001,82.39732801432206,30126.937992685565,25.87485075249377,train
SIM_00248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3264,2040.02,70.97,7.2,20.55,14.798,16.309,1,NONE,,PASS,64.81944681650947,20.30559918752702,11.020800812472977,7.14829378042007,5785.544374185325,99.649596877461,39.334788143477624,42.00868651593091,36.586665202751384,32.829520238143274,38.884435252023025,18.062089418196564,1.2406400238131956,1.7047867111184218,4.834814935979592,14.993978902777776,1.2940030904128264,16.287981993190602,0.8021423964280605,0.0,1.2490009027033011e-14,9.92512545044473,15.571564752415256,5785.544374185325,4.834814935979592,test
SIM_00249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0165,2600.04,28.22,7.18,28.26,14.256,15.509,1,NONE,,PASS,53.60635586472464,18.23500604272406,15.781493957275943,8.785567992616121,5594.150719416725,99.6620987372265,32.4970649899377,31.271663775271847,32.855866743646956,29.978762751113337,34.99830578157846,13.145676728422483,1.2141476007927587,2.2298177385160876,4.797594077817244,15.641389075520834,1.3577957436371328,16.999184819157968,0.9322280880702425,0.0,3.7470027081099033e-14,10.53899144131023,13.400139322429824,5594.150719416725,4.797594077817244,train
SIM_00250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7722,2477.49,83.63,9.35,20.81,11.335,19.907,1,NONE,,PASS,48.486781425404764,19.284259682074833,20.487940317925165,7.30501694379311,4802.549910211689,99.70514444281135,21.12407740738128,34.690819604541915,34.74641384157628,24.05023985783637,51.32727502537491,14.401950904675425,1.3294157462480591,2.0722007596063774,4.01690726178035,14.254121713541666,9.827304247969163,24.08142596151083,1.2487607177316262,0.0,1.2490009027033011e-14,8.855111953633637,9.243898523119665,4802.549910211689,4.01690726178035,train
SIM_00251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5174,2915.64,34.78,9.12,34.82,15.047,26.93,1,NONE,,PASS,69.9355304624382,24.839282096466025,10.678117903533979,8.838597399719875,9677.399018758873,99.6968556680619,32.09534158151134,55.725468270117915,44.75546323687572,32.18052524611818,66.9687415480988,26.993624550103608,1.4500777193440917,2.5549005065817947,8.48005640457025,17.30702473090278,10.328017830423583,27.63504256132636,1.112553996287119,6.2450045135165055e-15,1.2490009027033011e-14,11.089283225174608,20.330650763339015,9677.399018758873,8.48005640457025,train
SIM_00252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0121,1506.33,67.23,9.23,32.21,18.272,20.573,1,NONE,,PASS,73.44191680444175,27.916814857621198,10.095285142378792,4.644452105177674,5658.989070416996,99.69167100800107,43.908793646732576,52.65196646281224,50.300567311029184,46.38035579643287,54.31823132239367,25.371751734347825,1.3516855208448266,1.3087718706671663,4.916801571883122,22.779212877604163,2.036642237275301,24.815855114879465,0.8889214346780976,6.2450045135165055e-15,0.0,7.4338946868486255,14.613648737653698,5658.989070416996,4.916801571883122,train
SIM_00253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7235,2550.88,34.96,8.39,24.51,18.22,27.213,1,NONE,,PASS,90.38401589477706,23.249932328692978,2.473567671307025,14.941511142787634,26387.057574435894,99.41426052410198,56.46485136017239,77.91213673168473,41.89176996160897,18.86183773184679,58.30784014638784,43.7920863592566,1.3819726489525228,2.1604398820849298,22.348229455984804,15.368674778645833,3.6718725026991916,19.040547281345024,0.818950653798114,3.1225022567582528e-15,0.0,17.338357959815536,67.65128379907024,26387.057574435894,22.348229455984804,train
SIM_00254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4049,2290.31,61.26,8.22,29.07,13.405,17.219,1,NONE,,PASS,63.792307510109836,18.758064231040287,10.646835768959713,8.288632273981834,6310.875764450938,99.63809998323451,35.626109795740454,43.75407113815479,33.79831392980232,29.549165260248103,40.631640567713724,18.99243220362755,1.2527386303742953,1.9694690042489618,5.426808688671881,12.652019776909722,2.8025551654662086,15.454574942375931,0.8238896483146785,0.0,6.245004513516506e-14,11.185746514693214,16.980623171419115,6310.875764450938,5.426808688671881,train
SIM_00255,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2626,2874.46,90.89,6.67,22.35,13.464,25.902,1,NONE,,PASS,84.09115358609435,20.402700229979725,3.8598997700202715,13.269522200894198,17998.171779464432,99.538364694555,39.96562779973395,73.50043678172229,36.7616220359995,26.589532111998807,60.94374461620723,39.167045099471345,1.4023544404797461,2.4168262783343883,15.132739547110079,10.489151630208331,6.518240066284134,17.007391696492466,0.8335853345285055,6.2450045135165055e-15,1.2490009027033011e-14,15.58588854558074,44.8942309136018,17998.171779464432,15.132739547110079,val
SIM_00256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0326,1591.4,89.68,7.26,22.88,15.668,20.549,1,NONE,,PASS,73.67939562420473,25.075013995203104,8.957586004796891,5.221961464803166,6031.5958846786125,99.67186367570673,40.747027904655326,55.579267258623844,45.180205396762354,39.84956407610319,54.49764812949733,27.517731458334758,1.3530332021010683,1.3404380846263606,5.080420280821187,17.317334890625,3.732686046438138,21.050020937063138,0.8394819217684204,6.2450045135165055e-15,0.0,8.007014316295034,15.67383358052559,6031.5958846786125,5.080420280821187,train
SIM_00257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2711,2697.69,68.52,8.1,29.83,16.373,19.732,1,NONE,,PASS,64.86117823062519,22.228639252595784,12.042460747404208,8.73748893297894,7661.107078087997,99.67611219476741,37.92680838979733,43.39130813502553,40.05160225692934,36.636869158667224,45.50612637615296,18.674462067523923,1.2871195401338305,2.3256142666316357,6.604457858017063,18.277622507812495,2.813523876938924,21.09114638475142,0.9488275978156633,6.2450045135165055e-15,0.0,11.260117796162186,17.882672484824987,7661.107078087997,6.604457858017063,test
SIM_00258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1295,1751.82,56.28,9.37,29.89,19.893,25.687,1,NONE,,PASS,87.58564240836218,29.892541825761967,4.236958174238033,7.09496308819931,14061.185350230162,99.59499474328418,52.21235016362328,74.02182858093217,53.860435722093634,41.66989619860468,65.04849252628317,42.12225222847957,1.4346939491414967,1.5105013481536917,12.124213348495623,22.3734870703125,3.5360305235228533,25.909517593835353,0.8667552510207089,0.0,1.2490009027033011e-14,9.991549470802697,35.94025844370221,14061.185350230162,12.124213348495623,train
SIM_00259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3837,2902.07,75.59,8.48,30.83,14.947,17.671,1,NONE,,PASS,77.12673875898169,16.492550436004368,4.891149563995633,15.131465151179857,12636.587165887515,99.47859751311375,50.09265390842385,54.16854825530567,29.71630709189976,18.803735341468265,35.57795576221158,23.715742509291225,1.218062985368556,2.5100627230462647,10.929655863441988,10.345664231770835,1.1761474293565701,11.521811661127405,0.6986070290241162,3.1225022567582528e-15,0.0,20.074879839120733,42.883978983204365,12636.587165887515,10.929655863441988,train
SIM_00260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6151,2331.35,62.61,8.05,28.28,12.095,15.166,1,NONE,,PASS,60.346254950997604,16.061216101462964,10.553883898537041,9.244696233883898,5865.1992873993795,99.60346167525752,34.035959237044615,39.88581568024336,28.93912811074408,25.403334962891172,34.38669663172293,16.666723674821302,1.210029984298169,1.9995194416840252,5.030381540526455,10.241037653645835,2.14639125866423,12.387428912310064,0.7712634481757413,3.1225022567582528e-15,1.2490009027033011e-14,12.164535414906307,17.04894505731954,5865.1992873993795,5.030381540526455,val
SIM_00261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0363,1665.15,75.68,6.64,28.21,16.48,19.949,1,NONE,,PASS,89.75045567884705,21.572688778334715,2.4636112216652823,10.011534266316875,16158.421784250027,99.39876081636388,58.67146429600726,75.19983675549695,38.869709510513005,20.500208166271673,45.286668445657526,39.54327463238891,1.2855515605332266,1.4278107536876206,13.855309363224032,12.908452882812501,1.3517625483560516,14.260215431168552,0.6610309719709105,3.1225022567582528e-15,0.0,13.906949262271931,54.710456773161134,16158.421784250027,13.855309363224032,train
SIM_00262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2381,1778.72,47.52,6.78,29.45,14.055,22.277,1,NONE,,PASS,72.41106179616406,24.06806113087081,9.170038869129185,5.763916906591333,6432.093447946316,99.67595141975177,35.757404884777664,57.055068908169474,43.36587591147894,34.04499498844804,59.356589112297506,28.663460696336745,1.3900462442418835,1.5314689344878527,5.537999965847712,15.051492731770836,6.429630977661138,21.481123709431973,0.8925157532477466,1.2490009027033011e-14,3.7470027081099033e-14,8.605828081602466,16.114459470811834,6432.093447946316,5.537999965847712,test
SIM_00263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3511,1865.07,63.4,7.16,28.04,15.051,24.972,1,NONE,,PASS,83.41103122602837,25.316165498443095,5.034934501556907,7.170632272283973,11206.777992090754,99.61553012636072,41.90380407514975,71.44568846567832,45.61471260980738,36.11902655846355,65.2826951451447,40.61890031107576,1.4365614539269393,1.5983333620033375,9.604018693841748,14.7937900703125,6.349657181280975,21.143447251593475,0.8351757399000163,0.0,1.2490009027033011e-14,9.977124861064635,28.707481787914297,11206.777992090754,9.604018693841748,test
SIM_00264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2217,2349.55,36.37,8.69,27.01,19.629,20.574,1,NONE,,PASS,75.56723609144697,25.860392833506705,8.361307166493294,8.171494909472392,9591.117222432735,99.65221021431881,48.68212955144796,52.38936515682635,46.59530240271478,35.434277900452585,52.96104140707218,23.873537560923875,1.3415344316861713,2.0066387189732557,8.191316284711862,22.12022957552084,0.8506519965782113,22.97088157209905,0.8882649896306376,6.2450045135165055e-15,1.2490009027033011e-14,11.642191955165892,24.50952082087928,9591.117222432735,8.191316284711862,train
SIM_00265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2704,2748.37,85.45,7.54,30.04,15.328,21.989,1,NONE,,PASS,83.1993834704445,19.360829331106316,3.9095706688936787,13.853317187658122,16290.141023664422,99.49594424376419,49.03762031985018,67.03329664941168,34.88437717316454,24.095737897418477,46.49722590365254,32.378055432494676,1.2942245846641414,2.370946487470739,14.053076056156975,11.566317999999997,2.9281393337968065,14.494457333796804,0.7486485772853286,3.1225022567582528e-15,0.0,17.75951733797,48.17811723360111,16290.141023664422,14.053076056156975,train
SIM_00266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.928,2406.83,50.42,8.64,27.27,15.271,16.386,1,NONE,,PASS,70.31172231787885,18.933540585758415,7.994459414241587,9.787110218357528,8083.825339876883,99.59336096781419,44.81198856139213,46.20520488376914,34.11448754190705,26.51894811349643,38.750543851111445,20.02069273004791,1.2397177203574552,2.0573393727774043,6.90999038336085,13.33099625,0.8075523743782892,14.13854862437829,0.7467461545471922,0.0,0.0,13.5132603570716,24.350366061550606,8083.825339876883,6.90999038336085,train
SIM_00267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.392,1619.54,27.9,6.81,30.27,15.44,24.638,1,NONE,,PASS,92.99024646290191,22.682180917231033,1.7098190827689697,10.664483631992463,22962.620038891782,99.34151156303689,54.076040085619994,84.73617355696898,40.86879444546132,21.557756242026503,60.774834584794846,50.70288145165595,1.4010393994846169,1.3981944133457196,19.82427544497756,12.218655763888888,3.7525937212757188,15.971249485164607,0.7041320031545858,3.1225022567582528e-15,1.2490009027033011e-14,12.547991843378956,64.52848224218779,22962.620038891782,19.82427544497756,train
SIM_00268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6167,2952.51,51.86,9.37,23.19,16.044,24.902,1,NONE,,PASS,82.59336258766022,21.98362753986976,4.6330724601302435,12.876736593258574,16900.878673847375,99.56387153326294,45.47011852920471,68.07871768130966,39.610139711477046,31.96088947886505,55.71004005442955,33.7960212826513,1.3621753098876974,2.489506894884451,14.250537335402289,13.891283455729166,4.690861929897819,18.582145385626987,0.8452720258258648,3.1225022567582528e-15,3.7470027081099033e-14,15.765421990937506,42.62992909780934,16900.878673847375,14.250537335402289,train
SIM_00269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1989,1556.9,45.81,6.67,27.32,14.857,19.564,1,NONE,,PASS,62.0703188750652,24.330882225517936,14.868017774482057,4.469393326033434,4097.387025721858,99.71292996813968,33.495198801727085,42.96700322153614,43.83942743336565,38.00364790960058,52.91638476273958,19.21507786575493,1.3412017211672096,1.3310473811681225,3.5029971547429635,18.84235319010417,4.6680072644341655,23.510360454538336,0.9662765302394565,6.2450045135165055e-15,2.4980018054066022e-14,6.8249478436681095,9.688506518749117,4097.387025721858,3.5029971547429635,train
SIM_00270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.669,2149.4,90.52,7.12,30.0,10.194,24.401,1,NONE,,PASS,81.98293007369935,19.404539719143898,4.264460280856105,9.27255541133792,11887.604899920816,99.56859796169452,30.828072419596943,73.95320535869375,34.9631346290881,20.400465677036856,63.71329900540584,42.99263759965242,1.4240935407890205,1.8539861982391959,10.253771012642519,7.545110130208333,8.332251839277955,15.877361969486287,0.8182292494071473,3.1225022567582528e-15,6.2450045135165055e-15,12.707234921032798,31.787274372452444,11887.604899920816,10.253771012642519,val
SIM_00271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2791,1543.87,44.75,6.83,33.16,14.48,19.364,1,NONE,,PASS,82.98954079815879,21.808904415888943,4.470195584111053,6.821356486575702,9042.724651484361,99.55816509896715,47.28923354769676,67.72868173481487,39.29532327187197,34.61088887131967,48.803176874897396,36.425253589324576,1.3109077374845532,1.345561595542635,7.881196609885556,12.287988539062498,2.565490095582512,14.853478634645011,0.6810740398230855,3.1225022567582528e-15,6.2450045135165055e-15,10.529769241324894,29.080664236179523,9042.724651484361,7.881196609885556,test
SIM_00272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4989,2063.98,51.11,7.99,21.2,15.428,26.722,1,NONE,,PASS,80.34417068050037,26.91441339209014,6.58448660790986,7.0270006309652135,10471.876719937536,99.65954124405444,38.732529772086316,67.91800078184988,48.49443854430656,36.97551837904094,70.58862520583344,37.582853441873816,1.479527767206782,1.728626651147681,8.770416954436083,16.766606554687495,8.369201989326154,25.13580854401365,0.933916269243334,0.0,3.7470027081099033e-14,9.439101981256025,24.10008053868669,10471.876719937536,8.770416954436083,train
SIM_00273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6496,2708.57,30.92,7.02,31.78,14.802,20.604,1,NONE,,PASS,66.62041584515612,21.085095133328533,10.564504866671468,9.176001263827828,8096.137139587205,99.66122340335203,35.86965325211756,47.95040749417738,37.991162402393755,31.88801765701077,48.37076919142591,21.42077347411372,1.307763046271263,2.350021834225723,7.024407362894708,15.153070208333332,4.4061400311956564,19.559210239528987,0.9276320602704975,0.0,1.2490009027033011e-14,11.861752123166355,19.543370868752067,8096.137139587205,7.024407362894708,train
SIM_00274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8113,1618.53,70.82,7.92,23.2,11.157,20.712,1,NONE,,PASS,71.72573870599824,20.665117755801273,8.146182244198728,5.706286931656022,5709.917959512104,99.6474401505282,31.471172206933538,58.741069700797574,37.23444640684914,25.92332901617163,56.26839660181217,30.199936071060403,1.3664063747194335,1.364763392774466,4.814669488293449,10.147730013020833,6.858999369800253,17.006729382821085,0.8229679396841,0.0,6.2450045135165055e-15,8.99204234294638,15.353683214773795,5709.917959512104,4.814669488293449,train
SIM_00275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4096,2037.31,96.21,7.98,30.92,11.935,19.804,1,NONE,,PASS,60.28518366730078,20.14103872251052,13.268561277489479,6.485460396205902,5120.004109434281,99.68166551009881,28.043614080649288,44.80709971007731,36.29015986037931,26.763863736274565,51.54088842159937,20.14648218261223,1.330994011342481,1.7626349235911414,4.4297127350373895,12.669836763888888,6.944152582201966,19.613989346090854,0.9738320657796754,0.0,0.0,9.16146674633065,12.230144075333909,5120.004109434281,4.4297127350373895,train
SIM_00276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0238,1526.59,87.64,8.68,26.73,18.927,21.84,1,NONE,,PASS,92.81136054404578,24.15304284526139,1.8707571547386093,10.468012295702724,21100.995600913677,99.3142879033858,64.52312500144313,79.73711197435902,43.51899611758809,15.741050246220619,53.8134922179029,45.87456786487334,1.3479013904703911,1.3025715700478675,18.004544094652314,16.186939140625,1.0780786610807538,17.265017801705753,0.7148175040435121,0.0,1.2490009027033011e-14,13.736022052843477,67.85755824432007,21100.995600913677,18.004544094652314,train
SIM_00277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4049,2727.96,76.33,6.61,31.88,16.093,23.298,1,NONE,,PASS,80.32895334589566,22.01406933548936,5.390830664510641,11.321242843351898,13821.662933989843,99.58499234433967,45.17527408108371,64.12011856986373,39.66498979367452,33.20993658553972,52.51201804479035,31.312700199600958,1.3381927748265667,2.3676212672202293,11.99594682871593,14.349272249131946,3.9935341095040946,18.34280635863604,0.8332310614223969,3.1225022567582528e-15,3.7470027081099033e-14,14.805074488458764,36.75745510825129,13821.662933989843,11.99594682871593,val
SIM_00278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4038,1722.83,55.88,6.58,22.36,18.2,25.878,1,NONE,,PASS,80.91096897571569,30.263777013738743,7.14002298626126,5.596269241765913,9001.515069801288,99.67516996791524,43.71630419756396,66.0842616105211,54.529327952682415,46.9636293316809,69.39476460686234,36.19969628460748,1.4697494515095553,1.4485926829355984,7.568668333758217,22.321172210069438,5.941410240755663,28.2625824508251,0.9338749237411719,6.2450045135165055e-15,0.0,8.053961965907767,21.109744258418647,9001.515069801288,7.568668333758217,test
SIM_00279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2912,2678.72,71.29,7.57,33.21,13.436,15.798,1,NONE,,PASS,45.36751192861598,17.825439846896366,21.46576015310363,8.476831901511474,4896.1238389525,99.68354916148343,25.90989251772789,26.26210174623355,32.11790963404751,29.042509106942997,36.28706807300718,10.082873072544993,1.2228700276341957,2.335022451758619,4.267918666581311,16.948081763888887,2.8423551798174125,19.7904369437063,1.1102355461456994,6.2450045135165055e-15,0.0,9.397155936348996,10.359441900622043,4896.1238389525,4.267918666581311,val
SIM_00280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0641,2669.13,39.25,9.08,31.35,13.748,26.013,1,NONE,,PASS,87.01392957174482,20.068979730356798,2.9951202696432047,13.893668654905392,20460.697388183584,99.47946826662974,43.568182168452864,76.98803453927447,36.160323838480714,27.398829587055488,60.283919072130516,40.912660697161805,1.3972243953400456,2.3125370701823544,17.727169973720958,10.198456509548611,5.746248845445063,15.944705354993674,0.7944950649820702,6.2450045135165055e-15,1.2490009027033011e-14,16.36786834711736,53.83343970700477,20460.697388183584,17.727169973720958,test
SIM_00281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0415,2725.07,83.82,7.41,33.46,10.1,17.758,1,NONE,,PASS,41.89492402381235,15.937457522518576,22.104042477481418,8.916673495944858,4683.470971673229,99.67279102937007,17.67735703028221,29.41786866881634,28.71613968021365,19.097460661080294,43.50183761011584,11.656227061160834,1.2728700542766465,2.3773638658011866,4.085882070766883,12.00255555989583,8.816540165657521,20.819095725553353,1.306299684007775,6.2450045135165055e-15,1.2490009027033011e-14,10.250178317129013,9.402870046198682,4683.470971673229,4.085882070766883,train
SIM_00282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4966,2881.66,46.74,9.19,27.36,17.787,21.8,1,NONE,,PASS,78.47650657567888,22.36313617284491,6.133463827155088,11.744777535763738,13345.617517828434,99.59243014318956,48.60161295143304,58.12418509556867,40.29393905017101,29.766176161623136,46.228645300869786,26.423398877849515,1.2922953058294833,2.463958258879878,11.411146527662995,16.597043203125004,2.269744309177515,18.86678751230252,0.8436557093996532,6.2450045135165055e-15,1.2490009027033011e-14,15.52565839080487,35.61097028066473,13345.617517828434,11.411146527662995,train
SIM_00283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2313,2138.63,44.4,8.46,24.3,14.264,17.525,1,NONE,,PASS,54.89514051722858,20.98712585656321,17.244174143436787,6.4377438519168,4733.627409441077,99.69897813778368,30.764731654954662,34.85277003913102,37.81464118299677,33.75670289161581,43.79940262673447,14.395514986232099,1.2749755789340607,1.8100113891436829,4.006265470441852,17.59004855815972,3.410710924228206,21.000759482387924,1.000649618528897,6.2450045135165055e-15,0.0,8.319969375521534,10.530877054218934,4733.627409441077,4.006265470441852,train
SIM_00284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9425,1850.74,39.68,8.37,29.58,19.103,19.753,1,NONE,,PASS,83.7077002794929,25.064178156187157,4.878321843812843,7.993022553470565,11318.532412686742,99.56811747984749,55.694797999893986,63.22711784393144,45.16068136249938,29.5025339236466,53.10321806775115,30.91672616793859,1.342594256482606,1.5941623647337206,9.749385865288456,18.807372894965276,0.5066907506864535,19.31406364565173,0.7705843584934782,6.2450045135165055e-15,3.122502256758253e-14,12.149175155654513,34.67662489085134,11318.532412686742,9.749385865288456,train
SIM_00285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2841,2062.45,78.28,6.92,29.4,10.476,18.868,1,NONE,,PASS,48.288072387072575,18.486653920739254,19.797446079260748,6.265972578056856,3982.4937450425264,99.69618790380098,20.618676228802904,34.85630478778852,33.30928634367433,22.639841812886836,49.77007674570044,14.546990219634548,1.3179669136951497,1.7754656142844853,3.4283404220349825,12.578919002604167,9.330282679025183,21.909201681629348,1.1851361406755447,0.0,2.4980018054066022e-14,8.53042856828241,8.492872704461085,3982.4937450425264,3.4283404220349825,train
SIM_00286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.409,1566.51,94.16,9.11,31.74,14.166,19.497,1,NONE,,PASS,67.299320162116,23.157023074582497,11.251976925417496,4.948002807064393,4780.267674858208,99.68413844743638,35.724161776924404,49.124459918526355,41.72436590014864,35.385145668225455,52.02072789703231,23.046711840923788,1.3345461001069705,1.3589642486514484,4.146933545982145,15.714339401041665,4.439461375691788,20.15380077673345,0.8703105192676761,6.2450045135165055e-15,6.2450045135165055e-15,7.763789635630482,12.460819123775417,4780.267674858208,4.146933545982145,train
SIM_00287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0722,2190.4,60.02,7.48,31.22,13.062,14.677,1,NONE,,PASS,46.71407241060683,17.785075076311056,20.287124923688943,7.045216135731497,4104.477470085792,99.67835938021679,27.316544688131216,26.68767966416164,32.04518031767758,29.81529460457842,34.916067992888316,10.682109000915547,1.2135931262573363,1.8969546775203276,3.5546054308144828,15.927861796875002,1.9841344905295701,17.911996287404573,1.0071363888287754,6.2450045135165055e-15,2.4980018054066022e-14,8.545201689009014,9.60938254522646,4104.477470085792,3.5546054308144828,train
SIM_00288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4972,1819.49,43.94,9.04,31.82,14.271,19.209,1,NONE,,PASS,81.0820357809305,20.67364882713541,4.823551172864595,8.04974912744914,9583.288553346132,99.55758211765664,46.28447786119489,64.7811964478647,37.24981770655029,32.42150372279988,46.554075156135305,33.217178829831894,1.294633315623975,1.5788412785890305,8.315787145108043,11.737343864583332,2.5622847482242346,14.299628612807567,0.6916838305794594,6.2450045135165055e-15,6.2450045135165055e-15,11.91936444271752,30.35732400640958,9583.288553346132,8.315787145108043,test
SIM_00289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9109,2028.89,31.8,9.38,22.82,15.216,17.767,1,NONE,,PASS,56.137565431084916,22.405007601634868,17.505892398365127,5.903341897712817,4618.020015275346,99.70903588180174,32.37026736317837,35.14326782206769,40.36938306600877,37.1885521863296,44.94811718640217,14.581188136064593,1.2831364297070766,1.7085900533019376,3.8889752840463108,19.682101908854165,2.812565851521208,22.49466776037537,1.0040017910430863,6.2450045135165055e-15,0.0,7.792385562838784,10.157791797941753,4618.020015275346,3.8889752840463108,train
SIM_00290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.483,2931.16,93.68,6.97,28.96,14.049,24.338,1,NONE,,PASS,76.78042249588509,21.1015635145441,6.3814364854559,11.283013605010652,12586.348110622977,99.61506660827077,37.259414069481174,62.99113698136466,38.02083516134072,28.3550475671217,57.293086908698676,31.40846213462983,1.374205396943548,2.519627304235144,10.819234146254066,12.439636015625002,6.429601589887644,18.869237605512645,0.8942104025849629,0.0,0.0,14.121406228493122,31.077560436604067,12586.348110622977,10.819234146254066,train
SIM_00291,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6519,2587.95,42.38,8.76,24.1,19.922,27.822,1,NONE,,PASS,92.16119475021975,19.033037778620635,1.6188622213793695,26.019274357145928,32708.687665878566,98.99459903177627,72.79322818487674,71.18803618802379,34.29376176328042,1.6337645647588144,52.185139836308046,51.533522171599145,1.3357653648250796,2.188816854911663,27.66410744609294,13.559083823784722,1.6290372508982673,15.18812107468299,0.797987228909063,3.1225022567582528e-15,1.8735013540549517e-14,29.77874204967807,95.82463604149855,32708.687665878566,27.66410744609294,train
SIM_00292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0559,2361.72,75.22,9.21,23.61,16.779,21.862,1,NONE,,PASS,66.4112847467653,25.273412111944257,12.782487888055746,6.981964064914639,7017.485397084185,99.70436952454506,36.84121307013207,46.81861877662106,45.53767948098064,40.008386491112304,54.66725390925666,21.156352498142304,1.3543084235546348,1.994185019442101,5.925412095006599,20.8326321328125,4.6176813420862075,25.450313474898707,1.0069995045453655,0.0,3.7470027081099033e-14,9.227682378418724,15.212759985547015,7017.485397084185,5.925412095006599,train
SIM_00293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1761,1816.79,83.55,8.65,20.36,14.111,16.281,1,NONE,,PASS,78.27512341495849,18.923872111923778,5.2522278880762245,8.37090751973634,8332.556710837189,99.53924738028411,48.337081620790364,57.948801061567366,34.09706686833113,26.995956110740746,37.643122812591386,27.55476434758578,1.2321155501263343,1.5172575695380324,6.958776051785103,10.994878950520834,1.1362502251015054,12.13112917562234,0.6410489937721896,3.1225022567582528e-15,6.2450045135165055e-15,12.393946624924954,28.284493703825316,8332.556710837189,6.958776051785103,val
SIM_00294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4799,1783.06,47.58,9.23,30.85,16.384,16.457,1,NONE,,PASS,79.26779363219374,20.99003248601127,5.489867513988733,7.9524734556930285,8570.029731671486,99.55399854992581,52.736026574597815,56.13528684690805,37.81987835317346,25.96113391994077,44.54262209453596,25.92263032227381,1.2802497103486463,1.542308388563555,7.412890618036411,14.13249732378472,0.22727714813247185,14.359774471917193,0.6841234991650066,3.1225022567582528e-15,0.0,12.391536532673596,29.48210214558134,8570.029731671486,7.412890618036411,train
SIM_00295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1635,1968.88,56.62,7.04,32.13,15.638,27.678,1,NONE,,PASS,91.73558608300095,24.001240064825954,2.1622599351740512,11.103426396711553,23700.340113542054,99.43605367535291,49.464608278371394,83.64628503817062,43.245477594281,27.74353482461773,68.43685793983265,48.70425785518372,1.461950458738727,1.7102093642871548,20.586599284349532,13.285925230034723,5.7340493712317,19.019974601266423,0.7924579959158184,6.2450045135165055e-15,6.2450045135165055e-15,12.862323644858954,59.46112130248748,23700.340113542054,20.586599284349532,test
SIM_00296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1883,1537.95,90.9,7.77,29.11,19.096,21.044,1,NONE,,PASS,91.29489425252531,24.821529734059343,2.366770265940658,9.15284163680771,17571.22736102666,99.40486741202199,62.55400423736417,76.75290623153688,44.723476998305124,20.64103255003731,54.30300951342672,41.22496153038242,1.3515712446971757,1.322679352486198,15.111739411730229,17.07080666059028,0.8477037964898129,17.918510457080092,0.7218938820073149,0.0,6.2450045135165055e-15,12.905687664983608,57.037962736109215,17571.22736102666,15.111739411730229,val
SIM_00297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7269,2280.64,31.76,8.6,23.23,13.2,24.779,1,NONE,,PASS,65.75671884020994,24.150404371725067,12.576495628274923,6.641634998867842,6647.355631972267,99.7087819647613,28.54730297169739,52.075593247059395,43.51424211121634,29.995992199223824,65.89344968872292,25.02269638680757,1.4414429821785828,1.9232569498579186,5.605695294903115,15.5410259921875,10.960741509569926,26.501767501757428,1.0973633026528244,6.2450045135165055e-15,2.4980018054066022e-14,8.8868451143303,13.922435915494734,6647.355631972267,5.605695294903115,train
SIM_00298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6199,2833.68,87.47,8.04,24.81,11.803,22.139,1,NONE,,PASS,60.39674643844432,19.701358291474097,12.918541708525911,9.085797704407918,7141.313451438207,99.67936401765873,25.586267643263866,46.77964361241894,35.4979428675209,23.557216082632745,55.20124125307978,21.1158648927252,1.3583311875961972,2.402373066277108,6.054353029833137,12.220852986979168,9.090832197362612,21.31168518434178,1.0817368462135204,6.2450045135165055e-15,0.0,11.20444252036488,15.345093396580891,7141.313451438207,6.054353029833137,train
SIM_00299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3386,2897.0,49.92,6.58,32.19,19.098,26.968,1,NONE,,PASS,88.7203430814326,22.480492852031883,2.858107147968115,16.58971875483265,25552.918545421002,99.42734833431713,57.76804450730837,73.29118013368014,40.50539252618357,16.933444123228288,53.04470667982148,39.32441852870827,1.342157994817314,2.5168879187757502,22.2001491116434,15.911189109375,3.091396034847224,19.002585144222223,0.845292194850821,0.0,0.0,20.149055432421893,68.07703316103004,25552.918545421002,22.2001491116434,train
SIM_00300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4831,1941.33,28.04,6.71,30.13,16.67,27.07,1,NONE,,PASS,93.49053283578377,21.95447531635994,1.5286246836400614,14.964380501886025,29608.256287521723,99.22916863686822,58.692094522558605,84.2415947045025,39.55761318263052,11.77255885014111,60.77725115630257,53.875484595679346,1.4010582049134015,1.6752314473567018,25.549845741967196,12.766285622395836,3.6544822135495636,16.420767835945398,0.747946266049412,3.1225022567582528e-15,3.122502256758253e-14,15.968919588099956,80.62999127771461,29608.256287521723,25.549845741967196,test
