simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.209,2503.16,96.28,6.73,32.18,19.447,27.253,1,NONE,,PASS,80.24924602421501,29.057449492908017,7.151550507091975,8.374676373887842,12639.716885814589,99.66543583415012,44.96950158615164,64.1094401376261,52.355764852086516,45.87822869125598,66.41999420138488,32.91531408013785,1.445664762425436,2.1746519950703473,10.980914341416868,23.175960199652774,5.712118042258832,28.888078241911607,0.9941711590675655,1.2490009027033011e-14,2.4980018054066022e-14,11.209264614618675,28.608867762382715,12639.716885814589,10.980914341416868,train
SIM_00302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.84,2192.3,44.23,7.56,28.85,13.39,23.717,1,NONE,,PASS,72.54227618809408,23.097460738289154,8.742539261710855,7.258604934604783,7965.097390238217,99.66890457808672,33.43718074129876,58.74915738591315,41.61704637529578,30.24235691796017,61.586794552682534,29.663727508097804,1.4073721777596173,1.8838165433426617,6.844310647751774,13.683184722222222,7.930675173725205,21.613859895947428,0.9357677946008008,6.2450045135165055e-15,4.9960036108132044e-14,10.046408330477753,19.096996482261204,7965.097390238217,6.844310647751774,test
SIM_00303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8159,2475.32,94.94,8.28,27.51,18.088,24.72,1,NONE,,PASS,86.55438282393646,24.075880571923342,3.740019428076659,11.666679576077172,18334.762511947563,99.52867994537769,52.66707880658428,71.59351918906306,43.37996499445647,28.239359186281824,55.14061547442645,35.845774333482815,1.3578738660987164,2.117574427422063,15.68493133338593,16.491303421006943,3.2375751590912105,19.728878580098154,0.8194457735890853,3.1225022567582528e-15,1.2490009027033011e-14,15.07753409646152,48.786644938015066,18334.762511947563,15.68493133338593,train
SIM_00304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9479,2330.62,33.7,6.59,33.85,17.195,19.954,1,NONE,,PASS,71.40911318149438,23.527803201925582,9.420096798074411,7.96261906730791,8131.730852200034,99.65834760418653,43.127812060792365,49.72782329199772,42.39243820166772,36.86842128711506,46.65358875967892,22.457872348515085,1.2953491026082005,2.0358300669732676,7.1031837731775145,18.512315306423606,2.087876974880594,20.6001922813042,0.8755680292165238,6.2450045135165055e-15,2.4980018054066022e-14,11.212185276529349,20.974093810808476,8131.730852200034,7.1031837731775145,train
SIM_00305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8596,1775.39,81.29,8.52,33.46,14.344,26.122,1,NONE,,PASS,71.7652904704312,27.17005191094337,10.689548089056633,5.141034220284798,6274.902598176953,99.71042789357354,32.31687381283052,58.283975460162495,48.95504848818625,35.245451752327384,72.02637726122688,29.97212613246646,1.4913900497328798,1.5488585737998546,5.474254495601165,17.524196621527775,10.879761457481175,28.40395807900895,1.0454141998738176,6.2450045135165055e-15,1.2490009027033011e-14,7.6667754292284185,14.161392264248931,6274.902598176953,5.474254495601165,train
SIM_00306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6539,2441.01,29.32,9.46,20.94,12.196,17.381,1,NONE,,PASS,68.88168081930819,16.98202070751142,7.671879292488574,10.111452346223746,7821.904028733491,99.58576768033626,36.65253520468266,50.87677260449407,30.598235509029585,25.14652160441933,40.145154373313424,23.039502614507455,1.2493581317636226,2.0425913837632708,6.545222581519223,9.57286111892361,3.055739312902027,12.628600431825637,0.7436453322801452,6.2450045135165055e-15,0.0,13.357531033834299,22.68884839770999,7821.904028733491,6.545222581519223,val
SIM_00307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7369,2199.06,28.79,6.82,21.9,11.244,18.64,1,NONE,,PASS,48.77301896699376,18.893155584225404,19.84374441577459,6.633330433704072,4286.461314350393,99.69835609607269,22.205474359489383,34.150917932546186,34.04172177337911,24.677504326256155,48.44140417452765,14.138950194453443,1.30827622431609,1.8461389178535292,3.598538944956414,13.7606784609375,8.209745900412306,21.970424361349806,1.1628774379910218,0.0,0.0,8.467607647414555,8.841713767753777,4286.461314350393,3.598538944956414,val
SIM_00308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2556,2835.1,83.18,7.64,20.44,17.431,24.65,1,NONE,,PASS,81.67940830236692,23.89580097530726,5.359799024692738,11.45456338697919,15423.868546598134,99.59597321480797,46.90736289762925,65.49315932017437,43.05549725280588,34.66515450911908,55.77919981198997,32.36864115557392,1.3626986709621054,2.3683251155102716,12.884460956310983,16.677469684027777,4.136085965388514,20.81355564941629,0.8710130985324154,0.0,1.2490009027033011e-14,14.4170025668588,37.85290103486271,15423.868546598134,12.884460956310983,train
SIM_00309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1756,1618.12,47.22,9.45,31.34,14.359,26.79,1,NONE,,PASS,93.82468747584198,22.682681145409653,1.4929188545903473,11.01090263706037,26035.752016157654,99.3195249649556,50.13894877595341,87.61495722099849,40.869695757494874,22.531897198920166,68.421165069759,54.79530506202002,1.4618230371085488,1.401894847853774,22.556662430134928,11.202830336805555,5.391328371829901,16.594158708635455,0.7315783615815475,0.0,0.0,11.98686559712876,67.06881974905323,26035.752016157654,22.556662430134928,val
SIM_00310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2263,1784.74,69.91,6.58,21.39,14.409,17.77,1,NONE,,PASS,67.07560098004419,21.615984398631984,10.610315601368008,6.020835702481373,5408.455556589631,99.66264914203293,38.113132081637076,46.79905426238813,38.94771963717474,35.13394037303933,45.14042471057025,21.237701755870898,1.2845077411388872,1.4957221302894077,4.532619130337094,14.989425632812502,2.6390973488049374,17.62852298161744,0.8155318146294138,1.2490009027033011e-14,1.2490009027033011e-14,8.81839798504237,14.351437367250474,5408.455556589631,4.532619130337094,train
SIM_00311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8223,2590.72,34.73,7.27,26.02,19.049,27.484,1,NONE,,PASS,86.51532471665661,26.66601293014205,4.156287069857943,11.072135278863808,19141.290776194797,99.57262323682745,50.55961972913037,72.7253811369073,48.04687014440009,34.49585344821578,63.456854479204864,38.04889967697154,1.4220665514236726,2.2053128036608256,16.293745996223926,19.302197820312497,4.701233152302358,24.003430972614854,0.9001507287758969,6.2450045135165055e-15,3.7470027081099033e-14,13.904096064211648,45.63888530037326,19141.290776194797,16.293745996223926,train
SIM_00312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6927,1955.02,61.32,8.71,30.27,19.506,23.318,1,NONE,,PASS,85.75128982111046,27.176899029135072,4.515800970864925,8.187409750729703,13671.407208646202,99.58121094665375,53.602904817173766,69.28965030516895,48.96738563808121,34.79326845693567,55.54895481043296,36.31197850305725,1.360957088933612,1.6878237289472002,11.802910197774377,20.3501797890625,2.1760606143229917,22.526240403385493,0.8288745665661182,6.2450045135165055e-15,1.2490009027033011e-14,11.729363904222446,37.36467486081133,13671.407208646202,11.802910197774377,train
SIM_00313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2499,2160.55,94.78,7.06,31.02,13.794,15.587,1,NONE,,PASS,62.66828411190767,18.330410434448883,10.919489565551116,7.994728531574583,5774.017586738918,99.62996790023028,37.62816865078899,40.14651312853496,33.02776654855655,29.95064710530402,35.85174994572137,16.872528257159548,1.2199167812056257,1.8698741542390154,4.997193423695186,12.980404841145834,1.4208546972914673,14.401259538437301,0.7856485041585642,6.2450045135165055e-15,1.2490009027033011e-14,11.013288158288239,16.459734460246626,5774.017586738918,4.997193423695186,train
SIM_00314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1977,2181.98,51.44,7.16,32.02,17.058,25.524,1,NONE,,PASS,77.58341116346902,27.307576311084333,7.890123688915662,7.116629091882165,9709.143046973415,99.67384535642479,40.860804623098375,62.09520827318124,49.202840200151954,40.87375131842083,65.14228788300068,32.04861289096376,1.4354415709658814,1.894629446564891,8.43052104863775,19.608968648437504,6.444174155159806,26.05314280359731,0.9540628031870467,6.2450045135165055e-15,1.2490009027033011e-14,9.860797727053104,22.80307611229245,9709.143046973415,8.43052104863775,train
SIM_00315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.923,1807.6,87.32,7.28,24.73,13.666,17.989,1,NONE,,PASS,59.48019824086575,21.3670716140662,14.555928385933809,5.577563817599479,4452.841266869096,99.69143816012395,32.09556295049493,40.32819721398514,38.49922813345261,33.1589348962396,46.73514601947107,17.496273406733252,1.2959360272340728,1.5320585310814165,3.7740724997002557,15.782108967013889,4.042683091226905,19.824792058240796,0.9278197975051432,1.2490009027033011e-14,1.2490009027033011e-14,7.9567001475081875,10.744173139714887,4452.841266869096,3.7740724997002557,test
SIM_00316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7936,1785.08,83.75,8.81,22.89,18.7,24.173,1,NONE,,PASS,93.80879462076169,19.506225518262703,1.2873744817372965,20.19482300781962,28526.520633335098,98.86868806956441,74.32105164828012,75.88995742957036,35.146352285158024,1.5025357550243508,51.78730159058951,54.362213415604735,1.332816942031436,1.5036257668632544,24.028733425526553,12.7698335,1.098136088049849,13.86796958804985,0.7109509512778863,3.1225022567582528e-15,6.2450045135165055e-15,23.26963268382523,96.1695262993699,28526.520633335098,24.028733425526553,train
SIM_00317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8045,2657.86,65.97,8.18,32.2,17.428,19.003,1,NONE,,PASS,74.29755297001873,21.401038645249045,7.403461354750962,10.498916570951307,10310.534085755295,99.60498609516863,47.87191396542458,50.69366825988314,38.56042999143972,28.260101886910803,44.493419713213676,22.025399229129675,1.2798998806741786,2.3092008314158594,8.957993981311162,16.417314804687496,1.0557586787223685,17.473073483409866,0.816459134206032,6.2450045135165055e-15,3.7470027081099033e-14,14.524138209030237,29.16185124017429,10310.534085755295,8.957993981311162,test
SIM_00318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9947,1933.39,39.0,8.19,27.13,12.742,14.733,1,NONE,,PASS,47.79125204541447,18.158142840899092,19.83655715910091,6.151270519320693,3697.5608617953144,99.68184016058215,27.428745343756937,28.05863946835569,32.71737448810648,29.986427014671694,36.4404916787456,11.020431089670158,1.2239125730770923,1.651876423893419,3.1591730657087873,15.473275611979167,2.337022765038517,17.810298377017684,0.9808436101131482,0.0,0.0,7.912191496152408,8.89155462841289,3697.5608617953144,3.1591730657087873,val
SIM_00319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1972,1805.38,94.09,9.14,26.55,14.413,22.353,1,NONE,,PASS,85.7833303261197,22.47283061219423,3.724369387805764,8.259494419008801,12649.198243124478,99.54250659589621,45.9374260705149,73.70330592763976,40.49158668863825,33.865566069474355,56.35782113611604,41.63235126885338,1.3670852277583843,1.539526077412857,10.78652170382691,12.18874759375,4.12592251321,16.31467010696,0.7259730822741715,3.1225022567582528e-15,1.2490009027033011e-14,11.414588986693794,36.30203251955131,12649.198243124478,10.78652170382691,train
SIM_00320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3362,2660.78,27.22,7.03,20.09,15.239,27.113,1,NONE,,PASS,79.63053000104972,24.953182142188947,6.383017857811056,9.459273486715025,13025.60906358886,99.64449246135662,38.17112874672092,67.0550835134808,44.96068854448459,33.6152487123476,67.67448800673118,35.71355199127158,1.45577304918268,2.2200556343876445,10.86808258967341,15.478505109375002,8.290807858341305,23.769312967716306,0.9525563846836574,0.0,0.0,11.743944491927833,29.19189418997571,13025.60906358886,10.86808258967341,train
SIM_00321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5348,2505.88,75.03,6.64,34.46,10.78,22.665,1,NONE,,PASS,72.99679679925167,18.639586069095316,6.895213930904684,9.649589837919711,9253.850700367295,99.61492210968123,29.24244783145375,61.83700202569753,33.5848397641357,20.824309226980702,56.78348006932268,31.552101364524628,1.3703211798651536,2.1932715201408546,8.099433010659364,8.65944471875,7.738413402188794,16.397858120938793,0.8797329543774934,0.0,1.2490009027033011e-14,13.12675640031198,24.35814186843045,9253.850700367295,8.099433010659364,train
SIM_00322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8855,2069.88,79.82,8.89,33.94,11.479,14.925,1,NONE,,PASS,63.05464480035358,15.691463631791988,9.194036368208009,8.58647744295568,5587.890050025125,99.58517027832745,34.84566391253616,43.29563093076323,28.27290744467025,24.32133644333648,34.588305670402676,18.62743305072215,1.2113857582729681,1.808599982546041,4.882533213009759,9.043243806423611,2.1933914954253653,11.236635301848976,0.7160986103987634,3.1225022567582528e-15,6.2450045135165055e-15,12.132919131303128,17.77190970665409,5587.890050025125,4.882533213009759,train
SIM_00323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4801,1973.54,82.9,7.12,22.93,19.391,24.982,1,NONE,,PASS,90.14103312325312,26.573666705768144,2.9064332942318556,10.03858107677588,19925.932847384654,99.49134139278779,56.95110753665761,77.09821016849126,47.88048055093359,27.534914747990857,58.4589328862303,41.21312077391613,1.3831329105360526,1.6625958223813824,16.78647137079243,18.811732908854164,2.6619952916994896,21.473728200553655,0.8080829957836612,6.2450045135165055e-15,1.2490009027033011e-14,12.977354353799889,52.898704460483636,19925.932847384654,16.78647137079243,train
SIM_00324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1641,2311.96,67.39,7.48,27.21,15.3,25.2,1,NONE,,PASS,77.7226912528687,24.998804137263942,7.165295862736061,7.963187102989474,10350.311264465347,99.6555655330114,38.61862354827475,63.7067298993339,45.04289033741251,35.13793151372735,63.96470586739206,33.251526155624184,1.4260835156472713,1.9758505457275457,8.845597744054318,15.955571377604167,7.095056999626802,23.05062837723097,0.9220692418190931,6.2450045135165055e-15,1.2490009027033011e-14,10.664292162233755,24.58942653988617,10350.311264465347,8.845597744054318,test
SIM_00325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7691,2604.64,60.83,6.56,34.82,17.03,20.789,1,NONE,,PASS,64.8012219724446,23.826826108270126,12.942273891729885,7.968543854482748,7385.1321888898565,99.69406352300192,37.48033325212673,43.69967106590061,42.93121821309932,39.03391110013687,49.1940600867825,18.993258961895698,1.3137569474461657,2.2823791879186746,6.4714018090601755,20.44866258420139,3.3595885476070566,23.808251131808447,0.9992204175085144,6.2450045135165055e-15,3.7470027081099033e-14,10.464577164181254,16.64252929145501,7385.1321888898565,6.4714018090601755,val
SIM_00326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4399,1940.83,26.17,6.88,21.93,11.751,16.925,1,NONE,,PASS,55.31241879928429,18.49641753406187,14.943482465938134,6.381358694579795,4335.209613275607,99.67120465498886,28.017255130029433,37.91903701166268,33.32687843975112,26.826130067155667,43.339392110295144,16.09849528500585,1.2717220821265331,1.629517207952983,3.63983381590134,12.467683549479167,4.70052316804073,17.168206717519897,0.9281909151274284,0.0,2.4980018054066022e-14,8.759471094329628,10.596850552838719,4335.209613275607,3.63983381590134,test
SIM_00327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0026,2056.29,79.73,7.12,23.52,14.63,26.037,1,NONE,,PASS,70.48133731526514,26.78474069457095,11.217859305429062,5.9281040195996315,6951.913150424542,99.71170875608014,32.222353002114964,56.44779069173648,48.260794044271975,35.16816421661344,70.37014492713651,28.341008690281427,1.4777334545361664,1.735759995148166,5.868264075714697,17.967774428819443,10.604303041703563,28.572077470523006,1.0667296650855513,1.2490009027033011e-14,3.7470027081099033e-14,8.190432190835981,14.801012002214279,6951.913150424542,5.868264075714697,train
SIM_00328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2388,1925.71,43.92,8.73,21.21,15.727,20.882,1,NONE,,PASS,91.38963670343708,18.496165793135223,1.7426342068647813,15.52160755488266,22200.281142702726,99.1939800097168,62.854062019207056,76.82017532841652,33.3264248524959,9.593511465481054,42.15243751058774,44.2425426184689,1.2633654513926575,1.6128774113039248,18.59383395197704,10.339883454861111,1.4631175416110402,11.803000996472152,0.6381323096083399,3.1225022567582528e-15,1.8735013540549517e-14,18.83276882267523,77.24090934700662,22200.281142702726,18.59383395197704,test
SIM_00329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9251,2661.29,35.75,7.82,29.38,17.956,23.405,1,NONE,,PASS,80.52051824714735,24.095845605977093,5.82925439402291,10.527518474627742,13618.499820598034,99.60442046997404,48.03254249218657,62.516000037285124,43.41593802878756,34.052010352440206,52.54687829460149,30.18107116129276,1.3384519084933304,2.2908271898289976,11.722747116513906,17.604635000868058,3.185319412629523,20.78995441349758,0.8628024412781151,0.0,1.2490009027033011e-14,14.058655869180564,35.196891884748545,13618.499820598034,11.722747116513906,test
SIM_00330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8181,2906.27,83.02,8.8,31.05,16.817,27.844,1,NONE,,PASS,89.68837528222376,20.4651831602731,2.352916839726901,18.3913908707048,28024.43978934347,99.36718230340936,54.53727286967,77.31850821835775,36.87420389238397,14.965166160227165,56.61667349542817,44.04455002762028,1.3690521683332593,2.515514634678493,24.25648285216437,12.521234301215278,4.134003659716753,16.65523796093203,0.8138328316192687,3.1225022567582528e-15,0.0,20.532633496771574,73.56756369404923,28024.43978934347,24.25648285216437,train
SIM_00331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.164,1763.98,90.06,7.73,20.07,14.841,24.476,1,NONE,,PASS,73.60199044955408,26.617423826176736,9.546576173823263,5.379313555564654,6667.24782710313,99.69504679443278,35.511735614781074,59.06540546236735,47.95932220932745,36.95697461065798,66.80465242990202,30.489801063086013,1.4487567256434861,1.4716987664685293,5.562523613015826,17.363428854166663,8.166586454060724,25.530015308227387,0.9591467406819459,0.0,1.2490009027033011e-14,7.81683747555517,15.29378563485474,6667.24782710313,5.562523613015826,train
SIM_00332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2689,2402.25,26.32,8.47,31.66,18.671,20.447,1,NONE,,PASS,82.98805664722994,22.629930179076485,4.63896982092352,11.166445646844213,14066.489254864951,99.53516721212013,55.72256689448702,61.57874980640666,40.77464897130898,24.075014349626986,49.32424131780372,28.28877579891805,1.3147072329685117,2.083430859837186,12.199628599502057,16.719007603298607,0.9332171838992744,17.65222478719788,0.7800388533022976,9.367506770274758e-15,1.2490009027033011e-14,15.940283044370066,42.91124868899369,14066.489254864951,12.199628599502057,train
SIM_00333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6309,2335.5,48.07,6.62,33.51,17.397,17.928,1,NONE,,PASS,73.61007518345274,21.811327767533697,7.819572232466301,9.01098658521564,8824.833803768874,99.61417312844291,48.099919500145205,49.15243952921982,39.29968967123189,28.86757909456915,45.6303154039281,22.269410247863462,1.288007691039119,2.0378334309295374,7.700081930086613,16.85643256510416,0.5238288262058207,17.380261391309983,0.7968456380349579,0.0,3.7470027081099033e-14,13.013235392936018,25.707758115858255,8824.833803768874,7.700081930086613,train
SIM_00334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6265,2024.75,68.3,7.27,25.48,16.638,25.706,1,NONE,,PASS,76.36768676741117,27.97081079386585,8.65568920613415,6.304841639107402,8547.344131764406,99.68861135255675,39.00380405206779,61.25608676848974,50.39785728624477,40.86881177441113,67.75892749138795,31.82645098002752,1.456455966879964,1.7204280771407237,7.262669874933442,19.870830065104172,7.38331476128537,27.254144826389542,0.9743780767472969,0.0,1.2490009027033011e-14,8.779161258644013,19.411008639940412,8547.344131764406,7.262669874933442,test
SIM_00335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9057,1701.28,37.93,9.12,32.5,17.503,23.588,1,NONE,,PASS,91.06978104345764,24.50296207820958,2.4027379217904166,9.554427289151231,18953.385266638008,99.43839771882634,56.40183719304226,79.51698332775344,44.149481221999245,25.219655442961663,56.43102862946411,43.7165100607394,1.3676412225644892,1.4795575971611787,16.483250942335786,15.40514814496528,2.661739738487771,18.06688788345305,0.7373348506105669,0.0,0.0,12.596681244292949,55.30888581075089,18953.385266638008,16.483250942335786,train
SIM_00336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6317,2535.94,64.14,9.5,23.62,13.914,27.841,1,NONE,,PASS,89.64895648016208,21.185572448522464,2.4461275514775345,13.98044935523274,24378.282906507502,99.44870740809196,44.38194022429338,81.38906038509612,38.17220260995038,27.04293146940487,66.45570333031522,45.934496741838736,1.4459515217971994,2.1413647552493495,20.585185694256502,10.585647700520832,6.561249976433651,17.146897676954485,0.8093667385490144,0.0,1.2490009027033011e-14,15.35074125518118,59.30683129634616,24378.282906507502,20.585185694256502,val
SIM_00337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2271,2206.64,64.17,9.26,32.27,19.161,26.492,1,NONE,,PASS,83.70181082705763,28.64870249358784,5.5783975064121645,8.120499592236284,13497.468776747224,99.63199708188756,47.8189438150585,68.76608032773828,51.61928377223034,43.895016900707695,65.17857812516124,36.80036104444288,1.4357309368756233,1.9176115590601537,11.729553594761265,21.56752965364584,4.82531752125575,26.39284717490159,0.921258028380477,6.2450045135165055e-15,4.9960036108132044e-14,11.111784710249228,32.65422756474237,13497.468776747224,11.729553594761265,train
SIM_00338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0954,2271.95,68.35,9.04,26.89,16.905,22.588,1,NONE,,PASS,83.48373212304149,23.455088474897,4.64031152510301,9.805744674295235,13706.26714974493,99.56839962700344,49.36162825888055,67.38388832604,42.261420675490086,32.632854890376834,52.47482647231138,34.227957318463304,1.3379163665800695,1.9395885239730288,11.701189933825034,15.502953921875,3.0296707161961587,18.53262463807116,0.790132369694783,6.2450045135165055e-15,1.2490009027033011e-14,13.316448182026342,37.81236245231657,13706.26714974493,11.701189933825034,train
SIM_00339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8309,2371.07,61.22,7.84,27.3,16.983,25.179,1,NONE,,PASS,86.48463414603307,24.06945204454832,3.76144795545168,10.853994171292404,17474.05870006504,99.54223223391581,49.51550399015594,73.22868024406634,43.368382062249225,32.03572302605884,58.81958049330034,38.65962403907183,1.3859063108285608,2.0269743996041925,14.938179658218758,15.432379002604169,4.218014023667773,19.650393026271942,0.8164038379395809,3.1225022567582528e-15,1.2490009027033011e-14,13.885361766828353,45.535614573606544,17474.05870006504,14.938179658218758,train
SIM_00340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.023,1760.59,38.09,8.17,28.25,10.888,14.228,1,NONE,,PASS,68.8485917926825,15.162525370502467,6.860474629497529,8.08641469912343,5633.8468093422525,99.54069858972711,38.277666646581814,49.52976254324916,27.319865532436875,23.624199247467512,33.5819344729213,22.40962280506119,1.204633244341323,1.5098477579541003,4.8314775011457884,7.551097890624999,1.7888154481966756,9.339913338821674,0.6159866585939412,3.1225022567582528e-15,6.2450045135165055e-15,12.224658305860915,20.2660248393269,5633.8468093422525,4.8314775011457884,train
SIM_00341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3606,1574.93,82.12,7.68,28.28,12.166,17.861,1,NONE,,PASS,59.159822745852786,20.32767005441149,14.032929945588512,4.975517360150035,3849.1177033013855,99.68408009497882,29.73659823997718,41.875604893665,36.626432530471156,29.43522578604313,47.80610657318516,18.518182901669565,1.303667882307208,1.3507637867722229,3.3012570746911805,13.306082696180557,5.151329266756035,18.45741196293659,0.9079944683050865,0.0,6.2450045135165055e-15,7.691293183855881,9.848921662957885,3849.1177033013855,3.3012570746911805,train
SIM_00342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7998,1705.58,33.68,9.25,29.89,16.831,20.577,1,NONE,,PASS,89.59299272046425,22.218883008689694,2.580916991310305,9.888506722375844,16303.636053262664,99.42022615635878,58.10624544524262,75.15857103250741,40.034023439080535,21.787482807295625,46.96023589672189,39.35664583090529,1.2975572604675403,1.470631051925411,14.057759494845584,13.620730432291666,1.513702241921136,15.134432674212801,0.681151823351957,0.0,1.2490009027033011e-14,13.743936416500691,53.604400848385595,16303.636053262664,14.057759494845584,train
SIM_00343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2416,2723.4,36.82,7.24,20.9,11.015,22.32,1,NONE,,PASS,63.533725144146025,19.213615023192062,11.027984976807936,9.125748688895593,7452.370944531484,99.6649133917568,25.40367277406666,51.115187286088634,34.61912616791363,21.632578130254473,56.4191663037434,23.97266470106141,1.3675511154672888,2.27858008099947,6.2351560514168485,10.50239315277778,9.207725334138077,19.710118486915857,1.0258412309773295,6.2450045135165055e-15,0.0,11.601766995817247,16.711637491949272,7452.370944531484,6.2351560514168485,train
SIM_00344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1888,2554.27,55.83,8.92,21.43,16.815,27.87,1,NONE,,PASS,76.90268440447858,27.830158653767946,8.358641346232059,8.021501696015909,11032.023350628195,99.68595717382986,38.06460937461568,62.70740304969523,50.144430006789094,39.07778904320086,71.01432482688091,32.53350849740345,1.4830301695937576,2.14092641264871,9.246771162139174,19.855776750000004,8.953796068179257,28.809572818179262,1.0351925469270982,0.0,3.7470027081099033e-14,10.198836836718987,23.29904273859095,11032.023350628195,9.246771162139174,train
SIM_00345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3387,2844.92,79.78,7.72,29.93,16.205,26.329,1,NONE,,PASS,68.09750605201884,26.10769855276535,12.231001447234659,8.200523562979438,8900.04290134841,99.71174853553072,33.260656136928866,52.19837040436689,47.0408982932709,36.18039656147175,65.75567958575286,24.614793263977518,1.4403403916310507,2.45334721316332,7.675047259345467,20.22333144878472,9.394336959521699,29.617668408306418,1.1344419481651051,6.2450045135165055e-15,7.494005416219807e-14,10.232314888826092,17.925718472198206,8900.04290134841,7.675047259345467,train
SIM_00346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3716,2374.73,85.64,7.82,28.4,12.48,26.812,1,NONE,,PASS,78.6413260124891,23.098215711084247,6.273384288915758,8.512165361265758,11086.998760654289,99.64155228757518,32.1972243685305,68.49882060344791,41.61840668663828,26.67494012335636,69.8236378055595,37.823142849966494,1.4732546784957556,2.037535814339641,9.51272651980323,11.694333135416668,10.221527188203588,21.915860323620258,0.9488118302187035,0.0,2.4980018054066022e-14,11.232985116252586,26.142169351568473,11086.998760654289,9.51272651980323,test
SIM_00347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2689,2794.77,39.6,6.7,31.32,16.607,25.273,1,NONE,,PASS,88.61038926495726,19.732558975024066,2.536341024975939,17.46079252842055,24402.044884823572,99.37523329188375,55.48768053255061,74.41245284157421,35.55416031535868,15.286725641047592,50.48103137473716,40.62371750990247,1.3231817127362657,2.421153139021307,21.13987468429581,12.057488172743055,3.1375511820322357,15.19503935477529,0.7700491038191237,6.2450045135165055e-15,1.2490009027033011e-14,20.668699676609823,69.71788169784162,24402.044884823572,21.13987468429581,train
SIM_00348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.865,2526.05,65.16,6.6,30.4,10.299,16.361,1,NONE,,PASS,63.139590068159976,14.436867269084777,8.42813273091522,10.958692510424703,6834.2450101078875,99.5661727792235,30.359471112314612,47.07046238651112,26.01237345781041,19.201832807392414,37.485166289922,20.704261873731017,1.2310350229721896,2.181744347630572,5.902723786593822,7.372176171874999,3.600436622543828,10.972612794418827,0.7600411217962548,0.0,2.4980018054066022e-14,14.412878868148194,20.66768804121944,6834.2450101078875,5.902723786593822,train
SIM_00349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8976,1895.2,32.25,8.61,21.89,10.95,18.286,1,NONE,,PASS,47.85051738019932,19.0912080222824,20.806391977717603,5.624794858890319,3629.0072527773805,99.70320837595555,21.685870760606722,33.40986725347046,34.39857301312144,24.93104608742524,48.8526726594976,13.82166486535246,1.311268178060516,1.590990647704513,3.046494617782112,13.765710999999998,8.447122784773004,22.212833784773004,1.1635111701075793,6.2450045135165055e-15,2.4980018054066022e-14,7.708573577502989,7.692075409223184,3629.0072527773805,3.046494617782112,train
SIM_00350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2738,1580.56,31.47,8.78,22.85,14.127,25.027,1,NONE,,PASS,84.50759805824471,25.583661220956888,4.690138779043123,6.105698431007151,10168.857139351889,99.61370030678954,40.34325282802836,74.03076319750456,46.096686884607,34.9470798589143,68.21006789096577,44.307838373175066,1.4601100673470608,1.331172623780946,8.564372272513959,13.784827942708334,7.117539412941106,20.90236735564944,0.8170201745216685,6.2450045135165055e-15,1.8735013540549517e-14,8.746089765710563,26.07488991664307,10168.857139351889,8.564372272513959,train
SIM_00351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3294,1989.38,88.85,9.28,33.71,13.975,19.212,1,NONE,,PASS,61.63860252337005,21.776548439891496,13.5528515601085,6.1698474519444035,5175.976692357015,99.68986078818806,32.62866180119937,43.05976621180893,39.237024216020714,33.003961006131846,49.11185087052377,19.008463663392202,1.313157197650959,1.7369595622755698,4.519228206730233,15.90037675173611,4.700046733128867,20.600423484864976,0.9459912135170132,0.0,1.2490009027033011e-14,8.72205098119129,12.477434372929082,5175.976692357015,4.519228206730233,train
SIM_00352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2876,2330.92,89.55,8.05,23.2,16.652,20.2,1,NONE,,PASS,78.8471614467906,22.303969641422338,5.983630358577661,9.498778358867947,10984.012746314806,99.59248801508126,48.06340861897913,59.27180049605788,40.187332687247455,31.762960674353703,45.9449810635839,28.202950117494908,1.290260799890783,1.9654589581199353,9.261847789005193,15.360510572916668,2.039481863317485,17.399992436234154,0.7801298475549999,6.2450045135165055e-15,3.7470027081099033e-14,13.12907215166638,30.867398486035945,10984.012746314806,9.261847789005193,test
SIM_00353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1471,2953.88,63.12,7.2,31.36,12.477,21.875,1,NONE,,PASS,59.56863778436412,19.74527593502096,13.401824064979051,9.444239086086121,7291.998176324493,99.68027681943457,26.595303231972512,44.919924751672866,35.57707375679452,24.8381794040799,53.255867306240305,19.858949393568754,1.3437330787584694,2.559328820414705,6.318002454764155,13.1940995703125,8.320030907330015,21.514130477642517,1.0895836831271752,6.2450045135165055e-15,1.2490009027033011e-14,11.48270337081442,15.731363217725825,7291.998176324493,6.318002454764155,train
SIM_00354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1085,2619.38,39.87,7.55,30.97,17.068,21.864,1,NONE,,PASS,79.68038194825624,22.396960159925605,5.711539840074398,10.809104542947534,12848.505604616646,99.58734110579803,47.97028256634512,60.94613030014223,40.35488317103713,31.21778575874321,48.23309244756224,28.798494352226378,1.3067633741015674,2.2666014833747585,11.118066818320743,15.669268763020833,2.6639430490591924,18.333211812080027,0.8185580400720293,6.2450045135165055e-15,2.4980018054066022e-14,14.61975836975388,35.27724602629953,12848.505604616646,11.118066818320743,val
SIM_00355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2385,2492.42,88.97,7.21,29.67,10.257,17.918,1,NONE,,PASS,56.96557718646873,16.08622451380097,12.15227548619903,9.148764299634715,5779.578744179726,99.6329364914567,25.004170404467263,42.61757880988266,28.984188313154903,19.844659062645494,43.737054084770904,18.525537201992687,1.2745341219643467,2.1475212122759233,4.979805952104782,9.063528971354167,5.964316080814348,15.027845052168516,0.9342058504328078,0.0,2.4980018054066022e-14,11.920065723461253,14.625993346328553,5779.578744179726,4.979805952104782,train
SIM_00356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1065,2038.27,97.35,7.63,29.79,19.94,21.539,1,NONE,,PASS,75.60236230024205,28.053390566939314,9.053109433060694,6.595505246613243,8333.936536192165,99.67641650779272,47.24305968973919,53.75463861953189,50.546649670160924,41.689414311260016,55.20212650190439,25.415921993450375,1.3583378664789323,1.756912016217452,7.183539591334645,24.385605863715284,1.3927689083753092,25.778374772090594,0.9189040701008951,1.2490009027033011e-14,0.0,9.730299080929667,20.669310258521588,8333.936536192165,7.183539591334645,train
SIM_00357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9598,2389.82,99.55,9.2,29.44,11.786,23.789,1,NONE,,PASS,85.19238606211371,18.708077594468048,3.25172240553196,12.022513447159525,16069.96065612848,99.49692807629195,38.783758165564095,75.81097190197553,33.70824791796044,23.446272119084494,57.822683499755875,42.06217403275909,1.3782536406318744,2.057554949295775,13.835697702339731,8.21414706423611,5.812681739881454,14.026828804117564,0.7497739269728749,3.1225022567582528e-15,4.371503159461554e-14,15.01407585466735,44.82872484809517,16069.96065612848,13.835697702339731,train
SIM_00358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.39,1728.89,41.02,7.72,32.33,12.491,14.087,1,NONE,,PASS,48.92688584707215,17.804493759749555,18.585506240250442,5.656574710808807,3379.7085663894954,99.6728204390789,28.46475772948347,28.60426199468148,32.080168936485684,29.82678861538213,35.07226845808126,11.286372434931378,1.2146464981979594,1.502733001030615,2.9376071332354075,14.502615364583335,1.8493335541300353,16.35194891871337,0.9184169535715786,0.0,1.2490009027033011e-14,7.777616245228303,8.894864647233629,3379.7085663894954,2.9376071332354075,train
SIM_00359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4202,1838.12,71.84,9.28,20.51,19.401,20.617,1,NONE,,PASS,85.30498651550239,25.94994750798886,4.470252492011141,8.049128307331051,12461.73536427635,99.56209995499037,56.21583356412384,66.4376082024558,46.7566621765565,30.549829203958108,54.352067038816344,33.58650367452565,1.3519395735722128,1.5358554197862735,10.412499618722448,19.422188630208332,0.7704805153777264,20.19266914558606,0.7781391133592703,6.2450045135165055e-15,1.8735013540549517e-14,11.784564395366727,36.430929165100565,12461.73536427635,10.412499618722448,train
SIM_00360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0596,2061.23,87.34,7.74,32.46,13.541,23.836,1,NONE,,PASS,80.63677567939799,22.626356708536356,5.433243291463639,8.024273950702725,10611.659763855845,99.61070458169623,38.62198684530948,68.45250713508594,40.768210285651094,30.56449841137251,60.994322426759815,37.3847696702429,1.4027484516549948,1.7923618656482911,9.227468206832603,12.205682427083334,6.425519319479332,18.631201746562667,0.8234291532906658,6.2450045135165055e-15,0.0,11.166864434497297,28.12915543667606,10611.659763855845,9.227468206832603,train
SIM_00361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4073,1545.13,74.31,8.36,24.9,19.79,25.09,1,NONE,,PASS,86.94225603474378,30.783905420989836,4.623394579010166,5.9503867989768295,11793.435401794228,99.61489409959182,51.27259965110469,73.20246130152466,55.46649625403574,46.04367133304313,65.88314979083343,42.42796974142806,1.4413605216890166,1.3103455272956621,10.001407862245497,23.08451459288194,3.444620720016417,26.529135312898358,0.8617858894151103,0.0,1.8735013540549517e-14,8.631980815022526,30.11312986822412,11793.435401794228,10.001407862245497,test
SIM_00362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8244,1757.45,95.42,9.45,26.47,19.731,24.294,1,NONE,,PASS,78.97095560156718,30.659999686574846,8.164400313425148,5.550466929989189,8336.407066389025,99.68417497339958,45.98074688363446,61.071204829261326,55.24324267851324,50.9257763535291,63.58552968320668,31.580797612974855,1.42308326540503,1.4982540398669746,7.106919437362628,25.232826843749997,3.650552048484054,28.883378892234052,0.9420541157044198,0.0,1.2490009027033011e-14,8.24004694620967,19.909802423209342,8336.407066389025,7.106919437362628,train
SIM_00363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9042,1699.02,47.82,8.27,34.53,15.155,21.101,1,NONE,,PASS,81.08741077967461,23.43766738657871,5.466532613421291,6.730156223116297,8954.684474176456,99.60388010599543,44.83227542952499,65.71801833848492,42.230031327168845,36.74798108543781,53.69557667097358,34.93066974406535,1.3470188813775872,1.4874056873259665,7.83937129351014,14.192915637152778,3.5412940726435402,17.734209709796318,0.7566542103909023,0.0,1.2490009027033011e-14,10.175087799793978,26.146294745133876,8954.684474176456,7.83937129351014,train
SIM_00364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9663,1651.7,42.67,6.51,21.06,13.226,23.699,1,NONE,,PASS,73.04078479722924,24.80925208658127,9.157047913418733,5.200119830149317,6112.573304790774,99.68516559725438,33.18396429274701,59.65157926924973,44.701355110957245,32.43106602622622,65.42642041377302,31.100216387296687,1.4377087059584082,1.382675534809313,5.116973762343473,14.40353924739583,8.607526961640765,23.011066209036596,0.9275195450766018,6.2450045135165055e-15,1.2490009027033011e-14,7.870434159728891,14.627861618446774,6112.573304790774,5.116973762343473,val
SIM_00365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5467,2031.81,90.29,9.24,33.2,19.966,20.936,1,NONE,,PASS,84.10914730281081,25.692568899147712,4.85413110085229,8.751984799400773,12739.711447776755,99.56925180999204,56.294909833232296,63.640727804121525,46.29291693540128,28.993447293595924,55.01601206508195,30.651764935616495,1.3569344222255764,1.7710574851778262,11.104759460082718,20.102221125868056,0.6582519841916743,20.76047311005973,0.8080341514915003,0.0,1.2490009027033011e-14,13.107251136551055,37.790814222734674,12739.711447776755,11.104759460082718,val
SIM_00366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7292,2691.29,59.77,7.6,22.08,18.327,24.489,1,NONE,,PASS,80.31630295496457,25.483720397186616,6.245479602813383,10.068618003009115,13631.60209244368,99.6258813430359,46.85927378800429,62.959299866338405,45.91661332826417,38.00134103948841,56.56676615208294,31.046919785953015,1.3686727175078781,2.2607506474026833,11.450885358184296,19.07470265625,3.8710338095801435,22.945736465830144,0.9004076370404431,0.0,0.0,13.089919378369336,32.82037559417899,13631.60209244368,11.450885358184296,train
SIM_00367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.137,1773.45,64.05,6.55,24.22,16.772,26.047,1,NONE,,PASS,84.6087254365013,28.036793347893436,5.100206652106558,6.589682575690985,11486.212829670496,99.62842580418445,44.347533840395066,72.3439487490846,50.516744770979166,41.93625834469189,68.90535487856776,41.79310527878472,1.4657596388439356,1.5005407055896611,9.718644395943942,18.13186453993055,6.227227386891424,24.359091926821975,0.8688258897714568,6.2450045135165055e-15,1.2490009027033011e-14,9.134830493006499,28.182002741225272,11486.212829670496,9.718644395943942,train
SIM_00368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.284,1645.8,94.65,8.3,20.86,17.881,18.12,1,NONE,,PASS,66.1275438172229,25.977544313157843,13.306455686842153,4.875218112612986,4849.297403007897,99.70377821651397,41.227493230645415,42.36683435044662,46.806386149833955,41.199884092415054,50.40910066670627,18.64105997538917,1.3226531696208852,1.3767999442366101,4.056697286455225,23.008079548611114,0.5523529161228876,23.560432464734003,0.9069537975073513,6.2450045135165055e-15,3.7470027081099033e-14,7.299009971684916,11.806376970935402,4849.297403007897,4.056697286455225,train
SIM_00369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9252,2899.24,40.64,6.66,32.4,14.702,15.928,1,NONE,,PASS,52.150811468135,18.21377520686908,16.71142479313092,9.680857678991794,6048.569355018325,99.66608981391704,31.772401483356848,29.86827973991657,32.81761298534969,29.632580166983136,35.239256112477534,12.732380124495466,1.2157736269603439,2.5205663589316876,5.258557565404839,16.600080954861106,1.3866936075499194,17.986774562411025,0.9875368702051157,6.2450045135165055e-15,1.2490009027033011e-14,11.11965311844701,13.857314832728468,6048.569355018325,5.258557565404839,train
SIM_00370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7432,1873.5,58.61,8.14,33.35,15.935,18.378,1,NONE,,PASS,82.03681216970779,21.118900630472215,4.624299369527785,8.672461011762918,10390.056637396572,99.53709842477913,51.79005290450671,62.73966491871252,38.05207320805804,27.4338721275478,42.66905128806054,30.507705207962626,1.2669958477249377,1.633863820023354,9.06108226732627,13.337972034722222,1.2466803996627627,14.584652434384985,0.6905971427954427,0.0,1.8735013540549517e-14,13.025836480047955,34.51490692236262,10390.056637396572,9.06108226732627,train
SIM_00371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4129,2318.43,85.01,8.19,32.07,12.88,16.783,1,NONE,,PASS,48.751754606441104,18.726962745217616,19.68593725478238,7.185054225420273,4517.085691848161,99.69008966302971,26.170529419116505,30.585652327800272,33.74227521660832,28.781828350460778,41.0585011659114,12.209833198076431,1.2557123344977186,2.0134398296067775,3.9228616976634947,15.827648648437501,4.28650198568884,20.11415063412634,1.074074365810493,6.2450045135165055e-15,1.2490009027033011e-14,8.783783227319478,9.887478507106906,4517.085691848161,3.9228616976634947,train
SIM_00372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0904,1687.82,47.65,8.32,24.37,17.395,20.762,1,NONE,,PASS,83.6709171358484,25.176913649845325,4.913486350154674,6.958614962171024,10300.625436434084,99.587715813169,50.95645509274587,66.7049294763839,45.363808378099684,36.08081591743589,51.47316239947236,35.207913130497715,1.3304934204496535,1.4288083310018016,8.71989870845593,17.11574340972222,1.9558677555541728,19.071611165276394,0.7575039351733075,0.0,0.0,10.344960212331879,29.90363475742895,10300.625436434084,8.71989870845593,train
SIM_00373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8599,1708.76,47.39,8.62,27.18,16.999,18.716,1,NONE,,PASS,90.56017869672202,19.796364502924735,2.0635354970752635,12.546130434983127,17981.253535690706,99.26577574176694,65.44222157320299,72.68394632694879,35.66912523049502,11.623756904582969,46.68655177923024,39.02244645166824,1.2955862880824778,1.4601970439559842,15.365629614128759,12.133572792534718,0.5684082990379904,12.701981091572708,0.6416320072150674,0.0,2.4980018054066022e-14,17.407792038490157,68.830239063449,17981.253535690706,15.365629614128759,train
SIM_00374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8887,2747.85,43.41,8.06,23.65,13.246,24.783,1,NONE,,PASS,86.38042934959435,18.90755303904466,2.981146960955337,14.73300542116847,20082.303890979383,99.46383516490461,43.43055047066284,75.92415912878477,34.0676631334138,25.79668581098768,56.65864559722667,40.00213121540383,1.3693713680919883,2.320537537104795,16.959346401937275,9.297187323784723,5.153709550946094,14.450896874730816,0.7642922828188969,3.1225022567582528e-15,0.0,17.086940656676084,53.91021144778107,20082.303890979383,16.959346401937275,train
SIM_00375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2927,2624.43,37.35,7.31,22.07,19.872,23.15,1,NONE,,PASS,83.24736849315019,25.217875595524507,5.0748244044755,11.070072265593344,15610.768105770685,99.57819136857934,53.820513286400875,63.7227853770916,45.43761368562974,29.469824051351292,52.65312113457596,30.05636431685238,1.3392419741514971,2.2045119082085254,13.112989938940386,19.836196393229166,1.810800064224373,21.64699645745354,0.8583988915107226,1.2490009027033011e-14,6.245004513516506e-14,14.880728237819534,40.8929508611905,15610.768105770685,13.112989938940386,test
