simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4743,2913.43,91.68,8.46,31.33,16.686,22.507,1,NONE,,PASS,72.60769471618211,22.852763658055302,8.621536341944687,10.196888251939306,10608.914599912225,99.65000400723754,40.958961028695924,53.60463541786339,41.17615073523478,35.89271406883248,51.121523146077706,24.60530167797493,1.3278973345415104,2.5240330569274585,9.190971174285567,17.128084559895832,4.046265577576908,21.17435013747274,0.9265553372145017,1.2490009027033011e-14,1.2490009027033011e-14,13.18938248664519,25.623276111522326,10608.914599912225,9.190971174285567,test
SIM_00377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0524,2231.81,51.59,7.91,21.28,19.64,21.894,1,NONE,,PASS,85.85046841148836,24.941621484779244,4.110778515220752,10.378521708280733,15710.060623519747,99.53497288262528,57.14330866312801,66.98407845512328,44.93985853113377,26.358243008143607,53.451464609302676,32.179791199561926,1.3451937219788528,1.8696958230077347,13.161082138261394,18.78999276736111,1.1690009219878448,19.958993689348954,0.8002283933917061,0.0,1.2490009027033011e-14,14.392103749119478,44.7161557719699,15710.060623519747,13.161082138261394,train
SIM_00378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4672,1623.09,27.43,7.82,26.25,16.097,21.482,1,NONE,,PASS,92.50843057744981,20.784054114696804,1.683145885303192,12.07129895222431,21516.49327225054,99.25627667275232,60.98247134169087,80.79947736270893,37.44874615260685,14.01356495823622,48.26689205227074,47.63299535953574,1.3070087225726323,1.3826939981147315,18.32968357146974,11.767000972222224,1.776057745469758,13.543058717691983,0.651608133954743,3.1225022567582528e-15,1.8735013540549517e-14,14.918412104024096,70.96650651742772,21516.49327225054,18.32968357146974,train
SIM_00379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8251,2862.36,67.97,9.11,33.45,18.097,24.869,1,NONE,,PASS,67.30786856266312,26.805425962949148,13.019674037050844,8.171854197812658,8738.676780965878,99.71450641436392,36.5973188397937,48.437304481288116,48.29806479810657,41.30878490446787,60.20478694020989,21.960887772787462,1.3966104162896635,2.497054863151835,7.623414019698034,23.62368236545139,6.331833626525134,29.955515991976526,1.1175168801041058,6.2450045135165055e-15,0.0,10.365946617257439,17.761545492914767,8738.676780965878,7.623414019698034,train
SIM_00380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.485,2038.96,26.94,7.17,21.41,15.432,21.66,1,NONE,,PASS,69.28647778779272,24.58630664299825,10.898693357001749,6.323309561131858,6624.37472155772,99.6898757424799,36.797126753957,51.40486399622633,44.299651609005856,37.355615777453316,56.02032020773804,24.345269745732157,1.3645249036464124,1.708890190279558,5.552011308905454,17.765602213541666,5.200385738108719,22.965987951650384,0.934096702083991,0.0,1.2490009027033011e-14,8.804902504238507,15.398973862996215,6624.37472155772,5.552011308905454,train
SIM_00381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8926,2346.78,32.07,7.15,33.86,13.068,18.466,1,NONE,,PASS,54.9277679791076,19.715004049669176,16.17759595033083,7.3280751318814525,5197.778647412635,99.68773915186419,28.2964406026184,37.140872224903376,35.52252981922374,28.968365930340216,45.65702754813434,15.563795761906476,1.2881988058121658,2.050012832721091,4.540482247521956,15.023483328125,5.225892960209282,20.249376288334282,1.0271048505655302,6.2450045135165055e-15,0.0,9.4107179834355,11.740502159304153,5197.778647412635,4.540482247521956,val
SIM_00382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4237,1882.63,67.49,7.33,25.52,18.663,24.972,1,NONE,,PASS,83.55530330823854,28.762826944918107,5.660873055081897,6.861574828331695,11413.38648879283,99.63553248230764,47.7950675264187,68.49972615119569,51.82491341426686,45.68570726793403,63.77247927492601,37.390910704723204,1.42456172370038,1.5998831210427005,9.699242228880056,21.096170106770828,4.217538398209705,25.313708504980532,0.8800841639612558,6.2450045135165055e-15,3.7470027081099033e-14,9.691441511300361,28.361406381927072,11413.38648879283,9.699242228880056,train
SIM_00383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5417,2911.35,90.75,9.32,34.03,13.235,14.345,1,NONE,,PASS,50.98986085083554,15.573170331479638,14.968529668520361,10.9631474099564,5928.895442526673,99.62343423463491,31.17332921943988,28.791936914363696,28.059766363026373,24.98172587976307,30.44996478617731,12.338916263547356,1.1838583481555982,2.544597140511424,5.182011915243645,12.960868818576389,1.1386285792800943,14.099497397856483,0.9053710386353209,0.0,2.4980018054066022e-14,12.45922689944762,15.238738525399869,5928.895442526673,5.182011915243645,val
SIM_00384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5606,2270.65,53.66,8.02,21.29,18.246,22.782,1,NONE,,PASS,81.22538424255968,25.63521861925729,5.925381380742708,8.689838669892564,12056.660303437997,99.61729730826448,48.7616907667362,63.358244956974715,46.18958309776089,37.274306266649454,53.99573895438338,31.764167376101142,1.3492665074476564,1.9022985880631584,10.100793989380675,18.884580890624996,2.7996247732580906,21.684205663883088,0.8458755895919614,0.0,1.2490009027033011e-14,11.906981163708691,30.968059723861742,12056.660303437997,10.100793989380675,train
SIM_00385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.391,1815.15,28.29,8.93,20.18,12.618,27.337,1,NONE,,PASS,93.54817211594853,20.946371218482035,1.4446287815179608,12.569119821577038,27951.641776026467,99.30754373899804,45.325240803607066,88.19962267986156,37.741209402670336,22.577864329549904,70.26565179453158,55.7634212330761,1.4768760532107683,1.5149583106972306,23.328965653650215,9.022290182291666,6.447997085278345,15.470287267570011,0.7385664612837474,3.1225022567582528e-15,1.8735013540549517e-14,12.749476097814805,67.86785043199866,27951.641776026467,23.328965653650215,train
SIM_00386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0513,1924.85,46.97,9.31,28.18,17.333,22.81,1,NONE,,PASS,73.35585537600319,27.179298042929066,9.87200195707094,5.9380980487991994,7207.940372961196,99.69150333538721,40.793884174240816,54.997648042966894,48.97170818545778,43.27943245410275,59.105095715202765,26.862631491044365,1.3881058817439316,1.6503305632320424,6.179953916124388,20.995415040798605,4.514529137479573,25.50994417827818,0.9385799492682194,1.2490009027033011e-14,3.7470027081099033e-14,8.603605369023816,17.099373597498126,7207.940372961196,6.179953916124388,train
SIM_00387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6344,1593.36,39.7,7.47,25.42,18.38,24.838,1,NONE,,PASS,94.33415501259262,23.238653082422115,1.3957469175778923,13.373195921756436,27899.536823585986,99.16069212721817,65.1648879725822,83.73524683099059,41.871446995355164,9.327362470452035,54.8922323714424,53.84401132974001,1.3560018321623946,1.3536044023042317,23.701445917215832,14.854842576388888,2.058349136942552,16.91319171333144,0.7278043031730054,9.367506770274758e-15,0.0,14.939636531386324,83.00786456026047,27899.536823585986,23.701445917215832,test
SIM_00388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3894,2606.71,64.16,7.71,22.59,17.744,24.685,1,NONE,,PASS,88.04133119593651,22.3531657426611,3.0362342573388994,14.085918736300018,21693.957848818827,99.45962846897814,55.21296807035764,73.29881376633793,40.27597431110109,21.45519793094213,52.32323990022868,38.341491102261635,1.3367903635138174,2.193483976477268,18.25494547830689,14.749434168402777,2.918202563852342,17.66763673225512,0.7903863343408387,3.1225022567582528e-15,1.2490009027033011e-14,17.314943661167785,58.994897923268006,21693.957848818827,18.25494547830689,train
SIM_00389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.822,2553.3,46.01,6.97,21.28,19.132,27.928,1,NONE,,PASS,89.42807556974795,25.77495994071275,3.047040059287247,12.793187890147077,24043.48721025826,99.4989547687249,54.254634107643284,76.88962756330594,46.44136926254549,26.572166083890778,62.71744973301025,41.32030987076279,1.4162382818865225,2.139023637713627,20.142399042732027,18.13259071180556,4.2328474874791375,22.365438199284696,0.8677196104564044,0.0,2.4980018054066022e-14,15.203839992633366,57.63194103553452,24043.48721025826,20.142399042732027,val
SIM_00390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9144,1942.45,58.93,7.48,29.46,10.227,26.127,1,NONE,,PASS,59.88479435344129,23.30380841387556,15.610591586124437,5.328130208459127,4834.2249003231545,99.72570052210048,19.98030656287651,49.868333752016,41.98884398896498,22.337152776355993,73.36191409570706,23.871672244467838,1.5024941734549346,1.6724949063673993,4.1623807676001565,12.4495678125,17.677974013206576,30.127541825706576,1.2928162337520774,0.0,0.0,8.246465542675233,9.831770802304149,4834.2249003231545,4.1623807676001565,val
SIM_00391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.064,2713.71,87.5,9.04,34.17,13.627,14.624,1,NONE,,PASS,62.610308828829375,15.692647804857794,9.371352195142212,11.61059473250241,7238.467304773894,99.57215049756597,39.69701081636386,37.996952261668774,28.275041089833863,22.525481988807837,32.21311750796376,16.750354365713765,1.19550917340091,2.3729355306283497,6.329495876416271,10.977466319444444,0.7593906850487346,11.736857004493178,0.7479207556585787,6.2450045135165055e-15,4.9960036108132044e-14,14.949848335790167,22.50894178323658,7238.467304773894,6.329495876416271,train
SIM_00392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3659,2196.99,29.94,9.17,25.11,15.434,19.146,1,NONE,,PASS,83.78686557018497,19.57755522226385,3.788344777736146,11.378628391061325,13491.87730105812,99.48208101124442,52.72050954004299,65.70789094365009,35.27487427434928,23.101093680012543,41.376123989938755,31.151920612267688,1.2579296177291879,1.8644673105422964,11.449830989522251,11.69978480642361,1.5964851720929334,13.296269978516543,0.6791588544925085,0.0,6.2450045135165055e-15,15.692201318532572,44.16805768072927,13491.87730105812,11.449830989522251,val
SIM_00393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7386,2050.27,97.64,7.48,22.61,19.304,20.497,1,NONE,,PASS,90.8833284561705,19.756763239773083,1.9818367602269156,17.299520226692433,22316.78097022257,99.1562320949586,72.11663564296529,67.304262760066,35.597771603194744,5.338944336901678,52.656943058094235,42.44683329750715,1.3392704042412613,1.7253697291934085,18.780306173851024,13.806086734374999,0.3457974774821677,14.151884211857165,0.71630580576921,3.1225022567582528e-15,1.2490009027033011e-14,23.5153656802414,83.63249001189045,22316.78097022257,18.780306173851024,train
SIM_00394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7731,2476.25,51.62,8.71,32.51,17.944,21.052,1,NONE,,PASS,68.08737941085889,25.037840118134547,11.735259881865458,7.659998538025508,7743.126268274452,99.69066134122058,40.46688817850286,46.395174697356204,45.11322543808026,41.10149740634703,50.04239392304644,20.58305479519511,1.3199619073198694,2.1535986831168867,6.734209605073653,21.617922320312502,2.7045952605699894,24.32251758088249,0.9714303416797538,6.2450045135165055e-15,1.2490009027033011e-14,10.379470028725137,17.8666442905358,7743.126268274452,6.734209605073653,train
SIM_00395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7893,2110.94,39.81,9.1,24.3,13.169,22.083,1,NONE,,PASS,58.10138511609525,23.118134427998484,16.671165572001506,5.911880247168354,5030.011425269298,99.71994086770972,26.867541714527853,42.70859223635867,41.654296266663934,30.753240284653675,58.88860413231847,18.99584289164087,1.386437740058422,1.7865761921412149,4.257107572259006,16.79405498177083,9.461181810936802,26.255236792707635,1.1356987681890884,6.2450045135165055e-15,1.2490009027033011e-14,7.9538621347235425,10.287234062641547,5030.011425269298,4.257107572259006,train
SIM_00396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8042,1509.47,65.22,9.25,28.15,15.09,19.689,1,NONE,,PASS,66.67559456667367,24.53941917550771,12.264780824492298,4.553482463937519,4520.5125760088085,99.69833898892078,36.40280642172879,47.600823938382,44.21516968559948,38.70303657734642,53.05468113270737,22.10577266926666,1.3422323544441244,1.2940626346771458,3.8754174738160607,17.989011192708336,4.103441217788136,22.09245241049647,0.9002842427723999,6.2450045135165055e-15,0.0,7.14582586553586,11.344682591988246,4520.5125760088085,3.8754174738160607,train
SIM_00397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7685,2167.79,29.34,9.28,21.06,11.525,19.624,1,NONE,,PASS,52.50559059720727,19.830573984706227,17.937926015293765,6.47838969021982,4557.143694273824,99.70115233993053,23.635212062862017,37.805877963166466,35.73076393640762,25.604224432403026,51.4873130719279,16.12089459461259,1.3305979983319716,1.8147061800595026,3.8148883542307606,13.7851746484375,8.561418292846957,22.346592941284456,1.126875750470896,1.2490009027033011e-14,2.4980018054066022e-14,8.493918486822247,9.51520039261279,4557.143694273824,3.8148883542307606,train
SIM_00398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3555,2812.76,28.91,8.67,33.19,18.966,23.173,1,NONE,,PASS,88.6252947559998,18.04012187405754,2.3153781259424533,22.31687152946278,24554.320722287852,99.20658458135559,68.08101986944996,64.36381990440447,32.504724097400974,5.37351166086494,48.00669245218136,38.5928555644895,1.305121142567106,2.4517041662033563,21.402441165661667,12.688791757812501,1.0506172596599963,13.739409017472497,0.7616028934499799,6.2450045135165055e-15,1.2490009027033011e-14,28.916015266385042,84.14186099690826,24554.320722287852,21.402441165661667,val
SIM_00399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2693,1881.74,47.59,7.13,30.49,15.846,17.264,1,NONE,,PASS,75.41202791514631,21.318452407416455,6.950847592583546,7.5027346065991365,7630.080387311598,99.60128739323184,47.351096950895446,53.298225298405555,38.41162595930893,30.72577496203472,42.50031812124157,24.648423279337596,1.2658089647121893,1.6257369598391898,6.592039119217628,14.559425679687498,0.965358813234925,15.524784492922423,0.7282322467048087,0.0,1.8735013540549517e-14,11.350023653774592,23.72219257964967,7630.080387311598,6.592039119217628,train
SIM_00400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.136,2508.35,44.54,9.07,30.07,17.489,22.188,1,NONE,,PASS,72.68975918110606,24.813376194062364,9.322623805937637,8.291173540503825,9162.581840687932,99.66945707176016,41.981261980542264,52.92858522752613,44.7087859352475,40.384354932117326,52.72162203410734,24.623787010728794,1.3397516223756325,2.1641016605944086,7.9051003953853805,19.528340347222223,3.5408808415537627,23.069221188775984,0.9297090814387547,6.2450045135165055e-15,4.9960036108132044e-14,11.23450325504629,21.93826342629804,9162.581840687932,7.9051003953853805,test
SIM_00401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.176,1684.35,81.17,8.52,25.75,15.382,21.965,1,NONE,,PASS,89.36984601058413,22.49975243162466,2.676247568375345,9.038466599136852,15769.031549191526,99.46338548406585,52.10286535092467,77.80628409757888,40.54009447139578,28.4041442557306,53.93620814090333,43.98992933038212,1.34882044065165,1.4324845136779247,13.411044907480912,12.560682291666666,2.944722623652561,15.505404915319227,0.6891366899453308,6.2450045135165055e-15,1.2490009027033011e-14,12.102387183282747,47.33752105537821,15769.031549191526,13.411044907480912,train
SIM_00402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9971,1947.84,36.76,8.0,29.46,16.531,17.345,1,NONE,,PASS,59.809745495532894,23.32406626063846,15.673033739361545,5.78262718513785,4837.94255441079,99.70312617129036,36.668762710420644,36.539603165024396,42.025344613763,38.12261683275871,44.68787677471689,15.588798891546205,1.2812830310828116,1.6771358225018276,4.16558175476853,21.012057240451387,1.083939071681837,22.095996312133224,0.9473475193055115,0.0,0.0,8.050333224550775,11.414793459498087,4837.94255441079,4.16558175476853,test
SIM_00403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5159,2440.03,57.79,7.22,21.82,19.992,21.661,1,NONE,,PASS,87.09815700655976,23.09486021370238,3.421039786297622,13.202798511832938,18823.12943242028,99.45890835310087,61.65114131888386,66.35664414233686,41.612360745409696,18.061391303825932,53.57137016970091,32.567105922160714,1.3460899139994396,2.04788089228623,15.797972605945027,17.473563789062496,0.7481648227540348,18.22172861181653,0.7889949730462288,3.1225022567582528e-15,1.2490009027033011e-14,18.041306813202322,57.06934618084956,18823.12943242028,15.797972605945027,train
SIM_00404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0973,2071.78,73.35,7.69,26.26,12.655,27.075,1,NONE,,PASS,87.33803420706374,22.792868801120047,3.3044311988799504,9.370194682627867,16297.597781491724,99.54772250515846,38.083748745988586,79.54985074760013,41.068232074090176,27.942573656615572,70.63921234701876,48.60264756780948,1.479943534635944,1.7649874318111882,13.88422286779812,10.549244523437501,8.342932170093405,18.892176693530907,0.82886348613574,6.2450045135165055e-15,6.2450045135165055e-15,11.693341342023063,40.22242054545341,16297.597781491724,13.88422286779812,test
SIM_00405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3967,2069.18,56.51,7.4,23.42,12.936,25.548,1,NONE,,PASS,74.91295156463072,24.26932417953872,8.127375820461289,6.7547643634501355,8227.830435939115,99.6735535640471,32.10372714787178,63.050919613795955,43.72851203520491,29.661494866859993,68.505005885635,33.551103729405334,1.4625039294254438,1.746051981346442,6.9429530707111295,13.411727601562502,9.97617135990937,23.387898961471873,0.9636815095654797,6.2450045135165055e-15,1.2490009027033011e-14,9.395127057851358,19.05027924542617,8227.830435939115,6.9429530707111295,train
SIM_00406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7414,2605.91,78.25,8.55,26.23,14.476,24.031,1,NONE,,PASS,84.0553112627349,20.796460780758295,3.9449392192417045,12.146185728193563,16279.405189723659,99.53389849502885,44.28038907951887,71.3840630365848,37.4711005058708,30.107811163333587,55.69687918280277,37.0330049178025,1.3620757387818412,2.2198001487901453,13.867334659433228,11.56553065451389,4.789133584093076,16.354664238606965,0.7864157469399286,0.0,0.0,15.158628093033263,43.7070874009539,16279.405189723659,13.867334659433228,train
SIM_00407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9542,2654.93,67.93,7.99,32.9,19.796,26.273,1,NONE,,PASS,90.35718233044814,21.64434016980021,2.3098598301997897,18.29391597563534,27361.29856854521,99.31094544957361,64.18734379642231,73.07427403670623,38.99881111675713,9.71517712820095,51.53188940033542,40.866946119851185,1.330927485026655,2.3119430846769995,23.826528388067032,15.622421876736109,2.0633405093709247,17.685762386107033,0.8171079481916257,3.1225022567582528e-15,1.2490009027033011e-14,22.49161326502355,79.4934758995426,27361.29856854521,23.826528388067032,train
SIM_00408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6425,1733.29,82.31,6.76,24.04,11.92,15.859,1,NONE,,PASS,56.19093601668319,18.342126289245808,14.300373710754194,5.830735180670676,3948.9856619263624,99.66360302195993,29.928805760316983,37.479210310780346,33.048876196839295,28.027737500910405,40.667921508079125,15.863111541386804,1.2529911057868717,1.465673052350003,3.339269175269002,12.361930099826388,3.485748307821283,15.84767840764767,0.8640044320782667,0.0,1.2490009027033011e-14,8.408025893540445,10.408744714587913,3948.9856619263624,3.339269175269002,train
SIM_00409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1454,2112.47,82.99,6.99,24.56,10.883,20.781,1,NONE,,PASS,58.06741580022576,19.82735139465029,14.318048605349714,6.571456799032243,5028.676779876893,99.68892070424516,24.184317507274987,44.691411036499034,35.72495746783836,23.591314516808218,55.08076319602814,20.169555534047138,1.35742253040878,1.789433866526869,4.25969814185716,11.701616723958335,9.301547020141124,21.00316374409946,1.0593025425355815,0.0,2.4980018054066022e-14,9.18186245145414,11.247633040244171,5028.676779876893,4.25969814185716,train
SIM_00410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3956,2158.68,33.4,8.01,23.41,12.658,24.743,1,NONE,,PASS,73.95791708276003,23.21953181563501,8.176068184364993,7.182958462995428,8268.799544103713,99.66725228088482,31.81593461550922,61.80620388299181,41.83699426240542,28.404099628330204,65.49593767091655,32.33036314609172,1.4382639392243404,1.8215140292731178,6.977289072410952,12.694233093750002,9.317159488655546,22.01139258240555,0.9479688374932714,6.2450045135165055e-15,3.7470027081099033e-14,9.892145083410194,19.403690172006588,8268.799544103713,6.977289072410952,train
SIM_00411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0335,1546.36,75.67,6.59,26.2,16.42,25.456,1,NONE,,PASS,91.98649678711517,25.78703457681593,2.246465423184067,8.324379220670606,19201.373660168592,99.46167909020728,51.653994214973764,83.4246840400479,46.46312536363231,32.5329605248699,65.82049559190885,51.72944734454996,1.4408590167697506,1.317108490389952,16.354724821489196,14.99670576822917,4.464044912018615,19.460750680247784,0.7546719116646375,0.0,0.0,10.406408454580081,50.573206366332656,19201.373660168592,16.354724821489196,val
SIM_00412,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5584,1782.74,86.84,8.73,33.76,12.135,25.868,1,NONE,,PASS,89.20142251986599,21.906442148118767,2.651957851881231,8.905726738012547,16435.460766281743,99.50044724760691,39.439235424279616,82.16902056011476,39.47106693354733,27.26985239013953,68.25887901934661,51.804213709550005,1.4605059718081743,1.5567924900238685,14.352402420447934,9.483763374999999,7.324315327627644,16.808078702627643,0.7672664775494386,0.0,1.2490009027033011e-14,11.446119868910168,43.567178783423344,16435.460766281743,14.352402420447934,train
SIM_00413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0578,2652.23,46.57,7.99,26.54,12.11,17.511,1,NONE,,PASS,49.21438886013003,17.745625906407966,18.312174093592038,8.544145162774496,5214.124614709911,99.6778505196467,24.671654807151953,32.58100783993893,31.97410073226661,25.300864269242375,42.146793266632706,13.149850061263452,1.2633258451307512,2.2615964540131577,4.446162564864531,13.893208060763888,5.5181723768677635,19.41138043763165,1.0938684575009652,0.0,4.9960036108132044e-14,9.936063532000052,11.101613188282613,5214.124614709911,4.446162564864531,train
SIM_00414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7761,2848.01,95.27,7.89,32.03,11.872,22.867,1,NONE,,PASS,71.1355664879345,19.04733041837583,7.72876958162417,10.63796840581107,9840.631792494378,99.62647713997454,30.599845822504058,58.408689643192126,34.31951426734384,22.77553937889908,55.31210303283961,28.52772769749497,1.3591678551700919,2.4730292794094137,8.54497370118986,10.095658884548609,7.3846695431852805,17.480328427733888,0.9177311488684954,0.0,0.0,13.626195895735846,24.631814516245864,9840.631792494378,8.54497370118986,train
SIM_00415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7415,2464.37,94.5,8.95,31.47,10.282,20.503,1,NONE,,PASS,75.65235845707846,16.447957513945713,5.29354248605428,11.03671561815458,10087.303363691479,99.5521485970794,31.978265768729987,64.20608527835981,29.63595948458687,19.166826481372443,49.677422098199294,32.77990926020792,1.317288814062624,2.1359742200944196,8.743094557682783,6.997101671006942,5.479612354421906,12.476714025428848,0.7585570436238195,6.2450045135165055e-15,1.2490009027033011e-14,14.919443592717371,29.779440575615375,10087.303363691479,8.743094557682783,test
SIM_00416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1694,2497.81,52.88,6.81,27.04,16.645,27.975,1,NONE,,PASS,91.94851470341851,20.384434018659665,1.7849659813403362,18.69449535852975,30809.479217949494,99.25156455621004,57.92912108337749,80.86209391408676,36.72870994353092,10.261511067283667,57.74965284302798,49.651239063593515,1.3776946852957568,2.133473733987143,26.31553827925983,12.032865223958334,3.8149454045757407,15.847810628534074,0.7774466837797498,0.0,6.2450045135165055e-15,19.721574440850084,82.23104285115625,30809.479217949494,26.31553827925983,train
SIM_00417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9939,2161.6,92.78,7.0,33.79,15.482,24.069,1,NONE,,PASS,75.76086876176235,24.996465278387106,7.99743472161289,7.2352676424864475,8895.197097557277,99.66528184481466,38.68397832605312,60.46851935839661,45.03867617727406,36.220905416699615,61.34421716513305,30.748577047027204,1.4054772342181079,1.887819640622175,7.768563928559397,16.575711480034723,6.348036531600738,22.92374801163546,0.9170795853066555,6.2450045135165055e-15,1.2490009027033011e-14,10.135198310141217,21.77570159158035,8895.197097557277,7.768563928559397,train
SIM_00418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5812,1621.2,44.48,7.68,32.82,12.118,21.5,1,NONE,,PASS,84.05029033696015,20.660569968308845,3.920630031691151,7.298854394788309,10125.98552456718,99.54978692358819,40.23837920703189,73.31111597810515,37.226252195151076,27.957708913962065,56.30125066340447,42.46089029200252,1.3666557422601064,1.4113902768647788,8.815517834349626,9.47805835763889,5.015044949670489,14.49310330730938,0.7014861317737258,3.1225022567582528e-15,1.2490009027033011e-14,10.796215460617683,30.556426948439558,10125.98552456718,8.815517834349626,test
SIM_00419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6893,2545.92,38.4,9.49,31.46,11.932,17.762,1,NONE,,PASS,73.30731642257756,15.899843780842113,5.789456219157885,11.893165420256988,9505.231769722703,99.5328539223441,38.886436638588194,56.32281590329149,28.64836717268849,23.083496855903316,39.33964228573928,25.909731127114526,1.2437808265637385,2.2065846314822357,8.238317913267823,8.222918207465277,2.890349088068097,11.113267295533374,0.6989544959507001,0.0,1.8735013540549517e-14,15.905648469233755,30.453162978242364,9505.231769722703,8.238317913267823,train
SIM_00420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2445,1886.2,39.9,9.31,32.47,10.946,14.932,1,NONE,,PASS,45.655464873190674,16.547594965963594,19.696905034036416,6.273917521177291,3465.547380974568,99.667377928047,23.587807265257002,28.87975965372338,29.81548642515963,24.54043861978933,37.60813064589103,11.44086413573424,1.2318760987015434,1.6402165571521032,3.013597812463999,12.50026240885417,4.265832759733335,16.766095168587505,1.013204348007873,6.2450045135165055e-15,2.4980018054066022e-14,8.36547999977729,8.565523547515323,3465.547380974568,3.013597812463999,train
SIM_00421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7561,1970.03,30.48,9.33,26.67,14.261,27.532,1,NONE,,PASS,87.26249733405001,25.093290995876757,3.6628090041232486,8.378998774062424,15408.972448460552,99.574676589998,40.85346885945162,78.46449754478044,45.21313692950767,33.22464721766598,72.23455490663483,47.74012348184844,1.493115498464295,1.6806029410364398,13.145162467186935,13.227556381076388,8.1031250428603,21.33068142393669,0.8500551572705897,6.2450045135165055e-15,2.4980018054066022e-14,10.680366411339277,37.40311657904924,15408.972448460552,13.145162467186935,val
SIM_00422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5368,2133.31,96.19,8.46,31.66,10.332,24.859,1,NONE,,PASS,64.60326531549096,21.66586788232557,11.87093211767443,6.49260964023515,6015.005568013598,99.69565559434704,22.66301945216483,54.23051891376191,39.037599787974,21.66311187691613,67.60807533994229,26.744605123327887,1.4552361511692675,1.8501837392441527,5.216712757827882,10.851425520833333,13.487801783686505,24.339227304519838,1.1233903685148527,0.0,1.2490009027033011e-14,9.591996527761431,13.37343264818472,6015.005568013598,5.216712757827882,train
SIM_00423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1379,2607.2,45.5,6.84,26.76,17.562,17.997,1,NONE,,PASS,64.1005326571289,22.523581064529296,12.614318935470703,8.457698091390599,7247.4015996494945,99.67560225178772,40.808981525601,39.34980632509616,40.58302894509783,33.29313900489495,45.48432713762118,17.758454121192283,1.286963703774153,2.2248307271667476,6.1845051284971,20.190566757812505,0.639119985390848,20.829686743203354,0.9247946267304035,0.0,3.7470027081099033e-14,11.046968243495444,17.25625606244118,7247.4015996494945,6.1845051284971,train
SIM_00424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4121,2894.37,62.54,7.92,24.32,17.629,21.429,1,NONE,,PASS,86.79826464482514,17.71734857756635,2.6947514224336504,20.244884354743625,21791.05787462306,99.30054262742001,63.12521525118663,64.19847479760625,31.92315059020964,9.183879101909955,43.96900636734519,34.215934651574784,1.2761772268649827,2.4497902464199144,18.44391734312595,11.776470506076388,1.1107430984471613,12.887213604523549,0.7273782275098034,3.1225022567582528e-15,1.2490009027033011e-14,25.76856208953685,73.61164677603108,21791.05787462306,18.44391734312595,test
SIM_00425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6137,1841.65,26.25,6.98,30.39,14.94,16.146,1,NONE,,PASS,65.45336876153183,20.692231640164387,10.921468359835613,6.418908685550118,5318.749013019699,99.65145881760648,40.03014102599089,42.39334253989048,37.28330025254844,33.16346173183587,39.824118515117135,18.347608155305068,1.247132312623235,1.590577031535797,4.593641580437555,15.287364460937502,1.0901247501218145,16.377489211059316,0.7914800827606242,0.0,0.0,9.461360074079924,15.043435021332485,5318.749013019699,4.593641580437555,train
SIM_00426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0367,2153.8,95.5,8.17,29.62,13.093,19.42,1,NONE,,PASS,85.63510134211607,17.15844835061577,2.878251649384231,12.757498906791911,14917.439753091247,99.40767485807449,49.60000871343867,71.49821202109177,30.91612315426265,20.931139058132455,42.89102041639663,36.06588387316381,1.2685588917815684,1.855452723593746,12.851055909981783,8.404108570312498,2.3763021174213037,10.780410687733802,0.6282858722098215,3.1225022567582528e-15,0.0,16.892070604061736,51.199251370268684,14917.439753091247,12.851055909981783,train
SIM_00427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9316,2001.42,54.28,7.65,32.8,17.171,18.775,1,NONE,,PASS,68.90472480345935,24.069522849445203,10.862077150554805,6.496056662128428,6422.017163096349,99.67542761328815,42.19369419025426,46.2078145957249,43.368509638640006,38.093714641979815,46.379444059591414,20.60472482948094,1.2933781751646634,1.742289713402105,5.590537939340336,19.59777985763889,1.4401298293946858,21.037909687033576,0.8740476418508851,6.2450045135165055e-15,3.7470027081099033e-14,9.49434532067657,16.561438203778142,6422.017163096349,5.590537939340336,val
SIM_00428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2776,1523.16,31.3,8.11,22.05,18.919,25.344,1,NONE,,PASS,94.93194418144058,23.04719768059342,1.2304023194065854,14.792319567521176,29777.04700722848,99.02884007146189,68.58559826008344,83.86709426931492,41.52648230737553,5.207100693286156,53.82460294383097,55.709815089588986,1.347984575685547,1.2793623295891203,25.01091955372553,15.094049868055555,1.8206009280579378,16.91465079611349,0.7339135555884194,6.2450045135165055e-15,2.4980018054066022e-14,15.671188003743216,90.31508213977126,29777.04700722848,25.01091955372553,train
SIM_00429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8294,2286.24,56.26,7.25,29.82,16.647,25.123,1,NONE,,PASS,80.73226833921203,25.696596618761152,6.132803381238849,8.33573510761009,11830.71475198059,99.635395448089,43.16817629524148,66.09693230876438,46.30017408785793,38.71001993936848,62.272867798325706,34.75663830106405,1.4127454216711426,1.9708479750101442,10.198640655339593,17.278225078124997,5.606404636804332,22.88462971492933,0.8905704539184461,0.0,0.0,11.261985693003098,29.102668446202262,11830.71475198059,10.198640655339593,train
SIM_00430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.161,2679.27,37.26,7.88,25.26,15.58,24.404,1,NONE,,PASS,69.84637914830824,24.558685372336665,10.602314627663338,8.300284227532051,8866.174198970395,99.69020351709487,35.05182668063177,53.572796107108324,44.24988355375976,34.89074444843898,60.618079074753254,25.479267585092693,1.3998200900950406,2.274895929425291,7.528029498637051,17.78407974826389,7.353646737705317,25.137726485969203,1.0235778546308012,6.2450045135165055e-15,3.7470027081099033e-14,10.58306028280861,19.18785703373921,8866.174198970395,7.528029498637051,train
SIM_00431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7388,1698.63,66.97,7.99,23.46,15.653,23.244,1,NONE,,PASS,87.81580309155152,24.359049987959292,3.379750012040711,7.874322027594689,13884.50230725032,99.53643100453927,48.67424725719259,76.26104585449856,43.890180158485215,36.42444830253487,59.25655597856994,44.36771270799022,1.3892741278372442,1.4335612675298706,11.717845985649127,14.100315878472221,3.9750314680051955,18.075347346477418,0.7420382714191269,3.1225022567582528e-15,1.8735013540549517e-14,10.714422494280083,38.5309394023714,13884.50230725032,11.717845985649127,train
SIM_00432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3396,2592.5,82.22,9.16,21.1,15.911,27.805,1,NONE,,PASS,88.58224469802718,23.332208924481566,3.0073910755184343,12.887582185692022,22605.878494931814,99.5028897903301,47.302525255492114,78.3333919560106,42.04001608014696,30.06206452259172,65.40032849316697,42.51910629637946,1.4375003654950353,2.1705356146425405,18.92646648930816,13.625026940972223,5.949252544775607,19.57427948574783,0.8389381197941062,3.1225022567582528e-15,2.4980018054066022e-14,14.758336436782727,54.03377136594565,22605.878494931814,18.92646648930816,val
SIM_00433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6747,2631.56,58.33,9.03,26.41,10.483,22.045,1,NONE,,PASS,51.361023492817615,19.35011151784856,18.324588482151448,7.811615427449605,5402.144664736391,99.70315647648354,19.33304243601749,39.703965569045444,34.86506579792533,20.733012439639552,57.25114081680188,17.14592027739639,1.3738852690086512,2.242997440596593,4.60449188190133,12.387846886284724,12.675593873174618,25.06344075945934,1.295260791460597,6.2450045135165055e-15,6.245004513516506e-14,9.839951668645647,10.491296249587878,5402.144664736391,4.60449188190133,test
SIM_00434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1997,2566.42,51.16,6.68,24.93,11.005,19.533,1,NONE,,PASS,69.90503651335783,16.916809121123055,7.2828908788769455,10.463277274723431,8503.434946304174,99.59230066494482,31.716196173713318,55.92664467960301,30.48073715517668,21.31466433704662,46.84645431278908,26.68413411981021,1.2967374834857877,2.1766682790724254,7.212053019683539,8.395741405381944,5.15127578493434,13.547017190316284,0.8008021544323566,0.0,3.7470027081099033e-14,13.76704275561624,23.537146016670977,8503.434946304174,7.212053019683539,train
SIM_00435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8633,2488.61,69.35,7.67,31.13,14.545,16.82,1,NONE,,PASS,58.91445020223722,19.361232513311826,13.502067486688178,8.411264042792002,6045.080477831093,99.6620095538155,34.75943880009414,37.02453038092188,34.885103627588876,32.30554769829108,38.56399864488948,15.23460225581211,1.2384338569777331,2.154576552012003,5.233680107594355,15.440901381076388,2.0286301623438754,17.469531543420263,0.9022943932628812,6.2450045135165055e-15,1.2490009027033011e-14,10.760385540388759,14.964746313363623,6045.080477831093,5.233680107594355,train
SIM_00436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4961,2998.06,60.3,6.69,25.86,12.318,16.612,1,NONE,,PASS,53.160096279309656,16.21175612143455,14.284343878565453,10.8661965632177,6388.321242691471,99.63755906942431,28.254054934205502,34.71421461138202,29.210371389972163,24.14713758431572,36.939000432895455,13.973449347696395,1.227306183763231,2.550690195190233,5.435057456307953,11.970513419270832,3.6040753016259397,15.574588720896772,0.9606972004904921,0.0,1.2490009027033011e-14,12.343409806062704,15.118205377090769,6388.321242691471,5.435057456307953,train
SIM_00437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7814,2422.27,77.45,9.45,28.23,17.308,21.357,1,NONE,,PASS,66.45827336183892,25.108866091929812,12.672533908070193,7.255109416489803,7207.286630262232,99.70048304208491,38.13386421783514,45.78338179021893,45.2412001656393,41.00331988285617,52.203000169206376,20.39111465296603,1.3358978825586563,2.0771538199843937,6.180418762471419,21.376335682291664,3.6513590665829256,25.02769474887459,0.9967672238659431,6.2450045135165055e-15,2.4980018054066022e-14,9.66108193823629,15.973610580449234,7207.286630262232,6.180418762471419,train
SIM_00438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4269,1922.82,52.26,9.41,21.05,14.511,26.523,1,NONE,,PASS,82.7750195714214,26.01362262569103,5.413277374308964,7.024549241098407,11129.216871621542,99.63467463199372,38.77687941763194,71.86523609915551,46.871392118362216,34.71920004805287,70.80797096478045,41.55454047449508,1.4813313791444331,1.6095815260561184,9.316203220287964,14.7289041484375,8.325537185111994,23.054441333549494,0.8862449365580074,6.2450045135165055e-15,0.0,9.486836007744104,26.546225423056157,11129.216871621542,9.316203220287964,test
SIM_00439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7064,2021.05,72.37,8.78,29.24,19.188,26.904,1,NONE,,PASS,93.02286418523995,23.91282955891452,1.7935704410854751,14.483532707988344,28773.65521239847,99.28336593810207,62.76713761467748,81.2608127128295,43.08617938543157,12.055109160854116,57.363133812387844,49.57813185484267,1.3747401534294386,1.73890622661309,24.756779006584644,16.222478937499996,2.7138420912075327,18.93632102870753,0.7918895997670929,6.2450045135165055e-15,0.0,16.6671260742972,78.9845701242864,28773.65521239847,24.756779006584644,test
SIM_00440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6611,2507.14,69.51,7.34,23.66,18.789,25.391,1,NONE,,PASS,77.95199325617259,27.79853826707696,7.862561732923039,8.288224009850932,11341.97387198676,99.66941518982382,44.09220329895769,60.56362789303702,50.08745633707561,44.367527793154466,61.838980251800145,30.203092743989156,1.4093448869348635,2.1173311869595923,9.578529719456595,22.010513830729167,4.881878071546327,26.89239190227549,0.9674030930657006,6.2450045135165055e-15,1.2490009027033011e-14,10.987181287723756,25.649264962710454,11341.97387198676,9.578529719456595,train
SIM_00441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4631,1946.07,70.91,8.31,32.27,11.037,20.689,1,NONE,,PASS,57.143831342356044,20.264974052771066,15.19812594722893,5.910727471468839,4533.0519379410125,99.69627364527129,24.155220199223468,43.494900017884724,36.51346676174967,24.551360863182786,55.43776129500635,19.491160033548045,1.3601168139990203,1.6911713404724804,3.93930717924796,12.342821132812498,9.43446478771027,21.77728592052277,1.0746268839927238,6.2450045135165055e-15,0.0,8.626020847298678,10.309436288982216,4533.0519379410125,3.93930717924796,test
SIM_00442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0502,1585.94,76.48,6.66,27.68,15.814,19.85,1,NONE,,PASS,83.31898335383696,23.371141468717973,4.679058531282026,6.778804381011213,9473.595060944284,99.57256867340433,49.22195998977163,67.14915218704199,42.11016480850085,35.29190532787748,49.771881145133584,35.82118990898457,1.3179801227848948,1.3574991809562245,8.109006353293816,14.415416585069444,2.2185983062626944,16.63401489133214,0.7117330967165892,0.0,1.2490009027033011e-14,10.289685905125246,29.09268342707974,9473.595060944284,8.109006353293816,train
SIM_00443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2581,1552.49,85.48,7.51,20.38,10.508,20.527,1,NONE,,PASS,88.60850847891199,17.950400256166468,2.307699743833533,8.948719815570843,13558.897620949485,99.42358921374237,41.01489381757721,80.68751205455553,32.34306352462426,23.29604467176281,53.58256595359932,49.69314063046657,1.3461736234225823,1.2966208046006362,11.324226721443084,6.678666492187499,4.343639643663989,11.022306135851489,0.6140423599782973,3.1225022567582528e-15,1.8735013540549517e-14,12.114529402519757,42.509866815268865,13558.897620949485,11.324226721443084,test
SIM_00444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9072,1590.61,60.91,6.81,25.01,17.415,27.791,1,NONE,,PASS,94.95824242107886,24.601021780513744,1.3061782194862521,12.445809180355385,31314.31159935097,99.21754489281751,58.9404411426984,87.72086763902348,44.32616537029504,14.045601671925926,67.44997298113873,58.45699904482109,1.4539588053429449,1.3494126213677273,26.56586297181964,14.754285333333334,3.9986214542170364,18.75290678755037,0.7622816220749166,3.1225022567582528e-15,6.2450045135165055e-15,12.65395128098065,79.17626790472764,31314.31159935097,26.56586297181964,train
SIM_00445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5273,2756.72,93.53,6.79,25.99,17.821,22.582,1,NONE,,PASS,82.01468417640075,22.576428157290366,4.950871842709633,12.095239430033113,15272.459791764652,99.5612452686514,50.87553902804145,63.38826835399638,40.67824893205471,28.138189503198443,48.15647350331409,29.606100511108373,1.3062073741657285,2.3463825818593587,12.99915611217098,16.064999186631944,2.4467522670101705,18.511751453642113,0.8199592656850065,0.0,1.2490009027033011e-14,15.928145718925041,41.5692482107063,15272.459791764652,12.99915611217098,train
SIM_00446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1255,1806.55,28.17,7.17,22.54,11.878,24.015,1,NONE,,PASS,70.47866493882692,23.346410154311112,9.779089845688894,5.666331151110794,6105.944875861775,99.6863451799778,29.14268341534956,58.336927668005735,42.06560388164165,27.684817021318224,66.0802654663944,29.99904217100259,1.442939439259906,1.519911507081719,5.137137570744773,12.49653736545139,10.258335249335468,22.75487261478686,0.9746625911386628,0.0,2.4980018054066022e-14,8.47999594921295,14.296542380525132,6105.944875861775,5.137137570744773,val
SIM_00447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3867,1781.26,41.39,8.49,24.07,12.978,23.087,1,NONE,,PASS,69.51223162666001,23.9029625527647,10.48373744723529,5.495191195069499,5830.010738084847,99.69149977010265,31.5025016909815,55.490683417665934,43.068400995972425,31.117823123628128,62.925164616461245,27.703765633932566,1.4178731531682744,1.506388615999919,4.930364914166543,14.285703778645832,8.635659543805446,22.921363322451278,0.9589339928828242,6.2450045135165055e-15,0.0,8.167590408878588,13.725354527669664,5830.010738084847,4.930364914166543,test
SIM_00448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4962,2138.87,25.56,8.0,24.69,16.455,26.763,1,NONE,,PASS,93.1678444506972,19.095867734303802,1.4003322656962025,20.298162787070503,31029.133104039563,99.05098660568102,63.5372711814362,81.26263236276371,34.406968890637486,4.451274342331484,52.55581327051362,52.03912228167747,1.3385183347143637,1.8125879643279887,26.29567631876331,10.989485984374998,2.7916538680479324,13.78113985242293,0.721681781847834,3.1225022567582528e-15,1.8735013540549517e-14,20.669565837343953,91.53038633534216,31029.133104039563,26.29567631876331,test
SIM_00449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7246,2674.78,68.26,8.83,24.29,12.402,21.862,1,NONE,,PASS,68.87485526837055,19.784026676418367,8.940573323581633,9.49931888536337,8572.610283012615,99.64485606721438,31.49602647428724,54.56446811812059,35.64689491246553,25.371283559600194,53.641728285020314,26.019377300415147,1.34661605892803,2.263701295016139,7.255112195890625,11.358933619791665,6.770970468039096,18.12990408783076,0.9163910049434353,0.0,1.2490009027033011e-14,12.192881926813433,20.78456637831963,8572.610283012615,7.255112195890625,train
SIM_00450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3717,2796.35,57.57,7.56,25.96,12.504,17.833,1,NONE,,PASS,60.77478671899531,17.242840163553193,11.128859836446804,10.343330354574805,7112.934843845684,99.63011317057683,31.643199776821657,42.61695522180947,31.068180474870616,25.09343355841851,40.777400714841164,18.18910898339905,1.25375326900666,2.3798749658194205,6.053568247312751,11.319864992187501,3.8915919015161684,15.21145689370367,0.8821897523504665,6.2450045135165055e-15,1.2490009027033011e-14,12.726390723743169,18.002668993250275,7112.934843845684,6.053568247312751,train
