simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.896,2707.92,94.53,8.25,22.35,19.935,26.301,1,NONE,,PASS,74.06459775689153,29.548811921089445,10.347188078910559,8.009969599142165,10418.143597344499,99.70420213303413,41.90686546505778,55.35547797389262,53.24110256052152,47.37380553649081,64.28598767438537,26.556204448245396,1.4286306229089638,2.27680058711106,8.759503773760407,26.211879791666664,5.485184745794329,31.697064537460992,1.0727018271363495,6.2450045135165055e-15,4.9960036108132044e-14,10.332758442249984,21.352450875854128,10418.143597344499,8.759503773760407,test
SIM_00452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6078,2001.93,64.52,8.2,21.51,10.042,22.023,1,NONE,,PASS,72.60379077929949,19.31827144297445,7.28952855702556,7.390461543813085,7287.739076158405,99.63083316880144,27.964419669033212,61.96850348837491,34.80769629364765,21.042327119181117,58.64596195668777,32.555599098298174,1.3845704811734862,1.6784242744114237,6.1100628748262675,8.341499105902779,8.2731253664722,16.614624472374977,0.8600471590545583,6.2450045135165055e-15,0.0,10.867733283477293,18.92081059617491,7287.739076158405,6.1100628748262675,train
SIM_00453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9576,2907.99,90.92,8.52,32.44,18.435,20.292,1,NONE,,PASS,68.83872821490374,23.375979972304155,10.581620027695843,9.732988655591345,9310.563299216221,99.6653018526339,43.11675211826276,45.218894937430626,42.11888283298046,34.26283814134978,46.85057829487321,19.32939301814419,1.2967671870296198,2.5285044765606615,8.095557749981813,20.541695062499997,1.5473069653008011,22.0890020278008,0.9449444281682237,6.2450045135165055e-15,1.2490009027033011e-14,12.798065089501225,22.30015390899289,9310.563299216221,8.095557749981813,train
SIM_00454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6133,2661.39,75.37,7.41,27.0,19.118,26.177,1,NONE,,PASS,78.3466484139617,27.901826939609425,7.711473060390573,8.84886922930876,12258.87455338716,99.6675094883009,44.30278026063045,61.12310149884801,50.27356205335032,44.346861961356176,62.71539088320837,30.384840443890848,1.416222086695994,2.2728906812956735,10.469371920525118,22.387843513020837,5.171724140361931,27.559567653382768,0.9877334453056625,6.2450045135165055e-15,1.2490009027033011e-14,11.612289685004356,27.47551895501571,12258.87455338716,10.469371920525118,train
SIM_00455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.164,2527.05,92.41,8.43,29.97,10.924,18.121,1,NONE,,PASS,60.89075390258287,16.54036439009761,10.623635609902387,9.489943054025325,6446.740230812043,99.62446556047465,28.215493998238315,45.5185411508476,29.80245836053624,21.474608849207623,43.51818796031666,20.11711087793628,1.27298565653916,2.1795162272881132,5.560149164506425,9.347764340277777,5.177534962823121,14.525299303100898,0.8781728721645883,3.1225022567582528e-15,0.0,12.387033089912421,16.92267798989179,6446.740230812043,5.560149164506425,train
SIM_00456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6917,1994.18,38.64,6.64,31.31,11.68,26.191,1,NONE,,PASS,64.69425188764222,24.384363338734442,13.307336661265559,5.608886877563789,5638.037653983602,99.71873718131945,24.427998266188325,53.281973082153215,43.935789799521515,26.444909311544016,72.4237949116247,26.18643382037678,1.494685717219576,1.7275327089798616,4.88416013685663,13.959997950520833,14.797037921792493,28.757035872313324,1.1793228091640562,0.0,2.4980018054066022e-14,8.25363879718334,11.911682034527047,5638.037653983602,4.88416013685663,train
SIM_00457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9818,1815.69,96.69,8.13,29.27,18.708,21.254,1,NONE,,PASS,80.9118797713687,26.68619436243328,6.295605637566714,6.745532223429578,9483.553337861817,99.62848656855357,50.051965954038295,61.78404096732497,48.08323308546537,38.58633735653171,52.23019382187424,31.203045008625274,1.3360996756665977,1.5623699970890579,8.160434435872363,20.264052276041664,1.7137287165326753,21.97778099257434,0.8235637009191886,6.2450045135165055e-15,1.2490009027033011e-14,10.161815608705906,26.12254611168688,9483.553337861817,8.160434435872363,train
SIM_00458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0163,2712.97,92.1,8.11,21.29,18.292,24.081,1,NONE,,PASS,88.41632718293452,21.234330385235104,2.781969614764902,16.255067435100308,23296.564992901902,99.40083865891992,59.20051717707714,71.60828516542543,38.26005474817136,15.644014045700711,47.09024989874176,37.69433548916451,1.298494623634374,2.2728641580418407,19.517328823340847,14.408737625868058,2.122673781923087,16.531411407791147,0.7785228499263606,6.2450045135165055e-15,0.0,19.95890648916139,66.69056466936082,23296.564992901902,19.517328823340847,val
SIM_00459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.964,2292.58,39.37,9.39,26.87,17.509,27.09,1,NONE,,PASS,92.6705406489218,19.427452141639964,1.5365478583600383,21.068555930420203,31012.596515430218,99.08101109097959,65.37100353638174,78.83432932057775,35.00441827322516,4.169227672371251,50.02657225558341,50.99392130141401,1.3198459153277857,1.957070117602419,26.4740274754248,12.007531354166668,2.5285165449203797,14.536047899087048,0.7482220413211627,3.1225022567582528e-15,1.2490009027033011e-14,22.424778419681207,91.66597373277773,31012.596515430218,26.4740274754248,train
SIM_00460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1736,2125.16,40.06,8.95,31.26,14.211,14.635,1,NONE,,PASS,48.55008244384423,19.018815096221765,20.154784903778236,6.628238130314283,4124.286462863877,99.68810639526839,29.80570120605296,26.703566471708424,34.26813530850769,31.365673847131408,36.53365593872742,11.922320791433922,1.2245460774645212,1.8406966746311966,3.57223003323044,17.951506229166664,0.8344768044954892,18.785983033662152,0.987757803975608,0.0,0.0,8.214484451134126,9.689230492826994,4124.286462863877,3.57223003323044,test
SIM_00461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3469,2075.76,48.07,8.84,30.73,11.782,19.721,1,NONE,,PASS,61.1252561825861,19.77212549212494,12.574774507875055,6.757407502447539,5328.98564446576,99.67446104065752,28.290755243452377,45.78837923981296,35.62545133716205,26.086226491789684,51.00061150560929,20.715056334997765,1.3270058375296274,1.7947788215880258,4.607637961630326,12.0949888671875,6.75655818470466,18.851547051892158,0.9534405928892451,6.2450045135165055e-15,2.4980018054066022e-14,9.516437552509041,12.946046396221847,5328.98564446576,4.607637961630326,train
SIM_00462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5872,2509.01,99.53,7.73,27.61,14.791,27.191,1,NONE,,PASS,88.87868682352185,21.852780486672962,2.7344195133270364,13.207493787430634,22454.82447379706,99.4735974034607,46.168812915545296,79.34039024807285,39.374379255266604,27.98272702287966,64.07854136987679,43.427458518554296,1.4269854784082858,2.1471092754172485,19.215930548525478,11.76237134722222,5.905459165144209,17.66783051236643,0.8084934785823366,0.0,0.0,15.229100428082399,56.33058052717428,22454.82447379706,19.215930548525478,train
SIM_00463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3313,2065.16,34.48,9.47,20.39,11.093,22.395,1,NONE,,PASS,80.3842123413076,19.558523857400576,4.7727761425994215,8.749389585244366,10492.195918450443,99.57633357293166,34.48558624394214,70.05882135840893,35.240583526847885,23.55573413862161,57.88378067381574,39.04499211332706,1.3787214347664898,1.7248553265380413,8.76325321864647,8.51574379079861,6.504613073933473,15.020356864732083,0.7679698618486825,0.0,6.2450045135165055e-15,11.990907909501935,28.62626833268886,10492.195918450443,8.76325321864647,train
SIM_00464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4137,1630.82,65.39,9.43,31.3,19.253,19.882,1,NONE,,PASS,79.10542304689098,27.22310297108792,7.19059702891208,5.803732620750304,7783.019184391142,99.64412181474655,50.51399288085151,57.77679758481884,49.0506359839422,38.563748566326794,54.58391123151231,28.411271031347408,1.3536816416809616,1.4127121715708872,6.742108836879044,21.79504460329861,0.63803240793359,22.4330770112322,0.8240455555363058,0.0,1.8735013540549517e-14,9.208316455145651,21.987360015127724,7783.019184391142,6.742108836879044,train
SIM_00465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5445,1758.16,54.13,7.51,26.22,14.669,16.397,1,NONE,,PASS,77.4138923086099,19.774991720772856,5.769508279227147,7.706319118542053,7757.840626450907,99.56168271837933,48.26027594747243,56.346679258551745,35.63061571310425,28.295865115907606,39.21631308023147,26.62834660210427,1.2429291047623234,1.4976086925701106,6.6081639655926825,12.112128676215276,0.9995094444264655,13.111638120641741,0.6630413962129995,3.1225022567582528e-15,1.8735013540549517e-14,11.738839552202773,26.074317605059434,7757.840626450907,6.6081639655926825,train
SIM_00466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5288,2959.47,42.01,8.32,27.72,11.328,15.857,1,NONE,,PASS,62.162426393665925,14.00444871737621,8.524351282623787,13.313702505628582,7799.63829125035,99.55013220253531,33.09723737077401,43.44392948908661,25.233240932209387,20.382957401898903,33.28259721952963,18.110529841219204,1.2026320334779714,2.533520995054787,6.677056150160673,8.0687131875,2.6057440192615924,10.674457206761593,0.762219022125242,0.0,1.2490009027033011e-14,16.1965715756441,23.455233170136566,7799.63829125035,6.677056150160673,train
SIM_00467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8717,2042.56,33.84,6.65,27.63,15.884,26.134,1,NONE,,PASS,92.16339058097395,22.000968109318357,1.870731890681648,13.409900471450035,25906.62456805571,99.34347581116589,54.31788369132725,82.84534506660259,39.641383980753794,18.436085868167435,60.658431816241404,49.582079481098305,1.4001338690198513,1.7480564669293104,22.171315707983872,12.326044540798613,4.051546736797727,16.377591277596338,0.7444032097232904,3.1225022567582528e-15,6.2450045135165055e-15,15.093108982747072,69.60672190798189,25906.62456805571,22.171315707983872,train
SIM_00468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7074,2228.11,86.18,9.22,29.05,19.373,27.824,1,NONE,,PASS,79.57416036827878,30.80108855039114,7.906311449608851,6.987420887621052,10881.069559782858,99.68639695133449,43.261991727180686,63.999723900237214,55.4974568475516,47.68202622149516,71.2198927670233,33.65051639638138,1.484724426759479,1.9158555766504517,9.356161857373051,24.67563149826389,6.7875712275741,31.463202725837988,1.0214964537491464,1.2490009027033011e-14,1.2490009027033011e-14,9.503772534049496,23.915696507289958,10881.069559782858,9.356161857373051,val
SIM_00469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5981,2788.64,74.38,6.74,21.76,15.012,16.944,1,NONE,,PASS,78.81195295566556,16.233764881760948,4.364335118239053,15.545590691835486,13103.558863013104,99.44253863202725,53.15840136679623,54.76660134883773,29.25002681398369,16.536251027926063,36.44270731004189,24.978782364510053,1.2239276353912159,2.3399880059529545,10.995385053197689,10.012071263020832,0.7980096444254545,10.810080907446286,0.6659010393572775,0.0,3.7470027081099033e-14,20.583194412556924,46.245595987383545,13103.558863013104,10.995385053197689,test
SIM_00470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0116,2358.54,81.99,6.62,30.62,19.77,24.518,1,NONE,,PASS,81.38988496361802,27.682002114285904,6.329597885714095,8.580723140444496,12635.903403658456,99.6361849644083,49.182406669628485,63.378598204375194,49.87748128700163,39.75183543359097,57.83480424642235,31.728634125693038,1.378346431227044,2.0385426728151645,10.921514283382152,22.15094021875,3.119499667612754,25.270439886362755,0.9128833883486119,0.0,2.4980018054066022e-14,11.925626079179374,31.26658600897744,12635.903403658456,10.921514283382152,train
SIM_00471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1626,1665.68,34.98,8.0,34.12,12.798,27.396,1,NONE,,PASS,91.79353568305409,23.09764020978417,2.064959790215832,9.103017956226775,20195.347886200274,99.4534953918984,41.82208995549274,85.89419195246478,41.617369747358865,29.71669567246666,73.00873002754632,56.23229334289267,1.4995496621937987,1.4562750577498116,17.65644145889597,10.296352442708335,7.648916579268923,17.945269021977257,0.7769308405096567,0.0,1.2490009027033011e-14,10.92698287409051,50.89371382938451,20195.347886200274,17.65644145889597,train
SIM_00472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.786,2170.96,73.43,9.17,28.76,10.463,21.179,1,NONE,,PASS,69.79467413236236,18.695201413094583,8.09079858690542,7.997036150968688,7168.863213616901,99.63163595133173,28.44059975563545,57.789856029409115,33.68504759116141,21.467111758882794,54.73926538751762,28.88401637423704,1.354850222370179,1.8649234051174315,6.1582805741052455,8.788923732638889,7.4315549306118065,16.220478663250695,0.8676279171771569,3.1225022567582528e-15,2.4980018054066022e-14,11.451402474137435,18.875680524742,7168.863213616901,6.1582805741052455,val
SIM_00473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9091,1524.89,76.57,9.16,21.63,12.396,25.399,1,NONE,,PASS,75.07779539263296,25.458204717483305,8.4508952825167,4.787805061502434,6104.176759155685,99.68602292221063,31.1437505029887,63.80545732679096,45.87063913060055,30.448485615147796,71.89185436109994,34.98980814524092,1.4902761376579325,1.2789931266469325,5.119844788016231,13.402041945312499,10.906522034866818,24.308563980179315,0.9548420342258274,0.0,1.2490009027033011e-14,7.534629818578723,14.50289130880563,6104.176759155685,5.119844788016231,train
SIM_00474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8083,2320.04,62.28,8.29,33.93,13.045,23.814,1,NONE,,PASS,87.49941386900252,19.08213467479368,2.7261653252063165,12.826236013766053,18469.670897601936,99.44715453122507,44.68492355557557,77.40112292250575,34.38222463926789,26.08726256276224,55.91713269824544,41.4561696592983,1.3637430677468858,2.0271163860933297,16.13772716085929,9.110833802951388,4.6992331187596434,13.810066921711032,0.723717087059095,6.2450045135165055e-15,6.2450045135165055e-15,15.816630801044834,53.34656606314007,18469.670897601936,16.13772716085929,train
SIM_00475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3717,2465.31,44.2,8.59,28.26,19.88,27.414,1,NONE,,PASS,91.56106804671539,23.230599501608488,2.1411004983915123,16.710619223969744,29032.223415520224,99.32216965720458,63.03772863588457,77.1687949851548,41.856936038934215,11.464619518980683,53.77731945093606,44.62316648149815,1.3476306030908511,2.114272076176173,24.898296472550083,16.62088614496528,2.599777969578303,19.22066411454358,0.8273856261528137,3.1225022567582528e-15,1.2490009027033011e-14,19.66022095981087,78.68131093919534,29032.223415520224,24.898296472550083,val
SIM_00476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7766,1798.68,25.29,8.23,32.15,19.724,21.529,1,NONE,,PASS,81.96016689106975,27.683357730129064,6.093242269870942,6.72450716587357,9940.050841249606,99.62614210610707,51.92839334376353,62.472997339293414,49.87992383807038,38.00535736247356,55.35786423647993,31.579952150795094,1.359513362608812,1.562472526051936,8.634696748177523,21.943941612847222,1.2713309698830733,23.215272582730297,0.8386003175281029,6.2450045135165055e-15,0.0,10.2771152446643,27.53944494627963,9940.050841249606,8.634696748177523,val
SIM_00477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9599,1575.83,98.99,7.97,23.1,11.666,27.131,1,NONE,,PASS,85.03982015396659,24.627446876768573,4.332453123231427,6.117170052048996,10498.723850607103,99.61181281914617,33.328384063020586,77.56139605169562,44.37377815633977,27.61988507402072,76.12365692811326,49.111309419314374,1.525719178577683,1.3283098795975428,8.849659299497896,10.711894955729168,10.669699653781787,21.381594609510955,0.8682018366134625,0.0,1.8735013540549517e-14,8.816991391946209,25.776274894449475,10498.723850607103,8.849659299497896,train
SIM_00478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7419,2996.6,50.85,8.95,28.91,15.413,22.047,1,NONE,,PASS,62.63091378296054,22.385478573391975,13.356421426608028,9.196817041353944,8003.513738808783,99.69309160243763,32.82641983622588,44.369369436717705,40.33419562773329,33.107291837917636,52.226091579776345,19.38903127407419,1.3360692326337225,2.5754532617940242,6.878687700870442,17.870639740451388,5.905575086915644,23.77621482736703,1.0621267152906941,0.0,2.4980018054066022e-14,11.150223112647678,16.87477404199361,8003.513738808783,6.878687700870442,train
SIM_00479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6168,2323.62,48.22,7.45,30.02,19.676,23.591,1,NONE,,PASS,88.09535269669698,24.32911736354141,3.2876826364585927,12.072569430446276,19429.257906187107,99.480441318699,58.89185150280678,71.04066288921804,43.836247501876414,21.909973165061736,52.85427999238263,36.116900625425394,1.340739152023302,2.0043936089185164,16.760003947801703,17.896022020833332,1.7206519530543234,19.616673973887654,0.806304383375797,0.0,1.2490009027033011e-14,16.285835427595273,55.80227433263572,19429.257906187107,16.760003947801703,test
SIM_00480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5107,2662.35,36.42,7.66,29.66,16.487,18.716,1,NONE,,PASS,72.50018241485112,20.670309507750957,7.8403904922490435,10.37679105807836,9653.97970126103,99.6102394103676,45.32318858352319,49.70478915516671,37.24380091486659,29.312294381271386,41.60959247007402,21.670510258285756,1.2595619264553504,2.293860702657848,8.317796180434287,15.318314032118053,1.4500777409956327,16.768391773113684,0.8112308026556578,0.0,0.0,14.058919567670019,26.890896946271774,9653.97970126103,8.317796180434287,train
SIM_00481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0107,2608.1,73.97,8.96,28.09,17.005,27.359,1,NONE,,PASS,73.17166970768511,27.813063857579063,10.197636142420944,7.727444492843594,9700.364023713893,99.70371364238935,36.473338945235795,57.768392283065076,50.11362857221452,39.392747760816604,69.41183768353497,28.678173782601174,1.4698888321113432,2.2354685160806596,8.314427502601095,21.10616707378472,9.058451947655602,30.164619021440323,1.0845485839281408,6.2450045135165055e-15,0.0,9.949539747515177,20.170522449554717,9700.364023713893,8.314427502601095,train
SIM_00482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5134,2903.66,46.13,7.18,34.33,11.396,24.892,1,NONE,,PASS,68.32081723762735,20.163796074609913,9.349603925390094,9.838207935010198,9144.612339489193,99.66117906590269,26.103946002861473,57.130075222150055,36.331164098396236,21.558243585984968,62.26285769612246,28.036489291620942,1.4126668764801384,2.540354432264338,8.000439613439772,10.639939369791666,10.560820595606238,21.200759965397904,1.05142701736077,6.2450045135165055e-15,0.0,12.617730263552836,20.942380623505976,9144.612339489193,8.000439613439772,train
SIM_00483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.17,1720.67,74.54,9.18,31.73,11.884,19.465,1,NONE,,PASS,63.80069294349674,20.524682919922903,11.645317080077104,5.608207518185252,4743.438657711018,99.67406838509504,30.109085340038387,48.205990388560835,36.98141066652775,27.757056628377704,51.83955243140847,22.428869627406854,1.3332038072323191,1.4926507456331908,4.1148490118951635,12.14277873263889,6.2697312185245355,18.412509951163425,0.8970910792142258,6.2450045135165055e-15,0.0,8.600753668094693,12.226054330224809,4743.438657711018,4.1148490118951635,test
SIM_00484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1605,2340.02,60.24,8.87,22.82,15.583,22.79,1,NONE,,PASS,76.16367395061722,23.732981621382077,7.427518378617932,8.292195200818012,9790.53716016914,99.64563571248031,40.68103527383252,59.81668567646488,42.762129047535275,35.74893118999636,56.17694975318044,29.794674178951908,1.3657125181505627,1.9706021009160677,8.244909486639491,15.763913016493056,4.91432800447152,20.678241020964578,0.8712871122073701,6.2450045135165055e-15,2.4980018054066022e-14,11.140487697568199,24.173250008560643,9790.53716016914,8.244909486639491,train
SIM_00485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0582,2665.42,31.96,9.38,32.74,15.88,18.969,1,NONE,,PASS,75.47109489261882,19.666408849308397,6.391791150691608,11.356234601364372,10831.503949225526,99.57394202034334,46.73997924790243,53.944995212163604,35.43497089965477,27.05082615517913,39.89729552705309,23.848795685473767,1.2476393174438363,2.319864458145128,9.427265136476386,13.451414751736111,1.705429689342297,15.156844441078409,0.7706971088222558,6.2450045135165055e-15,2.4980018054066022e-14,15.49664980147869,32.19884757141791,10831.503949225526,9.427265136476386,val
SIM_00486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6523,2575.18,38.95,8.87,21.19,11.046,26.203,1,NONE,,PASS,66.06196110106323,22.231369335613103,11.420930664386892,7.827343346112362,7572.650591675644,99.69604674833944,23.552013738698566,55.60636642156203,40.05652132542902,22.493531415890168,69.55917748341862,27.5397628574673,1.4710922290402877,2.156694128399284,6.342038640982853,11.723094195312498,13.941443547128841,25.66453774244134,1.1544290122214174,6.2450045135165055e-15,1.2490009027033011e-14,10.31004342017844,15.671226763812692,7572.650591675644,6.342038640982853,test
SIM_00487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6859,2220.93,97.51,7.16,26.24,12.949,14.906,1,NONE,,PASS,46.210923833843445,17.87711178343684,20.80878821656316,7.067142033553658,4122.889565024678,99.68179357145188,26.622277853808573,26.695631054079527,32.21101222240872,29.54828990831486,35.77777991871256,10.357444785409346,1.2194156694488048,1.8919246707692539,3.5121307213317423,16.032820518229165,2.3724689282531477,18.405289446482314,1.0295449102429863,0.0,2.4980018054066022e-14,8.420471940749419,9.336569439957456,4122.889565024678,3.5121307213317423,train
SIM_00488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0836,2362.9,32.57,7.93,31.54,17.535,19.925,1,NONE,,PASS,70.23086863753184,23.9372083429418,10.146391657058201,7.843686108999035,7918.91198439388,99.66804832582848,42.723815818028285,48.02528871705403,43.13010512241766,37.4251305032053,46.65575589079269,21.4423315184182,1.2953646948710948,2.0484964834724857,6.865234818637684,19.552802718749998,1.9250649601959724,21.47786767894597,0.8972586682305833,0.0,0.0,10.915140383253693,19.78453721593012,7918.91198439388,6.865234818637684,train
SIM_00489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2215,2867.76,85.4,9.14,28.8,16.273,26.762,1,NONE,,PASS,81.96802905340233,23.952287609839964,5.269212390160032,11.318984614621142,15852.299562083577,99.60530223538159,42.75443372844995,68.5006680498867,43.15727497268462,34.58824015313885,62.67157578600874,35.40166899426889,1.4158774738998903,2.4638230644629187,13.619431642061032,15.483082799479167,6.353740827306265,21.83682362678543,0.9116800859478045,6.2450045135165055e-15,1.2490009027033011e-14,14.045604219716978,37.73473945659632,15852.299562083577,13.619431642061032,train
SIM_00490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8024,2075.35,38.43,6.91,32.67,11.144,26.27,1,NONE,,PASS,90.95944468900669,18.921747521985925,1.8806524780140732,12.829850222328977,22826.91680425763,99.3817982401846,39.46241747351265,85.06621022232305,34.09323877835302,22.67491822186938,66.34803050713384,50.995964567482766,1.4450870362820523,1.8058801029186653,19.862998948509208,7.317497006944443,6.810860228167511,14.128357235111952,0.7466729602377189,0.0,1.8735013540549517e-14,14.489967476102377,60.138580463803606,22826.91680425763,19.862998948509208,train
SIM_00491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8897,2138.23,38.77,7.3,23.76,13.393,21.657,1,NONE,,PASS,76.6799744144417,21.385814824264546,6.50388517573546,8.140924383561225,9142.303611304305,99.61926806828258,38.235713097673724,62.243511978958836,38.53299968335954,30.061810913940562,54.476720150081334,31.926459334709854,1.3528759333368814,1.8063875160363903,7.723464319214726,11.988455332465277,5.212023224342438,17.200478556807717,0.8042938133594935,3.1225022567582528e-15,0.0,11.24778996957707,24.33368030343298,9142.303611304305,7.723464319214726,train
SIM_00492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4347,2905.2,67.94,7.04,32.31,16.244,24.432,1,NONE,,PASS,67.46638086184775,24.581173467871643,11.853526532128352,8.764312299863223,8911.6646487198,99.69832327206859,34.677835821183876,50.19512971264531,44.29040264481377,35.67933301014439,59.12405721796001,23.05214916151188,1.3882520821526105,2.5250039542104714,7.74541803545889,19.2683266328125,7.138327592384951,26.40665422519745,1.0742633690662395,6.2450045135165055e-15,1.2490009027033011e-14,10.999914464227855,18.83541836517671,8911.6646487198,7.74541803545889,test
SIM_00493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6165,2319.5,33.78,6.55,25.02,18.288,18.549,1,NONE,,PASS,63.82264828950888,24.646072976718198,13.970427023281808,6.976922106686492,6399.161447937253,99.6992057725076,40.34740092977594,39.35326829950439,44.407338696789544,37.540862660707475,49.00229226532134,17.62809707035181,1.3123583483947603,1.9678409862887238,5.428985632735341,23.162860533854168,0.5686949773988379,23.731555511253006,0.9628939885746063,6.2450045135165055e-15,1.2490009027033011e-14,9.366398274106706,14.540905648499255,6399.161447937253,5.428985632735341,train
SIM_00494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4298,1763.1,48.52,7.2,34.75,17.096,26.284,1,NONE,,PASS,76.91340779371329,29.557668788308433,8.87213121169157,5.326238437779481,7619.155710782172,99.69790491533212,39.25101800806534,61.99674225100299,53.25706087983502,43.38107989295507,71.02516172325588,32.768439559702664,1.4831194372263372,1.5446081214352834,6.674953087944054,21.460307845486113,7.812707464216972,29.273015309703084,0.990369555845421,0.0,1.2490009027033011e-14,7.877493395683604,17.725249416331813,7619.155710782172,6.674953087944054,val
SIM_00495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9839,1857.06,37.23,6.98,22.04,12.203,23.028,1,NONE,,PASS,78.68410842340744,22.018882217097914,5.965017782902091,6.98799051504812,8686.296584468275,99.62370679918537,35.1625730367108,67.12409394552073,39.67366165242868,27.95172200911559,61.23816623317482,36.9919517560849,1.4046495970156871,1.5597653069768473,7.295716917366752,10.872668230034721,7.103265943155322,17.975934173190044,0.8163872260160202,6.2450045135165055e-15,6.2450045135165055e-15,10.03266926484071,22.719652783708497,8686.296584468275,7.295716917366752,test
SIM_00496,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8128,2721.11,30.05,6.94,29.65,10.855,16.155,1,NONE,,PASS,39.489236395548375,15.721770707686884,24.09102929231312,8.958354183983204,4491.05622282911,99.67078309278261,18.97170789412141,25.321437695634728,28.327514788625017,21.52823535231462,38.49752111293206,9.71718971569608,1.237976658845729,2.344410451590288,3.8693324222395145,13.605125847222222,6.4407251148365665,20.04585096205879,1.2750377381001825,6.2450045135165055e-15,2.4980018054066022e-14,9.61814868522855,8.982168792513741,4491.05622282911,3.8693324222395145,train
SIM_00497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9658,1711.98,98.51,7.95,22.37,19.014,22.848,1,NONE,,PASS,93.56193882725748,20.551628358917725,1.4141716410822736,17.355554576264037,26339.324233569936,98.98622912789496,73.10468619147085,76.06251699245522,37.029961007058965,3.024172071093051,53.18732544253805,50.13168614189938,1.3432216105565387,1.4395184799115164,22.14742227280994,13.729197026041668,0.8787809125323907,14.607977938574058,0.7107941854269367,3.1225022567582528e-15,1.2490009027033011e-14,20.86281052696247,92.44382051981144,26339.324233569936,22.14742227280994,train
SIM_00498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6977,1709.27,75.06,8.37,28.72,11.371,24.022,1,NONE,,PASS,74.11184052153581,22.750630467779498,7.947069532220496,5.721680019353125,6586.136643075316,99.665255926837,29.865826379922794,63.08766733503906,40.992126968972066,26.23118640453586,66.22094743931181,33.98572188148615,1.4440673743024144,1.4681225340384254,5.656950404532381,11.040246603298613,9.793715423596113,20.833962026894724,0.9157531724846374,6.2450045135165055e-15,6.2450045135165055e-15,8.877125278113619,16.50921898908265,6586.136643075316,5.656950404532381,train
SIM_00499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9533,2079.68,90.19,7.45,23.59,13.422,23.714,1,NONE,,PASS,90.83597261498963,19.033133849936622,1.9201661500633773,13.777587096569935,22557.385611256715,99.33751408406245,49.925822785088734,81.69909543260259,34.29393486475067,19.374798040348722,55.556647245188806,47.43925954290069,1.361015238789489,1.7559182283053596,19.04568230579643,9.027925742187499,3.9134421053438917,12.94136784753139,0.6799388870779408,3.1225022567582528e-15,1.2490009027033011e-14,15.735335692282169,65.12604881492993,22557.385611256715,19.04568230579643,train
SIM_00500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8616,2597.36,37.11,9.31,29.75,15.933,21.549,1,NONE,,PASS,87.0822001094984,18.166740258043117,2.6948597419568787,16.642710509927902,19994.6367293495,99.35924513698802,57.1372378657792,69.86241845532332,32.73286532980742,14.281902578036638,41.49136382115106,36.102828755350885,1.2587350593284474,2.2385309379672567,17.23234858166188,10.8072866875,1.8833788381733183,12.690665525673317,0.6985659147107952,3.1225022567582528e-15,1.2490009027033011e-14,21.09799390687687,65.57861380599847,19994.6367293495,17.23234858166188,train
SIM_00501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3183,2076.43,61.12,8.14,33.72,14.737,27.521,1,NONE,,PASS,91.70206060131105,22.300382203208624,2.017917796791376,12.433081951476975,24886.041081241354,99.40122797534822,48.57423167477892,83.86423835962536,40.18086883461014,24.375222725167628,66.88723424560747,49.4233141453625,1.4494213971485468,1.8130233936017024,21.72910941106784,11.588134361979167,5.74662216093677,17.33475652291594,0.7773300190532958,0.0,1.2490009027033011e-14,14.042189838276526,63.557735642555194,24886.041081241354,21.72910941106784,train
SIM_00502,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8568,1696.0,44.36,7.16,26.3,14.528,14.903,1,NONE,,PASS,66.2932609285789,19.793046328923946,10.063753671076055,6.236185283925592,5019.369645437517,99.63230039599496,41.61955329242323,42.26364995071793,35.6631465386017,30.350524254466574,39.0934493963208,18.399791010766535,1.2420811777109217,1.4450465750855208,4.276664454733319,14.010666243055553,0.4993121493189209,14.509978392374475,0.7330846475699283,0.0,1.8735013540549517e-14,9.425630164872203,15.284606253746635,5019.369645437517,4.276664454733319,train
SIM_00503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1163,1701.67,63.27,6.75,25.7,19.384,27.515,1,NONE,,PASS,88.24273116087922,30.987582202647832,4.128717797352177,6.731497299147965,14422.821882688331,99.60441817161096,49.76725789249679,76.59441164099896,55.83348144621231,47.12376984684816,72.12233104912784,45.78801726711252,1.492185100280782,1.4469725163615483,12.264085793736704,22.39974889670139,5.255826869988826,27.655575766690216,0.8924728488280411,6.2450045135165055e-15,0.0,9.129206916872668,34.66133281972169,14422.821882688331,12.264085793736704,train
SIM_00504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1845,1694.97,77.49,7.39,25.84,12.486,26.563,1,NONE,,PASS,86.06257625409809,24.256306804336276,3.9281931956637246,6.95033922708167,12118.368428737744,99.58994323043584,36.58186091165053,78.0229695379656,43.70505730511041,29.36867986173718,72.60827268228864,48.77864767156953,1.4962180105696934,1.4419505223265159,10.309378741549141,11.2275598046875,9.015862457318281,20.24342226200578,0.8345632509227201,0.0,6.2450045135165055e-15,9.55785730323958,30.376840197722636,12118.368428737744,10.309378741549141,test
SIM_00505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2166,2066.25,35.33,8.65,32.51,10.316,21.116,1,NONE,,PASS,60.11414746116763,19.36673443097453,12.84986556902546,6.63281282957403,5170.411586682308,99.67899272452152,23.714814949510536,47.71481184395916,34.8950169927469,21.759407176418307,56.087777387162994,22.08939242365939,1.3650362585633355,1.7970210112025307,4.496715430288262,10.406353321180555,9.600192549599994,20.00654587078055,1.0330366196782625,6.2450045135165055e-15,1.2490009027033011e-14,9.71484603030782,12.221973267935446,5170.411586682308,4.496715430288262,val
SIM_00506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5128,2908.43,95.34,7.22,32.34,13.94,25.047,1,NONE,,PASS,63.5668759364377,23.21004627691962,13.30275372308038,8.557423243180391,7967.997222305196,99.70577173103081,28.399543398250838,49.11607300745584,41.81990320165697,29.37589445389706,62.67888435135272,22.61247690507816,1.4159349511168946,2.528059515168057,6.925926082003451,16.388605465277774,10.490919526197596,26.87952499147537,1.1580987246115373,6.2450045135165055e-15,0.0,10.552301866204727,16.19580412790983,7967.997222305196,6.925926082003451,val
SIM_00507,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9565,1542.83,90.83,8.96,20.96,14.838,18.091,1,NONE,,PASS,82.73579031221448,21.47531541238995,4.481184587610051,6.981488444120786,8903.122923997327,99.54748815850607,49.563617524198804,65.77032522887878,38.69426200430622,31.821944189680544,44.80792883662712,34.44735161792221,1.2821376935892004,1.2910990032826324,7.4504729187763425,12.459795950520832,1.6832603174645129,14.143056267985344,0.6585726913154282,3.1225022567582528e-15,1.8735013540549517e-14,10.610533490925743,28.98144365095382,8903.122923997327,7.4504729187763425,train
SIM_00508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7406,2211.64,50.67,8.58,23.19,16.165,23.922,1,NONE,,PASS,79.15701413744114,25.124911229308644,6.615688770691357,7.931476245994012,10580.833738357216,99.64137580049221,42.334294131906056,63.85549166737739,45.27011032307864,37.97834789087504,59.90886113253259,33.13512980174076,1.394316744419918,1.8648177411769125,8.921581483302784,16.698806807291664,5.215845159331836,21.9146519666235,0.8722280356182782,6.2450045135165055e-15,4.9960036108132044e-14,10.752711884679353,26.049187000020176,10580.833738357216,8.921581483302784,val
SIM_00509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.03,1652.72,73.47,7.04,27.62,16.533,25.393,1,NONE,,PASS,85.85303867961844,27.498728289081786,4.5312717109182135,6.461178879874691,11643.298121017808,99.60905786340852,45.48704300948269,74.04844260632849,49.54725817852574,41.57703365550665,67.31183817392647,43.53949813365658,1.4528436996557872,1.4143779532361918,9.964194881966675,17.26033307291667,5.644349172049431,22.9046822449661,0.8329360545033013,0.0,1.2490009027033011e-14,9.121113243351514,29.84871687540453,11643.298121017808,9.964194881966675,val
SIM_00510,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3713,1935.91,57.22,7.54,30.28,15.496,19.959,1,NONE,,PASS,86.98640857703856,20.329854507765415,3.041445492234587,10.697412437891584,14804.558115373631,99.44742201662827,54.34405939694212,71.49638962407045,36.630368482460206,22.723649210858234,44.70511669857741,35.84811243014225,1.281405728835497,1.6713806115992318,12.781612470274727,11.75280191232639,1.8202642560832005,13.573066168409591,0.6676420710844277,0.0,1.2490009027033011e-14,14.849331577112263,49.16991411951434,14804.558115373631,12.781612470274727,train
SIM_00511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.925,1883.06,50.3,8.7,25.38,14.777,20.313,1,NONE,,PASS,68.89361844874621,23.372160058737148,10.552839941262855,6.045727941279142,6040.223213245945,99.67894130079344,36.93634899263333,50.67462626351881,42.1120001058327,35.8586968899687,52.577824302306475,23.86148630527087,1.3386819876799843,1.5994984324263344,5.130653065272507,16.213028428819445,4.4467548894109505,20.659783318230396,0.883948392716368,6.2450045135165055e-15,2.4980018054066022e-14,8.758567653919577,14.998200913816175,6040.223213245945,5.130653065272507,train
SIM_00512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.511,2803.58,31.04,8.31,23.4,14.115,19.176,1,NONE,,PASS,70.82211300966911,18.775650379993376,7.735349620006624,11.135962077350491,9581.548099351112,99.60279492372786,39.54847874553841,51.733411525723284,33.83000068467275,29.00448156501679,42.64196189726555,23.205327621750925,1.266805223760368,2.3656068070706366,8.084725745689335,12.060433828125,3.0666998169977138,15.127133645122713,0.8056782768623353,0.0,1.2490009027033011e-14,14.232911577018031,25.925681854672234,9581.548099351112,8.084725745689335,train
SIM_00513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1203,2142.06,25.14,9.46,24.18,15.869,21.69,1,NONE,,PASS,83.13679379032575,22.546947886317714,4.573352113682283,9.360702930074096,12656.417677459747,99.5630046343205,48.09213176710606,67.51319831896303,40.625131326698586,32.98383313798269,51.401546717354776,34.798252757364736,1.3299642842538397,1.812182958108756,10.707330525661728,13.989319330729165,3.0652930169666757,17.05461234769584,0.7564044780555502,3.1225022567582528e-15,3.7470027081099033e-14,12.797827666237445,35.83104936636797,12656.417677459747,10.707330525661728,train
SIM_00514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2427,2137.86,99.08,9.07,31.21,17.278,17.669,1,NONE,,PASS,85.7160523762684,19.065564381896248,3.177135618103755,13.14751321201608,14887.974436113538,99.38501523897655,62.38053572517149,62.030433183789036,34.352368255668914,13.979357688466049,45.75599415882186,32.88166357787461,1.2889071197283608,1.8513925707454886,12.893026327481383,12.561526209201386,0.24434509138876231,12.805871300590148,0.6716754376676094,3.1225022567582528e-15,1.2490009027033011e-14,19.2873262612819,56.89570028190594,14887.974436113538,12.893026327481383,train
SIM_00515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2922,2460.77,78.58,8.34,31.92,19.842,20.741,1,NONE,,PASS,88.32868453258004,19.690407013371807,2.601792986628195,17.777461791413593,20949.372919288104,99.2775650795721,69.2407305196291,62.05594064947463,35.47821083490416,7.478717317758521,52.36707603659147,38.81308632069968,1.3371158861779338,2.1360047063150867,18.184535389308714,14.574106276041666,0.3211799377818839,14.89528621382355,0.7564742670737137,3.1225022567582528e-15,2.4980018054066022e-14,25.1714595700668,76.32767527594152,20949.372919288104,18.184535389308714,train
SIM_00516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.12,2928.86,35.38,8.59,20.17,18.837,25.516,1,NONE,,PASS,73.54347596205483,27.29933827711475,9.820661722885253,9.07688236441288,11045.232325339077,99.69008821301077,41.18131595351166,55.02020409529255,49.18799689570225,43.04241643076246,60.755127846968676,26.051653935770265,1.4008860539831631,2.4443982763682484,9.218244251396687,22.972833333333334,5.404548248202239,28.377381581535573,1.0394897229184692,6.2450045135165055e-15,2.4980018054066022e-14,11.37637555847377,23.045693539979,11045.232325339077,9.218244251396687,test
SIM_00517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6735,2675.73,34.5,9.43,33.12,10.742,27.294,1,NONE,,PASS,69.05777058449203,21.873012966079088,9.800487033920911,8.475132755243607,8628.587250170915,99.68325904499918,23.243569317695403,59.68776929769175,39.410834173115475,20.763504045686762,71.63435471662535,30.527977666691225,1.488146240616942,2.3317308899801583,7.519272657597169,10.69942927517361,14.352195837599304,25.051625112772914,1.1453211842201736,0.0,2.4980018054066022e-14,11.359982491109658,18.75761215934739,8628.587250170915,7.519272657597169,train
SIM_00518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8441,2096.51,32.05,7.21,23.3,15.757,20.785,1,NONE,,PASS,64.56906803037597,24.435582674483513,13.40851732551649,6.191899880579604,5905.890225376254,99.70465679245129,35.256653684559055,45.27479040549076,44.02807689096129,38.25347638312596,53.32775463005257,20.356284200492624,1.3442697204323955,1.768398234276683,4.981596007835542,19.373748242187496,4.660396464180023,24.03414470636752,0.9835715819236351,6.2450045135165055e-15,2.4980018054066022e-14,8.452806656602938,13.155417569448197,5905.890225376254,4.981596007835542,train
SIM_00519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0205,2387.8,91.4,6.96,29.34,14.986,26.299,1,NONE,,PASS,81.49882421267498,24.46635452276609,5.55414547723391,8.981267754886776,12866.643718996602,99.62386850846441,39.71245994414681,69.31177525209242,44.0835216626416,33.508418283973356,65.97473129445878,37.709503713517236,1.4420938843303428,2.0551363905852065,11.074088169697836,14.564893797743055,7.3921554993577825,21.957049297100838,0.897438532441344,0.0,2.4980018054066022e-14,11.702288913394455,31.128914708135923,12866.643718996602,11.074088169697836,train
SIM_00521,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4549,2290.79,99.75,7.37,32.1,17.798,22.541,1,NONE,,PASS,90.24675844036527,19.362351776621928,2.0925482233780697,17.36358652329304,23326.80793460166,99.24202626503114,65.04894860550684,72.09456891711295,34.887120318237706,8.49207897036223,46.6799735791759,40.15882610071594,1.2955389511626025,1.9896314211701092,20.26015043818232,12.50399766579861,1.352111710466441,13.85610937626505,0.7156211980920052,0.0,2.4980018054066022e-14,22.163599320067267,79.13213611628491,23326.80793460166,20.26015043818232,train
SIM_00522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7904,1632.83,74.73,9.14,22.16,10.129,24.592,1,NONE,,PASS,90.41938168469916,19.702744946622687,2.087655053377312,9.115190005825395,16957.027700005347,99.44175511193293,36.06853114990291,85.01423713920147,35.500441345266104,22.124092402222388,66.52434304412911,56.3164380152801,1.4465028874801018,1.371989552656352,14.248185572601988,6.897077736111111,7.213605956322577,14.110683692433689,0.7161785695679144,3.1225022567582528e-15,6.2450045135165055e-15,11.539849955415786,45.32817626475874,16957.027700005347,14.248185572601988,val
SIM_00523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4707,2943.88,52.18,6.87,22.73,13.378,26.776,1,NONE,,PASS,79.69238895481124,21.89205709260933,5.578642907390679,11.40176279626895,14451.693290334086,99.612696074695,35.1594109149358,68.68071167807054,39.44514791461141,26.818613125704104,65.2645064440423,36.51899400788749,1.4364163323038972,2.4783771295874244,12.166510229552845,11.794039507812501,8.56468204853438,20.35872155634688,0.9299592756507062,6.2450045135165055e-15,2.4980018054066022e-14,13.725544089414482,33.5500298706543,14451.693290334086,12.166510229552845,train
SIM_00524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4924,2382.93,91.57,8.82,26.66,12.516,18.508,1,NONE,,PASS,58.53287844555859,19.01873699604468,13.473663003955327,7.898447557930092,5735.403669553949,99.66854051281699,29.43554047001412,41.23511774816293,34.267994587467896,27.149703869734754,45.571461829027406,17.784845776934784,1.2875867171408473,2.032773914188355,4.892623353102875,12.977498406250001,5.128567114586276,18.106065520836278,0.9520119829514331,0.0,2.4980018054066022e-14,10.209446576958262,13.571051614080337,5735.403669553949,4.892623353102875,train
SIM_00525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6865,2717.23,78.56,9.09,27.75,19.855,20.789,1,NONE,,PASS,86.22444511257858,20.423553191590926,3.2629468084090765,16.6405610753286,19620.855861256103,99.38759099982965,64.82787168214105,60.83388880272346,36.79919493980347,11.687852442435045,51.62249729211251,34.590587896552826,1.3315974662649772,2.3263779253328165,16.798550712219136,15.496358033854166,0.4003530522510191,15.896711086105185,0.7783518830920373,3.1225022567582528e-15,1.2490009027033011e-14,23.112586735623676,65.69780390914032,19620.855861256103,16.798550712219136,train
SIM_00526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4365,1526.0,43.22,8.58,34.49,17.481,18.675,1,NONE,,PASS,85.90425382168699,23.56912059978715,3.8673794002128425,7.307334066146541,10781.427744026698,99.52114455660902,56.33541123780804,67.71812908835147,42.46688396358045,27.902290582477246,49.05518164982063,34.80643417344227,1.3127439319540952,1.3357617894526492,9.437365148240852,15.688104960937501,0.6838603252984198,16.37196528623592,0.6946362388414175,6.2450045135165055e-15,1.8735013540549517e-14,11.48792335541053,36.71228429908824,10781.427744026698,9.437365148240852,val
