simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1463,2284.35,27.79,7.17,24.89,15.588,16.299,1,NONE,,PASS,55.07192404074011,21.007901360352843,17.13839863964715,7.004434693614458,5075.873992721092,99.69337296414234,33.85457642954749,32.07681872139453,37.85207452315828,34.180675331887386,40.5248971171854,13.981203557526076,1.2519961082819322,1.937175109038625,4.304444045490317,19.30461062239583,1.0171662783680526,20.321776900763883,0.9673396952975108,0.0,0.0,8.828621952053176,11.527382445644552,5075.873992721092,4.304444045490317,train
SIM_00528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0025,1722.29,71.93,8.19,24.2,12.106,17.314,1,NONE,,PASS,53.41915312074603,19.76642213350405,17.236077866495947,5.277667614867149,3691.3685127125123,99.69356684328034,27.103153204260376,36.10032679496318,35.61517501532261,28.914321768276842,45.80642006407953,15.216276449138306,1.2892681725315818,1.4571555087369923,3.1231081659170723,14.252065342881945,5.2991994497218196,19.551264792603764,0.9891150082980573,6.2450045135165055e-15,2.4980018054066022e-14,7.570262862485223,8.740879272287353,3691.3685127125123,3.1231081659170723,train
SIM_00529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6948,1788.29,93.89,7.26,32.85,17.858,19.662,1,NONE,,PASS,66.46532527821938,26.383277938538626,13.311522061461378,5.213821109269264,5322.325717031822,99.7084465545706,39.97674422562433,44.130530260078295,47.53743772709662,44.02662403949171,50.43947108998205,19.662462383620564,1.322876304194236,1.5570087534033774,4.633984269823381,23.216978552083333,1.864724130030135,25.081702682113466,0.9506666586518455,0.0,1.2490009027033011e-14,7.771519189116409,12.713945868008949,5322.325717031822,4.633984269823381,train
SIM_00530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1173,1535.08,84.1,7.24,34.84,19.497,26.351,1,NONE,,PASS,86.6886466370792,31.309598571853808,4.807701428146188,5.726658513239292,11494.816458704596,99.62694722664361,49.33133921952159,73.72862602271624,56.41369112045731,49.582501605755944,70.00341377207586,43.28404922885171,1.4747264919245962,1.3452385645215479,10.073266795441562,23.179970273437494,4.641121938033841,27.821092211471335,0.8885802910447241,0.0,6.2450045135165055e-15,8.42738268926543,29.171309034739895,11494.816458704596,10.073266795441562,test
SIM_00531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6965,1923.67,74.91,8.21,21.35,19.268,26.53,1,NONE,,PASS,93.73578668132039,23.14945855775229,1.5470414422477066,15.918074919464916,30470.69073394923,99.17251530046916,66.13950373475907,81.49993647579805,41.71073614009421,7.5835223651831,54.52313182463022,51.28478066548337,1.3532247306618779,1.6119350952973692,25.532849070789226,15.653765047743054,2.2392534976611076,17.89301854540416,0.7729346455669974,3.1225022567582528e-15,6.2450045135165055e-15,17.45864655706299,86.09118348231543,30470.69073394923,25.532849070789226,train
SIM_00532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9608,2261.12,75.41,6.75,28.71,10.262,18.932,1,NONE,,PASS,65.22745970287116,16.933570358542976,9.027229641457026,8.61977576229518,6486.433030101073,99.61878291456026,28.103300522007345,51.63541504742841,30.510937582960317,20.485411809478215,47.386769992655196,24.233386705634665,1.3006349810728333,1.94205202001875,5.571128630423918,8.336977395833333,5.910570146726193,14.247547542559527,0.8413788256634046,0.0,1.2490009027033011e-14,12.045197902660206,17.661699011100517,6486.433030101073,5.571128630423918,train
SIM_00533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7447,2042.76,54.79,9.03,31.67,18.01,20.41,1,NONE,,PASS,74.99855100772307,25.30803604190313,8.436663958096869,7.0143432472476235,8149.525032854095,99.65662421198537,45.873902008413154,53.808883477683814,45.600064940365996,38.70712065119753,49.29241412637748,25.3458033637092,1.3144748401750608,1.771709376434643,7.068177325871097,19.914938532118057,1.8074432207831883,21.722381752901246,0.8583195360135797,0.0,1.2490009027033011e-14,10.319168388524066,21.47448783506735,8149.525032854095,7.068177325871097,train
SIM_00534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8244,2691.73,85.58,7.46,28.16,18.597,24.488,1,NONE,,PASS,71.77221611268749,27.147410111327364,10.676989888672628,8.15915958744264,9515.001252206479,99.69688046024517,40.45273437749493,52.59600320481517,48.9142524528421,43.274409677977225,59.11977767456937,24.57469897357937,1.3882190838977533,2.3076860246172264,8.157443508053296,23.093569218749998,4.959057418180945,28.052626636930942,1.033344489286139,6.2450045135165055e-15,4.9960036108132044e-14,10.664426528885453,20.48382624361192,9515.001252206479,8.157443508053296,train
SIM_00535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6128,1756.37,80.21,7.83,21.58,14.071,18.247,1,NONE,,PASS,56.37895104103746,22.33328111798409,17.279518882015907,5.078100912671362,4019.8644045040755,99.71087521919235,30.524309816249506,37.213939374200045,40.24014615852989,34.94014415325929,48.249773204638146,15.8198107819372,1.3068844525501744,1.4728958354017343,3.3710673379035887,17.960209694444448,4.420603383553087,22.380813077997534,1.0021283016929907,6.2450045135165055e-15,2.4980018054066022e-14,7.14180318062057,9.051396033180142,4019.8644045040755,3.3710673379035887,val
SIM_00536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2131,1602.82,67.65,8.18,21.49,10.344,25.747,1,NONE,,PASS,86.88178538601855,21.905591431162243,3.307508568837753,7.099745105188158,12171.257001642893,99.55704663622939,32.50191370504305,80.56505697560561,39.46953411020224,23.28811020801571,71.54270931136897,52.40799848813962,1.4873889342547961,1.3437180110226594,10.203726712851852,8.1686504453125,9.367779896207725,17.536430341520223,0.8005458513470409,6.2450045135165055e-15,1.2490009027033011e-14,10.00669427110493,31.203320132544732,12171.257001642893,10.203726712851852,train
SIM_00537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6182,1647.97,34.43,7.78,29.31,11.683,15.033,1,NONE,,PASS,52.84098001268952,17.76418634262599,15.854013657373999,5.5278781890991215,3488.30195248676,99.66456439200356,28.56810491299865,33.98044398811966,32.00754295968647,27.60883793435818,38.52264310388061,14.0080029538826,1.238149414958063,1.4182373838629296,3.0020208105843986,12.454784355902778,3.1685293731154696,15.623313729018246,0.8794837786366483,1.2490009027033011e-14,3.122502256758253e-14,8.071358983143991,9.403875320070545,3488.30195248676,3.0020208105843986,train
SIM_00538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6833,1599.0,30.31,7.96,27.18,16.88,20.248,1,NONE,,PASS,66.84621803695997,26.52678524226094,13.156514757739064,4.610315215522327,4813.683640732081,99.71167509596484,38.27108003046254,46.29132993190054,47.7960094455152,43.89556018385642,54.03129416355886,21.205580941329966,1.3495329944208543,1.3664031656204607,4.1134662695383,21.862673620659724,3.247430722166679,25.110104342826403,0.9465943239447816,0.0,1.2490009027033011e-14,7.030482835301368,11.44389950750824,4813.683640732081,4.1134662695383,train
SIM_00539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1579,2572.7,75.99,7.38,24.7,13.124,19.987,1,NONE,,PASS,68.80939830159963,19.375281564366123,8.782618435633875,9.468945464646946,8227.42857099765,99.6319452145743,35.00643985546766,52.009704301412526,34.91041723309211,27.608644144405623,47.67640084421951,24.054626793223623,1.3027290157478792,2.1803109233491598,6.972578374634098,11.840739146701392,4.6470107252387916,16.48774987194018,0.8509682719792563,6.2450045135165055e-15,1.2490009027033011e-14,12.341871173702582,21.152825410466498,8227.42857099765,6.972578374634098,train
SIM_00540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4967,1969.26,73.98,9.22,32.83,11.384,21.23,1,NONE,,PASS,84.60937053899801,18.188222556656786,3.3084774433432163,10.003704653194934,12740.193202823655,99.49200691360231,40.0173035794875,74.34155118151907,32.771572174156375,23.882889161669677,52.70012256022583,41.62935877434178,1.3395916449322982,1.714461667534785,11.091766898849505,7.740864636284723,4.609712357760621,12.350576994045344,0.6790425483069044,0.0,0.0,13.681375975290338,39.49516369996224,12740.193202823655,11.091766898849505,train
SIM_00541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4437,1826.45,85.51,8.21,31.5,14.948,15.82,1,NONE,,PASS,79.9552420306956,18.744467075950183,4.6992329240498165,9.047037191897719,9075.77144260097,99.50466548813833,52.64016595904452,57.67561610969697,33.77381455126159,22.795484710755424,39.66222761389881,26.41465350549399,1.2460113883381227,1.5832177483480658,7.867131554587525,11.343128422743053,0.5096538326411328,11.852782255384186,0.6323349822301284,0.0,6.2450045135165055e-15,13.870869542265288,33.65942202580464,9075.77144260097,7.867131554587525,train
SIM_00542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9155,1728.2,94.72,6.55,26.42,10.814,27.022,1,NONE,,PASS,93.52896996658143,19.56205171336034,1.3534482866396618,12.163710505858631,26530.91390378195,99.29616303056021,40.036855639780796,89.20832104042967,35.246940024072686,23.39406381733138,71.32171636030183,57.16446908873325,1.4855643566345358,1.4730720858478008,22.61425106104183,7.117624535590277,7.254091337443948,14.371715873034226,0.7346732379415367,0.0,1.2490009027033011e-14,12.700446398123372,65.77762220544834,26530.91390378195,22.61425106104183,train
SIM_00543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5738,2095.0,72.45,8.14,30.05,13.241,19.636,1,NONE,,PASS,82.57361227372884,18.640002087447,3.933797912552998,10.37620078355643,11972.831254355962,99.5047159530522,45.647960585239396,67.93793220289248,33.585589346751355,28.166958679830742,45.77505339339159,34.634463307525934,1.289043573285469,1.8073609886218744,10.328987175406045,9.584263296875,2.916093750329382,12.500357047204382,0.6706199381609873,3.1225022567582528e-15,3.7470027081099033e-14,14.3513524504555,38.46657383932811,11972.831254355962,10.328987175406045,train
SIM_00544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0072,2706.21,76.07,7.22,32.77,14.979,16.67,1,NONE,,PASS,63.88271588023161,18.530587160810544,10.476612839189466,10.155579433687244,7474.87638077062,99.62473054812128,39.381808726805176,40.41840681620708,33.38844533479377,28.289953364737382,36.642627669858754,16.72481325774036,1.2252874865333632,2.355597283268288,6.506442033437747,14.066225812499999,1.307172680383166,15.373398492883165,0.8296228478607323,6.2450045135165055e-15,3.7470027081099033e-14,13.17498706705598,20.389878460239462,7474.87638077062,6.506442033437747,val
SIM_00545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9003,2596.56,74.88,7.1,26.26,16.658,16.947,1,NONE,,PASS,76.30631775738217,19.000502040541434,5.89979795945857,12.032439322642025,10920.119811358749,99.53660075936462,52.12268610090985,50.5116717856051,34.23513881178636,21.155833612805583,42.34533317399142,24.703372518411854,1.264719767354054,2.2120571517939442,9.30305062357999,13.526353070312501,0.30590481082952564,13.832257881142027,0.7279943367616336,3.1225022567582528e-15,0.0,16.787887784733517,35.43030762473061,10920.119811358749,9.30305062357999,train
SIM_00546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4664,2842.67,37.61,8.72,27.53,11.31,21.637,1,NONE,,PASS,68.29846372454018,18.076144603191704,8.39025539680829,10.652626569926788,8944.02843783098,99.62525982368946,29.068721700098916,55.30668974916245,32.56962991566073,21.399222414145548,52.31372461059777,26.36714828403725,1.3367197145081686,2.4319949424807783,7.651901883162381,9.462427229166666,7.024866148864686,16.487293378031353,0.9121023171677988,6.2450045135165055e-15,1.2490009027033011e-14,13.549071633300368,22.389700336429094,8944.02843783098,7.651901883162381,train
SIM_00547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6738,2098.19,55.09,7.5,30.33,19.377,24.079,1,NONE,,PASS,91.56483499882049,22.59252425793897,2.081275742061038,14.696020759939403,24714.79351676285,99.2995857972853,65.00814537217343,75.89391848218402,40.70725091520535,11.304126670361809,52.67421641629128,42.98822777651456,1.3393989028595568,1.8117846167757328,21.34119536384195,15.732760234375,1.544494507303187,17.27725474167819,0.7647332606318656,6.2450045135165055e-15,3.7470027081099033e-14,18.624012583749597,76.20835662865309,24714.79351676285,21.34119536384195,train
SIM_00548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5655,2401.66,25.43,7.34,29.22,13.875,16.709,1,NONE,,PASS,71.7633986994069,17.629037707502803,6.936462292497194,10.403088498937262,8479.045918579332,99.5668375832159,43.20054797805656,50.28719416221765,31.76403190541046,26.585373844905575,36.253166154335,22.095308666875535,1.2226397767992785,2.0662454225775746,7.294866807578763,10.9706708203125,1.5910374953160935,12.561708315628595,0.7125577994698152,0.0,2.4980018054066022e-14,14.318772060526902,26.667442695273085,8479.045918579332,7.294866807578763,train
SIM_00549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0413,2658.59,56.82,8.32,23.1,10.597,22.619,1,NONE,,PASS,67.21202335201842,18.847125104209542,9.194174895790459,9.375317350618868,8089.211139767761,99.64735753348133,25.945168428088337,55.72472997100467,33.958783971548726,20.404060956192545,57.29934112742142,27.15610933520678,1.3742531348380362,2.2409976728449332,6.818615634366662,9.3312780859375,8.992804594447385,18.324082680384883,0.9722481587545765,0.0,3.7470027081099033e-14,12.258033166648277,19.163811549707365,8089.211139767761,6.818615634366662,val
SIM_00550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4096,2637.61,73.32,7.37,34.77,16.574,18.499,1,NONE,,PASS,72.30374971393897,20.541206078731207,7.868393921268794,10.335625369365863,9496.364771895709,99.60814429087826,45.657280338099056,49.03411080936651,37.011182123840015,28.605953223900002,41.8043458327524,21.1997078995286,1.2609251762038276,2.3108947100835286,8.320069728427393,15.349815388888892,1.2731442552789913,16.622959644167885,0.8092494462328405,6.2450045135165055e-15,1.2490009027033011e-14,14.236819958707903,27.05617480453849,9496.364771895709,8.320069728427393,train
SIM_00551,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2703,2148.22,40.16,8.0,21.13,11.06,27.645,1,NONE,,PASS,68.81954439575547,24.27285976701614,10.997440232983852,6.300433719896793,6875.73041725269,99.7067137574412,23.931370210067037,59.010099576723285,43.73488246309214,24.144694304842552,76.40720182241719,30.578200614196625,1.528123887413626,1.7987515558493878,5.757199349058402,12.303884948784722,15.86954215434813,28.173427103132852,1.160696653528115,6.2450045135165055e-15,1.2490009027033011e-14,8.961938910217446,14.32745766470128,6875.73041725269,5.757199349058402,train
SIM_00552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2982,1532.79,49.7,9.36,23.75,16.089,20.628,1,NONE,,PASS,73.1091414030149,25.806210950719006,9.491989049281,4.890497100414307,5686.745159304795,99.68094147923627,40.81136727589983,54.56752866326002,46.497677388682895,41.49370389512414,55.146377330560384,26.85078520713829,1.3579173231818422,1.2948651297704246,4.804029259503609,18.477320786458332,3.6191941680407385,22.09651495449907,0.8562479395636896,6.2450045135165055e-15,1.2490009027033011e-14,7.604639045598698,14.620060543317479,5686.745159304795,4.804029259503609,val
SIM_00553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9162,2412.2,52.56,8.27,25.73,13.371,25.994,1,NONE,,PASS,73.05871139237453,24.048151559336787,8.86804844066322,7.73358455891599,8932.57177793517,99.67939704174961,31.61326034832691,60.60451376268183,43.330002809615834,29.531205218535103,67.747165365618,31.157852113110916,1.456360819627779,2.051359832287173,7.5963514402944305,14.123964255208334,10.217963924712139,24.341928179920473,1.0122161830134353,6.2450045135165055e-15,4.9960036108132044e-14,10.224435526277622,19.939498117329528,8932.57177793517,7.5963514402944305,train
SIM_00554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0392,2355.57,89.3,9.04,20.53,14.004,24.717,1,NONE,,PASS,68.11843748645599,24.549339922618845,11.489860077381152,7.021305703972606,7373.500578162187,99.70192752904934,31.147262602373715,53.69601308742863,44.23304490561954,32.04766365622423,64.78961160939473,26.04258489498542,1.4326324868084148,1.968348827058599,6.161405186150885,16.256119354166668,9.618000386918752,25.87411974108542,1.0539639689964115,0.0,0.0,9.217663482751885,15.61213322533767,7373.500578162187,6.161405186150885,train
SIM_00556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8438,2329.8,59.83,8.37,20.96,17.616,20.777,1,NONE,,PASS,87.3029984267587,20.816352338879494,3.027447661120505,13.521290556632325,18256.243370113483,99.41963728403158,59.44849018283643,68.68920138734948,37.50694115113422,17.414811684365933,46.458488582276914,34.48357047795313,1.2939461475781346,1.949665522350406,15.277520931559978,13.745578140625,1.2123206410382303,14.95789878166323,0.718564834902693,0.0,1.2490009027033011e-14,17.959189910929478,58.17471231183683,18256.243370113483,15.277520931559978,train
SIM_00557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2819,2591.54,83.71,8.98,32.72,12.643,15.988,1,NONE,,PASS,63.71497306656148,16.108355775715005,9.173544224285,10.691148515461524,7123.401457974135,99.58745963730209,36.347045207156924,42.9955340619658,29.024064460747756,25.479530953546433,34.725931231847184,18.090126598823783,1.2123121304514002,2.255415076788118,6.199490282353089,10.2091033515625,2.1205453768626374,12.329648728425138,0.7654194444235796,3.1225022567582528e-15,2.4980018054066022e-14,13.932552945053079,21.158134837580512,7123.401457974135,6.199490282353089,train
SIM_00558,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8232,1595.96,46.21,8.73,30.39,15.595,23.538,1,NONE,,PASS,71.95664819965668,27.216306961852545,10.606893038147446,4.71824032925415,5678.93924999924,99.70436349725217,36.49127817499788,55.84330625072792,49.03839092225684,39.84232399579258,64.5025901948662,28.01945270094528,1.430350404195844,1.3783820591588358,4.904726921258608,19.150293284722224,7.000295559712709,26.15058884443493,0.9608426624923299,1.2490009027033011e-14,2.4980018054066022e-14,7.268404803192914,13.498464150401023,5678.93924999924,4.904726921258608,test
SIM_00559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4447,2236.24,73.58,8.11,23.93,15.409,20.302,1,NONE,,PASS,85.10048581306987,19.95155359741679,3.493146402583209,11.736077313706442,14941.779398039092,99.4751870410284,52.28820094461102,68.77184578675563,35.94874522057079,23.617345899859504,44.5563051458062,33.56553465465779,1.2803470140384068,1.8902685401573707,12.630118202914188,11.718890278645834,2.0752152917437674,13.7941055703896,0.6913800222643103,3.1225022567582528e-15,0.0,15.705270858867118,46.994379757087074,14941.779398039092,12.630118202914188,train
SIM_00560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0705,2965.08,45.64,9.4,32.54,12.777,22.141,1,NONE,,PASS,74.00030723621255,18.552247025654665,6.518252974345327,12.04020683412088,11370.01977988083,99.5939331541098,35.34071713013659,59.78969823077725,33.4274721182967,24.367538851590606,50.93238751030487,28.7572110100758,1.326503077394862,2.5789880335899924,9.889495377525792,10.240385221354165,5.52392082269721,15.764306044051375,0.8497248889717762,6.2450045135165055e-15,1.2490009027033011e-14,15.219005512797231,30.191017424666533,11370.01977988083,9.889495377525792,train
SIM_00561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0431,2955.04,76.88,6.82,26.32,10.641,27.433,1,NONE,,PASS,82.78370780802923,19.075932573911984,3.967167426088017,13.175042455143025,17100.85527430476,99.55415011454521,29.686024975396947,75.51512030724086,34.3710496827243,18.780066753212832,67.90335437159213,42.721221902667416,1.4576247846965888,2.517957330269916,14.57145212647566,7.7032363203125,9.70013342289221,17.40336974320471,0.9123207830481299,6.2450045135165055e-15,3.7470027081099033e-14,15.595907053705046,41.1146172848075,17100.85527430476,14.57145212647566,test
SIM_00562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9327,1874.36,65.47,7.23,25.48,10.379,25.32,1,NONE,,PASS,84.17662864638591,20.98750629051746,3.9451937094825373,7.98367842480938,11803.044793191018,99.57405842928736,31.571315530570722,76.87611346571593,37.81532664958101,22.220751912816638,68.42582718215047,47.10984742198339,1.4618608909945563,1.592641842533393,10.029035514485965,8.1081053828125,9.117627658618412,17.225733041430914,0.8207613045106658,3.1225022567582528e-15,2.4980018054066022e-14,11.126263608662999,30.60096464018067,11803.044793191018,10.029035514485965,train
SIM_00563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.49,2963.02,86.04,7.73,20.15,16.462,18.534,1,NONE,,PASS,57.653609789061186,21.61433830991904,15.875661690080948,9.084285423895018,6984.733685199779,99.69341126877663,34.55251501791815,35.297146677932155,38.944753711565845,35.88991491517384,41.97934694005917,14.331551669060339,1.2621514209725866,2.472739267516141,5.828993815950016,20.11019574652778,2.148626842572615,22.258822589100394,1.0298174420118886,1.2490009027033011e-14,2.4980018054066022e-14,10.587605617696589,14.505780743993512,6984.733685199779,5.828993815950016,train
SIM_00564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0273,2951.34,38.24,7.3,21.64,11.476,16.909,1,NONE,,PASS,46.33348138799102,16.22936752621578,18.797932473784215,9.974341568772548,5490.795036677245,99.66204024040698,22.723665694098948,30.55245296759523,29.24210365083924,22.526740534074364,39.45929218402279,12.094478601552032,1.244607696480715,2.475504218208882,4.605530462303534,12.725065384548609,5.529164809193213,18.254230193741822,1.1247653467860177,0.0,0.0,10.780995006419234,11.427261786655732,5490.795036677245,4.605530462303534,val
SIM_00565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1805,2320.41,40.94,6.91,33.65,17.633,24.85,1,NONE,,PASS,83.91396299276995,25.325653601032933,4.8548463989670605,9.44609107739923,14375.718578725622,99.59291284396295,48.12782042613601,68.9890859813898,45.63180829014943,36.90377554422685,58.899314118423916,36.00023868706759,1.3865202170178046,2.0255910217211475,12.549216079855077,17.416401558159716,4.1676755541415105,21.584077112301227,0.8522614046739113,6.2450045135165055e-15,0.0,12.780218411522368,37.34430341577914,14375.718578725622,12.549216079855077,test
SIM_00566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9456,1630.2,31.08,9.44,33.64,11.831,24.281,1,NONE,,PASS,91.61730903610477,20.10596817182741,1.8396318281725856,9.984564234483086,19338.09104870219,99.38752519724677,43.278050620019975,85.22143357990113,36.22696967896831,26.60610547908139,63.16342859518538,53.546009233325485,1.419750792377454,1.4230290563431696,16.880545611896068,8.2431255,5.575654180153276,13.818779680153277,0.6872974015504623,3.1225022567582528e-15,0.0,12.204596030695832,54.633259390056224,19338.09104870219,16.880545611896068,train
SIM_00567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9812,2966.32,27.09,7.08,23.02,12.398,17.672,1,NONE,,PASS,48.67221517694013,17.51284708724518,18.468352912754813,9.630755132885481,5770.0376284464055,99.67532986552747,24.637196297338168,31.8924160178943,31.5546794364778,25.12043106712577,41.34437734161297,12.745744724096921,1.2577078225748155,2.4997164312845896,4.862407922596971,14.223505788194446,5.389392673765104,19.61289846195955,1.1199149038561447,6.2450045135165055e-15,3.7470027081099033e-14,10.547968345325911,11.822335987149595,5770.0376284464055,4.862407922596971,train
SIM_00568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0394,1849.81,35.39,6.77,20.19,15.968,23.733,1,NONE,,PASS,92.48588979932134,21.30819409442484,1.7312059055751612,13.109686354499427,24456.460457010096,99.29129551929661,57.884728566715836,82.15822920058358,38.39314251247719,15.658676881642993,54.28724103139022,49.172982234966625,1.3514528746448664,1.5439388313086404,20.412517488791902,11.963488442708334,2.76774356006318,14.731232002771513,0.6913411778347678,0.0,6.2450045135165055e-15,15.019995039126465,71.15588012183422,24456.460457010096,20.412517488791902,train
SIM_00569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1478,2768.96,69.95,8.15,22.69,18.179,23.737,1,NONE,,PASS,86.67776108769333,21.797550002810944,3.3502499971890516,14.782101078351717,20688.318411686243,99.46614970680862,56.25033119652648,69.54893767961751,39.27486486992963,20.132540136547277,47.879124426744646,35.11137697317721,1.3041967148545142,2.3308013207391975,17.414610495576444,14.988918328124997,2.295155968814246,17.284074296939245,0.7929365591412955,6.2450045135165055e-15,1.2490009027033011e-14,18.592723643348446,57.95131933260353,20688.318411686243,17.414610495576444,val
SIM_00570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8671,1985.89,88.21,7.33,31.54,11.66,26.138,1,NONE,,PASS,65.8373012204565,24.27230367824692,12.59479632175308,5.674831216049546,5802.099702572224,99.71424241946686,24.916705196637825,54.50026684495774,43.7338805013458,26.36440762928249,72.17905157605087,27.072484536344714,1.4926552725177356,1.7216508026421662,5.030082033719562,13.628986004340279,14.348002301163426,27.976988305503703,1.1526301201717808,0.0,1.2490009027033011e-14,8.378099933763725,12.464351398538632,5802.099702572224,5.030082033719562,train
SIM_00571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2241,2587.67,71.66,7.11,31.7,17.934,24.41,1,NONE,,PASS,89.6844317625693,19.931557799345164,2.292542200654832,17.976851902757314,24928.801820060606,99.30528808144943,61.8289582186894,72.97540817321517,35.91271675557687,10.622776901429297,45.986362886493076,39.97716195207252,1.290557400314361,2.24453700512571,21.623166083222042,13.057237502604167,2.040084682600666,15.097322185204833,0.7574582146158613,3.1225022567582528e-15,0.0,22.069830170107394,76.56328187566224,24928.801820060606,21.623166083222042,train
SIM_00572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0622,1824.5,38.45,7.26,26.85,18.432,21.042,1,NONE,,PASS,76.8074539762028,26.930383128044173,8.13181687195582,6.149836858142184,7846.385062762626,99.66293029004427,46.55156459435601,56.60762406274639,48.52321284332284,42.08550844885163,52.85638358073228,27.69240272520491,1.3407548173730643,1.5573879212381898,6.697651587903681,21.206239453124994,1.991145965122254,23.197385418247247,0.861383416193974,6.2450045135165055e-15,2.4980018054066022e-14,9.218202750934381,20.377624048813953,7846.385062762626,6.697651587903681,train
SIM_00573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2258,2930.04,84.24,7.43,23.28,16.877,23.786,1,NONE,,PASS,81.62179392706855,22.22218637099583,5.0036136290041675,12.595914900757597,15887.072855260214,99.57011116227909,47.48632925361452,65.00300624252894,40.039975443235726,30.660516250357617,51.9783048339867,31.19808526548645,1.3342316749889145,2.4713108899853555,13.399781626597353,14.996641831597223,3.6532495705812775,18.6498914021785,0.8392464670587116,6.2450045135165055e-15,0.0,15.847645555415834,41.012858444914436,15887.072855260214,13.399781626597353,test
SIM_00574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1153,2746.52,71.69,7.17,27.91,15.295,22.894,1,NONE,,PASS,63.49035148739123,23.564634425599714,13.550665574400282,8.13612183114669,7508.575018752158,99.70376615385482,32.26287931189241,46.100973673333776,42.45880076684633,33.99608332007339,56.42970979180109,20.63746805078714,1.3676312042876453,2.352705148313838,6.4319440976649975,18.405258186631944,7.026339770146126,25.43159795677807,1.0792273496570843,0.0,3.7470027081099033e-14,10.143663600568663,15.61563440641599,7508.575018752158,6.4319440976649975,val
SIM_00575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9356,2017.58,35.59,8.03,24.69,11.54,27.474,1,NONE,,PASS,89.73772337143744,21.47926251529378,2.456337484706223,10.360788521575095,19569.560799675182,99.48647446338806,36.960571411346436,83.7208603277066,38.70137390143024,24.79294780270858,72.22605995104506,53.202718834394894,1.4930450502717088,1.709800607362235,16.58424793123287,8.748752684027776,8.583887911404526,17.332640595432302,0.8069476586121624,3.1225022567582528e-15,6.2450045135165055e-15,12.233048560518077,47.75128707681579,19569.560799675182,16.58424793123287,train
SIM_00576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0842,1575.1,71.21,9.3,30.95,13.667,18.809,1,NONE,,PASS,74.22310318182421,21.587195775608116,7.497004224391882,5.811977609789905,6093.775293984146,99.63100897658626,40.099152913945666,56.96739182812496,38.89584824433895,33.289081163564354,48.8223260480287,28.331358515628885,1.3110471748224954,1.3628756471236412,5.272717889159226,12.77861790798611,3.3827099543259296,16.16132786231204,0.7486534161409286,0.0,6.2450045135165055e-15,9.16363664732693,17.969417273454642,6093.775293984146,5.272717889159226,val
SIM_00577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3774,2311.04,39.11,6.55,29.78,14.534,15.312,1,NONE,,PASS,58.07418176348668,18.802910126291135,13.574489873708872,8.00957646547479,5501.117452244052,99.65342112358614,35.960026817456566,34.53179919828287,33.879117344668714,29.69969181043926,36.83219244213417,15.009793198552797,1.2265782945056654,1.9919637321444807,4.7415996482696965,15.200233717013889,0.8840951154308171,16.084328832444704,0.8554169926045023,6.2450045135165055e-15,1.2490009027033011e-14,10.432926389649321,14.373560161825077,5501.117452244052,4.7415996482696965,test
SIM_00578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2807,2786.27,46.15,6.8,34.18,13.895,22.923,1,NONE,,PASS,84.6580411918558,18.015823771915258,3.2648762280847454,15.198960288715522,18077.24093526961,99.45450511656388,46.455885283928346,71.34706794668656,32.46094373318064,22.743883780944937,49.22565384532044,36.171176313139426,1.3139875096462201,2.4364630780413794,15.80770352178454,9.51849504253472,3.7499188409857873,13.268413883520507,0.7364866603660136,6.2450045135165055e-15,3.7470027081099033e-14,18.759556032473302,53.79668525600082,18077.24093526961,15.80770352178454,val
SIM_00579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.079,1976.32,65.07,7.38,25.18,17.851,20.032,1,NONE,,PASS,91.0268814903667,18.277287534450732,1.8017124655492698,17.909894724494226,21843.21068812213,99.09377556648245,71.33806063187,68.69326114194926,32.932049611622936,4.651466109929512,48.21078001280588,41.55659433258565,1.30660143525974,1.677590172893542,18.54150926714139,11.739068828125001,0.5257460433981688,12.26481487152317,0.6710413045921232,0.0,1.2490009027033011e-14,23.84011388683961,85.60757485668414,21843.21068812213,18.54150926714139,test
SIM_00580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1982,2337.35,81.63,6.8,26.75,12.713,23.96,1,NONE,,PASS,82.25962867232101,20.727945752108795,4.470254247891207,10.050953274263804,13128.711232355476,99.56998509961008,38.208156178298545,71.29010848281482,37.34765000379963,26.838058215352103,59.540243079682774,39.11053570119057,1.3914649140939177,1.9944901456948096,11.202894379791541,10.236550015624998,6.3238662383481286,16.560416253973127,0.7989415088221332,3.1225022567582528e-15,1.2490009027033011e-14,13.060765501144328,34.8309315865525,13128.711232355476,11.202894379791541,test
SIM_00581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3521,1929.69,79.85,7.94,23.7,10.048,14.136,1,NONE,,PASS,41.75308222110677,15.178122202098956,21.17397779790104,6.6764318323859095,3308.1619721787833,99.65401531684437,20.97546070875181,26.29261960740852,27.34796793170983,21.867444654252154,35.43001345441552,10.219505907554511,1.2170624753132309,1.6298824339862499,2.794187194438231,11.403893592881944,4.5265099648414795,15.930403557723423,1.0495635326694388,6.2450045135165055e-15,0.0,8.545260834044933,8.072103160451057,3308.1619721787833,2.794187194438231,train
SIM_00582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3772,1691.13,59.33,6.8,21.52,19.947,20.327,1,NONE,,PASS,81.14585058844634,27.895671348491376,6.481528651508631,6.214305874035458,8942.791911933851,99.63253529450513,52.53981044234221,60.273758728568914,50.26247089818266,37.74076466603012,56.79236046834508,30.113355864800695,1.3703887720894314,1.417896715818423,7.497918718359063,22.600323281250002,0.47020319292467255,23.070526474174674,0.8270289030137412,6.2450045135165055e-15,1.2490009027033011e-14,9.533641990339746,24.642399743391906,8942.791911933851,7.497918718359063,train
SIM_00583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4639,2436.78,55.23,9.19,21.71,13.533,17.384,1,NONE,,PASS,60.45557978979,19.021683169479736,12.442216830520266,8.384761099248204,6149.3149504708545,99.65590816162114,33.51679250896559,40.51968654559459,34.2733030080716,29.839658579342537,41.193243517507916,17.214976410487942,1.2566524755067554,2.0443905385538406,5.159103941812675,13.677783403645831,3.123931280331236,16.801714683977067,0.8832927419869654,6.2450045135165055e-15,3.7470027081099033e-14,10.694072771976465,15.122083261981329,6149.3149504708545,5.159103941812675,train
SIM_00584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5869,1798.28,96.76,7.98,31.75,16.183,27.013,1,NONE,,PASS,88.05068666884019,26.93197548071148,3.65492451928852,7.633275262469893,14992.985781402904,99.57552354124665,45.5103937464257,78.07047223730675,48.526081947227894,39.48245678390587,70.52201008641572,47.12789140256891,1.4789804465942045,1.5600783796495554,13.007002782636665,16.11095924565972,6.527783538610021,22.63874278426974,0.8405897592058731,0.0,1.8735013540549517e-14,10.130840736905334,37.572867269382726,14992.985781402904,13.007002782636665,train
SIM_00585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2837,2776.15,84.22,6.94,23.38,14.422,19.369,1,NONE,,PASS,76.0135621451127,18.458905390632733,5.82479460936727,12.309449661768944,11534.822992768339,99.55659997976446,44.04893327382485,57.12961475376853,33.25928899213105,27.650318247253793,41.66370665790175,25.995995750311724,1.2599405712398566,2.3423039204650364,9.732205074593058,11.306043832465278,2.546145161860518,13.852188994325797,0.7504339342545908,3.1225022567582528e-15,0.0,15.937847873326696,33.63452158904407,11534.822992768339,9.732205074593058,train
SIM_00586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2707,2612.82,93.38,6.58,25.37,13.283,25.935,1,NONE,,PASS,62.01296940134663,24.352927174694628,14.917772825305367,7.236391810713765,6866.376385452792,99.72304284984371,25.938842048541023,48.70856512458156,43.87914806251285,29.106540826853205,68.09784225706987,22.667295018009874,1.4592002181310615,2.2192928008303334,5.83220416256259,16.73061358767361,13.231352750320918,29.961966337994525,1.2303229966181768,6.2450045135165055e-15,1.2490009027033011e-14,9.122805854987073,13.228837865176137,6866.376385452792,5.83220416256259,val
SIM_00587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8178,2114.31,73.54,9.41,20.46,10.251,14.031,1,NONE,,PASS,63.638278213328356,13.884472264027554,7.9333277359724415,9.728826314864053,5797.6317920555275,99.53985809484588,34.030411043009934,44.88108481261231,25.01706714239199,20.671793770375114,32.10294385441834,19.439747400147507,1.1947778048110813,1.7663273211979034,4.84343139490105,6.998172984375,2.1139884688579205,9.11216145323292,0.6562843210714657,3.1225022567582528e-15,0.0,13.333584447271996,19.41603819944199,5797.6317920555275,4.84343139490105,test
SIM_00588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2859,1802.9,87.39,8.67,27.8,14.18,18.464,1,NONE,,PASS,76.4074002410997,20.848446822386222,6.437453177613777,7.200616435466205,7618.482975799476,99.60060921651416,43.38082684013948,58.33107683807367,37.56476904934454,33.44987871279837,45.528114237712366,28.70796580350447,1.2872767440173378,1.5438235661078652,6.523708223434913,12.474535549479166,2.539437753066585,15.01397330254575,0.7201482887648182,3.1225022567582528e-15,0.0,10.775240783403381,23.057885959324327,7618.482975799476,6.523708223434913,train
SIM_00589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6416,2143.54,63.86,8.13,29.24,13.294,25.536,1,NONE,,PASS,84.72716960910317,22.57267361857883,4.068926381421173,9.156475233401137,13984.192340483161,99.5728339460238,39.295972879954604,74.84049886724314,40.67148399743933,29.384126880175213,65.19525229557347,43.14060962750945,1.435863910530306,1.844296307856918,12.031963155301083,11.36037601388889,7.127141518760564,18.487517532649456,0.8190220549431497,0.0,0.0,11.942569250709203,36.00939427948433,13984.192340483161,12.031963155301083,train
SIM_00590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1065,2556.9,73.07,8.99,26.44,17.268,20.495,1,NONE,,PASS,85.42662371183505,19.739102807975165,3.3673971920248382,14.525827083768002,17459.859857063453,99.43189694224381,58.001061058157234,65.30060840740485,35.56595100536065,17.089725744119075,44.284364404583265,31.75592439207958,1.2784145597571537,2.1795796068732884,14.883317487317088,13.041332669270833,1.2390066217846096,14.280339291055443,0.7234543246456863,6.2450045135165055e-15,3.7470027081099033e-14,19.451756090403837,56.646301215390096,17459.859857063453,14.883317487317088,train
SIM_00591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2731,1534.01,85.37,8.73,33.99,17.2,23.796,1,NONE,,PASS,89.5756057640163,26.22155665090626,3.05154334909374,7.316300001283558,14652.71118279231,99.52306047540215,52.14838201049988,78.2151687362566,47.24604801965092,35.499012114325396,60.76473602636831,46.261172161938056,1.4009608167375172,1.340590848348035,12.805190653997224,16.45265109114583,3.4270109684420804,19.87966205958791,0.7581419487885681,6.2450045135165055e-15,2.4980018054066022e-14,10.264810924778367,41.579583100762726,14652.71118279231,12.805190653997224,train
SIM_00592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3446,2496.99,84.7,8.38,31.83,12.192,16.214,1,NONE,,PASS,53.82880878980906,16.87242479993049,14.472175200069515,8.813562813802113,5397.837263456389,99.6470325145955,28.810409799928905,35.14333896229558,30.40076540528016,25.525517885010792,37.79702511659165,14.33296046357169,1.2331692558517855,2.1668050686429474,4.684064070007122,12.166439140625,3.4648826638963817,15.63132180452138,0.9264419305389809,0.0,1.2490009027033011e-14,10.928265497384668,13.430159676107417,5397.837263456389,4.684064070007122,test
SIM_00593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8501,2453.02,35.45,7.45,33.43,19.715,26.366,1,NONE,,PASS,91.78173885012177,19.13658433198924,1.7135156680107573,23.466203829085913,29586.33542716737,99.04337494887584,72.06043295673577,70.58558159776673,34.48033212971034,2.2907268674837415,51.81383531391142,48.92578107808392,1.3330133836773252,2.13981677908981,25.808732492532485,13.539352697048612,1.4363320094128558,14.975684706461468,0.7825683228865301,3.1225022567582528e-15,1.8735013540549517e-14,28.489367256109922,94.05243157090281,29586.33542716737,25.808732492532485,val
SIM_00594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8858,2026.67,42.8,6.94,28.21,19.814,26.194,1,NONE,,PASS,92.45338281267944,24.856831596251364,2.028968403748633,13.29833622794989,26692.426398465064,99.34383317323739,62.539507121791424,79.8544637096578,44.78708395720967,14.975509780321538,56.30725330915379,46.87123377347208,1.36670130820989,1.737802132045816,22.887868032155502,17.551152928819445,2.3884968165528946,19.93964974537234,0.8021798622306883,3.1225022567582528e-15,1.2490009027033011e-14,16.049934571446954,73.40394194314752,26692.426398465064,22.887868032155502,train
SIM_00595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9182,2189.94,45.47,8.31,30.64,16.499,24.886,1,NONE,,PASS,70.02128768105351,27.25102478228776,11.667175217712234,6.3160434370468765,7290.231154036733,99.71158828839846,35.76521498910093,53.32947356504759,49.10094555367164,39.85307067879491,64.88822595870748,25.739512189845996,1.433417400995938,1.8929422720488973,6.30153644596836,20.92630262673611,7.670706885371082,28.597009512107192,1.0493920775667225,6.2450045135165055e-15,0.0,8.673718919634206,15.780896532984015,7290.231154036733,6.30153644596836,train
SIM_00596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.639,2685.89,36.11,7.28,32.99,14.472,24.224,1,NONE,,PASS,77.08644416563756,22.07678674459694,6.562213255403061,10.071210040596087,11687.95660374539,99.62503266922337,38.22710169859627,62.90678199594568,39.77799413440891,30.508673895609082,58.09618456425629,31.67069959516951,1.3803489533728988,2.3395912033709827,10.180997902186798,13.383511848958333,6.266840756770384,19.650352605728717,0.8900911547074636,0.0,1.2490009027033011e-14,13.09939311975296,29.250774252800554,11687.95660374539,10.180997902186798,train
SIM_00597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.868,2387.61,32.29,7.93,27.03,18.544,22.437,1,NONE,,PASS,68.01777991017262,27.11732849458762,12.750671505412383,6.9129158232791275,7450.727252320673,99.71046712724109,39.50718188535152,47.13055022628742,48.860051341599316,44.922292170417094,55.446529219087935,21.277133622959315,1.360183053217994,2.0392798222045982,6.363735177188677,24.267914618055556,3.6368518340552884,27.904766452110845,1.029038183377112,0.0,2.4980018054066022e-14,9.28154887073371,16.007754167784285,7450.727252320673,6.363735177188677,train
SIM_00598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1564,1611.08,33.58,9.28,26.8,10.674,14.295,1,NONE,,PASS,67.30434860603314,15.585264180607462,7.571135819392539,7.033260226756223,4913.027395181444,99.56344438347219,36.46324747579945,48.5405688911888,28.081557082175607,23.848722852963324,35.05100051648219,22.098415266988983,1.2145030195493067,1.3749840245143314,4.193047012175525,7.76764553125,2.0797190552056746,9.847364586455676,0.6318381563726473,0.0,6.2450045135165055e-15,10.97690087768539,17.197445330739217,4913.027395181444,4.193047012175525,val
SIM_00599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4916,2556.26,36.91,8.27,28.31,19.551,23.367,1,NONE,,PASS,87.31899461594656,23.1321987776781,3.359401222321905,13.612199810782897,20064.449835970405,99.46749548908237,59.28178478119126,68.85667675778731,41.67963743725784,19.49016513245146,51.513733754180734,34.57978902201942,1.3307932774117668,2.192635285277638,17.21030751567987,17.051897843749998,1.5978105553679416,18.64970839911794,0.8062229007436322,6.2450045135165055e-15,1.2490009027033011e-14,18.110029825441742,58.16064683347495,20064.449835970405,17.21030751567987,train
SIM_00600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3847,2653.72,90.02,6.6,30.97,13.686,24.654,1,NONE,,PASS,68.76611591737093,22.957361500666533,10.427338499333464,8.375526905998898,8477.845625776055,99.68438543229885,31.089996714714037,54.674383117758026,41.36461531651627,29.35033409048222,62.17660646231069,26.379891154172252,1.411990279078962,2.296316566691837,7.336048023275056,14.690137393229167,9.120681695934955,23.81081908916412,1.0371757698929298,6.2450045135165055e-15,6.245004513516506e-14,10.8261846854863,18.79340862477639,8477.845625776055,7.336048023275056,test
SIM_00601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3552,2424.66,78.08,6.63,26.68,18.468,26.326,1,NONE,,PASS,88.39968158926119,25.06590651399819,3.2892934860018026,11.812963233655672,20811.647513746477,99.51279918695175,53.324601688895754,75.14682502885248,45.16379552071746,28.0183965145957,59.66327113476498,39.197687282906465,1.3924160772157912,2.0685099405851974,17.754695405599055,17.185171083333334,3.8179017471593784,21.003072830492712,0.8379139537109274,6.2450045135165055e-15,2.4980018054066022e-14,14.766684818243956,53.0391210845465,20811.647513746477,17.754695405599055,train
SIM_00602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9278,1721.57,53.71,7.35,30.48,15.281,25.128,1,NONE,,PASS,87.39048854725135,25.28014574597178,3.647654254028222,7.481092744297416,13601.099796203762,99.56544940116885,45.23441933931705,76.97548113134278,45.5498121549041,37.09807404972227,65.5702880670675,45.97029086416391,1.4388580119709304,1.4873084498115532,11.750338733611791,14.331063140625002,5.664235843173321,19.99529898379832,0.7909487225557011,0.0,6.2450045135165055e-15,10.212062959926147,36.03837669232025,13601.099796203762,11.750338733611791,train
