simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1417,2876.94,37.89,8.83,30.96,12.951,24.443,1,NONE,,PASS,68.798239744127,21.4249414263968,9.716758573603201,9.52539300424316,9199.438344969938,99.66890539933947,29.973745764765734,55.442768435022785,38.60349806557982,26.207667542391444,60.38534076202577,26.70850534285766,1.3980117117048034,2.489391403195909,7.960194766035776,12.908396846354167,9.042484894208586,21.950881740562753,1.0245480397681725,0.0,1.2490009027033011e-14,12.01746743393449,20.75822823574181,9199.438344969938,7.960194766035776,val
SIM_00604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8759,1871.6,93.92,9.12,26.71,11.821,14.509,1,NONE,,PASS,49.129488967185594,17.13435144270668,17.741548557293317,6.284891253351631,3673.075475573239,99.66419687682455,27.257877892576943,30.06732611169827,30.8727053021742,27.282730152414373,36.01581380829272,11.981348792399983,1.2210289702007997,1.5968468018710953,3.1338634463562083,13.0878475078125,2.764215143042671,15.85206265085517,0.9251626887577749,6.2450045135165055e-15,1.2490009027033011e-14,8.367419084759016,9.38552594924548,3673.075475573239,3.1338634463562083,train
SIM_00605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1978,2567.02,25.36,8.36,32.19,16.24,27.487,1,NONE,,PASS,83.40360111784524,25.18605265836467,5.011747341635336,10.020752676006975,15416.972980568042,99.6096348031567,42.612735930655475,71.07999631747501,45.38027506011652,35.92564540379094,66.85134475410514,38.43779307021072,1.4491324980391,2.23020421997091,13.39412945767479,15.965776081597218,7.038381885665387,23.004157967262604,0.9133689299908048,6.2450045135165055e-15,4.9960036108132044e-14,12.728506272052009,36.74547989008329,15416.972980568042,13.39412945767479,train
SIM_00606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5473,1684.98,85.66,7.07,31.63,12.522,14.202,1,NONE,,PASS,61.198137085591796,17.470415788235147,11.076884211764847,6.34599999461404,4332.514575220583,99.62337831935014,36.171225547217446,39.20945020946323,31.478226645468734,29.420918030562287,34.43870721106355,16.594732140799724,1.210379598083197,1.4612108714828187,3.757146908669587,11.4077687109375,1.3476237633171901,12.75539247425469,0.7301138466804191,6.2450045135165055e-15,6.2450045135165055e-15,9.51565844950285,13.519972033394382,4332.514575220583,3.757146908669587,train
SIM_00607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9981,2272.65,60.12,8.94,32.94,18.918,26.114,1,NONE,,PASS,85.29276822090215,27.29206526809249,4.7060347319075095,9.137557576045776,15399.6099212529,99.59793379640305,49.749173524830915,70.73235842923843,49.17489237494142,38.33825390886294,62.40897472278979,37.61111157388306,1.4138138306398758,1.9793079921533412,13.411907241845315,19.892985450520833,4.268833403290286,24.16181885381112,0.885305623318255,0.0,1.2490009027033011e-14,12.317806015300766,38.56932583950459,15399.6099212529,13.411907241845315,train
SIM_00608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0088,1648.7,88.84,9.43,21.23,18.982,23.587,1,NONE,,PASS,77.32351904514132,30.162976897281087,8.84582310271891,5.081353497268249,7253.201772951371,99.6917963548694,44.377983750468296,59.231105803271575,54.34770612122719,49.84993049615079,62.933063667943244,30.360607059107842,1.4179353618312172,1.3809616512398497,6.075328135592121,24.338172743055555,3.808359959473875,28.14653270252943,0.9331483692203663,0.0,0.0,7.600981280375285,17.18993405284422,7253.201772951371,6.075328135592121,val
SIM_00609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8079,2190.16,25.84,6.86,33.3,13.718,22.66,1,NONE,,PASS,87.92955008838935,19.17558835372586,2.6323116462741387,12.561356159957505,18053.302668920776,99.42646399532649,48.383993554618904,76.61490932200785,34.5506096463529,23.59859612928602,52.22353429530942,40.76418956272292,1.336050255186843,1.9097087954316154,15.741567234095712,9.620274914062499,3.6708263721425163,13.291101286205015,0.6931261268769635,0.0,2.4980018054066022e-14,15.856979552684633,54.81233423260367,18053.302668920776,15.741567234095712,val
SIM_00610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5527,2529.09,67.86,7.8,22.99,18.608,19.467,1,NONE,,PASS,74.75952681910417,23.58864921865148,7.964050781348521,9.345745217593299,9992.297478030454,99.63047004188886,48.61901308566575,50.87584981001162,42.5020706642369,31.312002552229902,49.086410289809656,22.640120693907893,1.3129716537013734,2.1310470390734855,8.419651318892665,19.276453761284724,0.7368619463013139,20.013315707586038,0.8484299173757506,0.0,1.2490009027033011e-14,12.920149974418296,26.408977607412798,9992.297478030454,8.419651318892665,train
SIM_00611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.744,1637.56,29.91,8.42,26.64,15.204,21.916,1,NONE,,PASS,65.43101449466188,26.004902400758414,13.739097599241582,4.611935494243048,4728.349241159745,99.71836540375662,33.70287202630071,47.85749162610487,46.855680001366515,38.7430267235301,59.85452506503457,22.34931838336183,1.393896004022357,1.3968380065704562,4.033279958224742,19.583235,6.552516421557352,26.13575142155735,1.0050317058984664,0.0,0.0,6.948097332975116,10.721165941694911,4728.349241159745,4.033279958224742,train
SIM_00612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1246,2694.81,57.12,9.48,32.0,10.745,26.815,1,NONE,,PASS,70.81764425703476,21.333532061854694,8.791067938145305,8.906017746575033,9212.768810423604,99.66951221991253,24.33448432281103,61.43242336777877,38.4387965078463,20.613123252782476,69.76907967328431,31.798635480856895,1.4728083053882108,2.339770193863761,7.998991344691035,10.179342918402778,13.07485377144467,23.254196689847447,1.0900303157688074,6.2450045135165055e-15,1.2490009027033011e-14,11.844634046021667,20.610632321785687,9212.768810423604,7.998991344691035,train
SIM_00613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9124,2494.45,82.84,8.85,27.67,14.977,19.774,1,NONE,,PASS,70.21297591335087,21.002386207105168,8.910013792894832,8.975055415855428,8353.128326162236,99.64019902520172,39.40560170928783,50.84195086195808,37.8421373100994,33.067192531163236,46.29519556908817,23.15212016438236,1.2927730842039495,2.1350752673899502,7.149695401600915,14.50309984375,3.302191942838533,17.805291786588533,0.847774705741053,0.0,1.2490009027033011e-14,12.012302408907821,21.644477460514626,8353.128326162236,7.149695401600915,train
SIM_00614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6677,2416.48,44.25,7.16,21.61,16.547,23.417,1,NONE,,PASS,83.88277674546777,23.208435021605787,4.459264978394223,10.540348695802441,14938.295665528269,99.56381394856145,48.295641921810486,68.82811458531387,41.81700003892934,32.876922975372885,54.43175165729867,35.299430959615805,1.3525380676869978,2.0266718372726595,12.528563498219887,14.923025516493055,3.635957531166474,18.55898304765953,0.7996654246778006,1.2490009027033011e-14,3.7470027081099033e-14,13.702535479890226,39.599733658462064,14938.295665528269,12.528563498219887,train
SIM_00615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0179,2853.69,68.67,8.49,31.93,13.681,20.09,1,NONE,,PASS,64.61912728098646,19.397305008079233,10.620594991920774,10.003474666928778,8047.3589913523165,99.64945475272616,33.423695830253884,46.856658445916736,34.95009911365627,28.061325428663004,46.57537232922358,20.683662180661624,1.2947864698459606,2.4771494600515402,6.985520845035477,13.20344627517361,4.759576419439943,17.963022694613553,0.9260576501288049,6.2450045135165055e-15,2.4980018054066022e-14,12.593036878182357,19.642655842611422,8047.3589913523165,6.985520845035477,train
SIM_00616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0875,2887.33,75.92,7.08,34.32,17.137,22.358,1,NONE,,PASS,69.37158189228415,23.647037977532364,10.440462022467628,9.397279681712805,9405.679876442033,99.67453392297683,39.369599496601495,49.48339800922309,42.607275635193446,37.61003456144763,51.412817889732764,22.198285719168876,1.3300475479440839,2.5259854858907724,8.228574791529715,19.0839697265625,4.069609585163909,23.15357931172641,0.9791323265825175,6.2450045135165055e-15,1.2490009027033011e-14,12.168678239444647,21.70268648555109,9405.679876442033,8.228574791529715,val
SIM_00617,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.927,2150.15,75.28,8.97,29.41,19.056,25.552,1,NONE,,PASS,91.96247909772012,22.923487164688694,2.0035128353113003,14.92720463675077,26580.616069689524,99.30575984760362,63.074289973329876,78.23326647889871,41.303580476916565,12.150552552177741,52.26886913313536,45.60830693151126,1.336386722020894,1.8510235732356712,22.88275094115397,15.616376015624997,2.2199396074501934,17.83631562307519,0.7780803808309856,3.1225022567582528e-15,2.4980018054066022e-14,17.999950997240205,76.75374892609833,26580.616069689524,22.88275094115397,train
SIM_00618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8064,1721.75,65.96,8.81,26.32,16.168,16.349,1,NONE,,PASS,85.65457937254834,19.534725990020867,3.2716740099791304,9.954390322187473,11942.651619165323,99.42184461610644,59.80932210100512,64.30659700863018,35.19770448652408,18.282261902927896,44.05439042274867,31.17773011497938,1.2767826041057098,1.4670843824084374,10.176203092796445,12.000878138888888,0.2008255384829468,12.201703677371835,0.6246160649299592,0.0,1.2490009027033011e-14,15.08480827377294,46.419331122207296,11942.651619165323,10.176203092796445,train
SIM_00619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4838,2839.58,96.33,8.6,31.42,11.664,25.27,1,NONE,,PASS,60.87653908662253,21.601309376418968,13.882490623581031,8.415689531120549,7244.9030665996,99.70362907433069,23.035014587139337,49.16719505173839,38.92127815570986,23.15560384722441,65.00479061088768,22.83155523824249,1.4343457439121166,2.460780698124877,6.278434707271508,13.122537598958333,13.328846756897958,26.45138435585629,1.2245268976487091,0.0,4.9960036108132044e-14,10.613414987012055,14.614121026058054,7244.9030665996,6.278434707271508,train
SIM_00620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5741,1503.05,55.75,9.29,28.64,16.763,27.591,1,NONE,,PASS,91.84146128026278,28.079700213288824,2.494399786711168,7.354019273624936,18340.244652102,99.51072690372077,48.96932087304326,84.01248257065136,50.59405443835824,40.41566023889379,73.73584177868622,54.5245644032073,1.5056179255818327,1.2906543594281514,15.74858901115351,16.719945537326392,6.109766772136006,22.829712309462398,0.8130326227150442,6.2450045135165055e-15,0.0,9.250381177524929,45.18858229055144,18340.244652102,15.74858901115351,train
SIM_00621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1715,2561.36,48.21,8.98,31.73,15.598,16.117,1,NONE,,PASS,52.7395685991164,20.13148442781172,18.04001557218828,7.956229196609347,5410.792587469146,99.68937481663612,32.72706404469501,29.748225300761916,36.27294491497607,32.155863038214314,39.35434005134384,13.331218664173761,1.2438823692737853,2.2219344289346763,4.693766724678387,19.330617521701388,0.863994340173114,20.194611861874503,1.0031357565453827,0.0,3.7470027081099033e-14,9.578614450608288,12.092769233930717,5410.792587469146,4.693766724678387,val
SIM_00622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2845,2655.74,97.96,7.53,34.98,12.473,18.309,1,NONE,,PASS,75.33025415317282,16.033667945232068,5.250832054767931,12.8563849590172,10725.91209072296,99.51590197236864,41.104309416148105,58.112816740464254,28.889491793210933,23.74852554919574,39.371864671965746,26.543958283194634,1.2440034531944029,2.328365836905196,9.403724491737794,8.469272530381945,2.73608043079664,11.205352961178585,0.6988639779402891,0.0,1.2490009027033011e-14,17.09494406529419,34.87487221296028,10725.91209072296,9.403724491737794,train
SIM_00623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3684,2720.49,47.91,6.83,21.27,15.621,25.353,1,NONE,,PASS,66.75692918071194,25.613565615772277,12.754834384227731,7.809470963875002,8167.947695806182,99.71293881014542,32.407478240661284,50.81841902918032,46.15056867706716,35.398901552827475,64.3265952066084,23.816405741740397,1.428952881163141,2.2790094283937985,6.84245478181125,19.46097205208333,9.168809373843976,28.629781425927305,1.1177585290311047,6.2450045135165055e-15,6.245004513516506e-14,9.677695854913244,16.234091836530947,8167.947695806182,6.84245478181125,test
SIM_00624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2258,2247.1,42.1,8.82,20.19,14.347,23.242,1,NONE,,PASS,90.69943012534473,18.344685338291974,1.8811146617080203,16.1607478926396,24003.28500128746,99.28081759189001,54.67990443435069,79.47804443354997,33.05348709602157,13.999019780078813,50.42454635815467,46.327934383874364,1.3227666460018437,1.875535837644756,20.03427584046793,9.364088914930555,2.9742902222892456,12.3383791372198,0.6725860329402954,6.2450045135165055e-15,6.2450045135165055e-15,18.191377381321708,72.23768820715452,24003.28500128746,20.03427584046793,train
SIM_00625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7074,2901.47,98.6,7.28,26.92,10.236,18.123,1,NONE,,PASS,50.91755138126409,15.635456172850288,15.07194382714971,10.321194716946481,5900.713558270374,99.64427704863581,21.673394052184076,37.33617329029111,28.171993104234755,18.681912783663876,43.24649037693018,15.544537955323012,1.2710660282076132,2.477264290771388,5.03800728181707,9.833565046875002,6.962571499729556,16.796136546604558,1.074233866983024,0.0,3.7470027081099033e-14,12.157903779751754,13.316437011322357,5900.713558270374,5.03800728181707,train
SIM_00626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9713,2711.48,37.51,8.02,29.32,19.571,26.971,1,NONE,,PASS,87.46699712172689,25.340326137126862,3.6309738628731374,12.847825509592285,21545.055235823744,99.52616926882763,54.2138460720614,72.62708962626907,45.658245292120476,26.879851788189377,58.361350269541084,37.17843167496835,1.3823834490555127,2.3335676275132085,18.542214374180244,18.668129950520832,3.6155911632451456,22.283721113765978,0.8793778340965169,0.0,2.4980018054066022e-14,16.159414501465083,53.94237510947715,21545.055235823744,18.542214374180244,train
SIM_00627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2791,2168.86,98.61,6.53,27.97,14.524,20.265,1,NONE,,PASS,84.23184783312715,19.6084160889215,3.6706839110784975,11.009531252501729,13695.875366584209,99.49238165430218,49.304238004235806,68.89650821662305,35.3304794394982,26.103855693195186,45.9411822681822,34.47979312276726,1.2902335757883245,1.8582442626982323,11.73440508957939,10.920767372395833,2.536916408212155,13.457683780607988,0.6863218181203021,0.0,1.8735013540549517e-14,14.942078076983318,43.17983472690447,13695.875366584209,11.73440508957939,train
SIM_00628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8977,1706.94,26.47,9.17,30.75,12.305,19.294,1,NONE,,PASS,58.89317213685007,21.141294254170028,14.75640574582997,5.184540145995693,4145.021030374271,99.69626699555955,28.406861926252315,42.582726544538374,38.09242207958564,29.360962862416432,51.77237941443851,18.948485593967135,1.3327064788526999,1.4759805529602266,3.5841742723491072,14.074578263020834,6.638349193116097,20.71292745613693,0.9797379104191503,6.2450045135165055e-15,0.0,7.7937289363520525,9.954064315510378,4145.021030374271,3.5841742723491072,train
SIM_00629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3873,2010.97,76.67,8.07,25.13,14.883,20.497,1,NONE,,PASS,86.486701319497,20.226904297694723,3.1603957023052742,10.734051199099563,14812.715388937502,99.46622519485126,51.60270521641015,72.07840078473775,36.444872608458965,25.02566317695999,47.04156905591101,36.947130153736666,1.2981435696378165,1.7067165735350251,12.571598210493917,11.263055700520832,2.3832405434375734,13.646296243958405,0.6746606422374621,0.0,2.4980018054066022e-14,14.456851256039894,46.80095991862884,14812.715388937502,12.571598210493917,val
SIM_00630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6589,1955.56,85.28,8.42,34.48,19.274,23.152,1,NONE,,PASS,73.39648676545485,29.108239289824976,10.550660710175032,5.8216028325017435,7334.6972290626745,99.70230507719008,42.94583074999899,53.37148260283416,52.44727799968464,48.76759890504333,59.196320762159445,25.595464506367406,1.3888094027637046,1.7117152131532176,6.4201112882546845,25.145877019965276,3.4003436826168194,28.546220702582097,0.9806921132656987,0.0,1.2490009027033011e-14,8.577111230893715,17.145361190336715,7334.6972290626745,6.4201112882546845,test
SIM_00631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6145,1906.78,41.47,6.77,33.63,14.16,26.919,1,NONE,,PASS,93.0233233624312,21.036759461797004,1.577740538202996,13.343824016105494,27152.85844316736,99.30019068712146,50.44242194786048,85.92207910114445,37.90407110233694,18.433799406668534,65.28832776172123,53.859704205951516,1.4366063976820806,1.664406145921029,23.701415198466247,10.323165898437498,5.140134890136522,15.46330078857402,0.7350609687131495,0.0,0.0,14.345884101490668,71.76555130352668,27152.85844316736,23.701415198466247,train
SIM_00632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3959,2209.5,64.35,9.4,20.43,18.675,27.809,1,NONE,,PASS,89.66257891122812,27.25374782327799,3.1421521767220164,10.404737456786306,21283.556364527365,99.52909085961592,52.09909337844829,78.41915358628964,49.10585193383422,33.19682121402079,67.01707471499705,43.877281050029005,1.4504670533710817,1.845661919254315,17.778795876130783,18.640443986979168,4.845215052106866,23.485659039086034,0.8617405279954358,6.2450045135165055e-15,3.7470027081099033e-14,12.615149985486996,50.46512943873389,21283.556364527365,17.778795876130783,train
SIM_00633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2816,1792.99,99.83,8.28,31.99,13.238,26.65,1,NONE,,PASS,92.58484207824594,21.55523259328891,1.72636740671109,11.312375151586133,24038.819862503395,99.36907762164952,46.0823364188572,86.24725659598604,38.838256924844885,25.618779517093692,67.89596997627486,52.33869312261372,1.4575650015117774,1.5567134901807047,20.87103395333098,9.882352069444444,6.041952334125987,15.924304403570432,0.7387674586507763,0.0,1.2490009027033011e-14,12.678832539966905,62.26759920206493,24038.819862503395,20.87103395333098,val
SIM_00634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7364,1526.75,34.13,7.89,33.53,12.046,25.81,1,NONE,,PASS,90.85053965467044,22.4731528911379,2.2632471088620956,8.003153014899471,16607.30835422673,99.47580461667597,40.20342532069525,84.69902265405828,40.49216737141964,28.18629361243537,69.93302061433067,56.08462724964481,1.4741500129577139,1.332247956962774,14.49160152321557,9.476059621527778,7.300231383471579,16.776291004999358,0.746503665340832,3.1225022567582528e-15,1.8735013540549517e-14,10.350989988481457,44.14716374422317,16607.30835422673,14.49160152321557,train
SIM_00635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1988,1530.21,59.21,7.11,34.75,15.596,24.14,1,NONE,,PASS,87.66488062285049,25.59709316330487,3.6017068366951275,6.69175245557124,12357.75379703301,99.56269058132078,46.78468109291669,76.8203599443099,46.12088858253129,38.86862478173633,63.58996041179944,46.15293865608698,1.423118287295268,1.3405789765194742,10.826321182913562,14.78468057986111,4.852461160630233,19.637141740491344,0.7671629592942408,6.2450045135165055e-15,6.2450045135165055e-15,9.597173454898797,34.396737523474464,12357.75379703301,10.826321182913562,train
SIM_00636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3142,2909.29,48.39,7.81,34.07,17.076,26.899,1,NONE,,PASS,71.28980139316073,26.60121907144678,10.712980928553218,8.689132180813694,10111.722230420031,99.70133152140853,36.02002500660347,55.12627410404194,47.93012445305726,37.95394509894691,65.84259552823266,26.419702160155296,1.4410358920463566,2.543127760728149,8.839064346611421,20.811412015625,8.515751923999055,29.327163939624054,1.1024744340045396,0.0,0.0,10.983999043445392,21.052561172550497,10111.722230420031,8.839064346611421,train
SIM_00637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2574,2359.0,46.92,9.36,32.59,17.007,19.478,1,NONE,,PASS,63.7676418427925,23.758165391936572,13.499234608063427,7.185041529312367,6498.109392261518,99.69542002843102,37.93871544155576,41.61842054189705,42.807505210696526,39.729420495094736,46.723510140340935,17.883929995375635,1.2958522736837201,2.0521631354523793,5.65289552561931,20.69047018229167,2.3451594388062578,23.035629621097925,0.9695878970905778,0.0,3.7470027081099033e-14,9.668381154020427,14.969101474265143,6498.109392261518,5.65289552561931,test
SIM_00638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0527,2434.97,61.86,7.42,27.02,17.87,21.962,1,NONE,,PASS,89.80462803527398,18.008252646029387,2.044447353970619,20.210348118358176,23705.07108920981,99.16999601151726,67.90268048504751,68.2360641985181,32.447302064917814,5.633743126226107,46.36235027278692,40.52327724055755,1.2932553809793634,2.0796611542167245,20.246046358754146,11.736921900173611,1.0150706348153713,12.751992534988982,0.708119370915237,6.2450045135165055e-15,1.2490009027033011e-14,25.734605053056008,84.01610646848877,23705.07108920981,20.246046358754146,train
SIM_00639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3633,1953.4,33.72,6.98,27.76,12.287,21.267,1,NONE,,PASS,64.74401497793664,21.60073994913394,11.76256005086606,6.1549895893693565,5529.316544122697,99.68490889785147,29.551410382311694,49.95501653987514,38.92025216060169,28.205345550268795,56.41551414523299,23.557166784051002,1.3675233745967361,1.672474418614176,4.734125357051988,13.060052200520833,7.695919362785715,20.75597156330655,0.9608916922375494,6.2450045135165055e-15,1.2490009027033011e-14,8.89472558202498,13.172386346857042,5529.316544122697,4.734125357051988,val
SIM_00640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9598,1622.55,26.96,7.99,33.61,17.55,20.8,1,NONE,,PASS,68.37735499070196,27.32345429957452,12.636345700425483,4.681813354026633,5120.85152708376,99.71145336944768,39.53964607740468,47.69689067685064,49.23144918842256,45.61077478197694,55.14387439763512,22.066577708962523,1.3578984453870842,1.4162127420070472,4.469640493409921,22.944625786458335,3.1038678845491843,26.04849367100752,0.9533382340831315,6.2450045135165055e-15,2.4980018054066022e-14,7.228102577205686,12.319354430419935,5120.85152708376,4.469640493409921,train
SIM_00641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6542,2727.11,56.46,8.2,25.51,14.045,26.343,1,NONE,,PASS,64.35646740597532,24.87647762404052,13.777722375959481,7.658703412833598,7637.237195425321,99.71916411832183,27.960658171555846,50.52212903484482,44.822482205478416,30.80765699062746,68.17893748956357,23.7681110778773,1.4598576263622978,2.3174554614293483,6.490004821503266,17.490689960069442,12.325824868675529,29.81651482874497,1.198582664288871,0.0,1.2490009027033011e-14,9.51655352075918,14.856113911454658,7637.237195425321,6.490004821503266,train
SIM_00642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7676,2146.71,27.81,9.37,33.61,17.084,26.262,1,NONE,,PASS,87.96876242008848,25.306501697961377,3.461098302038622,9.850428160067015,17770.779490086632,99.54113838571269,49.31215856889016,76.26405615188163,45.597300356687164,34.354463622876324,63.528481151918506,42.34701235248847,1.422632412609706,1.873716098359957,15.510896027400195,16.052670406249998,4.874735119442641,20.927405525692638,0.8269576639025731,0.0,1.2490009027033011e-14,12.740759386721304,45.92273732985532,17770.779490086632,15.510896027400195,train
SIM_00643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2669,2673.49,70.43,7.13,31.05,14.248,24.658,1,NONE,,PASS,71.61177015460774,23.106898264017122,9.160001735982886,8.781405944068663,9395.448375207183,99.67153772993096,33.722917300766596,57.1673515350418,41.63405092615698,30.662877095590147,61.27015062378767,27.986920540615788,1.4048991566100215,2.3140324954896143,8.132206535249626,14.827928985243055,8.064138249049357,22.892067234292412,0.9907027318305525,6.2450045135165055e-15,1.2490009027033011e-14,11.367161525108454,21.48391794979491,9395.448375207183,8.132206535249626,train
SIM_00645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.437,1948.7,60.95,8.5,34.69,19.084,19.627,1,NONE,,PASS,69.5202553404807,26.721500545220568,11.715499454779437,5.942476208158144,6379.8722630021175,99.69505433323968,43.74681188092577,45.81685824632527,48.14684782922625,40.67490005730041,52.73350406850064,20.440422719918093,1.3398400447108938,1.70687499091487,5.58815847023645,24.117549227430555,0.7455098490245543,24.86305907645511,0.9304514555378193,6.2450045135165055e-15,1.2490009027033011e-14,8.852790042539663,15.718548175931893,6379.8722630021175,5.58815847023645,train
SIM_00646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2468,2147.87,72.4,7.04,30.89,16.656,20.294,1,NONE,,PASS,68.82491946266671,24.25858171316721,10.988218286832787,6.822705166232383,6874.639108302018,99.68235018105229,39.84284139303686,48.17727223285975,43.70915623994092,39.973356157035326,50.02093081991571,21.89860440903054,1.3198045592340186,1.8581056146273789,5.947196769670856,19.144336135416662,3.009715249199501,22.154051384616164,0.9132459451490217,6.2450045135165055e-15,2.4980018054066022e-14,9.61565367816072,16.765872109915513,6874.639108302018,5.947196769670856,test
SIM_00647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4409,2737.24,98.41,8.36,28.8,16.927,18.767,1,NONE,,PASS,71.49994710541296,21.050227927357522,8.390672072642475,10.38220360070648,9578.286538673718,99.62070539665113,45.143539590413916,48.04613224806846,37.928338607851394,29.595155700376477,42.768394085035396,20.698429290935668,1.2676951535101888,2.3516873953784416,8.229141661791434,16.267886193576388,1.2841680432202105,17.552054236796597,0.8338177761004387,0.0,2.4980018054066022e-14,13.9279330233147,25.917488459701755,9578.286538673718,8.229141661791434,train
SIM_00648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6018,2622.37,36.46,6.87,31.43,18.631,21.961,1,NONE,,PASS,75.86046754408183,24.731877907786465,7.86992209221353,9.340895344103815,10834.029026432047,99.64379948885535,46.55745076347749,54.83087389959071,44.56194217619183,35.96210354877473,49.4789916765199,25.269831033753288,1.3158377601816844,2.2726210757793677,9.389080374270181,19.94341534548611,2.2867993334802748,22.230214678966384,0.898848634214207,6.2450045135165055e-15,0.0,12.816802515435594,27.318438936902524,10834.029026432047,9.389080374270181,test
SIM_00649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1653,1617.34,47.41,8.35,29.72,14.452,17.701,1,NONE,,PASS,85.15311322201575,19.725974137219612,3.4393258627803864,8.510712791569947,10844.649704530144,99.47378332375567,52.54816844298179,68.71166761994378,35.54229574273804,25.415102270139148,41.531758723849855,35.35154538612194,1.259017512004453,1.3937640707970191,9.34551987742443,10.809467894965275,1.4118311264886352,12.22129902145391,0.6195536370695308,0.0,1.8735013540549517e-14,12.754082397942993,38.80561996151543,10844.649704530144,9.34551987742443,test
SIM_00650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.95,1872.49,97.22,9.46,26.32,10.881,21.834,1,NONE,,PASS,56.08178382877311,21.2830369630194,16.666963036980604,5.396085088338275,4256.6933318442125,99.71182302237457,22.55060746709209,43.29430517796995,38.3478143477827,24.61848490185829,59.93261370383411,19.478032680001387,1.3945007075572955,1.5955282911084503,3.627081927022378,13.00281640625,11.637412605851328,24.64022901210133,1.1577402724486765,0.0,1.2490009027033011e-14,7.996295109756025,9.094062996254163,4256.6933318442125,3.627081927022378,test
SIM_00651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7917,1774.6,41.33,6.72,24.44,10.193,26.181,1,NONE,,PASS,84.4783569196757,21.788404381651997,4.003295618348004,7.34728707690705,11393.079479072194,99.5859750322942,30.335828096454115,77.71933167910913,39.258386273246835,22.17774950323359,72.10671237975221,48.692974013596476,1.4920556587857903,1.5026245850930238,9.64697471270861,8.220880488715279,10.255242538473349,18.476123027188628,0.8479796273079713,3.1225022567582528e-15,1.8735013540549517e-14,10.458900991417618,28.796768230187205,11393.079479072194,9.64697471270861,val
SIM_00652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3811,2948.99,26.11,9.09,32.6,19.393,23.537,1,NONE,,PASS,82.45110314271744,23.40053003403778,4.980569965962221,12.971665941057067,16743.472494205558,99.56013191156778,53.234893609402874,62.4743784164446,42.16311717844645,26.17327132230621,49.41709429899657,28.990845048027158,1.3153854529093605,2.565496610650064,14.566113121576182,18.112413983506947,2.11714037137226,20.229554354879205,0.8644912882509004,6.2450045135165055e-15,2.4980018054066022e-14,17.30962864677002,45.14653571413335,16743.472494205558,14.566113121576182,val
SIM_00653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7594,2265.4,50.92,7.03,33.98,14.159,20.561,1,NONE,,PASS,83.69193803395176,19.047782944899218,3.7116170551007848,11.532149612811693,13832.10663037892,99.49094422120545,47.94929436462158,68.66889359716231,34.320329630449045,25.90797127241372,46.18771514383983,34.06032394170013,1.2920015473099125,1.9796974131120668,12.087660331090058,10.388520227430556,2.818462732655842,13.206982960086398,0.6933606393085805,3.1225022567582528e-15,6.2450045135165055e-15,15.63563950094583,43.907224698753836,13832.10663037892,12.087660331090058,train
SIM_00654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9845,1730.65,34.08,8.28,27.29,13.882,16.315,1,NONE,,PASS,68.69045188901511,19.909584027771583,9.074915972228425,6.42087280482808,5513.460198582348,99.62899067952341,40.340523973797644,47.51957241925189,35.873124374363215,33.26508572809108,40.1832035672051,21.48521436224753,1.2496221991489453,1.4794445069258313,4.713176208330314,12.951190429687498,1.731001332967799,14.682191762655297,0.7374434213279055,1.2490009027033011e-14,1.2490009027033011e-14,9.708493666580294,16.486905379558515,5513.460198582348,4.713176208330314,test
SIM_00655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.49,2502.28,62.73,8.94,21.3,19.492,21.201,1,NONE,,PASS,73.63954378319103,26.1346740886545,9.355325911345503,8.280398071714085,9469.420150038402,99.66908587081726,46.294411154697535,50.91673551380366,47.08950286244053,37.96366777989539,52.15062476295808,23.094082792452156,1.3355093116948,2.096424097328645,7.933532854144996,22.771209635416664,1.4288467015939605,24.200056337010626,0.9259750573096405,0.0,6.245004513516506e-14,11.290649583554552,22.49564546482693,9469.420150038402,7.933532854144996,train
SIM_00656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0009,2588.55,61.03,7.14,28.22,16.21,20.915,1,NONE,,PASS,69.2503985692059,22.85325478142507,10.14764521857493,8.6248835532203,8398.734011482018,99.66680637603214,39.276340372638266,49.36141592998043,41.17703564220733,36.50078518815652,49.30960868356622,22.30718135360565,1.3146003846744898,2.219669200449728,7.201874102511533,17.41341760677083,3.58690523782204,21.000322844592873,0.9189204358611429,6.2450045135165055e-15,0.0,11.391146721773033,20.151673273130207,8398.734011482018,7.201874102511533,train
SIM_00657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7491,2010.24,25.24,7.59,30.3,14.334,25.085,1,NONE,,PASS,71.81354839255202,25.672697228401812,10.076402771598186,6.096192265984302,7116.4052004578525,99.6967430622222,33.29782659644943,57.74282880271544,46.25711212324651,34.09233737688905,67.10443688612865,29.227061380676833,1.4511710396183273,1.7356683008933635,6.144400132694292,16.534889716145834,9.27404944984061,25.808939165986445,1.0053068805498904,0.0,0.0,8.65700634353831,16.20068170873123,7116.4052004578525,6.144400132694292,train
SIM_00658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4864,2694.41,84.87,8.33,21.53,19.341,20.168,1,NONE,,PASS,82.89774245629675,21.956627657944583,4.529772342055417,13.156555703295114,15690.93147778599,99.51170921636667,58.16726337492445,59.11752631203252,39.561491275575825,20.156856680584077,50.55246219012741,29.311066056496983,1.3237067915993925,2.2591549673997693,13.156218166934366,16.855420749999997,0.4912896549504684,17.346710404950464,0.7900443854670866,3.1225022567582528e-15,1.2490009027033011e-14,18.124474567685642,47.442586494967976,15690.93147778599,13.156218166934366,train
SIM_00659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7366,1986.23,49.24,8.5,26.1,12.407,16.549,1,NONE,,PASS,63.424435942365676,18.226026459013855,10.51057354098614,7.272787378355161,5417.872086690004,99.63383961684421,34.34357573984179,44.29248246491976,32.83968731353848,27.994980814475813,40.60051918886842,19.519639173168486,1.2525221003622518,1.6912015808571812,4.6131182380147955,11.36866792534722,3.00830594000117,14.37697386534839,0.7888155927831499,0.0,1.2490009027033011e-14,10.278149806325306,15.151341799470055,5417.872086690004,4.6131182380147955,train
SIM_00660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8221,2441.3,29.32,7.71,33.5,13.087,24.188,1,NONE,,PASS,84.28764599328578,20.07908731616653,3.7430126838334727,11.487952439234668,15475.829237789942,99.52943298901263,40.862950635937324,73.43060877118675,36.17853570480456,26.85593413357705,58.00952779938768,39.72150516818448,1.3796847247467139,2.1300794366753033,13.502947456238395,9.9868777734375,5.6502386444188435,15.637116417856344,0.7787762546988993,0.0,2.4980018054066022e-14,14.63571759414256,42.54159762757425,15475.829237789942,13.502947456238395,train
SIM_00661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0031,2910.62,46.34,7.41,27.14,19.043,22.158,1,NONE,,PASS,86.98726577891433,19.1398950766003,2.8632049233996995,19.405553401784516,22237.752577759897,99.33328454412515,64.4268923435005,63.41974295094197,34.486297435315855,9.64732195486831,48.24861342399497,33.79849663607427,1.3068760338379752,2.486898491055761,19.000430605885498,13.774666396701388,0.9688861005897634,14.743552497291152,0.7703047711748457,0.0,2.4980018054066022e-14,25.384785002492816,72.85208227249991,22237.752577759897,19.000430605885498,train
SIM_00662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5627,1726.74,42.88,9.26,33.86,12.605,20.859,1,NONE,,PASS,76.94734116016606,21.20876480195309,6.353935198046908,6.596530063132361,7468.397278897098,99.61797780423616,37.42690407188498,63.15883288511536,38.21399063414971,29.294443337764086,54.48408877270516,33.260132945530934,1.3529313046901614,1.5083813390146568,6.523964863173507,11.093747490451388,5.212376712772187,16.306124203223575,0.7688389378396031,0.0,1.2490009027033011e-14,10.058298537331416,21.461968229224542,7468.397278897098,6.523964863173507,train
SIM_00663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4374,2553.88,32.82,7.8,25.13,12.768,23.57,1,NONE,,PASS,84.689204475536,19.002055564993917,3.4353444350060847,12.771368650922751,16609.61395131639,99.4999229152927,41.50559310604533,73.82519742063349,34.237937954943995,25.521155826520047,55.472413101346135,39.26144107405957,1.3603786175389172,2.1674860006959973,14.096631680597055,9.157848182291668,5.12771770270406,14.285565884995727,0.7517905542447192,0.0,2.4980018054066022e-14,15.652506892008164,45.90423570946591,16609.61395131639,14.096631680597055,train
SIM_00664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.228,1636.96,97.69,7.3,28.87,15.522,25.556,1,NONE,,PASS,74.09641553222585,28.325577729659297,9.902422270340693,4.813333782895665,6305.665898213155,99.7059589859926,35.8033879798006,59.64960820732471,51.03707699037711,39.51045059892126,70.7045090528267,31.114841393197974,1.4804803702814284,1.4067128355946854,5.4187403210757354,19.258350520833336,8.933635123571868,28.191985644405204,0.9952836942452118,1.2490009027033011e-14,0.0,7.270714528317628,14.512121393935882,6305.665898213155,5.4187403210757354,train
SIM_00665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4628,1798.06,41.44,6.63,24.08,13.778,23.732,1,NONE,,PASS,90.64378158827566,21.26756918649394,2.195230813506055,10.402542715809133,19117.02637958636,99.4214574198965,48.25397332798762,81.91896264610247,38.31994448016926,27.434313096780684,59.250736645365954,48.04642380405173,1.389229223893142,1.5206473200226165,16.16756667236892,10.399193621527777,4.385960361992831,14.785153983520608,0.6951971733991106,6.2450045135165055e-15,1.8735013540549517e-14,12.70423852053072,53.69793752779216,19117.02637958636,16.16756667236892,train
SIM_00666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3205,2146.24,88.03,7.27,28.23,19.079,21.466,1,NONE,,PASS,90.53801185328292,20.208536935712015,2.1119630642879867,16.624597472767174,22523.6851592229,99.22540827340991,68.95775429283955,69.5189960289036,36.41177826254417,7.366720834608438,51.43898492235556,39.246124969637144,1.3302408721288272,1.8404515659291922,19.314592786355625,14.001269891493054,0.6825333851857757,14.68380327667883,0.7266138723150207,3.1225022567582528e-15,1.2490009027033011e-14,22.28445142377719,79.95287498985796,22523.6851592229,19.314592786355625,train
SIM_00667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7942,2594.08,49.01,6.72,23.14,13.375,19.186,1,NONE,,PASS,56.05168134495114,20.0632509239745,15.730949076025492,8.067230092971103,5892.2804356189645,99.68901382790928,28.694400163596782,38.36624506927969,36.15000166481892,29.224250175368795,46.9771905289918,16.18709648890247,1.297679460068892,2.1869156827474137,4.967433730571484,15.363852494791665,5.548652337263698,20.91250483205536,1.0423288285282843,6.2450045135165055e-15,3.7470027081099033e-14,9.816652059101349,12.603460963412342,5892.2804356189645,4.967433730571484,train
SIM_00668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5789,2462.95,97.45,8.98,31.05,12.941,24.418,1,NONE,,PASS,77.96692683385119,21.502420784580988,6.076479215419012,9.379077527956479,11145.233363355244,99.61919334424343,35.28102844877697,65.9557736502189,38.74310051275854,27.243426811329627,61.007194057269594,34.78765035660163,1.402848741876703,2.131800131949679,9.646728498187406,11.422021683159723,7.391750151707907,18.81377183486763,0.8749606392392181,3.1225022567582528e-15,0.0,12.395927586716345,28.19833843926343,11145.233363355244,9.646728498187406,train
SIM_00669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2876,2095.76,83.53,7.87,29.5,13.124,20.785,1,NONE,,PASS,64.95477265907678,21.62188490366284,11.665715096337156,6.684059381677979,5967.769488491889,99.68106751814722,31.610106784302232,48.75671580537112,38.95835117777088,30.01629752171921,53.651150092362165,22.58032765719962,1.3466865317427597,1.804736928684118,5.139068394165191,13.997840336805554,6.411450939478834,20.40929127628439,0.9439182276299588,0.0,1.2490009027033011e-14,9.355259414435595,14.30025681541662,5967.769488491889,5.139068394165191,train
SIM_00670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1131,2425.8,30.41,8.94,34.5,17.64,19.591,1,NONE,,PASS,81.42642700627117,21.262964310574596,4.850135689425404,11.321594200864272,13010.858121794987,99.53328410417741,54.013571466828445,59.61075128865227,38.31164740644071,23.68935732100434,45.863324426568006,26.932045743999932,1.2896757333500377,2.1234575859867144,11.389234635552153,15.075555049479167,1.0011238002909284,16.076678849770097,0.7560883146370504,0.0,2.4980018054066022e-14,16.20668892499101,41.0055297818788,13010.858121794987,11.389234635552153,val
SIM_00671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8341,1924.13,72.69,7.73,21.17,13.531,23.844,1,NONE,,PASS,84.59652786428127,22.7007168836291,4.133383116370905,8.225724090895989,12446.358237515311,99.57249644821836,41.24504840335457,73.78353361353429,40.90219258311549,31.234836443953196,61.62599486903292,42.513478599119516,1.4076786388218878,1.6113350922169447,10.423024327052673,11.663283169270832,5.892130528674098,17.55541369794493,0.7733418194649716,3.1225022567582528e-15,0.0,11.026415969337227,32.969785325881986,12446.358237515311,10.423024327052673,test
SIM_00672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7861,1500.44,58.59,6.89,21.26,10.957,21.803,1,NONE,,PASS,70.59956937600269,21.734854027665566,9.051245972334433,4.9713614248569895,5091.524880659734,99.66867309423523,29.372343919129783,58.37263721404946,39.161899148946965,25.981819680432704,60.873188029156154,30.200993955877287,1.4018049755232878,1.256906205338221,4.265128373767139,10.629488953993055,8.528284213928458,19.157773167921512,0.8814309561746412,0.0,6.2450045135165055e-15,8.156908398757183,13.059406885393718,5091.524880659734,4.265128373767139,train
SIM_00673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0755,2982.81,72.43,7.69,30.04,19.017,25.388,1,NONE,,PASS,76.83454779438516,26.18175633367571,7.893743666324288,10.17959802801477,12842.35043409517,99.65872455744702,44.373559124287915,58.35532196393051,47.17433573635263,40.945469774697635,57.848112545120316,27.73751041453031,1.3784483203419966,2.573191707191024,11.078757828307783,21.3016244140625,4.489304590179682,25.79092900424218,0.9850725320160879,6.2450045135165055e-15,2.4980018054066022e-14,13.154755565768763,29.21900478125189,12842.35043409517,11.078757828307783,test
SIM_00674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.879,1939.32,89.8,7.34,20.23,18.949,23.521,1,NONE,,PASS,81.20567736929381,28.323728209635984,6.555271790364011,6.828225482680949,10289.144925527044,99.64790619997314,47.933638689879764,63.90313792284712,51.03374452186664,44.19143498598597,59.29477577614678,33.2826505631962,1.3895690807850865,1.6188688264680406,8.588977564789495,21.721563342013887,3.1666894368865934,24.88825277890048,0.8787068070520913,0.0,1.2490009027033011e-14,9.696882101472214,25.471621390693596,10289.144925527044,8.588977564789495,train
SIM_00675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.814,2233.46,83.33,8.44,23.33,15.665,19.787,1,NONE,,PASS,70.93590194345984,22.56754784429231,9.246452155707697,7.705378173618147,7665.794810353774,99.65500263386772,40.596845313187465,51.073140458999234,40.66224836809425,36.540807933113165,47.932513485329004,23.59081770077503,1.3045835215430928,1.8841056874122084,6.466723201097193,16.185096336805554,3.00013999158993,19.185236328395483,0.8501249874716775,6.2450045135165055e-15,2.4980018054066022e-14,10.613617477181393,19.515797239863435,7665.794810353774,6.466723201097193,test
SIM_00676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5547,2541.36,73.1,8.05,23.73,11.529,19.205,1,NONE,,PASS,50.98134117447288,18.636076322305037,17.918623677694953,7.889820688427419,5176.269046095214,99.68954336699926,23.162280257028016,36.20495377856311,33.57851589604511,24.132274347294427,48.31192453600269,15.125050510130558,1.3073356811264552,2.146736848723321,4.372496419302465,13.3472252265625,7.925050210117111,21.27227543667961,1.1414567674430145,6.2450045135165055e-15,1.2490009027033011e-14,9.585196829840928,10.682636387570698,5176.269046095214,4.372496419302465,train
SIM_00677,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1266,1690.13,99.64,8.18,30.88,17.588,26.365,1,NONE,,PASS,91.63093382380215,26.688975571123557,2.4376244288764424,8.824099649264436,20098.35218980198,99.47790408730309,52.92897564245034,82.22034406426604,48.088244272294695,31.810515137120024,66.46475807121836,49.1271572728146,1.4460242442601514,1.462070214720744,17.3863561392774,16.76271226909722,4.392497004281732,21.155209273378954,0.7926572234667589,0.0,2.4980018054066022e-14,11.10762903105651,52.13927491764222,20098.35218980198,17.3863561392774,val
SIM_00678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4574,2881.44,27.65,7.24,30.31,17.924,22.055,1,NONE,,PASS,63.47457611667795,25.045417396662085,14.411982603337906,8.347624644628214,7874.354558700393,99.71029677367468,36.521347364758725,42.4603037918856,45.12687819218394,40.83278876658654,51.95192996830127,18.280150443663665,1.3340362309194047,2.4879561052688475,6.7990478716788205,23.168549550347223,3.984042554816534,27.152592105163755,1.084134142191717,6.2450045135165055e-15,2.4980018054066022e-14,10.406501321524383,16.14238029623413,7874.354558700393,6.7990478716788205,train
