simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8702,1818.41,35.68,7.13,20.3,13.035,26.344,1,NONE,,PASS,83.10242174567887,24.82285958027777,5.047340419722234,6.8195969248196695,10727.825742358176,99.62496923549587,36.12947452690304,73.54401247029257,44.725873117617596,30.77353105171724,71.58063413783107,43.70818501059094,1.4877022770591044,1.5183000437837693,8.95730791973596,12.468474890624998,9.114503217237592,21.58297810786259,0.8694799258748849,0.0,6.2450045135165055e-15,9.377197316745104,26.013436352358106,10727.825742358176,8.95730791973596,test
SIM_00680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6101,1716.32,69.18,6.52,25.63,10.242,18.049,1,NONE,,PASS,75.59498076585432,17.092100746140424,5.517999253859568,7.526751449649291,7009.337453403681,99.5614598996895,34.80431325391726,62.56651252222287,30.79657792097374,22.15137388650374,46.374940859967474,32.54418403509863,1.29334582504422,1.4590879333675781,5.958818692995909,7.245241679687502,4.226210691452612,11.471452371140114,0.6711552044724806,9.367506770274758e-15,6.2450045135165055e-15,11.556195362809365,22.425222958054373,7009.337453403681,5.958818692995909,train
SIM_00681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.954,2090.85,72.52,8.7,34.15,10.585,19.475,1,NONE,,PASS,53.43147432736403,18.67643753638682,16.277562463613183,6.559335857087529,4482.309070334204,99.68628376702836,22.6188064233619,39.81932363641478,33.651238804300576,22.586752668351053,51.024502110997865,17.240358792282414,1.3271819385705987,1.8281722693754323,3.9191874812420613,11.617046857638888,8.771759070900949,20.38880592853984,1.0916860289237096,0.0,1.2490009027033011e-14,9.194735547510016,10.19374716988677,4482.309070334204,3.9191874812420613,train
SIM_00682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9377,1523.04,72.87,9.48,27.05,15.374,24.938,1,NONE,,PASS,75.83187934637705,28.010552097326716,8.927147902673287,4.645254974216964,6287.279998433947,99.69500111788155,37.04790962419113,61.608708290153544,50.46946323842651,39.52466627885574,69.34141548491394,32.818621270888556,1.4693140069194017,1.300929245800121,5.3703818852406116,18.418509558159723,8.08528075095368,26.503790309113405,0.9462073513232496,0.0,1.2490009027033011e-14,7.170416885517675,15.01158550050532,6287.279998433947,5.3703818852406116,test
SIM_00683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.156,1631.98,46.82,7.14,33.94,18.555,26.195,1,NONE,,PASS,88.33273516652443,29.28760167181284,3.8683983281871575,6.757569223310207,13936.521348250792,99.58592818396609,50.11129459273236,76.61341432248128,52.77045346272584,43.65044300255485,68.12651094564455,45.504242102530775,1.4594325904629681,1.4259759017505789,12.17732055346151,20.1949396875,4.646440702899452,24.84138039039945,0.848187593807227,0.0,6.2450045135165055e-15,9.47827690737604,35.92737629352278,13936.521348250792,12.17732055346151,train
SIM_00684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.496,2728.53,95.57,9.49,32.64,17.239,18.865,1,NONE,,PASS,67.45557549225755,21.920363811964013,10.57563618803599,9.406695785400627,8364.519269884564,99.6552467524491,42.13291726419227,43.76003944017001,39.49615101254777,32.58327398743392,43.74748364708716,18.56625620178773,1.274607957519511,2.374016274193172,7.277730086349919,18.308054583333334,1.355490119420103,19.663544702753438,0.8970446326269997,0.0,1.2490009027033011e-14,12.49236094700808,21.044028999411477,8364.519269884564,7.277730086349919,train
SIM_00685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6395,1963.29,88.41,7.09,25.23,14.71,21.431,1,NONE,,PASS,82.83340664532724,22.06640536328195,4.573094636718046,8.495867570831425,11395.694783755765,99.56726374754462,45.55835104603231,68.46790337084079,39.75928894285036,34.06097412651746,52.71181378098697,36.45744501005403,1.339678636859542,1.6668090268980718,9.674804503328277,12.669255959201388,3.6111420700397336,16.280398029241123,0.7377911246174863,3.1225022567582528e-15,1.8735013540549517e-14,11.852222116082558,32.73454800288232,11395.694783755765,9.674804503328277,val
SIM_00686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5993,1826.04,25.88,7.74,27.65,14.337,24.425,1,NONE,,PASS,74.13719562750984,25.650950726749013,8.94834927325099,5.74841006263742,7044.009086362601,99.68519802070944,35.12109419247162,60.13680556016852,46.217929237385604,34.85095767645021,65.93775938189225,31.224726349097416,1.4417977772577855,1.5628590006779814,6.028779764670695,16.0066813671875,8.213656485935493,24.22033785312299,0.9442276861834143,0.0,1.2490009027033011e-14,8.402839965186782,16.738671533107496,7044.009086362601,6.028779764670695,train
SIM_00687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8518,2803.96,45.48,7.39,29.72,14.453,22.764,1,NONE,,PASS,64.17713263344535,22.366885911143108,12.484914088856895,8.66363438587826,7811.769781672954,99.69102147013945,31.560011678943205,47.65798731801786,40.30069533539299,31.102544851333825,55.69096742710427,21.537955086049617,1.3620310146261674,2.4163495022394863,6.731895613188098,16.263870800347224,7.25598426843853,23.519855068785752,1.0515480412527272,6.2450045135165055e-15,2.4980018054066022e-14,10.822031306076942,16.840107257704073,7811.769781672954,6.731895613188098,train
SIM_00688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6977,1911.14,43.06,8.54,24.35,16.075,24.468,1,NONE,,PASS,80.58550306248785,26.349606034863086,6.348093965136913,6.759657510511755,9815.823207387497,99.64630233732161,42.154470622481305,66.43734244213265,47.47676763038394,39.25520872852433,63.746520102242734,35.99215468979443,1.4243563383198408,1.617749044777671,8.308935304298805,17.10015913107639,5.807565839616342,22.90772497069273,0.8693763747504835,0.0,2.4980018054066022e-14,9.499374306443046,24.328945862407664,9815.823207387497,8.308935304298805,val
SIM_00689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9791,2696.25,93.81,7.42,30.68,12.861,14.656,1,NONE,,PASS,62.94100592901262,15.092686752723864,8.886413247276131,11.858872272639196,7255.420644579108,99.56017163569257,38.52915065531658,39.71289730651398,27.194030185088046,22.900318598707273,29.94804618696033,16.062606804922545,1.1805625036103369,2.3308938253421867,6.272272667857086,9.864527153645831,1.149015666564189,11.01354282021002,0.729727118879105,3.1225022567582528e-15,2.4980018054066022e-14,15.146224501060765,22.818338881948875,7255.420644579108,6.272272667857086,train
SIM_00690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4612,2479.98,61.85,7.54,30.12,12.836,17.842,1,NONE,,PASS,60.32094271641279,18.37448300273193,12.08671699726807,8.681803368840932,6236.899825205219,99.64992446032464,31.81528364107012,41.80652292412065,33.107176581498976,27.33951311145004,42.3188790835644,17.928527356185644,1.2645339479469904,2.1399780036660068,5.381829061930955,12.504692788194445,3.9347389119213796,16.439431700115826,0.8946881225268541,0.0,1.2490009027033011e-14,11.216438542798358,15.686936442110197,6236.899825205219,5.381829061930955,train
SIM_00691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8576,2732.61,90.93,8.42,28.38,11.428,22.632,1,NONE,,PASS,52.43220810578647,20.37389769691408,18.48370230308592,7.899106146277203,5735.957494715654,99.71093181440904,20.917654417058053,39.850302183659686,36.70972558002537,23.1597524294109,58.23029757073529,17.195096706974628,1.3813775669535142,2.3444439845835614,4.921167325126202,14.051812138888886,12.43477814867649,26.486590287565377,1.3000256839209097,0.0,1.2490009027033011e-14,9.65422198510848,10.924800360759354,5735.957494715654,4.921167325126202,train
SIM_00692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.968,2067.86,33.22,9.15,29.84,18.309,26.602,1,NONE,,PASS,92.2365434412001,23.951985600810843,2.016014399189157,13.277333475347717,26478.069800121903,99.35791913014673,58.89550011433623,81.11287917285281,43.15673081227179,17.061143179575932,59.229799705826736,47.885342896498834,1.3890676793924166,1.782711668954138,22.82686642425477,15.59500125,3.2403793932115628,18.83538064321156,0.786380760122615,3.1225022567582528e-15,6.2450045135165055e-15,15.583219105000826,71.19500105637273,26478.069800121903,22.82686642425477,val
SIM_00693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6064,1820.01,90.97,6.9,34.55,10.648,22.929,1,NONE,,PASS,60.75223823346284,21.631684954359713,13.974715045640291,5.380523654656581,4628.903992685968,99.70436845651086,23.299465222929204,48.82987207245643,38.976008926774256,23.8098421826778,63.2240564367277,23.053470355840673,1.4202289667247812,1.5934298554981587,4.0526336779360825,11.911762583333333,12.072479836959031,23.984242420292365,1.1087551649765734,0.0,0.0,8.397092525531423,10.509659939006662,4628.903992685968,4.0526336779360825,test
SIM_00694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7411,1529.76,83.86,8.74,25.91,19.291,26.412,1,NONE,,PASS,88.73768935583972,30.828449396801638,3.9126506031983626,6.201153608701377,13534.14310556768,99.59463225547137,50.79028623572286,77.1136432572873,55.54675566991286,46.320895776509545,70.006148734758,46.6970156862114,1.4747488942244724,1.3017072073744225,11.516506920140609,22.048234046006947,4.494228636141577,26.542462682148525,0.8609730038807021,0.0,6.2450045135165055e-15,8.651071505453094,33.833103786337475,13534.14310556768,11.516506920140609,test
SIM_00695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8719,2232.82,97.53,8.74,25.72,16.75,27.474,1,NONE,,PASS,90.51232793268514,24.322382249743217,2.549517750256781,11.90725098025925,23420.312740360656,99.46671693283564,51.05523091591642,80.61555454268111,43.82411216169949,27.443117528553994,65.33191854315474,44.933836567380126,1.4369542646200837,1.898749693787592,19.916209835172307,14.683207372395833,5.1029444164852205,19.786151788881053,0.8134956348319846,3.1225022567582528e-15,1.2490009027033011e-14,13.913872915046992,57.994318641619934,23420.312740360656,19.916209835172307,train
SIM_00696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3635,2247.81,70.31,9.18,23.48,15.587,21.594,1,NONE,,PASS,89.0926069621824,19.033299088365837,2.33020091163416,14.782358244421703,20487.388727276266,99.34236620335251,57.25503242345772,74.48262647927851,34.29423259165016,15.375645758765128,44.922315106637534,40.284855815678725,1.282952550983284,1.8971704449599178,17.29152748132338,10.810635698784722,2.0473669845146434,12.858002683299365,0.675553020188647,3.1225022567582528e-15,2.4980018054066022e-14,18.359435551323674,65.77281085744112,20487.388727276266,17.29152748132338,train
SIM_00697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6412,2213.22,55.14,7.9,27.71,18.347,23.788,1,NONE,,PASS,75.34646457628781,27.607848778326765,9.033351221673227,7.019354653520458,8955.839908903597,99.68284424261843,42.85509305970191,56.857860579825825,49.74387167266084,44.64013394995418,59.46642584463623,27.827357968632587,1.390894524966721,1.8946138900421525,7.666593781188767,22.05310418402778,4.2829573843713105,26.336061568399092,0.9539338533712168,6.2450045135165055e-15,0.0,9.780300538032396,20.851131467804287,8955.839908903597,7.666593781188767,train
SIM_00698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9505,2797.76,98.37,8.28,34.12,10.112,17.822,1,NONE,,PASS,44.87745794318236,15.68489593843195,19.26560406156805,9.473561754306099,5067.81509355751,99.66138761886988,18.94574165203324,31.993033826580703,28.26107376294045,18.71715153249017,43.08026059864083,12.872202982633127,1.2698929902950973,2.4460329148276463,4.430702606764703,11.041870203993055,8.026512759773402,19.068382963766457,1.2157162558563177,0.0,3.7470027081099033e-14,11.0274553359509,10.717008045252102,5067.81509355751,4.430702606764703,val
SIM_00699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1116,2388.39,91.74,8.62,25.31,16.067,21.305,1,NONE,,PASS,85.20194463266556,20.54355208204979,3.5680479179502145,12.329942875438878,16068.899526805555,99.4837550452213,52.603762441888804,68.77799561792017,37.01540915684647,23.630843095391217,46.048328046876414,33.71003436788309,1.2910016573948315,2.0282573500804353,13.645955464956476,12.603124947916667,2.257028264974655,14.860153212891323,0.7233487740358,3.1225022567582528e-15,2.4980018054066022e-14,16.264477898244184,48.68251661312128,16068.899526805555,13.645955464956476,train
SIM_00700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7789,2332.59,79.67,6.93,22.19,18.028,19.245,1,NONE,,PASS,80.6791887009388,22.411791150045087,5.367108849954918,10.21631385418333,12030.279292569048,99.56201844926954,53.504658425916276,58.44570521484127,40.381605675756916,26.3148400752475,47.89805606922881,26.62277559118052,1.30433386258265,1.9601637782977983,10.109499617206586,16.41149440190972,0.7475970844566685,17.15909148636639,0.7656278506027338,6.2450045135165055e-15,1.2490009027033011e-14,14.44754195190685,35.887669697884284,12030.279292569048,10.109499617206586,train
SIM_00701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.198,2882.01,25.63,8.68,22.77,13.861,20.768,1,NONE,,PASS,56.31940029993081,20.949690523568265,16.24830947643174,8.65375995288386,6586.75996677441,99.69973178604918,28.080033146300515,39.26498911084757,37.74719013255543,29.668209786231973,50.539398132702054,16.655668266641907,1.323610743805538,2.4266183721745147,5.545974076591815,16.594118211805554,6.834037175734352,23.428155387539906,1.1183055597496003,0.0,1.2490009027033011e-14,10.115744816408178,13.17747927303625,6586.75996677441,5.545974076591815,train
SIM_00702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6555,2380.0,95.99,9.16,30.73,13.485,18.497,1,NONE,,PASS,72.50840763037448,18.602394519610723,7.053105480389275,9.733321040384439,8631.520837351878,99.59103693107629,40.146227769533915,54.068738953044516,33.51782796326256,28.649962183558888,42.54043608193896,24.984500716279317,1.2660910569811046,2.0578359711043195,7.46313195984839,11.1100341015625,2.9122671919415084,14.022301293504007,0.75379012517564,3.1225022567582528e-15,2.4980018054066022e-14,13.362762189104407,25.378084583487325,8631.520837351878,7.46313195984839,val
SIM_00703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8547,1859.76,46.18,9.44,32.61,16.191,27.808,1,NONE,,PASS,74.55077110180746,29.71198617031206,10.142713829687937,5.3147658926701125,7292.157292736533,99.714223023795,35.28684762832132,60.67379201058636,53.535110216778484,40.50782394594156,76.10941134290836,31.827596248808167,1.5255984634177353,1.6179654817219253,6.344076002782356,21.0036344765625,10.806347411554494,31.809981888116994,1.0706110896046805,6.2450045135165055e-15,2.4980018054066022e-14,7.654267884952742,15.922590481372161,7292.157292736533,6.344076002782356,train
SIM_00704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1474,1744.42,86.14,6.7,27.43,18.998,19.416,1,NONE,,PASS,88.98085617694294,23.26618038800998,2.8812196119900233,10.023495748077242,15749.87163733214,99.42539665057284,63.05494275093295,70.17424076847159,41.92104574416213,18.873741714151695,53.112904837452334,35.31267941464064,1.3426664948410945,1.491910659869709,13.470036681140668,16.32827958854167,0.29114684751582276,16.61942643605749,0.7143169252062607,0.0,0.0,14.721767092940388,54.16305287122395,15749.87163733214,13.470036681140668,test
SIM_00705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3091,2083.41,43.63,8.27,27.65,17.225,23.301,1,NONE,,PASS,91.830105321501,19.56816897306397,1.7409310269360303,17.11856606427025,25308.649427210657,99.1783390660374,64.90406292752961,76.72125220184661,35.25796211362877,7.557087003182041,45.84477963531342,44.81793431046356,1.2895428976285586,1.783135128804688,21.660998966243792,11.99506256684028,1.694636404864862,13.689698971705143,0.699590186008171,3.1225022567582528e-15,2.4980018054066022e-14,20.427021507377557,83.10666441282609,25308.649427210657,21.660998966243792,train
SIM_00706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2714,2016.79,36.87,9.47,26.21,11.338,20.524,1,NONE,,PASS,62.2692025292138,20.0951434250127,12.176256574987299,6.507065797967996,5334.470079986928,99.67735531225522,27.275417866868583,48.11823407700676,36.207465630653516,25.12235769401193,54.15640129448235,22.310516861599673,1.3504710931935537,1.717853519859978,4.543774118025815,11.569240873263889,7.8524168171685975,19.421657690432486,0.9664851491558941,0.0,1.2490009027033011e-14,9.317659084097157,12.74713967460603,5334.470079986928,4.543774118025815,train
SIM_00707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0616,1791.9,50.45,8.18,28.88,13.602,17.686,1,NONE,,PASS,61.46559215752475,20.93616413832745,13.12543586167255,5.75017113319278,4640.95784363307,99.6791020071883,33.532130508877906,42.02551076558551,37.72281826725666,32.76486011774858,45.44917637932708,18.427232718120575,1.2867124610519862,1.5399106826612385,3.9883143932089014,14.888644687499998,3.5642309003479924,18.45287558784799,0.8813876059591381,0.0,1.2490009027033011e-14,8.380773771969057,11.84013388927823,4640.95784363307,3.9883143932089014,val
SIM_00708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9972,1943.33,80.83,7.82,29.38,15.77,18.465,1,NONE,,PASS,79.24618881829969,21.394252087654003,5.602947912345991,8.26684904793898,9332.159863253957,99.57460395054166,48.79814558674279,59.46668061239845,38.54820195973694,30.419628764087683,42.94141234148013,28.66122233484163,1.2689140059736361,1.6728102547299937,8.033083788152748,13.833018440972223,1.5094981194346428,15.342516560406866,0.7171326437375478,3.1225022567582528e-15,0.0,12.239807580893263,29.160157746597392,9332.159863253957,8.033083788152748,test
SIM_00709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0446,2225.03,33.65,7.14,31.45,18.744,19.194,1,NONE,,PASS,88.09911624771459,19.42109778034369,2.623502219656306,15.650194810834998,18580.488329330765,99.29662994158124,67.66913209978487,63.19033627858095,34.992968973592234,9.191143524152682,49.95181109319161,37.59404992758265,1.3192979632668873,1.9284014510115803,16.10344159619654,13.571780953125,0.22272532828533698,13.794506281410337,0.7102845800700263,3.1225022567582528e-15,0.0,22.564789576643342,70.9449768123605,18580.488329330765,16.10344159619654,train
SIM_00710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.727,2962.43,78.7,7.39,33.82,17.682,18.694,1,NONE,,PASS,79.11227565124803,18.770969643771622,4.956030356228375,14.996748825486183,14125.83621588607,99.49376866877914,55.45234019302501,53.111511492952786,33.821566925714635,17.54831847847682,43.78843353442637,26.724927491988243,1.2748979015257467,2.5874723105320268,12.33791518169736,13.732619140624996,0.5365653326524366,14.269184473277432,0.7601730088574341,3.1225022567582528e-15,1.2490009027033011e-14,20.686773885742106,46.44543574775965,14125.83621588607,12.33791518169736,train
SIM_00711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5535,2794.18,50.41,8.69,28.84,10.081,18.33,1,NONE,,PASS,65.70819156365346,14.819496984308582,7.734003015691417,12.000993262670058,8125.247665282584,99.57050035206501,28.543543879743144,52.01020271893204,26.70179636812357,17.699036402782017,42.46944169198239,23.771605170757255,1.2655918977202578,2.4009251533229383,6.98169462831866,7.1010242925347224,4.867794826339702,11.968819118874425,0.807640038764301,0.0,1.2490009027033011e-14,15.393793791213312,23.257171980232798,8125.247665282584,6.98169462831866,test
SIM_00712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4872,1901.16,95.37,9.34,21.44,17.993,25.634,1,NONE,,PASS,87.52076214565592,27.557837418326976,3.9293625816730255,8.033704057224352,15178.241356472243,99.57743145988637,49.813934234781556,75.13405830071497,49.653761114102664,40.08805073083771,64.69751236284273,43.01867883458232,1.4318998172327877,1.5935597371267254,12.722461184785024,18.564055006944443,4.439426882113639,23.003481889058083,0.8347346542424958,0.0,0.0,10.64054334426457,38.03772468713774,15178.241356472243,12.722461184785024,train
SIM_00713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5828,2141.0,59.55,7.38,34.52,13.386,14.238,1,NONE,,PASS,58.14879671953356,17.202042235946173,12.380757764053826,7.980996040216263,5104.654058617,99.62723045118092,35.840464710151345,34.77009599368444,30.99467069539851,27.29483001701327,33.60463553022875,14.916623905318579,1.2047851472747226,1.8742758031209727,4.4687200305320465,12.709048218749999,0.8580626208838351,13.567110839633834,0.7886918688807414,0.0,1.2490009027033011e-14,10.791929824393954,14.82748180076398,5104.654058617,4.4687200305320465,train
SIM_00714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0246,2347.29,82.35,7.99,25.93,14.27,14.452,1,NONE,,PASS,75.30723187061898,15.83304427187016,5.191555728129842,12.466051847662568,9467.963045618142,99.46891726852401,51.67495435049002,48.90275260478434,28.52800769706335,17.34429892081456,35.611994274101065,24.2659944674166,1.218293298693015,1.9974954568133831,8.057041596436418,9.677703682291666,0.22295879340625646,9.900662475697922,0.6253164145626734,3.1225022567582528e-15,0.0,17.645391220811444,36.16574474980019,9467.963045618142,8.057041596436418,train
SIM_00715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8386,1950.42,74.71,6.64,24.92,17.028,20.054,1,NONE,,PASS,65.69922536704152,25.516659343403788,13.321940656596198,5.728479000163824,5675.255018296592,99.70629510566114,38.210937390923064,44.487303764469786,45.97596278090773,42.62697226114964,51.28962106375209,19.861482020605305,1.3291377370898898,1.6541621867948992,4.813215744139321,21.596891296874993,2.89642610700762,24.493317403882614,0.9598951443545561,1.2490009027033011e-14,0.0,8.103626969050902,13.008538076515572,5675.255018296592,4.813215744139321,val
SIM_00716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9182,1881.97,39.77,8.93,31.68,11.618,14.729,1,NONE,,PASS,64.80158252855942,16.147387937631493,8.770812062368506,7.804263545269263,5332.378125354252,99.5853141365022,36.382750828157704,44.67158211075276,29.094392680417105,25.53164121378223,34.81577444645656,19.524456453866378,1.21291725671722,1.6323078977283483,4.624984950711025,9.175391717013886,1.9600675526859177,11.135459269699803,0.6896136584263646,0.0,1.2490009027033011e-14,11.448312527024813,17.40627393113497,5332.378125354252,4.624984950711025,train
SIM_00717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5752,2883.98,91.21,7.9,32.87,15.969,27.84,1,NONE,,PASS,87.96052170261468,21.616474129460965,2.958725870539035,15.188102218163895,23843.39582783756,99.47336312255412,48.28795135546392,76.71823373283162,38.948602035064795,24.58633293448282,61.387727534808505,41.485173297662946,1.405816936639235,2.5111562406917898,20.761063610829087,12.761824562499998,5.436786440361123,18.19861100286112,0.8418861880003984,3.1225022567582528e-15,2.4980018054066022e-14,17.55548379954909,59.94910722091529,23843.39582783756,20.761063610829087,train
SIM_00718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5663,2728.82,76.21,7.95,30.23,11.293,14.989,1,NONE,,PASS,40.55429069182895,15.234746504164539,22.331553495835465,9.374517661534039,4584.045278574917,99.65646258596998,21.195714837035133,24.565384756375718,27.449993701197368,22.64816515208229,34.424861612557784,9.327404079430494,1.2102865180999458,2.355556448320832,3.957013440000369,13.408755986979164,4.261721507589136,17.6704774945683,1.1598799815761907,6.2450045135165055e-15,2.4980018054066022e-14,9.950118830894226,9.822175275588094,4584.045278574917,3.957013440000369,test
SIM_00719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4543,2622.2,35.79,7.46,34.68,11.354,14.924,1,NONE,,PASS,52.01419272274526,14.800274439908103,13.654025560091895,10.171848653084934,5453.506658579302,99.61208723007074,27.981199128149225,33.370443972484345,26.66716115298757,22.322898150974193,33.17249917630583,13.30922338527199,1.2018968125566145,2.2967220241794064,4.776595550212846,10.216625094618054,2.8604038728835337,13.077028967501588,0.8835666541587985,0.0,1.2490009027033011e-14,12.277794731009918,14.605358299580903,5453.506658579302,4.776595550212846,train
SIM_00720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0259,2050.62,55.48,8.71,34.92,12.348,21.317,1,NONE,,PASS,57.15937236807377,21.73536577731136,16.290534222688642,5.947164209855602,4778.689649117773,99.70998214150572,25.7859716289978,42.27421880703967,39.162821220380835,28.149830966033385,56.56188763917855,18.715176576560093,1.3686356312992543,1.797489147756583,4.188802793684794,14.965766320312499,9.229492406484866,24.195258726797363,1.113174674615036,6.2450045135165055e-15,1.2490009027033011e-14,8.3187528619516,10.388411800874549,4778.689649117773,4.188802793684794,val
SIM_00721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.415,1644.25,48.34,8.37,24.72,11.786,16.178,1,NONE,,PASS,62.45633926378281,18.371532194441713,11.043467805558286,5.880444290670652,4369.785091790446,99.6423631266127,32.93189130087884,44.021590194760996,33.101859809804886,27.70071568412312,41.618323748842606,19.61504958267271,1.2596230127744847,1.3935620007456688,3.7035526564355115,11.002793098958334,3.3167841517279406,14.319577250686274,0.7794438209687621,0.0,3.122502256758253e-14,8.938966984319865,12.500851337224441,4369.785091790446,3.7035526564355115,train
SIM_00722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2527,1748.95,45.82,7.17,27.9,14.785,15.501,1,NONE,,PASS,62.00146906772696,20.61716250468404,12.635537495315951,5.8678682869985215,4593.103450683057,99.6644919359045,38.14918308517697,38.56422141585911,37.14804054898025,33.24222233336046,39.753183343963364,16.393955398363445,1.2466410370856018,1.498123805133738,3.934382125795593,15.900967750868055,0.8326805434448062,16.73364829431286,0.8116368239572794,6.2450045135165055e-15,2.4980018054066022e-14,8.604768848732963,12.668780552709505,4593.103450683057,3.934382125795593,test
SIM_00723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3367,2093.92,73.61,8.57,24.97,12.794,21.691,1,NONE,,PASS,85.83927540345795,19.17366142904419,3.163038570955811,10.852887749839184,14721.026071675964,99.4816952056507,44.37832473595543,74.54099588097816,34.547137709989535,27.430048025954022,52.3168203404636,40.68186219553084,1.3367426992605458,1.7761632389980222,12.48707942464006,9.136912448784722,4.032207113425862,13.169119562210584,0.6868338429227737,3.1225022567582528e-15,1.2490009027033011e-14,14.106879025586586,43.96688804775709,14721.026071675964,12.48707942464006,train
SIM_00724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4234,2802.21,82.01,6.81,28.17,13.177,25.305,1,NONE,,PASS,79.4434382401912,20.99165745995868,5.4317425400413235,11.217123161097046,13588.355700370616,99.599704406126,36.08780951774088,67.83624281268385,37.822806234159785,26.431962680292592,61.17058219579905,35.61187369107114,1.4041224154048897,2.4024829651974065,11.650016628012699,11.159987213541667,7.375500628483581,18.535487842025248,0.8829930593799682,3.1225022567582528e-15,0.0,13.981983688616555,33.63274123448352,13588.355700370616,11.650016628012699,train
SIM_00725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6789,2865.45,37.45,6.95,26.52,13.713,19.617,1,NONE,,PASS,53.387431051180315,20.11579675834318,17.56310324165682,8.676744677028681,6137.438406493374,99.69719434374954,27.29040906383063,35.89213149371155,36.244678843861585,29.223468178526993,47.123257975001785,14.822211788741141,1.2987327100181376,2.443249295681648,5.233136876914421,16.615021190104162,6.044280901821662,22.659302091925824,1.1264431811545175,0.0,2.4980018054066022e-14,10.027462297624693,12.35626409700005,6137.438406493374,5.233136876914421,test
SIM_00726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9551,2035.35,84.74,7.11,24.28,10.27,15.715,1,NONE,,PASS,58.08828689025061,15.657755819553941,11.29734418044606,7.831979365569833,4845.424791010374,99.6152023305294,28.266185988591765,41.573282158001604,28.212172647844938,21.54315881361117,38.76659216353112,17.980581358868918,1.2398282320916059,1.7224854111967292,4.10060850151882,8.663771594618057,3.957821391214332,12.62159298583239,0.8060920818595289,3.1225022567582528e-15,0.0,10.89277309703465,13.667551598884769,4845.424791010374,4.10060850151882,train
SIM_00727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2903,2035.78,78.61,7.68,21.81,16.071,24.328,1,NONE,,PASS,78.53461434459405,26.144408719158392,7.145891280841611,6.953064510889686,9458.57423758849,99.65845697909943,40.99445955407179,63.62140657778313,47.10704273722233,38.84460795388374,62.93566958608512,33.48302900800585,1.417955885233609,1.708541954527635,7.938171568113536,17.405451903645833,5.938633968761592,23.344085872407426,0.892890182492484,6.2450045135165055e-15,4.9960036108132044e-14,9.608990604254588,22.763941580979015,9458.57423758849,7.938171568113536,train
SIM_00728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7188,2173.98,74.22,7.84,33.75,11.316,26.789,1,NONE,,PASS,88.70223942269646,20.152084369963568,2.5667156300364273,11.313797104616546,19153.746388923264,99.47958136208169,36.60612327515834,82.17846713123267,36.31006192786228,23.10336546151178,68.51067431800357,50.03927207603501,1.462549975628028,1.8983842079762718,16.725622898239383,8.12729571875,7.962787145304867,16.090082864054867,0.7984326865977663,3.1225022567582528e-15,6.2450045135165055e-15,13.638509397216382,49.29275452368527,19153.746388923264,16.725622898239383,train
SIM_00729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1972,2489.81,93.19,6.51,22.44,12.483,17.007,1,NONE,,PASS,61.816586452340005,17.430546515139216,10.76665348486078,9.278789029494568,6505.636711231345,99.62732943359154,33.1620076433508,42.87169287803807,31.40639011736796,26.269694882463355,39.67483857181105,18.432963149766536,1.2460986697781682,2.094052781519013,5.471560741866328,11.229681760416664,3.2549376528487834,14.484619413265447,0.8309905487292037,0.0,2.4980018054066022e-14,11.88056695986508,17.12676024277611,6505.636711231345,5.471560741866328,train
SIM_00730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6895,1971.65,91.13,8.81,32.65,17.107,25.314,1,NONE,,PASS,92.48139886754845,21.908380984727888,1.7811190152721104,14.095406369519957,26050.249727435235,99.28509591613522,59.62093755654193,81.3799511987687,39.47456033284304,13.489092256242781,55.446739460720735,49.12051518407252,1.3601846415744407,1.7155326337138148,22.66632187447547,13.237947591145833,2.875325759192003,16.113273350337835,0.7354844413911843,0.0,1.2490009027033011e-14,16.43570277923571,75.67198290208093,26050.249727435235,22.66632187447547,train
SIM_00731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4433,2253.12,72.75,7.84,34.38,15.054,27.028,1,NONE,,PASS,92.1726825356392,19.76486483416472,1.678435165835278,16.75027346670716,28588.093351295018,99.25657428513762,54.30330476296999,82.87115200834482,35.61236907056706,12.57072673350825,59.55244397723223,51.61962864163746,1.3915592134994534,1.9715304566264753,25.015221887408998,10.454167169270834,4.22712771818902,14.681294887459853,0.7427976366467419,3.1225022567582528e-15,2.4980018054066022e-14,17.92112547721229,78.89133359780462,28588.093351295018,25.015221887408998,val
SIM_00732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8369,2198.98,61.31,7.3,20.58,11.733,15.48,1,NONE,,PASS,54.49665321944261,16.805078456626298,14.031821543373704,7.8352942906586565,4823.183748276402,99.64368505895193,29.23791629194089,35.695298391312065,30.279420642569907,25.618302405233262,37.32442144013993,14.717510338544482,1.2299363945297506,1.8378127677837908,4.031009228801378,11.477911763020833,3.1799318077466365,14.657843570767469,0.8722270240272417,0.0,1.2490009027033011e-14,10.05264925723404,12.327431967447513,4823.183748276402,4.031009228801378,train
SIM_00733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2938,2947.19,47.19,8.63,32.88,15.742,27.977,1,NONE,,PASS,67.46468793919232,26.50943954945035,12.784360450549645,8.258464427333648,9041.310091778805,99.71978513677999,30.923836150058136,52.89936463251489,47.76475594495558,34.497237842320104,70.56320796064149,25.179032395872262,1.4793189111132843,2.5662786854242907,7.872760621759534,20.095435998263884,11.955017745658552,32.05045374392243,1.209020420221859,6.2450045135165055e-15,2.4980018054066022e-14,10.159488482263875,17.60806795848445,9041.310091778805,7.872760621759534,train
SIM_00734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2233,2409.83,39.93,8.36,31.91,11.97,18.575,1,NONE,,PASS,53.00791419435307,18.671136640419565,16.552163359580426,7.650707268183549,5119.531253849823,99.6825208720871,25.47552131685379,36.94409322144748,33.64168764039561,25.55773661182431,46.237814541027895,15.481772723076523,1.2923611232451333,2.091719052435314,4.44372468730812,13.400447648437503,6.430333813836961,19.830781462274462,1.0621089569525446,1.2490009027033011e-14,1.2490009027033011e-14,9.682925381428227,11.387282839386986,5119.531253849823,4.44372468730812,train
SIM_00735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4151,2001.65,38.51,8.5,20.14,19.28,27.096,1,NONE,,PASS,93.53918581888641,23.773077615055797,1.6420223849442015,15.390635110665682,30758.564934963073,99.23110258483423,64.19572841566243,81.95518608472445,42.834374081181615,9.848158228108737,57.26080399706558,51.24239001810245,1.3739590107209656,1.6703869027871383,25.66817576294059,16.1198360390625,2.611737824275848,18.731573863338348,0.7879322217614517,0.0,6.2450045135165055e-15,16.81167705493558,82.80122258043492,30758.564934963073,25.66817576294059,test
SIM_00736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9167,2012.43,93.17,8.28,29.33,10.025,25.303,1,NONE,,PASS,63.38374719796265,22.131512857871023,12.78518714212897,5.931273202457529,5485.734839245951,99.70526809864405,21.34464471920979,53.44722216138786,39.876599743911754,21.30810828362009,70.03913531070522,26.316479568823038,1.4750191167301479,1.7320049420911074,4.721316941496276,10.925714278645831,14.998316062162832,25.924030340808663,1.1713627761144598,6.2450045135165055e-15,1.2490009027033011e-14,9.073948520797941,11.896731860071453,5485.734839245951,4.721316941496276,test
SIM_00737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9741,2433.23,84.73,6.72,21.75,16.225,23.294,1,NONE,,PASS,85.44630367330896,22.19390836240894,3.780191637591064,11.581420729050691,16650.987142213806,99.52403099053313,49.80410347929082,71.00620302560652,39.989024076412505,28.88318788311679,53.0236507652649,36.11894773236597,1.3420010363279034,2.0416891205246888,13.97160946324614,13.71914984982639,3.4038962986526715,17.123046148479062,0.7715200887051206,6.2450045135165055e-15,2.4980018054066022e-14,14.785655710073655,45.52772684215514,16650.987142213806,13.97160946324614,train
SIM_00738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5788,1726.8,58.08,8.86,21.47,13.159,16.036,1,NONE,,PASS,57.18807893001221,19.77495143705106,14.803848562948938,5.573690365556952,4026.0106775790678,99.67722432444076,32.13531631142761,36.91575832512603,35.63054312982173,31.959658370800934,41.0711041465451,15.554482259653762,1.2558002397523396,1.4475579032987147,3.3749615329479923,14.582828475694445,2.710903511127524,17.293731986821967,0.8745271532965592,6.2450045135165055e-15,0.0,7.948698088502988,10.280779272285944,4026.0106775790678,3.3749615329479923,train
SIM_00739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1825,1724.78,85.84,6.66,33.19,10.839,14.208,1,NONE,,PASS,66.07865160757142,15.318683408925244,7.86381659107476,7.5544327969745755,5069.928567624463,99.56200600673857,36.3361268393926,46.718057340222074,27.601231367432874,23.706388839868037,33.96362631775267,20.80078964894614,1.2071898651580093,1.5033811316231118,4.419134583682329,7.9092169921875,1.9570886379601873,9.866305630147687,0.6440700787901397,3.1225022567582528e-15,6.2450045135165055e-15,11.568494214183366,17.823701966706697,5069.928567624463,4.419134583682329,train
SIM_00740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9958,2171.95,40.85,6.66,34.55,10.539,17.317,1,NONE,,PASS,44.17254002886751,17.225435364577116,21.77036463542288,6.814469692681432,3885.077122922609,99.68625107886086,19.996190039835177,30.218998321542596,31.036820476715523,22.33839438458414,44.274443016689865,12.121591575823292,1.2783441117243681,1.901555472029948,3.4014087167530804,12.898063953124998,7.829862942232477,20.727926895357477,1.2033325403190092,6.2450045135165055e-15,1.2490009027033011e-14,8.736719266844876,8.344540052755628,3885.077122922609,3.4014087167530804,val
SIM_00741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3934,2220.48,31.73,8.4,25.6,10.198,17.192,1,NONE,,PASS,73.56441744208084,15.002285906633313,5.391114093366686,10.637519264949947,8369.98604466017,99.52093604693805,35.113554794592346,59.25869806207844,27.031145777717683,19.753382724353983,40.60074093771426,28.755129610520076,1.2525236430689752,1.8874978231316413,7.11482672167202,6.503759744791666,3.4202472029226363,9.924006947714302,0.6614996547510381,3.1225022567582528e-15,2.4980018054066022e-14,14.774433332434885,27.577323180604896,8369.98604466017,7.11482672167202,train
SIM_00742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1499,1899.33,69.5,7.18,32.94,15.2,22.561,1,NONE,,PASS,71.27246772236417,25.05220113194329,10.097698868056709,5.930084384638739,6596.8196091676655,99.68778019698321,36.70336728817927,54.614438324977584,45.139101138636555,36.935946772658816,59.196772568881805,26.705818385564235,1.3888128879517987,1.6541742233677013,5.74533596251928,17.314682077256943,6.034188191888232,23.348870269145173,0.9320087343292861,6.2450045135165055e-15,0.0,8.681194358168645,16.00971457013264,6596.8196091676655,5.74533596251928,train
SIM_00743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8605,1986.91,93.15,7.26,25.16,16.271,21.691,1,NONE,,PASS,88.14237359348814,21.912634787209118,2.947865212790875,10.70631863973456,16676.804689516026,99.46115734282203,54.316594173085186,74.04390896020757,39.48222484181823,24.497619573716925,49.643521026251065,38.07902228297631,1.3170407938294477,1.6864663778090045,14.155080198980484,13.170669926215279,2.3148025218705857,15.485472448085865,0.7066914863713729,6.2450045135165055e-15,6.2450045135165055e-15,14.244293080118384,50.65293704537437,16676.804689516026,14.155080198980484,train
SIM_00744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4513,1943.05,26.52,8.07,33.17,17.506,22.703,1,NONE,,PASS,92.04750134178823,19.74538565533102,1.7059143446689753,16.31875877761733,24244.317077681342,99.16014725418196,66.42100928717092,76.31704083597293,35.57727145104688,7.055257138576402,47.15734737915399,44.422078552999736,1.2989786418086486,1.6935226493885926,21.13085102802913,12.284407224826388,1.4123637259169735,13.696770950743362,0.6936694572509094,3.1225022567582528e-15,1.8735013540549517e-14,20.226507043118975,83.65579806489269,24244.317077681342,21.13085102802913,train
SIM_00745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0037,2502.88,59.87,8.69,27.87,18.182,22.58,1,NONE,,PASS,87.93241063388467,21.107032051325774,2.8966679486742293,14.81555887932936,20632.55755884265,99.40805956021346,59.75548794753768,70.01432306997744,38.03068838076717,16.135341786166325,47.33991596307494,36.01897554313498,1.3002965422596646,2.1437150603352637,17.67177186765853,14.30949737413194,1.6261289431553776,15.935626317287317,0.7549913355196886,6.2450045135165055e-15,1.2490009027033011e-14,19.315142830374967,63.4475833583231,20632.55755884265,17.67177186765853,val
SIM_00746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1222,2642.89,37.72,8.98,32.53,13.266,14.684,1,NONE,,PASS,52.88206151661083,16.458060949322658,14.664139050677335,9.64167671840861,5598.273964206773,99.63518433539011,31.836994753607723,30.87461693763419,29.654163872653438,27.166001158121677,31.753322840387845,12.738082208663789,1.1924598678399196,2.298676161759596,4.869146619239357,13.240713057291666,1.3759523783855814,14.616665435677248,0.8881158892705892,6.2450045135165055e-15,1.2490009027033011e-14,11.530211741068602,14.446745322764896,5598.273964206773,4.869146619239357,train
SIM_00747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2076,2084.97,66.09,6.81,30.84,17.828,24.968,1,NONE,,PASS,87.54036289525872,25.568439032995588,3.639160967004412,9.500160616450634,16667.046619925208,99.54435024885487,51.49126333115447,74.31465348232126,46.069259518910975,33.19961704907963,59.67576294955869,40.30181780702335,1.3925126911709682,1.803394693612553,14.416161111462591,17.052725420138888,3.733920995975311,20.7866464161142,0.8129806590574193,0.0,3.7470027081099033e-14,12.65401004619339,44.36666511135884,16667.046619925208,14.416161111462591,train
SIM_00748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1231,2377.56,69.48,8.26,22.28,16.163,22.222,1,NONE,,PASS,81.08756665673246,22.80433745843953,5.318762541560473,9.784348005054047,12529.461795211122,99.5884710373217,46.46847646453549,64.6704743407161,41.08889632151267,34.564739552064246,52.06264552027833,32.47347716303878,1.3348568518470623,1.9985626170874462,10.53219012606803,14.793678271701388,3.4024721470546186,18.196150418756005,0.7979249759795979,3.1225022567582528e-15,1.2490009027033011e-14,13.062823395971984,33.60932928657779,12529.461795211122,10.53219012606803,train
SIM_00749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1113,2781.57,69.24,9.39,20.07,10.629,19.403,1,NONE,,PASS,53.68168030395374,17.237885407443496,14.8734145925565,9.329739845901104,5994.521513524896,99.66458727100519,22.636687456569984,40.128830871811225,31.059252986384678,20.518053271010487,47.9028384813735,17.18146607389524,1.3043685103826357,2.320680017826658,5.001264139629503,10.721327533854167,7.95645757889291,18.677785112747078,1.0835311101837246,6.2450045135165055e-15,4.9960036108132044e-14,11.227050666581677,12.953683781183381,5994.521513524896,5.001264139629503,val
SIM_00750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.775,2237.86,34.95,7.12,32.39,18.91,23.337,1,NONE,,PASS,80.96463402293541,26.53615880101708,6.238841198982916,8.310691686107429,11720.979158371973,99.6286321894083,48.8467535332229,62.78757011164945,47.81289874057132,38.51329767948176,55.29814099606282,31.35701212223002,1.3590624561150446,1.9455064171111478,10.18975278499937,20.366874348958333,2.8390704525800023,23.205944801538337,0.8745027860117003,0.0,1.2490009027033011e-14,11.781009537609657,30.35335910799628,11720.979158371973,10.18975278499937,test
SIM_00751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2661,2423.38,55.06,8.48,31.43,19.334,19.761,1,NONE,,PASS,86.06043087976794,20.88351021771537,3.3825897822846254,14.173330585087152,17297.395276937546,99.4151420501495,63.54472591953624,61.76254472956438,37.62794633822589,14.054026967588891,51.1321121357928,33.79941286418928,1.3279754370314554,2.1001706329092404,14.990418995967296,15.436567763020834,0.26938130736846266,15.705949070389297,0.7520741918696228,9.367506770274758e-15,0.0,20.4223785389609,59.76864280663202,17297.395276937546,14.990418995967296,train
SIM_00752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3103,2192.57,65.12,9.28,24.19,13.94,18.872,1,NONE,,PASS,54.74300428452349,21.519639213259037,17.790660786740965,6.402555729037426,4836.965012890464,99.70798853723998,28.946203901847113,36.30601290751725,38.77412470857484,32.68071410035193,48.06795206496657,15.21546456484821,1.3055652960199668,1.8549768084937919,4.0922104755641495,17.64425071267361,5.219691663665056,22.863942376338667,1.0624686664008454,0.0,3.7470027081099033e-14,8.21506218889814,10.241970022336321,4836.965012890464,4.0922104755641495,train
SIM_00753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7305,2726.09,32.71,7.34,29.42,18.591,21.647,1,NONE,,PASS,87.41118960777546,18.994888557717644,2.7356114422823548,18.53778447635549,21526.14756781188,99.31998633660828,64.49704732449405,64.54151149825414,34.22502442832008,9.657077906832754,47.49096474559865,34.13464015789891,1.3013879225615244,2.346917020430547,18.53206684709504,13.2629616796875,0.9391903393685673,14.202152019056067,0.7476828292991335,0.0,1.2490009027033011e-14,24.566899532811725,72.86386862900316,21526.14756781188,18.53206684709504,test
