simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2485,1983.65,87.79,8.8,20.2,15.535,16.268,1,NONE,,PASS,60.95469378581442,21.485615239092795,13.762884760907205,6.367694409810393,5070.439403167013,99.67899103118945,37.566225978418785,37.46124301137241,38.71282025061765,34.56200047525463,41.519984302451206,16.048084440773795,1.2589351752730111,1.6557044606412328,4.232172579454387,17.773260585937496,0.9039668101730735,18.67722739611057,0.8692898568772469,0.0,1.2490009027033011e-14,8.72062456876688,12.638275847914473,5070.439403167013,4.232172579454387,val
SIM_00755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6633,1769.18,30.79,7.89,27.93,10.309,20.019,1,NONE,,PASS,51.19114639402095,19.7921865037595,18.8711134962405,5.18480500093308,3619.2733661446414,99.70693739467251,20.874003618073942,38.315021816107,35.661597304071165,23.23975712780103,54.887739183944234,16.548101892820505,1.355967991315417,1.515603530239061,3.1005231184102393,12.479318436631942,10.792432257249772,23.271750693881714,1.175804941483412,6.2450045135165055e-15,1.2490009027033011e-14,7.833580372420386,7.869711429762518,3619.2733661446414,3.1005231184102393,train
SIM_00756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6676,2596.86,70.53,8.08,28.16,12.205,25.176,1,NONE,,PASS,80.22992329011552,20.59309579041369,5.074504209586309,10.579945432445834,13092.370636080033,99.59258699227352,34.361783266135156,69.88023487895205,37.10467709984449,24.53378978245509,62.55092996220893,37.93569484253015,1.4149290082806563,2.226351651126781,11.22440985759747,9.974491746527779,7.85117079026382,17.825662536791597,0.8656135395188923,3.1225022567582528e-15,2.4980018054066022e-14,13.45954567900606,32.990824839851065,13092.370636080033,11.22440985759747,test
SIM_00757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8525,2287.3,96.7,7.68,34.63,18.686,26.77,1,NONE,,PASS,92.44139179893091,19.276341224872066,1.5761587751279316,22.087274726171596,29990.7358012292,99.0343516492733,69.6343522117844,75.10802913283325,34.73214635112084,2.6201045719973224,49.31255776693814,51.27623451030503,1.3146219183436336,2.0030657492758266,26.263898779793866,12.795868728298611,1.87629374586081,14.672162474159421,0.7611487212743505,3.1225022567582528e-15,6.2450045135165055e-15,25.395327033115123,94.02836108670868,29990.7358012292,26.263898779793866,val
SIM_00758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4276,1533.13,89.25,8.33,21.17,10.682,15.25,1,NONE,,PASS,67.97422650880294,16.60447215466435,7.8231278453356525,6.335367569060604,4773.728832244037,99.58676905617524,35.267585964406564,50.52590890000253,29.91796784624207,24.473071266302476,38.88942471188402,23.672906613218586,1.2406744066860667,1.2838977459582066,3.997690794344786,8.200845746527778,2.7551216044399442,10.955967350967722,0.659820273051564,3.1225022567582528e-15,6.2450045135165055e-15,10.040299624945403,15.687872233546612,4773.728832244037,3.997690794344786,train
SIM_00759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.42,2015.61,56.42,7.81,20.14,15.627,21.212,1,NONE,,PASS,72.5263746673065,24.238314413813832,9.181685586186171,6.65701730274018,7318.95365951768,99.6697269162814,39.64091111467481,54.483035048971665,43.67263858344835,37.76913019379704,54.09185779728067,26.342653872712606,1.349987041185284,1.6820365923746827,6.107703312249558,16.9580390625,4.227016156095337,21.185055218595338,0.8740317027376132,0.0,2.4980018054066022e-14,9.358608994885332,17.964419071246198,7318.95365951768,6.107703312249558,train
SIM_00760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3054,2611.1,56.91,8.36,29.61,10.799,23.225,1,NONE,,PASS,79.96175321825132,17.83578890234383,4.469611097656168,11.778993146620701,12983.577549998938,99.54888770454518,32.8164687771002,70.17387086238993,32.13655658079969,20.150713503936206,56.70356607465666,37.67588064738176,1.3697130728388036,2.249332617525662,11.184705478681988,7.578995418402776,6.699792048187649,14.278787466590426,0.8005694362481509,3.1225022567582528e-15,2.4980018054066022e-14,15.123711047558805,35.60755638499821,12983.577549998938,11.184705478681988,train
SIM_00761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0277,2945.81,64.27,9.48,33.16,16.426,23.626,1,NONE,,PASS,69.70187713908813,23.717945647257494,10.309754352742509,9.47881131920591,9700.941223563252,99.67822733580218,37.24771558466081,51.71789657827056,42.73503720226575,35.55560608123644,55.507015967589325,23.763577894247867,1.3606401016048475,2.5674239435739077,8.454865986801408,18.210431707465276,5.671932881687067,23.882364589152342,1.0069322589882004,6.2450045135165055e-15,0.0,12.043972392504678,21.761945795158464,9700.941223563252,8.454865986801408,train
SIM_00762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7843,1715.87,84.75,9.1,21.88,12.702,24.659,1,NONE,,PASS,82.42940417110918,23.72672698482458,5.057573015175427,6.572421341351196,9734.743254615538,99.61696274535069,36.64159111022155,72.26793390683541,42.750859432116364,30.073120862590724,66.89380264952867,42.356821727805226,1.449474277021079,1.4403971059080827,8.171887153867399,11.682378007812499,7.85659252077016,19.53897052858266,0.8235004575675198,6.2450045135165055e-15,2.4980018054066022e-14,9.385529410569482,24.92419396955298,9734.743254615538,8.171887153867399,test
SIM_00763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5106,2161.87,86.52,9.0,34.01,14.143,23.396,1,NONE,,PASS,87.38583567934353,20.54493428322774,2.9656657167722607,11.34763905818988,17059.82034224152,99.4751007665498,47.14210679768541,76.13570356961537,37.01789960941935,27.88718053981636,55.33914459846411,41.0324369783585,1.359372014492912,1.889408711791756,14.90976477597328,10.718343762152777,4.1868471411105705,14.905190903263348,0.7254922647979212,0.0,6.2450045135165055e-15,14.585895946097367,49.606773393113954,17059.82034224152,14.90976477597328,train
SIM_00764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2998,2714.74,33.99,8.37,30.45,16.255,24.813,1,NONE,,PASS,69.62266094934199,25.272886679289243,11.026913320710754,8.238132690990634,8917.84625470451,99.69654063774097,35.57075609881244,52.85162883915498,45.536732755476116,36.553706337308356,61.24487736279976,24.94073494065749,1.404701957220829,2.345101740052501,7.703594734460105,19.210849883680556,7.315148666396204,26.52599855007676,1.0495832504885334,0.0,2.4980018054066022e-14,10.575896778285022,19.154209693459755,8917.84625470451,7.703594734460105,test
SIM_00765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6853,2580.24,61.45,6.68,21.7,19.661,21.169,1,NONE,,PASS,86.94817529732941,21.46341791667166,3.2218820833283432,15.139842349152852,19668.331760610137,99.41323898749135,63.321205303114816,64.41588440805836,38.67282507508407,14.246427163551543,51.868065103821095,33.56615711784393,1.3334149623940292,2.164676066004796,16.50062281820092,15.983517467881947,0.615564640740046,16.599082108621992,0.7733662072399333,0.0,1.2490009027033011e-14,20.54107459272857,62.545958608854754,19668.331760610137,16.50062281820092,train
SIM_00766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9803,2954.22,44.18,7.73,25.66,16.299,21.69,1,NONE,,PASS,77.60163134116551,20.93715294074048,6.043147059259525,12.25336878796072,13146.98954544095,99.5852249057971,45.67674839727299,58.76835793513122,37.724599893226085,30.23431301314268,46.62941645688372,27.01941773619016,1.2951751983471202,2.5117108472018193,11.17771738371988,14.319934747395834,2.9725368711433418,17.292471618539174,0.825922782695573,3.1225022567582528e-15,2.4980018054066022e-14,15.74356655970702,35.160430238068514,13146.98954544095,11.17771738371988,train
SIM_00767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1674,1998.03,39.54,9.4,28.55,12.5,27.894,1,NONE,,PASS,80.2244251038426,25.00386746981504,6.163532530184958,6.922119310024364,10075.442964571874,99.65355278399102,32.01582859446283,70.9115011813666,45.0520134591262,28.423648347187637,75.77390327775328,41.017024983391345,1.5227581727874218,1.7151771987238946,8.649104387760321,12.430976803819444,11.656837153845869,24.08781395766531,0.9633635271321286,0.0,1.2490009027033011e-14,9.601660098791575,23.560859209936762,10075.442964571874,8.649104387760321,train
SIM_00768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5107,2926.76,70.65,9.05,27.3,10.797,19.374,1,NONE,,PASS,46.095195437639156,17.29063047502651,20.220069524973482,9.225056111907469,5421.6089198042155,99.68480312318374,19.38276211348599,33.13489028457738,31.154289144191914,20.6234672254414,47.569400848931814,13.4808951182459,1.3019550120944217,2.502021278910183,4.634811492325779,12.742892747395832,9.47837828832884,22.22127103572467,1.2851625663864406,6.2450045135165055e-15,0.0,10.433588142321648,10.498573828257069,5421.6089198042155,4.634811492325779,test
SIM_00769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.867,2334.08,72.28,7.98,32.86,10.739,25.425,1,NONE,,PASS,73.25930430051395,21.147763372429363,7.71923662757064,8.066917959626116,8706.468441167115,99.65438554121427,26.7042007329015,63.516741795747635,38.104078148521374,21.745424097576972,67.02422456291103,33.691953813807714,1.4505246558077827,2.0322776257171897,7.580700323894959,9.748375876736112,11.119861256785512,20.868237133521625,0.9867822315776352,0.0,1.2490009027033011e-14,11.292927737761191,20.919245968453275,8706.468441167115,7.580700323894959,train
SIM_00770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8352,2088.53,47.17,7.33,32.67,15.775,21.23,1,NONE,,PASS,66.39500123556796,24.456731495123933,12.37846850487607,6.29423643063361,6202.502658176605,99.69862839266692,36.005804841687514,47.48742650595406,44.06618287409717,37.936129519981634,54.150594047890216,21.693520514188513,1.3504275339197511,1.8173487707368496,5.39715042701292,18.88027825,4.833158389621793,23.713436639621793,0.9696077599064972,6.2450045135165055e-15,2.4980018054066022e-14,8.842615564274773,14.421571243142587,6202.502658176605,5.39715042701292,train
SIM_00771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4738,2366.88,82.54,7.67,32.85,19.743,26.85,1,NONE,,PASS,89.83812383754345,25.580327705254447,2.893472294745553,12.464738494992751,23181.56485214808,99.47336837968157,57.240356742457074,76.23489021821068,46.09068055000801,23.208086915832478,58.70032582259977,41.123824450511655,1.3849886209610445,2.0607691583889567,20.183471021133396,18.517609567708334,3.194746756812613,21.712356324520947,0.8487911716651315,0.0,3.7470027081099033e-14,15.75439117567051,60.463444468825585,23181.56485214808,20.183471021133396,train
SIM_00772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2187,1704.09,78.64,8.24,27.6,11.575,25.3,1,NONE,,PASS,90.50741077922365,21.0146441865956,2.204055813404394,9.294175077074634,17863.17772050158,99.45459599686198,39.760761050863735,84.24185068341995,37.86422375963171,25.978869388586446,67.13790459533357,54.234349378370226,1.451440821293514,1.4582428093502566,15.286076711363329,8.514934191840277,6.884112460583089,15.399046652423365,0.7327769395327569,6.2450045135165055e-15,6.2450045135165055e-15,11.53147426354596,47.427590831276056,17863.17772050158,15.286076711363329,train
SIM_00773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5498,2484.98,29.16,6.88,22.09,10.494,27.24,1,NONE,,PASS,59.84700343949044,23.070900131916684,15.478899868083316,6.855674398713357,6178.560249091701,99.72411551003576,19.46498917964059,50.14218517946878,41.56918942687691,21.427581622150086,74.22104477122151,23.864647858560907,1.509680941224515,2.087515813380314,5.190320334128217,12.690313067708333,18.53710027773257,31.2274133454409,1.3535411781458997,6.2450045135165055e-15,1.2490009027033011e-14,9.29292441059843,11.661508803430316,6178.560249091701,5.190320334128217,train
SIM_00774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6409,2738.3,52.33,8.56,32.77,18.304,22.815,1,NONE,,PASS,74.09512261032143,24.926266102215624,8.71463389778438,9.29706907469393,10544.004066038278,99.66048025874835,43.80571763885714,53.90122215068763,44.91219117516329,38.98679113753172,52.19749187247354,24.871620626114286,1.3358570114259734,2.383529748531545,9.177937903093088,20.19709693315972,3.256390466773963,23.453487399933685,0.940914587999563,0.0,2.4980018054066022e-14,12.465992439847998,25.30907187498125,10544.004066038278,9.177937903093088,train
SIM_00775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3274,2141.89,58.86,8.47,30.06,16.442,22.448,1,NONE,,PASS,90.08071176542785,20.11268083871414,2.21471916128586,14.265769532272559,21463.629677037487,99.33396348401307,58.965384856061206,75.82702262522058,36.239064574259714,14.780164485331015,46.83650727757983,41.91685689995231,1.2966658414063483,1.8478740357891525,18.517330018810995,11.961245581597224,2.053806629986046,14.015052211583269,0.696826659955058,0.0,6.2450045135165055e-15,17.95401536815757,68.44306857098601,21463.629677037487,18.517330018810995,train
SIM_00776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2934,2532.01,58.96,7.71,22.46,15.909,20.74,1,NONE,,PASS,84.36947889238233,19.652520196318186,3.640879803681814,13.339260714207548,16127.138166998257,99.47317503824205,52.85260963750608,66.84753708011831,35.409946299672406,21.858210904116376,43.34586677866452,32.364841864684756,1.2717678175863787,2.1296891467547234,13.564634864186973,12.047661911458333,2.0137902023329057,14.061452113791239,0.7155037610100302,3.1225022567582528e-15,2.4980018054066022e-14,17.383516298762263,49.57256013421028,16127.138166998257,13.564634864186973,train
SIM_00777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3454,2143.07,40.81,8.82,22.84,16.924,21.055,1,NONE,,PASS,80.60150898970538,23.652835219065004,5.6925647809349975,8.593419057647768,11011.905892226838,99.59901360862465,48.31664039060088,62.46666014574096,42.61772111543244,34.64527353486196,49.78732060772421,31.051991531191536,1.3180931526433917,1.804866462898662,9.27408793808713,16.212059828125003,2.412451407158015,18.62451123528302,0.7874113637028604,0.0,2.4980018054066022e-14,12.037465169561044,30.413460471526264,11011.905892226838,9.27408793808713,train
SIM_00778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1714,2051.36,48.76,8.51,23.29,10.546,22.346,1,NONE,,PASS,65.43932558187684,20.398353934429156,10.773046065570849,6.665904805927759,5922.910681909761,99.67504948883045,25.518682075996413,53.59819699567229,36.75379087284533,22.65437878990792,59.99400590997606,26.179471533733555,1.3949763012620777,1.730256012669765,4.995784172393116,10.317679282986111,9.875230965562329,20.19291024854844,0.9899284184135093,6.2450045135165055e-15,2.4980018054066022e-14,9.702766393774743,13.943701660212874,5922.910681909761,4.995784172393116,train
SIM_00779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9367,1838.89,76.79,8.67,33.23,13.345,23.767,1,NONE,,PASS,62.337788922480165,24.895655748604135,15.041044251395867,5.062918048905823,4874.2063631231795,99.72467531777835,27.900619957807976,47.76347444946102,44.857037384872314,32.14557241145772,65.19620996961703,22.310796010000935,1.4358715481908353,1.6030528574420884,4.249090722211237,17.100326396701387,10.869777698764565,27.970104095465953,1.1234933667908786,0.0,1.2490009027033011e-14,7.4485525617823996,10.467994390115333,4874.2063631231795,4.249090722211237,train
SIM_00780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5273,2245.52,36.02,8.37,25.32,12.424,26.731,1,NONE,,PASS,81.07610271454769,23.12882304968716,5.398476950312842,8.439534015666858,11829.896986673057,99.6241612626177,33.53738443121073,71.52700488311964,41.67355504448137,27.00439443713598,70.12813987704227,40.797502231073565,1.4757484796514742,1.9069938513027105,10.046466215010323,11.302704460937498,9.715019738286724,21.017724199224222,0.9087243286903225,0.0,2.4980018054066022e-14,11.108503852730124,28.312942108205892,11829.896986673057,10.046466215010323,train
SIM_00781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8973,2151.57,85.97,8.45,28.57,12.586,25.985,1,NONE,,PASS,89.56086796548793,20.50702062066167,2.3902793793383372,11.819387195806492,20509.219034313148,99.45066220500348,42.062546854036135,81.98206605973444,36.9495867038949,26.69809771350609,64.79381912278285,48.189759558682944,1.4326659674435156,1.8471036174524835,17.606981259919564,9.20085863107639,6.3792497030324045,15.580108334108793,0.7597450952193021,6.2450045135165055e-15,1.2490009027033011e-14,13.877056440501695,53.631556510669554,20509.219034313148,17.606981259919564,train
SIM_00782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1194,2750.54,49.48,8.16,28.05,15.536,17.408,1,NONE,,PASS,64.84161047466885,19.52990402530741,10.589495974692593,9.999582476863415,7804.840172511892,99.6364502069825,39.83120692939059,41.56706868945834,35.18901626181515,29.99174907662277,38.414544814465735,17.3269520435215,1.237406227503907,2.3572443979029982,6.688837745745173,15.188073484374996,1.4611249064713001,16.649198390846298,0.8524977065566625,6.2450045135165055e-15,1.2490009027033011e-14,12.850315476398267,20.33115272821337,7804.840172511892,6.688837745745173,train
SIM_00783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4053,1751.66,79.42,8.41,26.53,10.896,20.429,1,NONE,,PASS,69.89379833937758,19.85354309969522,8.551756900304781,6.210615478634793,5803.851261739024,99.64544400861841,30.293102753016736,56.810297331193674,35.772149729180576,24.51746122068813,54.66344360659565,28.53182439972639,1.354279761695335,1.4936170152817556,4.9488662175866835,9.747308283854167,6.863469622609392,16.61077790646356,0.836665668342018,0.0,6.2450045135165055e-15,9.583277974686679,15.599797929622111,5803.851261739024,4.9488662175866835,train
SIM_00784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.892,2117.59,93.03,9.43,31.48,13.64,24.508,1,NONE,,PASS,63.86631571113662,24.838887506375258,14.05311249362474,5.936588021135702,5849.939084687912,99.71965356744526,28.523969582567993,49.446431093281774,44.7547522637392,31.85869257928651,65.75670884980119,23.291587036394425,1.4403486258266083,1.8354655074787565,5.070557289558654,17.051373645833337,10.924407806038458,27.975781451871796,1.1262896313166768,6.2450045135165055e-15,3.7470027081099033e-14,8.234030415178696,12.308637425455112,5849.939084687912,5.070557289558654,train
SIM_00785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4224,1984.28,82.81,8.78,32.14,10.707,21.717,1,NONE,,PASS,75.80436163653557,19.27128803268662,6.151111967313379,7.792021192759341,8176.570001408198,99.60731241595141,31.59039484030114,64.63122640895106,34.72304150033626,22.62496830009912,56.59664429393984,34.45020237406137,1.3688998715554668,1.7236425778795832,7.1025682844357085,8.556888541666668,6.9203133776349635,15.477201919301631,0.8031223389453925,0.0,0.0,11.456802761197366,22.811668551637315,8176.570001408198,7.1025682844357085,test
SIM_00786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.003,2331.01,85.66,8.0,25.65,17.408,25.056,1,NONE,,PASS,88.15688291463121,23.805003093437865,3.1979969065621345,11.643956204550445,19595.72834105656,99.500475922259,52.585034276019904,75.02240715660975,42.89189746565381,27.4309190856804,57.227822197359636,38.987906265285694,1.3737073361257528,1.9817844182035027,16.659949588227704,15.371785911458334,3.600084894049528,18.971870805507862,0.79696989456547,3.1225022567582528e-15,0.0,14.65654525716254,52.06716238286977,19595.72834105656,16.659949588227704,train
SIM_00787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4115,2285.21,79.08,8.25,28.71,18.539,27.056,1,NONE,,PASS,90.62578658456556,24.84188748962819,2.569612510371817,12.596045314779571,24255.845627657403,99.44880140928932,55.81430275891597,78.78450720311758,44.76015763896971,22.98511061439111,60.92775630310768,43.833520189597245,1.402229911371544,1.9627426658766665,20.833088911006506,16.680801948784723,3.7711099595132924,20.451911908298015,0.8232833321073914,3.1225022567582528e-15,1.2490009027033011e-14,15.205385465562813,62.27481199202024,24255.845627657403,20.833088911006506,train
SIM_00788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1296,2824.17,54.21,8.62,24.56,10.868,27.18,1,NONE,,PASS,85.30411366284216,18.877459137132316,3.252140862867681,13.704463091200473,19137.869364956787,99.51474369137834,32.49469647671129,78.23002701989498,34.01343988672489,19.709493125665706,66.97261316502603,44.783169135978106,1.4501089021980162,2.3923016387589824,16.211331557286368,7.572280402777777,8.694503904721676,16.266784307499453,0.8617041196769105,0.0,0.0,15.803362581796238,46.77891420665088,19137.869364956787,16.211331557286368,train
SIM_00789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1873,2585.94,50.89,9.0,23.44,19.284,25.285,1,NONE,,PASS,86.45567138629177,25.234076174531136,3.953223825468872,11.83582500003391,19016.86921140729,99.54230086544801,53.883868105114686,70.62995516497247,45.46680391807412,28.561448049251066,55.625954093978464,35.07123035099986,1.3615392666428394,2.182260680268998,16.048232341768266,18.516453523437498,3.014958570664926,21.531412094102425,0.8532673019285791,1.2490009027033011e-14,2.4980018054066022e-14,15.192336703864662,48.65445723232484,19016.86921140729,16.048232341768266,train
SIM_00790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2813,2926.42,76.68,8.1,34.3,13.56,22.322,1,NONE,,PASS,61.19964971627698,20.980035518186064,13.301264481813934,9.141831097434656,7527.832120154909,99.68761042169496,28.894125719631454,45.43298893881218,37.80186579853345,27.945335888530913,54.09640953725121,20.137929685730306,1.3500211718406954,2.5600169056115085,6.585308154742617,14.934684054687501,7.796940227429692,22.731624282117195,1.0834883602753107,6.2450045135165055e-15,1.2490009027033011e-14,11.234391909304481,16.214855369179467,7527.832120154909,6.585308154742617,train
SIM_00791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5986,2019.05,98.88,7.44,30.57,16.504,23.224,1,NONE,,PASS,70.62788606173685,26.555096368808186,11.043503631191806,6.028184281914727,6859.541758242675,99.70143462113793,37.58928147497146,52.937388588974386,47.847020484339076,40.485092317416125,60.44669216174052,25.448007089003305,1.3984881856909304,1.7448260833090863,5.927890532344266,20.22328169965278,5.841945815905183,26.065227515557964,0.9815527367535511,6.2450045135165055e-15,0.0,8.572387784922645,15.725314906660588,6859.541758242675,5.927890532344266,train
SIM_00792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2056,2279.89,55.31,6.61,26.07,15.779,23.029,1,NONE,,PASS,73.89658104622973,24.537803115886856,8.667796884113143,7.569565285747219,8712.637812240608,99.66798550431173,39.09144118978589,57.143266129303264,44.2122578664628,36.79595283135362,57.72561852161838,28.058867471369474,1.3775107831876516,1.9410476281543332,7.417746014245157,17.024499590277774,5.407392483089941,22.431892073367713,0.9141768709866417,6.2450045135165055e-15,2.4980018054066022e-14,10.314554911933996,20.859046493227602,8712.637812240608,7.417746014245157,train
SIM_00793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8258,1820.31,70.32,7.46,34.27,18.027,22.018,1,NONE,,PASS,74.42874526184234,27.40898087263554,9.416819127364459,5.738864934307105,7101.87534179625,99.68473145045036,43.198901921648435,54.981055642824714,49.38555112186584,45.53019770817084,56.53392992312897,26.761654672067024,1.3684231175312094,1.5922422834018306,6.212077179522618,21.755033151041665,3.225501195306491,24.980534346348158,0.9113996052034213,0.0,0.0,8.654351647995087,17.749646821319214,7101.87534179625,6.212077179522618,train
SIM_00794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8677,2222.29,74.35,6.69,31.03,17.731,22.243,1,NONE,,PASS,90.64010365099875,18.914504909579467,1.9531950904205273,18.00669986619885,23568.302749555,99.18972321946285,66.73451295672481,71.86304130516741,34.08018902626931,6.841807439538627,46.734483903587254,41.57340393863069,1.2959312612645022,1.9233710160392916,20.398143539202007,12.113228877604167,1.1960043055950658,13.309233183199233,0.7036522101331143,6.2450045135165055e-15,1.2490009027033011e-14,22.914502663955908,82.45640832210309,23568.302749555,20.398143539202007,val
SIM_00795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7973,2731.76,52.9,6.76,23.89,16.154,16.841,1,NONE,,PASS,77.52801099216397,17.674293249916598,5.1230067500834,13.891840439506094,12108.362688626416,99.4914692198617,53.505986726295276,51.66691918904461,31.84557342327315,18.17390955841896,40.24326560055033,25.459259715594442,1.2500391526808743,2.308815117629369,10.233684813175408,11.985007638020834,0.4184546772676606,12.403462315288495,0.7017798188534088,3.1225022567582528e-15,1.2490009027033011e-14,18.956847604560902,41.13042526989559,12108.362688626416,10.233684813175408,train
SIM_00796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.351,1871.2,62.48,7.27,29.88,19.596,23.993,1,NONE,,PASS,92.54581820695135,23.46129037364424,1.8897096263557638,13.533147763072256,24934.67008554587,99.27676636580418,65.85762956927881,78.16735716058719,42.272595267827455,11.298564692139418,54.37360964601186,45.62922056670811,1.3521013493626095,1.6133831402745582,21.499132281064597,16.357336640625,1.456697239350455,17.814033879975455,0.7592947189293239,0.0,6.2450045135165055e-15,17.032820043536034,77.04345423440472,24934.67008554587,21.499132281064597,train
SIM_00797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.146,1902.64,87.71,8.24,25.67,14.929,27.417,1,NONE,,PASS,89.4628922868397,25.180225663053903,2.9657743369460983,8.891659890320149,17981.075219753584,99.53266724707143,44.380631932502915,81.05496685907515,45.369775969466495,35.25479244690753,71.17712474791816,49.879027231414945,1.4843717804192287,1.6176999196951134,15.288222648019156,13.599746510416667,7.0326239054431,20.632370415859768,0.8193878280500461,0.0,6.2450045135165055e-15,10.962144223098077,43.964348396740625,17981.075219753584,15.288222648019156,train
SIM_00798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.557,2853.39,93.56,8.55,25.33,10.065,26.345,1,NONE,,PASS,66.92858422645254,20.451367482077103,10.105632517922901,9.234065491406838,8609.27693630047,99.67638263639367,21.435967092913717,57.90514495015885,36.84931077851731,18.39517215638528,68.52759538528719,29.049563092429054,1.4626874386392261,2.4233048447817063,7.311619690895508,9.603969609375,13.945623506512124,23.549593115887124,1.1514923457575736,6.2450045135165055e-15,0.0,12.085704309033915,18.407391112132277,8609.27693630047,7.311619690895508,test
SIM_00799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1377,2573.31,88.13,6.93,34.09,18.884,25.884,1,NONE,,PASS,82.51812773336675,26.519428336566207,5.618271663433792,9.82484245556555,14673.501126358104,99.61820214216065,48.01430041518181,66.37176683924318,47.78275375957875,38.447553479616985,60.1144038704998,33.61677470560316,1.3959094722303773,2.249580526026177,12.827534336118992,19.94183341232639,4.321778156501815,24.263611568828203,0.9149372022990564,0.0,0.0,13.1410449949826,36.0426935906379,14673.501126358104,12.827534336118992,train
SIM_00800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.032,1880.53,61.61,9.32,25.94,10.453,17.457,1,NONE,,PASS,52.22015680182477,17.771563762797005,16.260436237203,6.124084871221968,3929.129665601893,99.67434261239002,23.706436989995776,37.37369010815505,32.02083560864325,23.109963838725328,45.80119293451079,15.88180255724011,1.2892307414037243,1.6003458150616003,3.3437202369440397,11.154637916666665,6.720046384028156,17.87468430069482,1.0058025584734243,6.2450045135165055e-15,3.7470027081099033e-14,8.72889908137865,9.419749346294685,3929.129665601893,3.3437202369440397,train
SIM_00801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0179,2159.68,83.44,6.55,34.39,12.079,20.823,1,NONE,,PASS,82.48356950462295,18.161149849958377,3.8567501500416235,10.569681514478258,12279.680782961297,99.51059038772048,41.06350204792278,70.27914602319922,32.72279252244753,24.978210955676023,49.91906110483065,37.18495558120689,1.3190579982052772,1.889829814007098,10.745345074330586,8.459881143229167,4.142592673775562,12.602473817004729,0.6939248847744963,3.1225022567582528e-15,0.0,14.425347319211376,38.19452154227088,12279.680782961297,10.745345074330586,train
SIM_00802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8976,1888.37,48.42,9.07,22.25,12.889,15.815,1,NONE,,PASS,67.67705960634484,18.203504784676213,8.69409521532379,7.394226306619375,5826.7155837862365,99.60843339458796,38.90561239889183,47.09343744519527,32.79910772013732,29.59792624491743,38.07739859160302,21.070224676858988,1.2350911740744583,1.5871912585291983,4.8974046614388955,11.09129073611111,1.9263038688180507,13.017594604929162,0.7151147407551665,0.0,6.2450045135165055e-15,10.702036487817228,17.632913886154977,5826.7155837862365,4.8974046614388955,train
SIM_00803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1855,1730.33,59.04,8.35,27.4,15.932,17.985,1,NONE,,PASS,65.06243356816996,23.543166898810142,12.642333101189863,5.3797752178005,4942.61611120563,99.68908964083148,38.559491493599,43.13594193610854,42.42012053839665,40.10413032121844,45.96607392433312,19.052074770789236,1.2904119725199252,1.4797125236133895,4.226737650716498,18.744528754340273,1.9322251972075029,20.676753951547777,0.8782486247673319,6.2450045135165055e-15,1.2490009027033011e-14,7.9910637342659285,12.522844330301899,4942.61611120563,4.226737650716498,train
SIM_00804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5268,2091.71,65.9,8.46,34.31,18.859,19.899,1,NONE,,PASS,81.76880252494753,24.143710783936207,5.383089216063794,8.844131824997016,11433.578415051279,99.5771817400597,54.13540040927418,60.24995827339793,43.50218159267785,28.77110047293568,51.194271575033184,28.341569996290296,1.3284340065398068,1.8298764805515468,10.002359901823947,18.296107329861112,0.7006284514587504,18.996735781319863,0.7868192239098211,0.0,4.9960036108132044e-14,13.252361137037328,34.57789548692286,11433.578415051279,10.002359901823947,train
SIM_00805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3878,2725.41,34.53,9.24,31.59,18.352,24.237,1,NONE,,PASS,78.2121100592454,25.331181781768283,7.056618218231719,9.80507130493474,12473.632160937339,99.6402349993236,45.56175112011529,59.97687216422318,45.641768976159064,38.744683095045765,55.62064960393936,28.89143558768344,1.3614991523699662,2.363159243699445,10.815686132958254,19.498748862847226,3.8782850578648147,23.37703392071204,0.9228560326205266,0.0,1.2490009027033011e-14,13.06584675034615,30.341189160973673,12473.632160937339,10.815686132958254,test
SIM_00806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3333,2951.62,72.0,8.38,25.12,15.411,19.329,1,NONE,,PASS,59.229216066484284,20.927636600419092,14.405663399580902,9.328792550163762,7225.994560487778,99.68394330739852,33.460781864174656,38.726686192358,37.707453334088456,33.36935719480265,44.37132584650942,16.13373294358203,1.2790322042422002,2.5049652084298755,6.132518742360267,17.663889585937497,3.5657594035071454,21.22964898944464,1.0144312707063874,6.2450045135165055e-15,1.2490009027033011e-14,11.102336418344452,15.599175645851776,7225.994560487778,6.132518742360267,train
SIM_00807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1329,2281.39,73.49,7.31,32.58,10.22,25.216,1,NONE,,PASS,69.67919331562167,20.99636164260296,9.13653835739704,7.518668326077458,7506.894774455372,99.67043476450421,24.11297917757466,60.04480561263746,37.83128223892425,20.557222580549706,67.35595762398377,31.019799599378544,1.4531997649226296,1.984583012288076,6.5302538559467065,9.6328498984375,12.263995335571172,21.896845234008673,1.0428876015156157,0.0,1.2490009027033011e-14,10.828392513093368,17.569395810855248,7506.894774455372,6.5302538559467065,train
SIM_00808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2433,2019.33,99.32,8.02,26.57,11.909,22.072,1,NONE,,PASS,81.87919498316154,19.850218877352802,4.393081122647199,8.876186267086412,11103.603003672448,99.56043904329226,37.96717176258577,70.78836233697763,35.76616013937442,25.793194833115756,56.06182488028476,39.25432444617239,1.3648395045395882,1.7220854642475487,9.469157261764913,9.1718380546875,5.541903948961253,14.713742003648754,0.7412382752331121,0.0,2.4980018054066022e-14,12.230846119637723,31.57065006582256,11103.603003672448,9.469157261764913,train
SIM_00809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8164,1818.66,77.87,8.64,29.26,18.968,24.106,1,NONE,,PASS,91.25451555837955,25.383721065781092,2.4326789342189183,10.332048044198459,20687.60800716455,99.43188677134822,59.1704070688038,78.58052502174615,45.73643435275873,22.75153964882902,55.572311497784234,43.184142593172204,1.361133658314023,1.5648738842117396,17.80074202831836,17.341545413194446,2.2036361214853084,19.545181534679756,0.7699888240982892,6.2450045135165055e-15,1.2490009027033011e-14,13.485808909820951,59.059576548770764,20687.60800716455,17.80074202831836,test
SIM_00810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1955,2852.64,83.56,6.74,30.82,11.067,17.232,1,NONE,,PASS,70.18141647495342,14.173487964199218,6.022012035800784,13.903584280930136,9533.92794537987,99.51260641788203,35.66520252447608,53.650925012407136,25.537816151710302,19.4845698569429,36.84177314466453,23.856901315006912,1.2266435688668764,2.46722848670585,8.245827940799465,7.050017643229166,2.9842685961764173,10.034286239405583,0.7079616721551649,3.1225022567582528e-15,1.2490009027033011e-14,17.72562783682977,30.792547581681074,9533.92794537987,8.245827940799465,train
SIM_00811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4215,2862.04,26.87,7.62,31.0,18.196,21.58,1,NONE,,PASS,86.43768148572893,18.516247939465426,2.905252060534577,18.895522967375324,20982.453295489096,99.33978829899738,62.7634716963062,63.577918962639444,33.362608899937705,10.43997870030831,45.66628277994605,32.954868993538724,1.2882650299303566,2.4768242987366063,18.158324191616252,12.780565247395836,1.0618879249703985,13.842453172366234,0.7475841335469756,3.1225022567582528e-15,1.2490009027033011e-14,24.887829467233715,70.61046726466391,20982.453295489096,18.158324191616252,train
SIM_00812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9697,2872.57,92.72,8.45,21.68,14.652,17.774,1,NONE,,PASS,68.14844260341036,18.379430524811966,8.59026947518804,11.376167751466678,8994.277055840797,99.6039724792967,40.5915330246008,46.38549180240717,33.11609103569724,28.67675712473983,37.96546827732598,19.80966011939392,1.2343235496112313,2.4097610069959714,7.545180147144778,12.771979023437499,1.9872084428962193,14.759187466333719,0.8030274630331462,3.1225022567582528e-15,3.7470027081099033e-14,14.372726072963832,24.46620988508556,8994.277055840797,7.545180147144778,val
SIM_00813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3063,2321.1,65.8,6.97,31.6,15.176,17.806,1,NONE,,PASS,79.6539479258244,18.56438806543641,4.741911934563585,11.40335843906959,11363.466319550496,99.50870886911079,50.78634527060839,58.6577095603826,33.44934786565119,22.878250409909146,38.50102940206906,26.30949792275386,1.2380007828277506,2.0126545783131853,9.853402487420183,11.461156261284723,1.2266401596376484,12.687796420922371,0.6834481360872213,3.1225022567582528e-15,6.2450045135165055e-15,16.15143974718046,38.40473236815547,11363.466319550496,9.853402487420183,test
SIM_00814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4996,1543.04,89.74,6.57,29.25,18.278,18.659,1,NONE,,PASS,74.13440997520982,26.317419003559582,9.182180996440415,5.109295543130003,5950.965171952218,99.6688811992476,46.750960018855835,51.425246288103295,47.41877297938663,39.688098832075866,51.863136740850194,24.233806457949967,1.3333784621448257,1.3276715554131404,5.1203644662842365,21.280962468749998,0.5454359736051558,21.826398442355153,0.8293517855760478,6.2450045135165055e-15,6.2450045135165055e-15,8.176523075566127,16.429124002484592,5950.965171952218,5.1203644662842365,train
SIM_00815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9086,2483.08,92.8,9.39,24.27,15.782,23.021,1,NONE,,PASS,79.41017148090047,22.956368832727595,5.95223116727241,9.673673834666783,12022.431933919022,99.61041634443245,43.505254075779476,63.55443646614892,41.36282672563531,35.10117984993661,54.685090383036666,31.95315064991999,1.3544426011455863,2.1013217746191826,10.174057221926416,14.824440494791665,4.36026106543737,19.184701560229033,0.8357027934173322,6.2450045135165055e-15,3.7470027081099033e-14,12.76487366107369,30.930740335243772,12022.431933919022,10.174057221926416,val
SIM_00816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7023,2559.63,70.69,8.03,21.0,18.486,21.433,1,NONE,,PASS,77.27066764230295,24.496578867965813,7.205721132034201,9.463541456143032,11229.179186470534,99.6302769753385,47.99167831193905,56.29673940638846,44.13797994228074,34.57645050006364,48.65746837154866,26.203995933973186,1.309847226538282,2.142287353447273,9.398283564721915,19.233554247395833,1.9447629397100177,21.17831718710585,0.8645418326067051,1.2490009027033011e-14,0.0,12.802643603029306,28.535298863056852,11229.179186470534,9.398283564721915,train
SIM_00817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0441,2753.19,75.79,8.62,31.36,14.83,20.872,1,NONE,,PASS,63.24959535157664,21.532755491086103,12.511344508913902,8.781536253797485,7476.477443280882,99.68104140092774,33.471471648824355,44.75993147716465,38.79775764159658,32.16708854307291,49.69875862915299,19.635924171995494,1.3174449360605296,2.385445080733666,6.477840736850923,16.332597870659722,5.105470811557418,21.43806868221714,0.9956026617722863,6.2450045135165055e-15,4.9960036108132044e-14,11.078580284445145,16.877975244007438,7476.477443280882,6.477840736850923,train
SIM_00818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0476,2748.97,38.9,8.9,25.18,15.562,18.137,1,NONE,,PASS,63.485382556628565,20.345541460218097,11.702058539781905,9.433339787345803,7512.008615185631,99.65684093360984,37.84137984797601,41.25574642090498,36.65863326165423,33.19362219257713,40.61389283951638,17.348926221352485,1.2526151442481663,2.333450583700595,6.376534079261981,16.189323628472224,2.092328003622089,18.281651632094313,0.8985581272359188,6.2450045135165055e-15,1.2490009027033011e-14,11.897553804541507,18.27027681453746,7512.008615185631,6.376534079261981,test
SIM_00819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7494,2823.2,82.51,7.68,29.6,13.474,14.886,1,NONE,,PASS,70.14581382975206,14.554835494790574,6.194564505209427,14.456766794710429,9422.66242742808,99.48792976782693,45.68024506309866,45.03991005679789,26.224928819442475,18.18757253687078,31.31660342248005,20.002055231436216,1.1895707963149627,2.4319658757921006,8.116886328497253,8.977537710069447,0.7287029602740879,9.706240670343535,0.6668739522214158,3.1225022567582528e-15,3.7470027081099033e-14,18.929751175748503,33.500473574348824,9422.66242742808,8.116886328497253,val
SIM_00820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9164,1991.65,66.84,9.1,23.81,15.246,20.609,1,NONE,,PASS,76.6092661031027,22.91873448446861,6.997665515531384,7.375163545052082,8490.541383131498,99.62969580272377,42.65809966679252,59.20830359479486,41.295017089132635,36.117748342071096,51.276247489178346,29.464204333802623,1.3290390104415108,1.6828393352956545,7.174060210121889,14.784466739583332,3.46249574281153,18.246962482394864,0.7961592510598838,0.0,1.2490009027033011e-14,10.533725889518445,22.96459451902388,8490.541383131498,7.174060210121889,train
SIM_00821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8611,2783.51,69.61,9.04,34.15,16.122,27.629,1,NONE,,PASS,88.991848726141,21.23443401639323,2.6266659836067645,15.799474530989677,25158.173126694415,99.43239023639255,50.569746604519075,77.72993153446916,38.26024147097879,20.986382959503572,59.95636685811544,43.19442378069412,1.3946846994788853,2.4338119872440442,21.997500757284808,12.517756757812498,4.896807584065707,17.414564341878204,0.8201096543677104,6.2450045135165055e-15,3.7470027081099033e-14,18.161390837541035,64.99724039455712,25158.173126694415,21.997500757284808,val
SIM_00822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8002,2250.31,90.49,6.7,26.73,10.052,25.181,1,NONE,,PASS,72.23916773169053,20.805024785062333,7.995175214937665,7.708904821027733,8086.000915320387,99.65742920659697,24.864612067028563,63.0522540283215,37.48653114425646,20.235489346871123,67.4344387208271,33.533900963177935,1.453833360931577,1.9200897620149595,6.8994261115803015,9.038812769097222,11.705423373175437,20.74423614227266,0.9970781749400597,0.0,1.2490009027033011e-14,11.02849588229318,19.165192946379957,8086.000915320387,6.8994261115803015,train
SIM_00823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4477,2084.52,99.61,8.86,20.25,10.886,16.629,1,NONE,,PASS,62.890607122955664,16.633119100057947,9.814580899942053,8.034246749008103,5603.61421253038,99.61457569373246,31.04469555216839,46.18341087142966,29.96958396406837,23.177779862140238,41.0317483655557,20.68026833613217,1.2555257552429324,1.740194755630958,4.6779978437359535,9.066372575520832,3.9216080240695743,12.987980599590406,0.7808505741743387,0.0,6.2450045135165055e-15,11.127898024312776,15.72573954522828,5603.61421253038,4.6779978437359535,train
SIM_00824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6644,1983.38,80.13,7.25,27.55,10.197,23.258,1,NONE,,PASS,62.37090326530096,20.996790358843977,12.667609641156023,6.063624163127624,5260.817385003535,99.69427824405169,22.77396059252338,51.274081872628074,37.83205470061978,21.908932872007345,63.604661488802606,24.674211828791982,1.423234495464385,1.696957780225227,4.5010966087314985,10.734910885416665,12.196343487841519,22.931254373258184,1.092131415390324,0.0,1.2490009027033011e-14,9.14657482795173,11.839588059184885,5260.817385003535,4.5010966087314985,train
SIM_00825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3146,1927.58,81.7,7.4,24.52,16.033,16.861,1,NONE,,PASS,71.38957373889082,21.641463720649792,8.673136279350206,7.111193836703599,6719.590024583221,99.63108177939678,44.992009530108966,47.98859944398572,38.99362832549512,32.02024053178177,43.121909020081205,21.457722699712605,1.270186790106596,1.6325976185450066,5.691274381210299,15.809642824652778,0.7399731948799851,16.549616019532763,0.7647179614630917,0.0,1.2490009027033011e-14,10.469690307375656,19.446757557243032,6719.590024583221,5.691274381210299,train
SIM_00826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3398,2229.99,46.4,7.1,22.12,18.664,25.804,1,NONE,,PASS,82.27902734537025,28.254453432345453,6.08534656765453,7.969898463505034,12546.89845979154,99.6426038473937,46.496409746887416,66.8789093016075,50.90892510332514,45.124675282962905,64.1387290084463,35.45963571192687,1.4274625988885232,1.8735009568915781,10.541135283315585,21.045945307291667,4.842057863637289,25.888003170928958,0.91624505258674,1.2490009027033011e-14,2.4980018054066022e-14,10.692358788047168,29.557281977784243,12546.89845979154,10.541135283315585,test
SIM_00827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9941,2838.34,70.46,9.17,24.06,17.35,21.37,1,NONE,,PASS,86.56541131363726,18.17362901659632,2.8204709834036743,18.7509193323764,21006.286500006718,99.3393702187766,61.154228127157225,65.41557024445459,32.745277507380756,11.282918941457464,43.39255230391739,33.44315382594416,1.272097641333913,2.4002667829795494,17.764147959623532,11.908866776909724,1.2657736549174103,13.174640431827134,0.7249317359673149,6.2450045135165055e-15,1.2490009027033011e-14,23.868588656648956,69.38706675337582,21006.286500006718,17.764147959623532,train
SIM_00828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2461,2530.85,42.82,7.4,21.39,15.03,27.939,1,NONE,,PASS,72.20717993525486,26.894358445864956,10.35174155413504,7.4364079694287994,9086.808656457053,99.70616954898833,32.36872594968197,58.9053726178999,48.45830350606298,34.36706667886935,73.14974677793711,29.893671146584843,1.5007246325414854,2.1210083000565616,7.615305759476548,18.127405283854166,11.68449200791033,29.811897291764495,1.1084814442319637,6.2450045135165055e-15,3.7470027081099033e-14,9.460664217366556,18.456208487262778,9086.808656457053,7.615305759476548,val
