simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9339,2769.03,32.28,7.74,23.53,15.251,21.917,1,NONE,,PASS,66.47517753381909,22.55762026914864,11.376279730851357,8.842452585770692,8242.107670317042,99.68066606046989,34.995414976576626,48.42698795154102,40.64436084531287,33.51668029913329,52.72995649154277,21.891654520218534,1.339813644156207,2.3374784247685065,6.957580399629148,16.775777247395833,5.450310162590514,22.22608740998635,0.9853028442182034,6.2450045135165055e-15,0.0,11.08757970150413,18.28678899105837,8242.107670317042,6.957580399629148,train
SIM_00830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1937,1798.95,64.06,9.25,20.04,17.872,21.217,1,NONE,,PASS,87.22121297169767,24.590887121601526,3.602812878398473,8.581699352700575,14019.05308980635,99.52296065189691,55.22047345946278,71.46288043770589,44.30790472360635,29.49569578564073,50.294253175063425,37.726793076877755,1.3218097138987224,1.5007208828669507,11.694980810969085,16.503838190104165,1.663607479003976,18.16744566910814,0.7387877297500666,0.0,6.2450045135165055e-15,12.044899798971505,41.353745361378394,14019.05308980635,11.694980810969085,train
SIM_00831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0419,1613.38,60.84,7.32,31.16,16.706,22.793,1,NONE,,PASS,85.82481462462901,25.783404984716423,4.258495015283577,6.767217796567151,11340.747971197365,99.58055648411613,48.94679208338179,72.23448642341462,46.456585558047614,39.708012050492385,58.45390097670736,40.82865996662612,1.3830942541539977,1.3969619357818652,9.81950516249001,16.369445355034724,3.481259754684832,19.850705109719556,0.7699023895985196,0.0,1.2490009027033011e-14,9.915288019461759,32.06952592211906,11340.747971197365,9.81950516249001,test
SIM_00832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3992,1561.39,94.83,7.44,24.54,11.091,24.264,1,NONE,,PASS,65.21578224218743,23.738023009898285,12.661176990101712,4.507798971087651,4480.337072662991,99.71129577036567,25.130188207503924,53.540396422769064,42.771212630447366,26.40038694511499,69.00592908321602,26.605148856750976,1.4665786644615593,1.3225354419891822,3.794954861152477,12.736876312500002,12.89076967883094,25.627645991330944,1.0796032163522937,6.2450045135165055e-15,1.2490009027033011e-14,7.402767179048802,10.12145116832511,4480.337072662991,3.794954861152477,train
SIM_00833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5945,2711.35,67.5,6.53,32.7,18.676,22.526,1,NONE,,PASS,67.66191149877109,26.113776433393205,12.480723566606786,8.058815594582468,8367.523798513064,99.70277479504371,39.691877739395274,46.37855186157368,47.051849429537306,43.35257689419396,53.24847502645445,20.548005439120974,1.3436779072490523,2.3595313253954635,7.2817727399943255,23.669618224826383,3.4751791130985072,27.144797337924892,1.039481876823195,6.2450045135165055e-15,0.0,10.570094730925257,18.084565791619813,8367.523798513064,7.2817727399943255,train
SIM_00834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4748,1915.4,61.95,8.57,28.19,17.554,19.239,1,NONE,,PASS,83.51677614335615,22.946067211834816,4.528732788165182,8.748040795692237,11575.975276114712,99.54327864698276,54.458577255765185,63.80608495870831,41.34426524654922,27.550642572570727,47.85191661674392,31.04307048180499,1.3039996369981972,1.6422828084525505,9.925355114876766,15.779645767361108,0.9275696400154161,16.707215407376523,0.7281080131570214,0.0,1.8735013540549517e-14,12.969766614647316,36.6305359708344,11575.975276114712,9.925355114876766,test
SIM_00835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6021,2531.64,92.0,8.87,34.31,11.121,19.523,1,NONE,,PASS,67.05574275194715,17.167678315096264,8.434421684903732,9.836173586688608,7664.596174473833,99.61147028856044,30.370551514519974,52.686315970285534,30.932753720894173,21.671524075126552,46.99424194735397,24.573301830962198,1.2978023688527978,2.214737460366646,6.705166716511862,8.985403690104167,5.479203900130762,14.46460759023493,0.8425488481756785,3.1225022567582528e-15,1.2490009027033011e-14,13.207189038250533,20.98357799853309,7664.596174473833,6.705166716511862,train
SIM_00836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7284,2595.02,37.6,9.1,27.33,19.716,20.482,1,NONE,,PASS,68.87239640851504,25.984453206590192,11.743946793409807,8.043123498964484,8318.92021655187,99.69005543313868,43.80627544037841,44.606619626256425,46.81883460646881,37.996165838423856,52.355828826951004,19.63810129773406,1.3370323580115144,2.2186457264219897,7.112367837973619,24.50086226041667,0.8951530452406482,25.39601530565732,0.9773542319226624,6.2450045135165055e-15,3.7470027081099033e-14,10.850790825257846,18.954250188333177,8318.92021655187,7.112367837973619,train
SIM_00837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5439,2690.62,72.91,8.29,29.77,14.519,14.625,1,NONE,,PASS,50.08433492125731,17.80192592007678,17.741974079923224,9.032583001647385,5381.268759296423,99.6642936199966,31.566518184736164,27.05958581284814,32.07554219833654,27.619706663975673,35.49334613056261,12.677254804170957,1.2174906832188326,2.319060047010877,4.638144881816134,16.668299563368056,0.46958694995389494,17.137886513321952,0.9626984512947595,0.0,2.4980018054066022e-14,10.368300457608157,12.639040117938292,5381.268759296423,4.638144881816134,val
SIM_00838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.543,1826.82,30.47,7.21,29.98,15.161,18.855,1,NONE,,PASS,87.08825215139272,19.63230468248846,2.9106953175115398,10.514181668909524,14077.593554869374,99.42445442523568,55.4172610110242,71.03868416025306,35.373521950429655,21.187853914137868,41.93475822948601,35.532999325158215,1.2618388716628781,1.5756376754399009,12.141966249867043,11.07405306423611,1.446124607902093,12.520177672138203,0.6377334640341996,3.1225022567582528e-15,1.2490009027033011e-14,14.876024810547328,49.474243303876165,14077.593554869374,12.141966249867043,train
SIM_00839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7207,1992.39,72.98,8.22,34.02,17.477,25.872,1,NONE,,PASS,93.12209916048919,20.226771792352373,1.4939282076476204,17.891336483665956,28725.758890688987,99.10201634802092,65.25590559240433,80.20411538483742,36.44463386009437,5.473101377368856,50.68857459227803,49.97142264196549,1.3247079134054192,1.741345029801707,25.10625804766309,12.416811618923612,2.3177157029946898,14.734527321918302,0.7284665824671707,9.367506770274758e-15,1.2490009027033011e-14,19.934972738217674,89.20249499735856,28725.758890688987,25.10625804766309,train
SIM_00840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1314,2707.75,84.0,7.43,33.64,16.247,22.91,1,NONE,,PASS,65.3896239184758,24.280082815664926,12.851317184335075,8.082533595748066,7808.25049491818,99.70150369879981,34.7359546774404,46.9686932361201,43.74789696516203,36.562328757903224,55.747702248663806,21.084160780941968,1.362460290680398,2.363640613000378,6.815953461829533,19.64064113715278,5.9851582064312545,25.625799343584035,1.0554247091385902,0.0,2.4980018054066022e-14,10.364929096618605,16.76977070710489,7808.25049491818,6.815953461829533,test
SIM_00841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1628,2154.23,67.3,8.76,28.07,14.596,20.265,1,NONE,,PASS,83.06131930315293,20.069940460582234,4.0928595394177645,10.335892596687163,12667.130986457645,99.52020477865932,48.0762806274358,67.37775933324752,36.16205488393195,28.3767943346631,46.63919076490628,33.90877049609053,1.2952455154314801,1.846322462855938,10.856597707874851,11.395738600694443,2.6656370659238044,14.061375666618247,0.7006187035898322,0.0,1.2490009027033011e-14,14.206172680984178,39.15676093587959,12667.130986457645,10.856597707874851,train
SIM_00842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2914,1670.15,76.18,9.07,34.63,10.339,24.492,1,NONE,,PASS,69.399826800153,22.410175671344607,9.881224328655394,5.241859579529681,5446.087339593986,99.68614438346677,25.146192817967556,59.12008439940497,40.37869490332362,23.26953884950843,68.59525322807505,30.823839877401237,1.4632372051003175,1.4626066808695934,4.769322352776382,10.456302901041667,12.25604553804194,22.712348439083605,1.0134837304343571,6.2450045135165055e-15,0.0,8.647002274884928,13.260829565445572,5446.087339593986,4.769322352776382,test
SIM_00843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2079,2103.97,83.98,7.44,30.36,19.84,22.872,1,NONE,,PASS,86.35259914263087,26.08530679640679,4.122593203593208,9.476767595376254,15356.671843745493,99.54957686681006,56.175372234679735,68.85906041130434,47.000552786318536,29.23016848237206,54.383318685115974,34.41236530478988,1.3521742664319536,1.8169552343019397,13.261779059563871,19.747103518229167,1.6005713910544308,21.347674909283597,0.8183792920627717,0.0,1.2490009027033011e-14,13.443376539652638,43.3257649027121,15356.671843745493,13.261779059563871,train
SIM_00844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4759,2894.06,32.01,8.71,22.66,15.975,19.057,1,NONE,,PASS,64.57101256366164,20.970017469162194,11.505882530837809,9.805389320129686,8150.751036899049,99.66118914880376,38.139313991502675,42.727781209099824,37.7838152597517,34.44974852642776,42.615982698422606,18.137685231851506,1.2666224389872245,2.435858530694491,6.860285013025824,16.871399195312502,2.4637925316283114,19.335191726940813,0.9220398483393969,0.0,1.2490009027033011e-14,12.162695494083879,19.162374430701817,8150.751036899049,6.860285013025824,test
SIM_00845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0948,1525.16,34.29,7.15,30.38,16.377,20.796,1,NONE,,PASS,84.62678278707506,24.621993198333914,4.472806801666089,6.466723307203887,9885.29205738212,99.57599705557423,49.774030668931594,69.39189543243819,44.363951708709756,37.15341876729884,52.909779328262665,38.068293537579734,1.341152514945965,1.3171908590963635,8.537344499909265,15.521015052083332,2.4705348814969397,17.99154993358027,0.7307105395024517,6.2450045135165055e-15,6.2450045135165055e-15,9.856459105370096,29.77967544186543,9885.29205738212,8.537344499909265,train
SIM_00846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8136,2980.56,56.64,7.02,30.56,17.609,26.826,1,NONE,,PASS,89.4501690610928,19.51230207831054,2.3012979216894607,20.530782969737377,28078.129375510573,99.31117699460043,59.05620134406186,74.23338506629466,35.157301042000974,10.507683594287542,49.648490072962375,41.436669129510406,1.3170771444552367,2.575660633537005,24.26380696777168,12.569897645833334,2.997883203254668,15.567780849088003,0.797844395121005,3.1225022567582528e-15,2.4980018054066022e-14,23.459251077484602,78.83584459699445,28078.129375510573,24.26380696777168,test
SIM_00847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.349,1972.71,93.44,8.96,33.29,10.1,22.602,1,NONE,,PASS,80.45128692762282,18.784570984730653,4.564429015269351,8.502542917441351,10056.260928905685,99.56899174650906,31.598278890235537,71.4207292518162,33.846073846361534,20.676502417669532,59.091283303556615,40.59492664154111,1.387999392480528,1.7200472587336404,8.768264997832642,7.366893255208334,7.182566616235197,14.549459871443531,0.7745431015310543,6.2450045135165055e-15,1.2490009027033011e-14,12.314654829854751,28.668798333835877,10056.260928905685,8.768264997832642,train
SIM_00848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5318,2139.9,57.22,7.32,23.29,19.207,23.721,1,NONE,,PASS,79.26735145795499,28.165116785337645,7.366683214662358,7.273837070225349,10293.59185671392,99.66008518761505,46.900657023634565,60.95498102250878,50.747958171779544,44.0671147080621,58.61937864285146,30.68379726006581,1.3843660615131848,1.8049366476445048,8.68231280811159,22.446412717013885,3.251963342148077,25.698376059161962,0.9124185869713903,6.2450045135165055e-15,1.2490009027033011e-14,10.19974204629789,24.825005436259403,10293.59185671392,8.68231280811159,train
SIM_00849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.211,1885.38,65.94,6.67,23.84,13.625,20.064,1,NONE,,PASS,75.82231039365378,21.390231985153665,6.820768014846333,7.151111219025998,7775.589367155491,99.62070716677667,39.815362779359894,59.827473051454106,38.54095853180841,31.82797638695836,50.92275071178426,30.19755114827708,1.3264320767054651,1.59320771880149,6.570627140408258,12.353822196180555,4.061325752621615,16.415147948802172,0.767413273507059,0.0,1.2490009027033011e-14,10.380580718154393,21.69476983648604,7775.589367155491,6.570627140408258,train
SIM_00850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9807,1673.09,32.11,9.35,20.87,13.299,20.724,1,NONE,,PASS,86.4542705398627,20.732339255352855,3.2483607446471425,8.308866970211508,12298.389943289865,99.50338194776064,46.16783468850344,74.83710829435199,37.355566225861,31.136958451972184,52.447748322771744,42.773499626160806,1.3377151573352852,1.3996770972935,10.288612529635303,10.229891841145832,3.529894940155406,13.759786781301239,0.66368713206102,0.0,2.4980018054066022e-14,11.516456223890618,37.4419384990811,12298.389943289865,10.288612529635303,train
SIM_00851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3026,2735.56,40.83,9.34,26.38,12.053,24.997,1,NONE,,PASS,81.07932916427896,19.70438504947806,4.598214950521944,11.776250089318475,14407.585857264286,99.56951227210084,34.901961919913816,70.93511357063619,35.503396485546055,23.427830436158878,60.88575747155051,38.27424466856854,1.4019028452816384,2.331407831074899,12.279006307487284,9.315785706597222,7.357638495070453,16.673424201667675,0.8461783587663564,0.0,3.7470027081099033e-14,14.566380766987274,36.71772965169215,14407.585857264286,12.279006307487284,train
SIM_00852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8837,1981.0,98.5,7.91,24.5,10.233,19.05,1,NONE,,PASS,66.16320786638991,17.787118313176663,9.09658168682334,7.323366290023722,5840.254058764037,99.63031972286605,28.424095694977037,52.726001212064965,32.04886182554354,21.6236873211863,49.39859532976306,25.275594541232056,1.3152503042022434,1.6777298908061018,4.946173046082826,8.606284481770832,6.191595263569914,14.797879745340746,0.8319436282367619,3.1225022567582528e-15,0.0,10.756353820926801,15.827385698608614,5840.254058764037,4.946173046082826,train
SIM_00853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5532,2210.63,95.74,6.68,34.22,17.008,26.583,1,NONE,,PASS,92.48545842744834,19.933575825784793,1.6196241742152067,18.46620217688564,29190.755378544236,99.16466336850193,62.247038531625186,80.09549110777309,35.91635283925188,7.040436453526669,52.744299053600656,49.440942644107324,1.33992038262839,1.9333443618354655,25.529275513689214,11.97007103125,2.8324005970242236,14.802471628274224,0.7425898773829981,0.0,2.4980018054066022e-14,20.347532482103876,86.65175842725311,29190.755378544236,25.529275513689214,train
SIM_00854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1438,2600.84,55.69,8.99,23.75,11.99,25.123,1,NONE,,PASS,84.30881867187341,19.512264375781037,3.6315356242189565,12.24472938916719,16509.37911640154,99.52920097394814,37.0041299795198,75.09173010385393,35.15723310951538,23.612557892515674,61.35023810734096,41.74595813251538,1.4055242371679033,2.197128780923747,13.946737212526449,8.820962036458331,6.876223097432636,15.697185133890967,0.8044778828117247,6.2450045135165055e-15,1.2490009027033011e-14,14.80793090647646,42.67676308175216,16509.37911640154,13.946737212526449,val
SIM_00855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2234,2650.9,79.59,9.08,21.1,16.649,21.188,1,NONE,,PASS,71.8312953881049,23.146485638090596,9.076914361909399,9.120946965252699,9387.539619150757,99.65593017596844,41.45787835987919,51.88301376390473,41.705379528091164,37.496633657180105,49.40582335682858,23.774548003868627,1.3153031086546252,2.2194302259810645,7.859590772318066,17.494341199652776,3.2678403903001025,20.762181589952878,0.8969906669453944,0.0,0.0,11.890301596545658,22.564405363739006,9387.539619150757,7.859590772318066,train
SIM_00856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9025,2326.79,42.51,9.34,26.14,12.056,25.341,1,NONE,,PASS,86.99004066904259,19.922894064227478,2.979605935772521,11.706031456497984,17806.411684645755,99.49690210734539,38.962501249739454,78.68530068017921,35.89710642203149,24.70024891506392,62.960809910117625,45.43661111414379,1.418153897876644,1.981440677778476,15.163529341808697,8.781478537326388,6.666774969889207,15.448253507215595,0.7754020805116704,0.0,0.0,14.16041731663854,46.744875911612766,17806.411684645755,15.163529341808697,train
SIM_00857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4041,2778.33,43.35,8.15,28.98,13.262,21.653,1,NONE,,PASS,56.44001387735976,21.110879230701524,16.29322076929847,8.232958168142577,6367.502756906909,99.70367241587059,26.4754262496677,40.75452069867544,38.037620235498245,28.16071466227798,53.816897097159654,17.564561013794748,1.347926882013868,2.3884126281471727,5.4738724321295145,15.908106592881943,8.442297020902735,24.350403613784678,1.1534528404848206,6.2450045135165055e-15,1.2490009027033011e-14,9.936717878079449,12.827417280973593,6367.502756906909,5.4738724321295145,train
SIM_00858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6647,2011.66,26.0,9.42,22.87,14.306,25.257,1,NONE,,PASS,80.91003182033074,24.810818527608962,5.853881472391038,7.3332582043602415,10506.70509021318,99.63546234431463,38.56761644174631,68.92523604986438,44.70417752722335,33.59213930276772,66.29133261102578,38.36501424843965,1.4446320269049413,1.6943663368019832,8.849511058311672,14.153409407118055,7.457384647061879,21.610794054179934,0.8710230188549359,0.0,2.4980018054066022e-14,9.99680698954734,25.721432516402114,10506.70509021318,8.849511058311672,train
SIM_00859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9574,1993.24,47.62,7.45,32.08,11.577,16.727,1,NONE,,PASS,72.5101627109077,16.646448094193925,6.310951905806069,8.81731612177278,7227.567514638335,99.55763901377793,38.422527047951974,55.357314986765815,29.993600169718786,24.61658706969957,39.74336328505815,26.191178067796745,1.246573041622432,1.7310853869668696,6.276984461433083,8.420702578124997,2.748780761901508,11.169483340026506,0.6709829794815078,3.1225022567582528e-15,1.8735013540549517e-14,12.885036339904016,23.85431569543425,7227.567514638335,6.276984461433083,val
SIM_00860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0095,1548.56,60.19,7.83,34.36,13.707,20.412,1,NONE,,PASS,63.73487075701654,23.587956992818036,13.42154300718196,4.57853313581456,4262.06085594572,99.70433608411592,32.04360646465801,46.63470593959184,42.500823410482944,34.251716782613876,55.60231874274063,21.540404219012206,1.3613605375340214,1.3549365555403687,3.729156155175473,16.3121298828125,6.248282989075812,22.56041287188831,0.9564377652018533,6.2450045135165055e-15,2.4980018054066022e-14,7.219862862348167,10.445872487385705,4262.06085594572,3.729156155175473,test
SIM_00861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9921,2596.23,91.64,7.54,21.67,14.72,20.643,1,NONE,,PASS,69.02158203576437,21.39123772610613,9.600862273893869,8.966175103849055,8360.793011074395,99.65464634859589,37.13102328675258,50.72542995962582,38.542770677668706,32.37512875701833,49.27706783257126,23.250755633833755,1.3143628007273567,2.1778691621620356,7.013520862958519,14.750033565104168,4.311603611419934,19.0616371765241,0.8910955700922834,0.0,0.0,11.585616916885504,20.237891572049374,8360.793011074395,7.013520862958519,train
SIM_00862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2435,2680.52,41.47,6.7,25.05,17.608,21.085,1,NONE,,PASS,85.53533870200432,19.881406451200377,3.3620935487996224,15.258932321710992,18441.27674753049,99.43074730568281,58.290698951878696,65.32029802823274,35.822353966126805,16.62486933052823,44.91959287135646,31.881093014592842,1.2829331524887835,2.2743556118462966,15.646971953336138,13.393058042534724,1.3219129289956417,14.714970971530366,0.740137324170138,3.1225022567582528e-15,3.7470027081099033e-14,20.10285564025463,58.34012114426618,18441.27674753049,15.646971953336138,val
SIM_00863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.744,2309.14,28.35,7.4,32.34,10.579,26.207,1,NONE,,PASS,80.45412212200256,20.71210919908834,5.031890800911663,9.136212181870624,11776.342587737992,99.60434567926282,29.215788694209493,72.38666996859156,37.31911567403304,21.075009954080375,68.62182413482687,41.567757714257255,1.4634531684722385,2.007145899628035,10.236208171697394,8.550717638888887,10.17306831079761,18.723785949686498,0.904001894240237,3.1225022567582528e-15,1.2490009027033011e-14,12.366030811152811,29.507765827148003,11776.342587737992,10.236208171697394,train
SIM_00864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.24,2425.57,64.89,7.01,30.23,17.565,27.555,1,NONE,,PASS,79.56622664182893,28.039138268580516,7.200861731419484,8.044630396989819,11839.072249367277,99.66834062109155,41.3093892004031,65.18391429262239,50.520969853298226,41.18006585277852,69.29160244971352,34.32105029538379,1.4689075409189234,2.093786711601923,10.219656473909346,20.252905208333335,7.497432076594503,27.750337284927838,0.98970007634021,0.0,3.7470027081099033e-14,10.620907711532096,26.615131971970918,11839.072249367277,10.219656473909346,train
SIM_00865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2309,1894.05,93.9,7.62,32.56,15.348,21.863,1,NONE,,PASS,78.79460374486558,23.82031786350657,6.410582136493421,7.039220339336104,8905.76837850712,99.62835087039223,42.77443884273392,62.94418818042139,42.919491645957784,36.64717637267187,55.31755922239541,32.571936428437844,1.3592090460250765,1.64752784826517,7.746628343385776,15.046958117187499,4.1837889617835895,19.23074707897109,0.8073253761417332,6.2450045135165055e-15,1.2490009027033011e-14,10.306678221202363,24.350575114238975,8905.76837850712,7.746628343385776,test
SIM_00866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5318,2070.86,60.0,6.51,23.24,16.843,22.802,1,NONE,,PASS,78.59403874624613,25.568055496851297,6.963744503148702,7.336781732906134,9647.283307868109,99.64571329143901,44.045291914963386,61.744128445416294,46.068568462795135,40.61091263097208,57.10912337046482,31.476492596276135,1.3728019610570918,1.7464090205298588,8.135799905579326,17.880911842013884,4.050815954940764,21.931727796954647,0.8577784806379013,0.0,1.2490009027033011e-14,10.270321558557107,24.30758461742121,9647.283307868109,8.135799905579326,train
SIM_00867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9074,2596.08,29.89,7.5,21.68,13.49,21.243,1,NONE,,PASS,64.16708773678269,21.11572022989403,11.791679770105974,8.37502150181924,7229.962146460332,99.67739740293754,31.43060579280716,47.74211923917145,38.04634275656582,29.284951878581918,52.607868283444155,21.663168758970656,1.338905398259414,2.17781720029176,6.065119688152771,14.256159824652778,6.426937944967285,20.683097769620062,0.9795118302589796,0.0,2.4980018054066022e-14,10.611495624020387,16.237576308132766,7229.962146460332,6.065119688152771,train
SIM_00868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8155,2060.42,83.71,9.2,29.64,10.044,23.11,1,NONE,,PASS,55.12950705427081,20.847498740107778,16.968001259892223,5.922307711984249,4584.650013629834,99.71256793702331,19.673337221038746,44.139976200428634,37.56306079298699,21.31358164516886,63.26244292992752,19.98554031372862,1.420531805866915,1.7751250981802642,3.9498390161068166,11.857719674479164,14.255592311441497,26.11331198592066,1.2525872917158243,0.0,3.7470027081099033e-14,8.732399092606302,9.46835191266739,4584.650013629834,3.9498390161068166,train
SIM_00869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0415,1535.29,50.54,9.0,30.18,12.196,25.971,1,NONE,,PASS,74.90911193042106,25.500185337794285,8.541314662205712,4.7852739156154005,6104.628060827656,99.68831465614865,30.20828631161388,64.04890101766586,45.94627988791763,29.62809952310064,73.49111825553905,35.20272056719088,1.5035727979093638,1.3250658640315238,5.268733761056011,13.217971671006945,11.734709371933146,24.952681042940092,0.9785293993905713,0.0,1.8735013540549517e-14,7.666337164790771,14.674743527795616,6104.628060827656,5.268733761056011,train
SIM_00870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5317,2433.87,71.91,6.62,27.96,17.897,18.918,1,NONE,,PASS,83.28902917764013,20.432214770771143,4.099485229228861,12.699424005819827,14501.20880943641,99.47822094007405,58.10988677274083,60.10760168705978,36.814801388776836,18.78846729295398,46.75413290037621,29.276473195388782,1.2960727039644606,2.0852313044129835,12.423989186466875,14.381496176215274,0.5248792017210664,14.90637537793634,0.729552598441767,6.2450045135165055e-15,0.0,18.03073482684655,48.30955257129471,14501.20880943641,12.423989186466875,train
SIM_00871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3957,2325.27,66.9,7.08,21.97,13.605,22.744,1,NONE,,PASS,63.57791138575951,23.139625894226874,13.256074105773124,6.8963601212789865,6372.19205865591,99.70341680229483,29.810199230663812,48.10914375731895,41.69301962923761,31.007116332244678,59.17832710150941,22.21590088322804,1.38867060872437,1.9525569528027111,5.350805673630511,15.9126928984375,8.505599260281462,24.418292158718963,1.0552587267545714,0.0,1.2490009027033011e-14,9.057636306942218,13.54430178656555,6372.19205865591,5.350805673630511,test
SIM_00872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6218,1974.11,36.14,8.12,28.09,11.38,23.901,1,NONE,,PASS,75.69707613682822,21.665865737730698,6.955934262269304,7.0406224742554455,8101.002437935505,99.64335206881807,30.825089187373756,64.86743014530079,39.0375959238391,25.041287265489824,63.892043607372955,35.0724136109364,1.4255080824900321,1.6920596419922516,6.9435742106121285,10.302605734374998,8.917159238351433,19.21976497272643,0.887098868117491,6.2450045135165055e-15,1.2490009027033011e-14,10.223897090319761,20.52814225269536,8101.002437935505,6.9435742106121285,val
SIM_00873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7863,2327.71,28.89,8.32,33.4,11.041,15.45,1,NONE,,PASS,42.57242011809904,16.086542383085256,21.699757616914738,7.7249395802562155,4047.5696713115285,99.66813135741754,21.53023397178386,26.815660618573574,28.984761050604064,23.250530775155504,37.47852732807302,10.415955695893835,1.2309896286110218,2.030307750367143,3.5304277911830884,13.15665173003472,5.002546535218668,18.159198265253387,1.1288440879842208,0.0,1.2490009027033011e-14,9.136174128410278,9.027714702262143,4047.5696713115285,3.5304277911830884,train
SIM_00874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7505,2782.42,57.88,9.18,20.21,18.403,21.04,1,NONE,,PASS,66.32923071077062,25.039616239469463,12.710883760530539,8.440146189599927,8246.980317286145,99.69666167618117,39.963398062790986,43.91626407429769,45.116425656701736,40.36920067148269,48.98812893439473,19.0296974963929,1.3122551115948977,2.3224975417424316,6.88378875715934,22.7941582421875,2.429310085345932,25.223468327533432,1.0073424483149294,0.0,3.7470027081099033e-14,10.666007919360629,17.593911934163838,8246.980317286145,6.88378875715934,train
SIM_00875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0405,2532.6,95.54,8.2,32.06,14.759,27.566,1,NONE,,PASS,88.35179251369195,22.12373060439103,2.916769395608966,12.831878063797577,21645.071215301567,99.49333183037994,44.99569593783941,78.82309814674801,39.862577665569425,29.942848168842847,65.29643210842113,43.171036083032995,1.436671066313625,2.1993636404153643,18.797039652979333,11.951404613715278,6.340046441732337,18.291451055447617,0.8267796865966719,6.2450045135165055e-15,2.4980018054066022e-14,15.046078953393543,54.14320935771132,21645.071215301567,18.797039652979333,train
SIM_00876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8027,1546.73,57.65,9.32,27.9,10.567,24.599,1,NONE,,PASS,74.30589046646715,22.888220522714477,7.914479477285532,5.113244984783831,6004.997198944285,99.66941580076782,27.710497058940586,64.45665208891764,41.24003697786392,24.48684180107872,69.43715914231359,35.55060516152403,1.4700955749098255,1.3249052477855319,5.143788703793617,10.218100525173611,11.196958796464207,21.41505932163782,0.9356367088645149,6.2450045135165055e-15,3.122502256758253e-14,8.440479471877325,15.037585229772438,6004.997198944285,5.143788703793617,train
SIM_00877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9331,2826.82,86.77,7.53,27.56,12.664,17.393,1,NONE,,PASS,46.097778064232884,17.947294031525853,20.98580596847415,8.833162230010885,5236.793599794272,99.68752300358669,23.841964969160365,29.22319763904123,32.33746672347001,26.440228456005222,41.13762541774647,11.496771418482101,1.2562643247522762,2.418676057977632,4.480691130101281,15.749993570312501,5.331975420403093,21.081968990715595,1.174660032519857,0.0,2.4980018054066022e-14,9.680708185969298,10.448782074078213,5236.793599794272,4.480691130101281,train
SIM_00878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1662,2191.44,28.43,8.23,20.73,12.233,23.885,1,NONE,,PASS,62.125083165964604,23.089532659628738,14.076667340371271,6.31276327562587,5775.63826780257,99.71193538150139,25.903167684914386,48.884566788256166,41.60276154888061,27.5977667943561,64.28110283902897,22.936505071873935,1.4285918621277318,1.832446463974462,4.829494725399924,14.479009460069443,11.572107581446003,26.051117041515447,1.1282652371334019,6.2450045135165055e-15,1.2490009027033011e-14,8.573090343094991,11.922830165513561,5775.63826780257,4.829494725399924,train
SIM_00879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1489,1512.8,91.0,8.35,31.29,19.737,19.81,1,NONE,,PASS,73.61655199599342,28.820070324359467,10.328829675640536,4.648341846270677,5720.927949897126,99.69273255907783,46.53256175430089,50.655111092537055,51.92805463848552,43.75215362065129,56.73660503833409,23.86512352260385,1.3699644506449606,1.310433264274278,4.95564138555106,25.451882513020827,0.38011774257314823,25.832000255593975,0.8963198203496437,6.2450045135165055e-15,1.2490009027033011e-14,7.500937073503909,14.850374571453184,5720.927949897126,4.95564138555106,val
SIM_00880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0989,2570.57,66.37,8.85,26.14,11.152,15.081,1,NONE,,PASS,41.87670809528028,15.535798059559935,21.56310194044007,8.760358815365151,4416.304317929303,99.65920559193621,21.650516559536374,25.81534765460633,27.992428936144027,22.886627396699556,35.476192214225556,9.914989823965506,1.2173746863477226,2.189038101022016,3.7608228593873307,13.060294179687501,4.419566039113209,17.47986021880071,1.125134360770382,6.2450045135165055e-15,0.0,9.646565003341943,9.597121725169005,4416.304317929303,3.7608228593873307,train
SIM_00881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4332,2124.13,74.79,6.64,26.67,14.243,14.417,1,NONE,,PASS,60.0603151607197,18.27827583349215,12.154924166507858,7.743298738647657,5306.700237877802,99.63546022424957,38.03374320221697,35.54607474578128,32.93383033061649,27.68818041081374,36.61915467673157,16.17536044920696,1.2251277457037972,1.8120633315958299,4.527066098981339,13.979987072916668,0.4085968220486297,14.388583894965297,0.7871959054584576,6.2450045135165055e-15,2.4980018054066022e-14,10.473035077734465,15.018808801948868,5306.700237877802,4.527066098981339,train
SIM_00882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7702,2070.2,50.76,8.5,33.95,19.193,23.367,1,NONE,,PASS,92.06102308819278,19.121258617463816,1.6489413825361878,20.237574284839607,25841.73130688853,99.02243385736452,73.32854571622883,70.23418060620007,34.452718229664534,2.626735459685972,51.81327799833213,47.23494417481502,1.333009257310082,1.8089384929815944,22.580476517398427,13.111008453125,0.8894319227334581,14.000440375858458,0.732192407202295,6.2450045135165055e-15,2.4980018054066022e-14,26.075296689491495,92.5715658966054,25841.73130688853,22.580476517398427,train
SIM_00883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7743,1996.8,64.98,8.53,23.52,10.505,19.093,1,NONE,,PASS,59.88779109501395,18.430048494952878,12.344251505047122,6.724349823302248,4967.996003774343,99.6632436987529,25.892068526851492,45.873257952801055,33.20729458550068,22.698343641802524,50.05467519836765,20.844981844295464,1.3200519509743938,1.6855431667283591,4.19359561122578,10.142429236979165,7.157028121179627,17.29945735815879,0.9386550102077211,6.2450045135165055e-15,2.4980018054066022e-14,9.660237293000657,12.236999537145564,4967.996003774343,4.19359561122578,train
SIM_00884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3979,2789.46,61.8,7.04,20.52,17.265,25.513,1,NONE,,PASS,69.77996104016701,26.794039660242287,11.603860339757716,8.160513507220413,9211.654559923072,99.70745185422196,36.411784925614825,52.4754092806635,48.27754893737349,39.67883163301092,63.289853889201346,24.738026935014815,1.4207480962195775,2.3308343031623364,7.697131501133,21.6678149765625,7.374133967886796,29.041948944449295,1.0838958706007484,6.2450045135165055e-15,6.245004513516506e-14,10.151170902523237,18.562180141974544,9211.654559923072,7.697131501133,train
SIM_00885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0615,2363.82,27.0,6.88,30.72,10.981,24.556,1,NONE,,PASS,81.33056810675544,19.569354645006957,4.4921453549930455,10.113402751194677,12617.388282392709,99.5721585082115,32.533186546524476,72.32797736013003,35.26009845947199,21.795156267564984,62.392979816953506,40.66468892111826,1.413688232320888,2.0437788867182327,10.909101275511773,8.3277436328125,7.90538960591979,16.23313323873229,0.8295180670597182,6.2450045135165055e-15,1.2490009027033011e-14,13.34452339212057,33.320768769571046,12617.388282392709,10.909101275511773,val
SIM_00886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6663,2030.46,25.9,7.43,21.34,13.379,22.007,1,NONE,,PASS,75.03637961622658,22.260517486088627,7.4057825139113795,7.251614430523226,8111.878885900253,99.64285854286598,36.59848958866331,60.62614246598494,40.109040515475,30.81381081435246,56.8597350718793,31.05309237115702,1.370901695405531,1.7013617705240476,6.797100471613277,12.737710042534722,5.928716436337215,18.666426478871937,0.8385441394404797,6.2450045135165055e-15,3.7470027081099033e-14,10.162242397035657,20.727151238430565,8111.878885900253,6.797100471613277,train
SIM_00887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7858,2782.14,92.27,7.86,22.22,11.499,23.794,1,NONE,,PASS,71.3385237394516,19.821979529196543,7.963820470803459,9.998483052053624,9682.01080979919,99.64061898207662,28.917171821103516,59.67876209368721,35.71527843098476,22.469349818779392,59.46743183735563,29.88623138108734,1.3909022967466431,2.3381751631637138,8.136987069290209,10.116491401041666,8.740473415184724,18.856964816226387,0.9513159262651467,6.2450045135165055e-15,0.0,12.686078634563957,22.86021904478738,9682.01080979919,8.136987069290209,train
SIM_00888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8646,2970.29,82.29,8.29,22.01,13.59,20.658,1,NONE,,PASS,70.63268409206405,18.97518805059664,7.889411949403357,11.455362631121893,10086.719464548285,99.61433521201222,36.53918725235457,53.72370028616511,34.189528019093046,27.170341459273136,47.02773417256172,24.67732293719319,1.2980438189409786,2.49452599750155,8.47108663929132,11.731574932291666,4.450367157762326,16.181942090053994,0.852794820631313,3.1225022567582528e-15,1.2490009027033011e-14,14.198338842416803,25.726967411035297,10086.719464548285,8.47108663929132,train
SIM_00889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0099,2646.39,70.15,7.61,33.42,11.184,20.396,1,NONE,,PASS,65.55401951267274,17.706075116353393,9.303824883646596,9.799390809780656,7664.0759475773475,99.62970723099087,28.680616439943268,51.70179722834969,31.90283804748359,21.636546181639144,49.5131606381533,24.01543427151983,1.31608751216883,2.3084218708484103,6.68530357854693,9.5385743203125,6.4625676517004935,16.001141972012995,0.9037091431535995,9.367506770274758e-15,1.2490009027033011e-14,12.88986178026827,19.744608735002693,7664.0759475773475,6.68530357854693,train
SIM_00890,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2314,2399.85,26.9,8.94,21.3,14.015,19.236,1,NONE,,PASS,76.47806551593051,19.29648662258649,5.93491337741351,10.225362070095555,10169.35848757177,99.5739166168679,43.047501431999834,58.69902976076675,34.768444365020706,30.132567703587366,44.17188287894548,27.960568192286633,1.2776161009502554,2.0106076737911613,8.519945085169942,11.390706769097223,2.829575522778664,14.220282291875886,0.7369363433875616,3.1225022567582528e-15,2.4980018054066022e-14,13.725725603333405,29.528670208800413,10169.35848757177,8.519945085169942,test
SIM_00891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3924,1573.65,97.12,6.71,25.81,12.024,27.828,1,NONE,,PASS,95.04551326511188,20.332516379725792,1.059883620274212,13.045043427516882,31511.867021961207,99.17103273107001,45.807898194376186,90.85754829613568,36.63516464815458,17.195348577736112,72.91716285179449,62.36414677105921,1.4987872048637498,1.3386064416453758,26.805190597572363,8.17869334375,6.542794400974778,14.721487744724778,0.724036684382266,3.1225022567582528e-15,1.2490009027033011e-14,12.238493436025493,76.41796813640983,31511.867021961207,26.805190597572363,test
SIM_00892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8373,2793.05,34.89,9.47,20.63,14.3,15.421,1,NONE,,PASS,74.0985347160803,15.440133974393797,5.397166025606206,14.707770263390813,10741.290993574206,99.47341543247022,49.719150379367704,48.486420815587636,27.820061215123957,17.43777423534929,34.277749158620416,22.656248118904777,1.2092979694205719,2.3347082420945653,8.978636477482976,9.613194297743053,0.5715151524978481,10.184709450240902,0.6596257174407562,6.2450045135165055e-15,1.2490009027033011e-14,19.3375268496817,37.93473115614193,10741.290993574206,8.978636477482976,test
SIM_00893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4593,2701.47,62.02,7.48,24.27,15.489,22.158,1,NONE,,PASS,70.06180862227114,22.741572646128855,9.717727353871142,9.011423685924658,9002.402314750258,99.66642518014545,37.403868341832144,52.172457650867656,40.97580656960154,34.16021581842376,53.032928766426096,24.203524694534817,1.342070195681207,2.2861356599386573,7.618338518238172,16.315024721354167,5.0224214172455826,21.33744613859975,0.9382572819664641,6.2450045135165055e-15,3.7470027081099033e-14,11.563178391656672,20.929045079050574,9002.402314750258,7.618338518238172,train
SIM_00894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5712,2759.87,94.32,9.24,30.37,13.095,24.248,1,NONE,,PASS,64.29359280512476,22.22706655584529,12.344133444154705,8.426476977905816,7714.168216844125,99.69467848203337,28.04111609716341,50.37943161668784,40.04876856909061,27.44952709920157,61.21435126792752,23.486001510757983,1.4044638085054224,2.3834586336493886,6.662053226369663,14.502798458333332,10.022514143822841,24.525312602156173,1.1033985317197195,0.0,3.7470027081099033e-14,10.63989349571084,16.35426082997283,7714.168216844125,6.662053226369663,train
SIM_00895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1341,2290.13,55.0,6.78,29.27,17.523,22.203,1,NONE,,PASS,72.93035328328095,25.623423252901212,9.510676747098783,7.399606673791874,8440.204132032904,99.6768914134223,41.8807548632849,53.423953368557086,46.16833018540759,41.71165514002268,54.34662491966283,25.229677314305953,1.3518987086410392,1.970617452006435,7.262650400230934,20.140805815104166,3.6372543788061877,23.778060193910353,0.9279814004250225,0.0,1.2490009027033011e-14,10.26787587673002,20.202448831576312,8440.204132032904,7.262650400230934,test
SIM_00896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1886,2548.18,67.33,8.14,25.92,19.243,26.257,1,NONE,,PASS,84.07771620876325,27.063439759573967,5.125160240426037,10.008454802754695,15951.01025125481,99.607231247292,49.420648332144445,68.52019002577336,48.7629545217549,37.76219017217271,61.2275718256732,35.28480441519975,1.4045669434642831,2.1683762063063816,13.573527417753105,20.374657321180557,4.219436828656965,24.594094149837524,0.908757141306737,0.0,3.7470027081099033e-14,13.054569258261742,38.32486076748396,15951.01025125481,13.573527417753105,train
SIM_00897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1616,2173.19,33.11,9.04,25.14,11.557,16.641,1,NONE,,PASS,46.736803726765956,17.835512090993518,20.32608790900649,6.829369345724024,4074.1043025680874,99.68574448871365,23.38206056555619,30.48208204710681,32.13605782160994,25.592592603826315,41.96975173031154,12.221163738052725,1.2620841557936786,1.844455032816253,3.4578210764314483,13.971054513888888,5.618284275598546,19.589338789487435,1.0983334086257919,1.2490009027033011e-14,3.7470027081099033e-14,8.502502687178527,8.881109371008158,4074.1043025680874,3.4578210764314483,train
SIM_00898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5198,1680.37,67.37,8.66,29.74,13.9,18.952,1,NONE,,PASS,58.78254802565569,22.64291993438652,15.876880065613461,4.901725939165324,4069.8504158866326,99.70829484344725,30.989529372998685,40.2736257268511,40.79805393583157,34.47313520035896,50.55161600357598,17.567796812296343,1.3237005701701536,1.4481766283244812,3.5074788606459832,17.235938633680554,5.078402407837404,22.31434104151796,0.9854886695788044,1.8735013540549517e-14,3.7470027081099033e-14,7.244697916901053,9.547871037847427,4069.8504158866326,3.5074788606459832,train
SIM_00899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.25,2331.61,49.17,8.57,24.13,12.87,24.618,1,NONE,,PASS,68.14450842793279,23.33949413656698,10.910505863433016,7.153339925761202,7304.032293482581,99.6932016964346,29.31130071715529,54.935524496490274,42.053142588408974,28.603473265645842,64.77859547528013,26.964642476539048,1.4325448313289444,1.9722105663809784,6.178172878995302,14.100475260416667,10.254316256748538,24.354791517165204,1.0435012590528907,6.2450045135165055e-15,3.7470027081099033e-14,9.583467802115168,15.968300570723459,7304.032293482581,6.178172878995302,train
SIM_00900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.104,1955.36,70.62,7.87,22.77,18.475,22.558,1,NONE,,PASS,88.33276897091842,24.825041391586915,3.278958608413083,9.741485087928785,16685.664933097592,99.50180605679114,56.45116577621826,73.20885567423487,44.72980430916561,27.090924865335985,51.98996758359067,37.941846700094416,1.3343181078843591,1.6463900195402372,14.049132750615943,17.039757708333333,1.9263619961927265,18.966119704526058,0.7639914635128698,0.0,1.2490009027033011e-14,13.222666269903097,47.892014316457164,16685.664933097592,14.049132750615943,train
SIM_00901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7512,2586.75,72.78,6.55,31.94,13.456,15.972,1,NONE,,PASS,58.422385970692844,17.38136089491277,12.369839105087225,9.477658643567576,6208.179535908026,99.633607474879,34.065292163405196,36.94123263221481,31.31776737822121,28.458089192760884,35.472793274413505,15.069622857635226,1.2173517039226966,2.24550543380589,5.38919527666918,12.853706381944445,2.0202133306428838,14.873919712587329,0.8557396513722163,6.2450045135165055e-15,2.4980018054066022e-14,11.945765822923097,16.386524852058894,6208.179535908026,5.38919527666918,train
SIM_00902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9086,1663.4,29.86,9.23,20.71,10.894,26.782,1,NONE,,PASS,76.40720230568576,24.380468554912046,7.528131445087952,5.404784942556899,7032.95292289405,99.67507605250951,27.571097817554424,67.42626633372835,43.92877217101269,25.244914977390618,75.85468669941856,38.39412918143456,1.5234415725615438,1.3908133511968748,5.8804405575929595,10.947253453124999,13.110705325105886,24.057958778230883,0.9867717974347058,0.0,1.2490009027033011e-14,8.39436153263126,16.417419404499427,7032.95292289405,5.8804405575929595,train
SIM_00903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9492,2259.75,26.45,6.73,25.25,17.271,20.706,1,NONE,,PASS,81.76541066738284,22.852778158248164,5.096421841751838,9.726521018927054,12349.041862529459,99.56957535041809,50.950715862336224,62.82394401223226,41.1761768617084,30.036189555311438,46.645514398530814,30.36818825979258,1.2952910101463557,1.9186285096142701,10.48488717064681,15.777468968750002,1.8492711319014647,17.626740100651467,0.7713171667178468,0.0,1.2490009027033011e-14,13.583454670650255,35.60754995927865,12349.041862529459,10.48488717064681,val
