simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0425,2963.14,47.74,6.7,29.2,11.342,18.7,1,NONE,,PASS,48.72900356314789,17.0758610736161,17.966638926383904,9.69746560893035,5770.152185908104,99.67273009007572,22.058650203275015,34.21849047961128,30.767317249758737,21.851400081811217,44.694519852075786,13.951843773598288,1.2813303089897095,2.549140798076043,4.963967395467649,12.567542426215278,7.404748656238038,19.972291082453317,1.1696213149281525,6.2450045135165055e-15,1.2490009027033011e-14,10.983654252572112,11.921303317020561,5770.152185908104,4.963967395467649,train
SIM_00905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3464,2624.93,65.04,9.17,25.1,18.607,20.0,1,NONE,,PASS,65.08401310628959,24.95737600179023,13.389023998209778,7.90863819908719,7503.103804148494,99.6987105104103,40.31190078463053,41.502598754694986,44.96824504827069,38.84430900929674,48.84094553764258,17.674414242531217,1.3111827694169678,2.227562296237436,6.367267370511544,23.425589409722225,1.464688239669228,24.890277649391454,0.9973114820887435,6.2450045135165055e-15,1.2490009027033011e-14,10.273583872026279,16.42885336732565,7503.103804148494,6.367267370511544,test
SIM_00906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6945,2518.07,92.85,9.23,31.15,17.904,24.008,1,NONE,,PASS,85.14591871198543,23.580736457690808,4.113763542309189,11.537397940956964,16885.90716513425,99.54181583748836,51.87775037849038,69.13261245090443,42.487813437280735,28.643898315361767,53.02574037048291,34.00462650850494,1.342016612188049,2.1802255807104283,14.620358748933588,16.2423915234375,3.0328672370154672,19.275258760452967,0.8174154694038991,6.2450045135165055e-15,1.2490009027033011e-14,15.259658866755373,45.98114403451769,16885.90716513425,14.620358748933588,train
SIM_00907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9125,2863.36,31.72,9.39,32.47,17.583,21.163,1,NONE,,PASS,79.23273240910773,21.323509109601115,5.588990890398882,12.444974499829097,13740.370485270792,99.56537164380906,50.21393610429734,58.28698642576396,38.42073713441643,26.39006996437096,44.097444836841795,26.009574381635005,1.2770879709522405,2.489942997077217,11.948458896906605,15.483798502604165,1.8748839589271455,17.35868246153131,0.8140631249907828,6.2450045135165055e-15,1.2490009027033011e-14,16.752383008704257,39.080680910913564,13740.370485270792,11.948458896906605,train
SIM_00908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0012,2079.37,71.76,8.29,26.06,11.507,23.205,1,NONE,,PASS,61.404653031442024,22.106411947155504,13.894788052844488,6.122700448893473,5377.87723148108,99.70555021718629,24.861344132876482,48.634499082854724,39.83137287775766,25.64272370013366,62.71477906346212,22.797318697869446,1.416217274057887,1.770270196063407,4.578452021996541,13.117624739583334,11.410185220252485,24.52780995983582,1.1095337415437916,1.2490009027033011e-14,1.2490009027033011e-14,8.684041120165006,11.589937662787845,5377.87723148108,4.578452021996541,val
SIM_00909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2987,2670.62,36.62,8.03,33.05,16.269,19.928,1,NONE,,PASS,81.9001451663516,19.081669121872764,4.217030878127237,13.678089565788076,14693.032895742723,99.48783093192637,52.85998952115038,61.60405004201412,34.38138580517615,20.841924768173758,40.5508289945497,28.558464736992672,1.2521764535875541,2.326745930962796,12.801130263261674,12.341636893229165,1.5669856435583136,13.908622536787478,0.7288996810475257,0.0,2.4980018054066022e-14,18.553868627361304,47.20684589849886,14693.032895742723,12.801130263261674,val
SIM_00910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3275,1505.74,34.23,7.05,33.33,11.989,22.241,1,NONE,,PASS,92.45555012266743,18.793901951185223,1.5335980488147796,10.63587770302519,19827.90746948654,99.29364447361263,48.00626274659472,85.48969495967813,33.862886398531934,21.663280941052918,56.408732792516204,51.10761573143369,1.367471866648162,1.3130576861372079,17.290625408653984,7.746859657118056,3.9274210525649353,11.674280709682991,0.6211738647996278,3.1225022567582528e-15,0.0,12.87757830716334,61.59587377944607,19827.90746948654,17.290625408653984,train
SIM_00911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2925,2456.68,59.85,7.58,25.06,15.576,16.539,1,NONE,,PASS,81.99144350241424,16.63811367272741,3.654386327272589,14.904478520715392,13573.878635092518,99.39330810196219,58.145325898133116,56.973607168088044,29.97858319410344,14.029426237479408,39.26842032733094,28.896286765012636,1.243288890596762,2.0845027510309464,11.517490009692164,10.260923763020832,0.41670546234782885,10.677629225368662,0.641757198886737,0.0,0.0,20.811363225760047,52.13436332958475,13573.878635092518,11.517490009692164,val
SIM_00912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2925,2623.11,76.47,8.53,29.37,11.917,20.989,1,NONE,,PASS,70.46131200200388,18.526040458126868,7.7664595418731235,10.032815889226782,8856.320045328948,99.61752210585043,32.38494446579508,56.313445630384564,33.380253077706065,23.733095023691487,50.668819125614284,27.03107725844267,1.3245625628064315,2.2578873711437497,7.623230892015766,9.954404405381943,5.877748252486878,15.832152657868821,0.854589122465383,9.367506770274758e-15,3.7470027081099033e-14,13.168393096259127,23.268091416194817,8856.320045328948,7.623230892015766,train
SIM_00913,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9033,1965.04,84.26,7.37,33.7,12.28,21.142,1,NONE,,PASS,63.26869826534842,21.450176578995872,12.45312342100412,6.126847168703454,5339.216229577652,99.68820750881898,28.899855446432955,48.3386398645391,38.64896680900157,28.02947572238863,55.87679956448168,22.463378861571936,1.3634375915651151,1.715652006423868,4.661603344973017,13.263194627604166,7.79404548305887,21.057240110663038,0.9816814343282563,6.2450045135165055e-15,1.2490009027033011e-14,8.902989641232423,12.746419061649043,5339.216229577652,4.661603344973017,train
SIM_00914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4775,2057.6,78.94,8.22,27.37,17.118,25.756,1,NONE,,PASS,80.33474732472521,27.697412508882138,6.780087491117858,7.008100318865581,10434.496287436614,99.65940414468966,42.472979636035966,65.81562446506712,49.9052477637516,41.65519734770675,66.41426084534247,35.274402279206804,1.445618726450707,1.7594057665899592,8.922294391318768,19.279566601562497,6.258690531844374,25.538257133406873,0.9220448706252666,6.2450045135165055e-15,2.4980018054066022e-14,9.687904935768087,24.81593060478129,10434.496287436614,8.922294391318768,train
SIM_00915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8738,1749.96,69.76,8.91,21.79,15.225,20.708,1,NONE,,PASS,73.6576938861955,24.214082972760142,8.659717027239864,5.87275005264616,6626.732907141844,99.66440661199992,40.07498528273405,56.041218783022515,43.62897832929755,37.706220442528284,54.06838152503612,27.69911739227453,1.3498110209806475,1.4685660275285388,5.5611527240245175,16.222021776041668,4.058260477536218,20.280282253577887,0.8375407929506304,6.2450045135165055e-15,1.2490009027033011e-14,8.696752088767008,17.081594259633505,6626.732907141844,5.5611527240245175,train
SIM_00916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0411,2413.51,52.15,7.83,25.05,13.766,27.099,1,NONE,,PASS,89.09345313434281,21.41904616148049,2.6220538385195056,12.76356301814751,22024.739182371966,99.47116179265272,43.72165230003475,80.62034990116828,38.59287596663152,29.00163212590693,65.70267967117836,45.586838296480806,1.439916451628998,2.0478041621577736,18.687452120811887,10.645490903645834,6.4751068833103576,17.120597786956193,0.7993165362211822,3.1225022567582528e-15,2.4980018054066022e-14,14.56314438934932,54.81832643691872,22024.739182371966,18.687452120811887,train
SIM_00917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1823,2175.62,99.17,6.88,28.89,14.196,26.148,1,NONE,,PASS,89.82290598054277,21.721244592932795,2.461055407067204,11.886918072883782,21272.7014275031,99.45363077776065,46.31831596971323,81.04177578759378,39.13737764492396,28.282749354186716,63.62518479398517,45.95812841656636,1.4233967426868006,1.8697312373290313,18.281792942414775,11.0690699765625,5.590143743393381,16.65921371995588,0.7669548422366234,3.1225022567582528e-15,6.2450045135165055e-15,14.012436753171261,55.54787079084376,21272.7014275031,18.281792942414775,train
SIM_00918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6492,2713.4,51.66,8.44,24.59,16.354,23.663,1,NONE,,PASS,65.17713267472722,25.190440361720675,13.458759638279329,7.832053920114332,7777.347185479409,99.71135645610252,33.99452574957139,47.24245568912543,45.38818083192915,37.37489299879426,58.71893106997979,21.377216058987923,1.3851317522573783,2.2987020564814262,6.5887093569807424,20.587073434027776,6.872800360529861,27.459873794557637,1.0900910583637746,6.2450045135165055e-15,2.4980018054066022e-14,9.78958444088442,15.783360960024714,7777.347185479409,6.5887093569807424,val
SIM_00919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7115,2328.78,59.64,6.63,31.79,16.325,22.888,1,NONE,,PASS,70.25073071613981,25.08758969969427,10.623910300305724,7.231918439015262,7810.946555626728,99.68945463122256,37.7101399307627,52.24059060207736,45.202864323773454,38.27970911048648,57.235573945767435,24.634516200050683,1.3737664833421084,2.0205729667522303,6.777191256815076,18.986304171006946,5.416725139385479,24.403029310392427,0.9727131861810469,1.2490009027033011e-14,2.4980018054066022e-14,9.872607013368064,18.010511046215107,7810.946555626728,6.777191256815076,train
SIM_00920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9123,2557.92,57.53,7.2,31.38,18.618,21.73,1,NONE,,PASS,88.27734974139679,19.343597707384088,2.5687022926159133,17.798792435635526,21686.28801227035,99.30416930804577,65.20483774179804,66.30953989634024,34.85332920249385,9.407582506955375,48.19382800432158,35.45811854394495,1.306478414649931,2.21640295123987,18.790874128914826,13.394464007812497,0.9429925433789307,14.337456551191428,0.7411990658655162,6.2450045135165055e-15,1.2490009027033011e-14,23.766931913926605,74.24940687728814,21686.28801227035,18.790874128914826,train
SIM_00921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.45,1623.93,33.51,8.91,21.04,16.216,24.291,1,NONE,,PASS,89.68404253029085,25.515110099867748,2.9348899001322457,7.819660737866663,15673.940270555599,99.51847304145704,49.982191867669826,79.37543076174668,45.97317135111306,36.40466345033698,62.696060381808614,47.85972759015172,1.4160700388526632,1.359336225784233,13.120118977138514,15.017994357638887,4.212198478345435,19.230192835984322,0.7536786147783073,6.2450045135165055e-15,1.2490009027033011e-14,10.285906259927481,41.93468739720069,15673.940270555599,13.120118977138514,train
SIM_00922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2661,2771.79,70.99,7.63,29.76,15.749,24.839,1,NONE,,PASS,86.994468333778,20.240219997005127,3.025880002994873,15.155739312395806,21211.01555830884,99.4532147344353,50.53576470163256,73.70720160177785,36.468864859468695,21.940019001377554,53.093311940474564,38.65762281065502,1.3425203862326336,2.3889420461447117,18.281286428147023,11.904285870659724,3.812156986149586,15.716442856809309,0.776495653660623,0.0,1.2490009027033011e-14,18.25936726981452,58.676492010941885,21211.01555830884,18.281286428147023,train
SIM_00923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9773,1975.88,82.49,6.7,24.29,11.517,15.385,1,NONE,,PASS,49.30674215901303,17.246167125184463,17.731132874815536,6.560347328431166,3891.3366204353392,99.66797845373043,25.97556509707553,31.518210294389913,31.074175000332367,26.0420724617197,38.543414816502455,12.711606508105156,1.2382922738093516,1.6722130847383665,3.293289073128706,12.7566949609375,3.8819642622930575,16.638659223230558,0.9647743236196079,6.2450045135165055e-15,1.2490009027033011e-14,8.595665471581157,9.468750243737167,3891.3366204353392,3.293289073128706,val
SIM_00924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.261,2190.69,45.97,8.16,29.85,18.82,27.04,1,NONE,,PASS,88.90607380628155,26.90386699451886,3.357133005481134,10.158283797713866,19665.343275355892,99.53629752280268,52.50412249518616,76.6423387111986,48.475436026160104,32.67534026948845,64.23296657578753,41.868915738154655,1.428209960920801,1.8886663122110507,16.954142924024303,18.710071588541666,4.326789838656733,23.0368614271984,0.8562658086248981,6.2450045135165055e-15,0.0,12.962565543373794,49.12995302663579,19665.343275355892,16.954142924024303,train
SIM_00925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3202,2612.14,96.81,8.07,30.02,12.043,27.28,1,NONE,,PASS,61.13117609004565,24.036900700958128,15.283299299041863,7.1528473292854144,6709.149179159579,99.7261690671524,22.58407369578171,49.79221231918989,43.30973099271735,25.358266865035166,72.69148074484185,23.48151357288282,1.4969096600775986,2.2532758031005127,5.787424680450491,15.058749164930553,16.580340364466238,31.63908952939679,1.316271591043168,1.2490009027033011e-14,1.2490009027033011e-14,9.261723207399427,12.811019566213172,6709.149179159579,5.787424680450491,train
SIM_00926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5118,2443.56,81.5,6.51,32.12,14.136,26.388,1,NONE,,PASS,80.28265980195573,23.692857995433574,5.818942004566424,9.07825653305134,12355.98569442583,99.62848235635502,37.1812864511522,68.61231457293047,42.68983422600644,30.819723146468448,66.46673518953958,37.20428071792683,1.446040123817653,2.1224565760740344,10.732309863891533,13.447082411458334,8.176441954899056,21.62352436635739,0.9126600248279454,6.2450045135165055e-15,0.0,11.854959896626607,29.907615400303605,12355.98569442583,10.732309863891533,train
SIM_00927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9605,1762.58,28.11,7.28,26.34,11.191,20.308,1,NONE,,PASS,73.3219791738774,19.767972195173215,7.192527804826782,6.609241611770783,6588.69705776947,99.62502458828702,32.901054994651176,60.240774539754774,35.61796791923101,25.197542461613633,53.69309126384138,31.065418573916276,1.347000286194658,1.5019754819688906,5.614531787998451,9.527681558159722,6.009341989206747,15.53702354736647,0.7859695164464151,3.1225022567582528e-15,6.2450045135165055e-15,10.063923813772082,18.42229406683704,6588.69705776947,5.614531787998451,val
SIM_00928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.192,2117.02,55.19,7.56,21.34,18.764,23.676,1,NONE,,PASS,73.31015012018261,28.73171403510197,10.460285964898029,6.313585550031981,7914.587419814138,99.70177015096542,41.84441289398123,54.10612942285105,51.76885411730085,46.91075169741447,60.55747950893926,26.110786407103177,1.3993490059388192,1.7738920714689381,6.631786130011099,24.155812291666667,4.243490095133478,28.399302386800144,0.9884304971191168,0.0,1.2490009027033011e-14,8.759333638963037,17.513485130115644,7914.587419814138,6.631786130011099,val
SIM_00929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3582,2845.66,44.66,9.06,20.54,12.207,23.112,1,NONE,,PASS,77.67617082033117,18.920517040757908,5.4376829592421005,11.953194663789997,12705.59451636398,99.57995000584083,35.17285329631952,65.56407259182757,34.09102169505929,23.634263347529835,55.07216921800247,33.50108176023944,1.3573577370207977,2.377956184515924,10.617342570138154,9.467347265625,6.225822718031542,15.693169983656542,0.8294260643010374,6.2450045135165055e-15,2.4980018054066022e-14,14.754904414340894,32.78066214711694,12705.59451636398,10.617342570138154,val
SIM_00930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9485,2058.67,65.56,8.72,34.62,16.161,22.522,1,NONE,,PASS,85.17732692842166,22.95401194730571,3.9944880526942885,9.400791286175439,13834.634599101759,99.54335608493953,49.45925383144664,70.67183570629383,41.35858008523551,31.89500834898459,53.316426522105054,37.141386427922555,1.3441851414438575,1.8027881718955567,12.11506245185371,14.17392850260417,3.221029026915806,17.394957529519978,0.7578177431227555,0.0,1.8735013540549517e-14,13.05689616551861,40.17789557640199,13834.634599101759,12.11506245185371,train
SIM_00931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7969,2352.86,63.89,6.86,22.99,11.837,23.106,1,NONE,,PASS,68.65361801273635,21.143186085764402,9.653713914235592,7.805024577207081,7488.9075530145055,99.66827501095658,28.95908390947688,55.875594358438676,38.095830785161084,25.27064261900813,59.98523898034304,27.51601657920148,1.3949083756065683,1.982553146133368,6.310259526844288,11.574234249131944,8.902533620882124,20.47676787001407,0.9684807099059196,6.2450045135165055e-15,0.0,10.521238237727019,17.44149473246718,7488.9075530145055,6.310259526844288,train
SIM_00932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5894,2023.44,65.57,7.48,32.95,12.418,24.917,1,NONE,,PASS,89.28837962283784,20.16970922652133,2.4196907734786754,11.136903184736548,18797.305810977756,99.4496054647167,42.419751411646985,81.39705777628603,36.341818426164565,26.60247918765237,62.33675141172419,47.90840379798884,1.4132467932050161,1.762322314421662,16.371580813710356,8.945363182291667,5.848196739709063,14.793559922000728,0.7334542980197525,3.1225022567582528e-15,2.4980018054066022e-14,13.638627545878403,51.75769847015233,18797.305810977756,16.371580813710356,train
SIM_00933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4306,2924.1,55.3,8.66,29.02,16.8,27.262,1,NONE,,PASS,88.92264472780661,20.835109195593454,2.595490804406544,17.31332305839924,26258.113636092312,99.4079093376287,53.32260830359851,76.26826420755773,37.54073728935757,17.723470752849515,56.35837462007138,42.257317804717765,1.3670894304993333,2.514057723672688,22.575976675179714,12.843507796874997,4.1438293245962345,16.98733712147123,0.8153226825930909,3.1225022567582528e-15,1.2490009027033011e-14,19.708011844962567,68.55219677230097,26258.113636092312,22.575976675179714,train
SIM_00934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.676,1959.09,36.77,7.39,34.02,19.364,20.745,1,NONE,,PASS,90.85655363103912,20.60263210137443,2.0733678986255737,15.353967555277297,21273.596800838477,99.21627043396285,70.21935032477306,69.29735761753084,37.121859642116085,7.247870726085596,52.983280755742115,40.593231340583614,1.3417001548370713,1.712240893818091,18.593082707273968,14.44866690972222,0.42933517640170105,14.87800208612392,0.7221408416612647,3.1225022567582528e-15,1.8735013540549517e-14,21.538522079487077,79.62527373791468,21273.596800838477,18.593082707273968,val
SIM_00935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.662,1635.68,83.16,8.67,22.51,11.699,24.457,1,NONE,,PASS,71.19883251214519,23.966951000238314,9.695048999761685,5.0619525302134925,5666.700662688069,99.69052916644982,28.76454592605923,59.56905467611696,43.18369549592489,27.857684236190693,68.58939601109299,31.209083505933698,1.4631896030201355,1.3760131860595912,4.767102876669891,12.48971237847222,10.997163579627992,23.486875958100214,0.9799692901223302,6.2450045135165055e-15,0.0,7.928107798881722,13.341487548533781,5666.700662688069,4.767102876669891,val
SIM_00936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5846,1856.39,74.69,8.94,34.56,11.854,22.733,1,NONE,,PASS,77.38260471171436,21.34568197930756,6.238918020692441,6.970901373550655,8183.947405756131,99.62449154684357,34.00350113419854,65.72940129100444,38.46068825100461,26.59289601339618,60.06435284273562,35.63201121827099,1.3955214649138143,1.6253335876893513,7.165328728585359,10.383255293402778,7.161214402496294,17.54446969589907,0.8219212538117371,3.1225022567582528e-15,0.0,10.371596454072373,22.2981866772871,8183.947405756131,7.165328728585359,val
SIM_00937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0046,2987.68,82.67,7.28,24.18,17.742,18.095,1,NONE,,PASS,78.42713153370158,18.82611921613893,5.17848078386107,14.916944701088394,13795.017907829953,99.5007181257334,55.54356264761127,51.47414018964508,33.920935524574645,17.589324294076704,44.25470331390809,26.867769363135608,1.2782039597867747,2.527577556316055,11.670586425858543,13.943296953125,0.29754467841788995,14.240841631542889,0.7564406380330762,0.0,0.0,20.187758347221425,44.4366521261377,13795.017907829953,11.670586425858543,train
SIM_00938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5311,2806.66,42.18,8.02,20.51,15.121,17.891,1,NONE,,PASS,65.81587934158833,19.43615314424379,10.09494685575621,10.29236429234722,8190.604105087564,99.6332878121202,39.26469572184446,43.71622721793697,35.020095755394216,31.0826052995896,39.287199714823984,18.556689983775314,1.2434185824931823,2.3451265273743513,6.843722774423018,14.465881111979165,2.0053224681329906,16.471203580112157,0.847451831536441,0.0,1.2490009027033011e-14,12.931312178966436,20.883632518452565,8190.604105087564,6.843722774423018,val
SIM_00939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1417,2564.55,58.56,8.93,30.76,13.677,22.359,1,NONE,,PASS,72.4688183467905,21.118645636166647,8.023054363833358,9.210161957595378,9290.830799350435,99.64086635247527,35.5962013763899,57.252239399561255,38.05161375885882,29.08143495713023,54.38496059807236,27.779811044503226,1.3521865979565477,2.217623631807177,8.033988785463915,12.814000117187499,5.9511347155170435,18.765134832704543,0.8885576829116537,6.2450045135165055e-15,2.4980018054066022e-14,12.181919611115301,23.316864221861575,9290.830799350435,8.033988785463915,train
SIM_00940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3576,2643.17,47.9,8.09,24.15,12.81,15.442,1,NONE,,PASS,70.6762483395143,15.094750415360108,6.2628495846398895,12.906288469826928,8982.64434239866,99.51171175256125,43.05531930771682,48.504844870506965,27.19774849614434,21.694199642605774,31.15562140997201,20.403225894420316,1.1885076030631427,2.235896444227532,7.5985511885083925,8.748273187499999,1.301504749122746,10.049777936622744,0.6657796690958399,3.1225022567582528e-15,2.4980018054066022e-14,16.915802471976416,30.36826530552817,8982.64434239866,7.5985511885083925,train
SIM_00941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0207,1925.22,78.94,8.75,26.21,11.925,24.209,1,NONE,,PASS,77.35241231156834,22.448211519703314,6.572488480296688,6.904396135461395,8477.19107856394,99.64137105705004,32.60003869673668,66.39821855901403,40.44722796342939,26.8933753108627,64.87007253908442,36.47166638005469,1.4332728778068562,1.6398563824219812,7.22066875224325,10.995368861979168,8.648482056165513,19.64385091814468,0.8750742080678818,0.0,6.2450045135165055e-15,9.946131453571212,21.39650204525069,8477.19107856394,7.22066875224325,train
SIM_00942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0401,2091.94,33.15,7.05,32.98,12.529,22.174,1,NONE,,PASS,77.04151566376525,20.832102876997787,6.207997123002213,8.069833040777068,9084.758591933747,99.61424165890145,36.0823123719111,64.08117191313168,37.53532049909511,27.477895508710095,56.38076750139464,33.56809278909726,1.3672594760344263,1.8221612021296607,7.913178502698815,10.812049707465277,6.058194102611088,16.870243810076367,0.8098195323672296,0.0,1.2490009027033011e-14,11.439997203801818,24.81369367101617,9084.758591933747,7.913178502698815,train
SIM_00943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.252,2053.1,85.46,8.31,27.22,19.677,19.985,1,NONE,,PASS,75.51600749101617,26.620902960733023,8.63109703926698,6.977921428618976,8363.956783518228,99.66012754232044,48.800113813435196,52.179595830022386,47.965590920239684,37.02736045061205,54.3278522758545,24.09634460517818,1.3517577541349648,1.7546816614423,7.148254632085801,22.8449484375,0.4750392284685308,23.319987665968533,0.876002880156489,0.0,1.2490009027033011e-14,10.333347047784379,21.766939316015613,8363.956783518228,7.148254632085801,val
SIM_00944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2715,2866.12,63.67,8.05,22.93,18.784,21.014,1,NONE,,PASS,84.43100648722685,20.492671739547266,3.778828260452737,15.638756913497042,18324.34471628014,99.45435791545724,59.41538683064168,61.6381867487458,36.92373286404913,16.415400703148865,47.97629460407229,29.976835476564208,1.3049008037063765,2.4145439861587445,15.43722395956693,14.976484674479167,0.9166432275303523,15.89312790200952,0.7755517730437543,3.1225022567582528e-15,4.9960036108132044e-14,20.813272236019234,56.725029155025844,18324.34471628014,15.43722395956693,train
SIM_00945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9036,1586.4,57.06,7.77,22.97,18.872,27.803,1,NONE,,PASS,82.06358414648899,32.74632436347838,7.157275636521619,4.977850152186089,8821.801471791483,99.68621721178857,43.35579958527703,68.33494740469675,59.002386240501586,49.932779025686116,76.55208285160062,38.76468645589072,1.5293540677831163,1.3366328227029511,7.432872795364158,24.74404223958333,7.3624808348924695,32.1065230744758,0.9804618899543993,0.0,2.4980018054066022e-14,7.221236238006691,20.017800843017604,8821.801471791483,7.432872795364158,train
SIM_00946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2915,2710.98,99.25,7.07,29.39,11.452,25.185,1,NONE,,PASS,83.67286686785532,18.651937117847968,3.6395628821520303,12.920858117797273,16537.92325777542,99.52338792179222,35.1288339656271,74.83144803733987,33.607093906032375,21.472396825873986,60.95667638445487,41.19699004864548,1.402455170989033,2.3336772680781155,14.236245036072145,8.079701236979165,7.121420208869456,15.20112144584862,0.8149888855942328,3.1225022567582528e-15,1.2490009027033011e-14,15.688746620353044,43.47219032957065,16537.92325777542,14.236245036072145,train
SIM_00947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.112,2453.57,57.62,7.23,33.54,12.891,25.407,1,NONE,,PASS,73.27688585448844,22.79790472704844,8.314095272951564,8.199944776562413,9158.967485969595,99.6657953603703,31.36820730203937,61.06306844829709,41.07730581450169,27.5679689803639,65.2710795327239,31.32578034072055,1.436468775110418,2.141064486817775,7.992411066376008,12.831269374999998,9.61317398891532,22.44444336391532,0.9844958838382302,6.2450045135165055e-15,1.2490009027033011e-14,11.00123427143874,21.481743679259246,9158.967485969595,7.992411066376008,train
SIM_00948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1652,2731.3,79.3,7.01,29.21,19.024,22.176,1,NONE,,PASS,80.9993204940327,23.623613820725623,5.541586179274377,11.443979306832523,14325.963730239826,99.5810061396832,52.12945736207168,60.308201121344986,42.56506994725338,28.456294614185182,49.29447215443041,27.535881789637745,1.3144898660486122,2.349770358542899,12.324799520696446,18.23913631597222,1.746161989033898,19.98529830500612,0.8459881903196574,6.2450045135165055e-15,1.2490009027033011e-14,15.588384348887502,38.96377693819905,14325.963730239826,12.324799520696446,train
SIM_00949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9715,1554.99,61.99,7.96,34.24,13.204,19.905,1,NONE,,PASS,77.41249547031482,21.65343617047911,6.318063829520891,5.968220183219705,6863.838587319216,99.61618915985186,39.920413063768706,62.40402825395647,39.01520030716957,31.82079314565812,52.2022816954303,32.70826662387275,1.3358925514683,1.3600316496398959,6.003278295534842,11.84005429253472,4.172698299642905,16.012752592177627,0.7395016876817165,0.0,1.8735013540549517e-14,9.442340503684775,20.50155803234287,6863.838587319216,6.003278295534842,train
SIM_00950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2586,1762.01,28.78,7.71,21.99,18.712,22.265,1,NONE,,PASS,85.80544063575223,26.82157946656725,4.437020533432746,7.406892286737429,12368.502877644572,99.57963392451022,53.063323100037586,69.7580649041238,48.327170210031085,36.00698367267114,54.764411817565794,37.5202814511535,1.3550394697291066,1.4796810825020925,10.386683235011926,19.20965787326389,2.0392710967382945,21.248928970002183,0.7922325751355805,6.2450045135165055e-15,1.8735013540549517e-14,10.647005830362458,34.25112682188649,12368.502877644572,10.386683235011926,train
SIM_00951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1694,1803.3,76.98,8.29,31.9,16.777,19.878,1,NONE,,PASS,91.39708027792204,18.43424270957521,1.7351572904247887,15.609468208687625,20795.653796688308,99.134394265586,67.87393238186283,73.22137329617937,33.21485172896434,6.775137878746853,45.38028050106388,41.681847355145294,1.286220164767128,1.5652030722287578,18.049920263728815,11.039770112847222,0.7989300061387052,11.838700118985928,0.6422124469933669,3.1225022567582528e-15,6.2450045135165055e-15,20.62267106527489,81.43682107902744,20795.653796688308,18.049920263728815,train
SIM_00952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2682,1653.66,86.36,7.31,25.01,17.4,24.292,1,NONE,,PASS,88.51629137676888,26.792288106503158,3.4759118934968396,7.401187629013886,14343.003616975464,99.55243595243195,50.85455220056413,76.6332200896887,48.27439298469037,38.25937420610552,62.17669761213677,44.88895347016199,1.4119909939322477,1.4029018272555538,12.168055091486698,17.222132859374998,3.79220480302588,21.014337662400877,0.7843427772523904,0.0,2.4980018054066022e-14,10.1479761603994,38.466699462279955,14343.003616975464,12.168055091486698,test
SIM_00953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.039,1771.89,47.94,9.27,21.75,14.822,27.62,1,NONE,,PASS,86.6849991979387,26.906156901048192,4.132843098951809,7.0160072193070935,13261.79547751023,99.60403821798717,40.878703616503046,77.47850332020452,48.47956198387062,36.19538769864704,74.54717590743293,47.733694318923156,1.5124180723324925,1.4867680144361572,11.127786335470201,14.882284418402778,8.441303224857865,23.323587643260645,0.8668494623381915,0.0,1.8735013540549517e-14,9.247964679021578,31.579026981084585,13261.79547751023,11.127786335470201,train
SIM_00954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3587,2378.85,87.51,6.84,30.3,15.337,16.419,1,NONE,,PASS,63.20093689317371,19.818992197519663,11.539707802480333,8.389876424719102,6450.021601379034,99.64731376821913,39.26110158484721,39.41433897055027,35.70989585138678,30.557642226056302,39.099493047548314,16.821871632777494,1.2421228736804986,2.053931141346395,5.569035554755173,15.5963256640625,1.0131908031931518,16.609516467255652,0.8380605987288459,6.2450045135165055e-15,0.0,11.244346320722315,17.166439141991866,6450.021601379034,5.569035554755173,val
SIM_00955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2599,2412.46,50.49,8.84,33.13,18.448,26.741,1,NONE,,PASS,82.66242098527283,27.49343855728076,5.7664614427192395,8.860008563126673,13872.38725994678,99.63273966975093,46.063867375204694,67.85535378419624,49.53772713023561,42.993735112100566,64.8286257160818,35.7328663549678,1.4329429655398673,2.102376237920815,12.08931022215811,20.134654219618053,5.44588834387937,25.580542563497424,0.9304235448833384,0.0,1.2490009027033011e-14,11.841563960791882,33.167180683395884,13872.38725994678,12.08931022215811,train
SIM_00956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9106,2184.92,34.33,8.83,24.44,11.467,18.821,1,NONE,,PASS,49.39049103012635,19.218136402768344,19.692463597231658,6.539949561014377,4310.829982755591,99.70067784811278,22.691441215211604,34.53569725603031,34.627272797780805,25.33822316629099,48.92216237078578,14.340103445414037,1.311774386978334,1.8500588912777243,3.650151647833138,14.123669609375002,8.151176134635636,22.274845744010637,1.1590533690249996,0.0,4.9960036108132044e-14,8.41139737611753,8.937949467644652,4310.829982755591,3.650151647833138,test
SIM_00957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7484,1936.25,60.9,8.57,20.92,12.078,19.833,1,NONE,,PASS,76.004739627137,19.570004378153744,6.178395621846256,7.771661367098775,8044.68523790773,99.59862304107946,37.16094298032501,61.8147351171262,35.26126914982656,26.997246269161195,50.44352960348148,31.766348249474586,1.3229061253474417,1.6201074980170338,6.731183924142678,9.89234753125,4.6096293288733,14.5019768601233,0.7410308439333846,0.0,2.4980018054066022e-14,11.12780545690762,22.943867927644675,8044.68523790773,6.731183924142678,train
SIM_00958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0258,2784.53,87.72,6.67,23.13,18.165,26.182,1,NONE,,PASS,90.33607536251716,19.897243287197306,2.128556712802698,20.3667762872203,28623.27219415022,99.26857400397121,62.32048901037399,74.35230876498494,35.85088880576091,8.718743869160308,47.68005223261243,42.51395348210966,1.302755436837068,2.3473936038970353,24.129776325323157,13.117396359375,2.439911203647904,15.557307563022905,0.7818825622458518,0.0,0.0,23.211764997513836,81.71406393049875,28623.27219415022,24.129776325323157,train
SIM_00959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6633,1746.74,65.15,7.92,23.33,19.498,24.461,1,NONE,,PASS,93.70420023083005,23.110548015530306,1.5527519844696909,14.616162751608623,27526.987914637222,99.16323192051429,68.14083038158071,80.23865705046484,41.64062705500956,7.556814314716149,54.71948017157206,49.43246030845843,1.35470134108855,1.4735176669519046,23.221259609437872,15.829685231770833,1.4768322822307054,17.306517514001538,0.7488579458337182,3.1225022567582528e-15,6.2450045135165055e-15,17.109495069805664,84.80842937350243,27526.987914637222,23.221259609437872,train
SIM_00960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1735,1864.01,46.53,7.45,26.68,15.395,27.908,1,NONE,,PASS,93.22705065389995,23.468511596359505,1.7049884036404994,11.968313086860757,27356.65365285786,99.35792656225767,51.07632362003384,86.15609077801535,42.28560647992704,22.64956454088919,69.25199374547246,52.98312182494283,1.468584420785476,1.5902119119176357,23.33832785713578,12.570798042534722,5.543393649087509,18.11419169162223,0.7718508954965917,3.1225022567582528e-15,1.2490009027033011e-14,12.864241792655159,67.29398921836822,27356.65365285786,23.33832785713578,train
SIM_00961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7664,1725.19,86.54,6.73,27.79,19.699,24.273,1,NONE,,PASS,79.16034701339562,30.687616764600996,8.078783235399007,5.463901821430218,8257.645928479935,99.68328695265853,46.06186237917254,61.36378839569453,55.29300317946125,51.02007783837015,63.686646030846354,31.8491655748003,1.4238827358438875,1.4772313931050407,7.070788608035394,25.15205759722222,3.6476113851939416,28.79966898241616,0.9384785140968446,6.2450045135165055e-15,3.7470027081099033e-14,8.175339198029015,19.888891913606514,8257.645928479935,7.070788608035394,train
SIM_00962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8349,2747.17,41.34,8.33,20.92,16.836,17.882,1,NONE,,PASS,81.75641249799817,17.8514309125254,3.9834690874745977,15.637836136729547,14988.198269020588,99.4307656192835,58.14328760479095,56.41418912754836,32.16474038292865,14.956110044869426,42.33213761545015,28.83954588243411,1.26462707540739,2.298623997586807,12.540990263347288,11.9961168046875,0.4747395644789278,12.470856369166427,0.6985914143395804,3.1225022567582528e-15,0.0,21.173389992082374,52.144857970656155,14988.198269020588,12.540990263347288,test
SIM_00963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0436,1852.51,78.4,7.65,29.28,19.459,22.36,1,NONE,,PASS,86.2374448280169,26.77120742263026,4.272392577369741,8.034950601484665,13410.16141875456,99.56626681629331,55.02690690129123,69.39824632080237,48.23640977050497,32.83359789197505,54.27630221966978,36.252725591003326,1.3513707658095857,1.594105683325042,11.539594675301538,19.882725163194447,1.624451602427714,21.507176765622162,0.8033696958860996,6.2450045135165055e-15,0.0,11.692187127223278,38.108928753611245,13410.16141875456,11.539594675301538,val
SIM_00964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6626,1572.88,43.58,8.23,22.02,19.355,27.224,1,NONE,,PASS,85.58145276490808,32.232200229036266,5.430399770963738,5.508522766186012,10876.031410253328,99.64978111704733,47.17326180917644,72.70596722627756,58.07603644871399,51.082504565615594,73.69479606577295,42.74535786065962,1.5052747170352283,1.3209898635839152,9.134280586545014,23.98604144270833,5.7470202864956,29.733061729203932,0.922464539123178,6.2450045135165055e-15,1.2490009027033011e-14,7.830211639342632,25.656754939987596,10876.031410253328,9.134280586545014,train
SIM_00965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2302,2972.49,40.87,7.25,21.02,12.182,17.378,1,NONE,,PASS,49.79893525793065,17.046275136660178,17.183924863339822,9.961644857829382,5911.287384388451,99.66487204808664,25.232288102859137,32.85729432093394,30.71400925524356,24.412026684547353,40.34618078444224,13.193881442855732,1.2507539182624063,2.4880004948791887,4.947799971650559,13.27460230034722,5.017321295013337,18.291923595360558,1.0730745250040845,0.0,1.2490009027033011e-14,10.975323827646866,12.51966150903702,5911.287384388451,4.947799971650559,train
SIM_00966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1717,1583.76,54.33,6.86,27.57,12.414,14.698,1,NONE,,PASS,60.149744345424395,18.148200414668413,12.02349958533159,5.67419581812556,3965.7135437731718,99.64172628314103,34.49578400206588,39.16383083520546,32.69946020660975,29.813919975736518,36.97940806674123,16.7171118542978,1.2275816715972045,1.3551374968518122,3.393245898962031,11.943750304687502,1.876182394499025,13.819932699186527,0.7615043025432134,0.0,1.2490009027033011e-14,8.627374502239453,11.804852941898805,3965.7135437731718,3.393245898962031,test
SIM_00967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9284,2772.4,72.17,9.48,28.81,13.215,24.498,1,NONE,,PASS,67.49388098510049,22.22465510629783,10.703744893702172,8.794150760447982,8510.59606680224,99.68279646658318,29.708692756694997,53.755136602619366,40.04442361495105,27.613489559564222,61.45905873664957,25.6944987777435,1.4063740247659167,2.381973834487978,7.312082364384373,13.95083696875,9.429503625702573,23.380340594452573,1.0520001540013664,0.0,0.0,11.140781975298813,18.61632300960322,8510.59606680224,7.312082364384373,train
SIM_00968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9344,1935.5,54.11,7.54,26.64,11.613,20.411,1,NONE,,PASS,57.73938345740075,20.748301009116215,15.186098990883774,5.837814348953963,4571.938225368567,99.69838210545316,25.674412607907765,43.1412276371791,37.384326142551735,26.482518021674217,54.59640008339599,19.269132001389792,1.3537755461030285,1.6509807040457254,3.899861426077272,13.225543624999997,8.576381300125705,21.801924925125704,1.050781214112257,6.2450045135165055e-15,0.0,8.349072896525813,10.283354069243632,4571.938225368567,3.899861426077272,train
SIM_00969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4504,2347.64,96.44,9.39,20.2,11.263,23.616,1,NONE,,PASS,60.88553532569614,21.584165815100583,13.866234184899415,6.978762507463175,5991.110865509825,99.70273285054509,23.789815965317167,48.67554097953223,38.890388856037085,24.0708973757945,62.94576137427646,22.737063963542347,1.418035367827226,1.9595180702138901,5.0006346806244935,12.616588104166668,12.010287620918144,24.626875725084812,1.1409695392469374,6.2450045135165055e-15,4.9960036108132044e-14,9.342949152509188,12.396088880935052,5991.110865509825,5.0006346806244935,train
SIM_00970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3878,2395.3,88.56,8.95,32.87,16.022,24.1,1,NONE,,PASS,83.87234144457453,22.970789130157183,4.417010869842815,10.407340191427922,14798.001283927768,99.5655099490073,46.57813422457448,69.81075385269618,41.38880924352646,33.992495155305576,56.514215060493235,36.285045571219996,1.3682732796414125,2.0856498808344868,12.885003805123588,14.27280011284722,4.332423506294879,18.605223619142098,0.8099514350038696,3.1225022567582528e-15,0.0,13.772683112318573,39.85142478061536,14798.001283927768,12.885003805123588,test
SIM_00971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4065,2611.7,75.81,9.18,26.86,10.203,18.968,1,NONE,,PASS,69.59647956297246,15.594135193277424,6.812364806722577,11.26061704935807,8564.347054314838,99.56883956620753,30.227096774836117,56.425031736299616,28.09754088878815,18.682558991621548,45.01396684204305,26.891300261158502,1.2836058272438515,2.2294138749788486,7.310745550033974,7.149657408854166,5.002230143957069,12.151887552811235,0.779260112997473,0.0,1.2490009027033011e-14,14.852655947273414,24.775097712723195,8564.347054314838,7.310745550033974,train
SIM_00972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3312,2783.23,68.48,9.43,26.9,17.841,27.542,1,NONE,,PASS,91.14841386184469,18.531566319079367,1.799633680920633,24.009020286480908,31196.06040912994,99.13736844290695,64.68589343491921,74.93470174066951,33.39020958392679,4.411253875860393,46.72631531132791,48.15950552985399,1.2958724644459132,2.3761530348908946,26.633305051251167,11.879456624999998,2.5306237279973938,14.410080352997392,0.7775964591919757,0.0,0.0,26.132045678043113,90.55937998434264,31196.06040912994,26.633305051251167,val
SIM_00973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3365,1626.07,77.07,6.63,23.48,17.014,21.909,1,NONE,,PASS,70.2378241213269,27.629101685485754,11.70739831451425,4.727126861509845,5452.389554998382,99.70929130593949,38.91937089827437,51.27395327067402,49.78216519907343,44.22095685987248,59.04826190400031,24.570062290904403,1.3876677636281862,1.372416683543526,4.601862398579546,21.854635499131945,4.459174201665921,26.313809700797865,0.9523946887719899,6.2450045135165055e-15,1.2490009027033011e-14,7.134283649151849,12.72616414204865,5452.389554998382,4.601862398579546,val
SIM_00974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0029,2932.7,28.07,9.3,26.27,17.677,26.709,1,NONE,,PASS,85.06287806065068,23.82007268044595,4.182827319554054,13.042279714339388,19559.362729802615,99.555280809004,48.78792506147861,70.83281246213727,42.919049874677384,30.833880328641605,59.11820550944053,35.29576889210806,1.3882069616017867,2.498504436067844,16.663536859232753,16.20254600260417,4.721530995580526,20.924076998184695,0.8784220467707222,0.0,1.2490009027033011e-14,15.940044461245623,47.843680194728215,19559.362729802615,16.663536859232753,test
SIM_00975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7035,2373.31,35.55,7.96,20.11,16.312,23.263,1,NONE,,PASS,66.80620065667736,25.85633787115712,12.847162128842877,6.85869919815126,7136.055560110946,99.71100702402336,35.10927912401004,48.84661644188238,46.587996164247066,38.84903513921242,59.47343352330953,22.577253761071656,1.3909486635732962,1.9803364403759525,5.954464804949684,20.55955453559028,6.4540266708861465,27.013581206476427,1.0447566604785985,6.2450045135165055e-15,3.7470027081099033e-14,8.931505483849593,14.875413448854196,7136.055560110946,5.954464804949684,train
SIM_00976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6138,2730.0,44.59,8.59,25.1,12.525,15.916,1,NONE,,PASS,46.38745664131632,16.984210599738272,19.629589400261718,9.00593781288743,5084.2996876036095,99.67011216802611,25.258716039031377,28.269169972138553,30.602181260789678,26.301299503227547,36.817436197407744,11.005500177530259,1.2264777658179038,2.316726567462066,4.314627166011122,14.635031671874998,3.6497000922058063,18.284731764080803,1.0765723644737761,6.2450045135165055e-15,1.2490009027033011e-14,9.935549967889498,10.901053010555733,5084.2996876036095,4.314627166011122,train
SIM_00977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.643,2581.21,57.17,8.75,26.31,13.011,20.387,1,NONE,,PASS,73.72761307209285,18.90597182007677,6.737028179923236,10.405487607701536,9795.601326290815,99.596875589057,37.57833342049557,57.91142984872907,34.06481409022841,26.759438687460488,47.83786342956253,27.75610488942838,1.3038978553463403,2.1993474237775303,8.34644625634081,10.682579973958333,4.349622311897489,15.032202285855822,0.7951033900247707,0.0,0.0,13.672063971236764,26.882348073134832,9795.601326290815,8.34644625634081,test
SIM_00978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5524,2169.99,94.86,6.62,26.5,15.611,25.356,1,NONE,,PASS,82.28914819036983,25.141309711714552,5.411090288285447,8.225100227888397,12214.102733943195,99.62096137641701,42.13892000877226,69.39073413023868,45.29965713822442,36.33410276789668,64.1916201456777,37.975206837234026,1.4278820100727616,1.8501361722608476,10.413759178511613,15.485982538194444,6.257871042014945,21.74385358020939,0.8648655869378944,0.0,1.2490009027033011e-14,10.999651223505234,30.255567146019196,12214.102733943195,10.413759178511613,train
