simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_00979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2311,2709.17,99.7,9.25,31.97,11.303,27.155,1,NONE,,PASS,88.57710495936402,17.920122681433895,2.3109773185661,15.8219203458192,23594.328683060794,99.41598643326853,37.452773079654015,81.73716789205852,32.28850933591693,20.54010655414254,64.80302359414866,46.53952414254739,1.4327392132995231,2.3520070174172174,20.483774231150985,7.228227820312501,7.162686736090605,14.390914556403107,0.8030589305793527,9.367506770274758e-15,6.2450045135165055e-15,17.378197794682706,60.5821971241806,23594.328683060794,20.483774231150985,train
SIM_00980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6784,1814.66,78.45,8.59,32.9,12.738,27.605,1,NONE,,PASS,73.7787002901208,26.323059804310457,9.355340195689541,5.437938709715486,6905.256335616403,99.7003329158236,29.408918481688378,62.854656500655416,47.42893658434317,30.151045628112264,76.8386325895608,33.89961785903937,1.5317900694369186,1.580226460976359,6.013175350404863,14.525011125000002,13.394806077022622,27.919817202022625,1.0606600224131504,6.2450045135165055e-15,1.2490009027033011e-14,8.128102554796978,15.62008769618031,6905.256335616403,6.013175350404863,train
SIM_00981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9511,2207.43,78.76,8.74,21.44,10.365,14.942,1,NONE,,PASS,67.45485713218889,14.132534572622028,6.8185654273779726,10.432414492666226,6761.048303416241,99.52739545568076,35.291295268594546,49.70515481201437,25.464026256976627,20.461434531619158,34.07146692023401,22.213511605748383,1.2079131777896157,1.8502764472877857,5.667137093718084,6.8031058828125,2.3663878886009013,9.169493771413402,0.6488216055156039,0.0,1.2490009027033011e-14,14.27283866783072,22.770448414711495,6761.048303416241,5.667137093718084,train
SIM_00982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6198,2287.91,55.35,8.76,26.35,12.903,25.073,1,NONE,,PASS,67.0260621486169,23.874549285213043,11.745250714786959,6.798173263487639,6924.721768005845,99.70286535469106,28.430626627800464,53.92730675466342,43.017205919302775,28.921156547922763,66.58303679634194,26.31983569724145,1.4469745264388159,1.9496984342095185,5.901070928671828,14.705226286458332,11.170832980005411,25.87605926646374,1.083834461431712,6.2450045135165055e-15,1.2490009027033011e-14,9.194539950346437,14.8470768573846,6924.721768005845,5.901070928671828,test
SIM_00983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2111,1842.75,92.32,8.38,20.02,15.874,20.753,1,NONE,,PASS,88.73120929465846,21.48280181353905,2.7282981864609495,10.345457614988867,16271.225531609321,99.43858593867921,55.12860099128227,74.88647344569705,38.70775101538568,23.60450303561017,48.03359839897876,39.032870703522335,1.3053162014084596,1.5371548742780432,13.572863186211155,12.492885566840274,2.010191185135235,14.50307675197551,0.6751017338360061,3.1225022567582528e-15,1.2490009027033011e-14,13.754161001180531,50.85834952537718,16271.225531609321,13.572863186211155,train
SIM_00984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8534,2598.48,54.12,8.48,34.7,19.505,27.468,1,NONE,,PASS,90.81530235424513,22.57069035530996,2.2827096446900406,17.102873582134993,28122.29725209242,99.34181238331121,61.672758051158894,76.03611118688235,40.66791055010803,12.084258998716315,53.170949855541956,43.17724094260031,1.3430994426313305,2.2760941160016412,24.63324532185612,15.957738175347224,2.7826063958357,18.740344571182924,0.8302955858314758,0.0,2.4980018054066022e-14,20.492755966861225,77.27281714630347,28122.29725209242,24.63324532185612,train
SIM_00985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4616,1923.11,97.74,6.96,29.1,10.624,25.852,1,NONE,,PASS,85.80469772925744,20.98920193974004,3.472398060259963,8.595620765634571,13495.553085421418,99.55303540797799,32.79996785821582,78.87604839117913,37.81838187340548,22.58453894437301,69.18480899370552,48.93865687177305,1.4680365030983682,1.6538728404228378,11.606163305511963,8.162997298611112,8.948546792091102,17.111544090702214,0.8152546313971073,3.1225022567582528e-15,1.8735013540549517e-14,11.580684625542892,34.99498685321699,13495.553085421418,11.606163305511963,train
SIM_00986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5475,2498.42,37.48,6.75,22.57,16.073,27.686,1,NONE,,PASS,92.21946259022987,18.94879407572748,1.5987059242725166,21.08919637707084,31861.188062968373,99.15589867287842,59.47146769505288,80.80232130976923,34.141971307617084,6.795651473656966,55.13489783805496,50.52322821244988,1.3578307439132822,2.102218361152471,26.80861286497228,10.744451844618055,3.488050031783185,14.23250187640124,0.7511033060743644,3.1225022567582528e-15,6.2450045135165055e-15,21.26140424378142,87.67450065180586,31861.188062968373,26.80861286497228,train
SIM_00987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0292,2820.5,77.96,7.91,25.13,18.94,23.389,1,NONE,,PASS,82.28582466718332,23.88691661428598,5.142283385714015,11.991455941741314,15866.573965663845,99.5748464477312,51.82409651485693,63.23021666157328,43.039489395109875,29.03786661436401,49.68555925172038,29.471635259112528,1.317348352423469,2.3937672345462833,13.466011304205354,18.069417052083335,2.378920272768064,20.448337324851398,0.8560475868460109,6.2450045135165055e-15,1.2490009027033011e-14,15.779220579944717,41.55672784671622,15866.573965663845,13.466011304205354,train
SIM_00988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5105,1781.48,32.76,9.44,22.21,10.617,24.181,1,NONE,,PASS,70.64820706463333,22.261603287101284,9.248896712898718,5.729329965165412,6055.617573402552,99.67839493201353,26.510843847703203,60.05969523647968,40.110996913696006,23.90721206552175,67.12646214890803,31.49868890643659,1.4513485786145526,1.4971465368864523,5.089109548649647,10.5076029296875,11.26803482287722,21.77563775256472,0.9781702365157976,0.0,1.2490009027033011e-14,8.864403771736775,14.383386724739761,6055.617573402552,5.089109548649647,train
SIM_00989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7026,2768.5,39.14,7.4,20.61,19.226,25.383,1,NONE,,PASS,83.68463610508279,25.693359084799148,5.009240915200847,11.339935597140837,16910.503706389954,99.59039423524865,50.65969813285685,66.93298727914355,46.2943406933318,33.384893721432306,56.667658207309834,33.02905894613523,1.369439919119435,2.3140293713242044,14.134514090833727,19.415929796875,3.4752717960990696,22.89120159297407,0.8909384529061867,6.2450045135165055e-15,3.7470027081099033e-14,14.476792165991705,41.08651252307118,16910.503706389954,14.134514090833727,train
SIM_00990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.038,2248.7,52.03,7.62,23.98,19.145,19.494,1,NONE,,PASS,88.77665437459574,19.564599091073408,2.4734009089265934,16.53876062310074,19905.093509613067,99.2645190277449,69.3400801110574,63.3940803953244,35.25152989382596,7.905016876533181,51.32747470956868,39.279490284875784,1.3294172207242516,1.9011207520954296,16.828383663238963,13.874566197916668,0.18745519732482568,14.062021395241493,0.718748251869749,0.0,6.2450045135165055e-15,23.281385175134403,74.64933184489942,19905.093509613067,16.828383663238963,train
SIM_00991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.447,2806.88,68.33,8.22,23.51,15.279,27.178,1,NONE,,PASS,75.30003699867854,25.18560337494801,8.26139662505199,9.141385499839888,11336.035334087865,99.67432218335519,35.40507629779854,61.76175837718396,45.37946554044686,33.3660387092925,67.84112630636012,31.481901839254316,1.4571210704826958,2.3692697965498777,9.568676298835923,16.567588203125,9.263921421864914,25.831509624989913,1.0256458517362497,0.0,6.245004513516506e-14,11.359488925311247,24.38910753460893,11336.035334087865,9.568676298835923,test
SIM_00992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0777,2819.38,59.63,8.66,20.61,14.561,22.744,1,NONE,,PASS,77.2906712649721,20.92853609311535,6.149163906884651,11.213584480728585,12376.90897021808,99.6022677155712,40.419791355228355,61.88444241539138,37.70907404164928,30.30346063700614,52.79277943974707,30.344649253571998,1.3402812404116042,2.3565570268824403,10.345143898605977,12.737566325520833,4.835963843698633,17.573530169219467,0.8396922790505378,0.0,1.2490009027033011e-14,14.079955553172294,31.429477179759445,12376.90897021808,10.345143898605977,val
SIM_00993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9625,2805.97,78.79,8.03,25.54,17.486,23.701,1,NONE,,PASS,74.89110560687432,24.685980685665946,8.276519314334047,9.599367391311468,11146.571743898185,99.65789486732533,42.25740372576111,56.515820186063095,44.47924447867738,38.96513451355932,55.25790492654588,26.784523683717413,1.3587587607732248,2.3847089738708314,9.473133948534391,18.8535771484375,4.4047789227017935,23.258356071139293,0.9421686084622268,6.2450045135165055e-15,0.0,12.413984258838665,25.953824201202462,11146.571743898185,9.473133948534391,test
SIM_00994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6601,1663.16,80.82,8.22,29.08,17.449,26.961,1,NONE,,PASS,94.68422548746305,22.402382434559247,1.2577175654407544,15.060920772457248,31018.99224518431,99.09443945426433,63.22826222999818,85.54385831372504,40.364653035241886,7.35343975884924,60.01538868715924,57.693506955463505,1.3951419876333515,1.4302214336968944,26.674539768116322,13.502482242187503,3.009433699442132,16.511915941629635,0.737060711728471,3.1225022567582528e-15,3.7470027081099033e-14,15.396954960269893,87.74740958992979,31018.99224518431,26.674539768116322,train
SIM_00995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9545,2017.83,35.91,7.23,27.25,16.179,24.584,1,NONE,,PASS,71.68223118163444,27.206632433833445,10.747867566166557,5.954659109073997,7110.593989260395,99.70489787994657,36.47354497153953,55.42365963018254,49.020959340240445,39.7057606308232,65.03529016053301,27.370623424187034,1.4345887472966037,1.7247104016831305,6.077675233009198,19.986404804687496,7.413340932284569,27.399745736972065,1.0070980230136262,6.2450045135165055e-15,2.4980018054066022e-14,8.368239010398263,15.838420466487028,7110.593989260395,6.077675233009198,train
SIM_00996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7777,2550.14,45.14,8.72,28.15,14.554,22.715,1,NONE,,PASS,80.94453841129157,20.865640278047508,4.9120597219524935,11.000815788494204,13335.995187565386,99.56861914292963,43.18760094675975,66.45897391016508,37.595748248734246,30.764758112057386,52.860908818474314,33.61642170835656,1.3407885172823748,2.186224891647781,11.432895697471695,12.119770530381942,4.3787323065320605,16.498502836914003,0.7907019682627177,3.1225022567582528e-15,1.2490009027033011e-14,14.327973126482505,36.410103552566596,13335.995187565386,11.432895697471695,train
SIM_00997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.519,1525.51,29.25,8.63,27.16,16.428,18.132,1,NONE,,PASS,67.54505748189355,24.66677954181271,11.852220458187293,4.735051892128252,4690.538908298403,99.6896085969854,40.43497788416095,45.5134215261606,44.444647823085965,41.565518972091894,47.377857345978015,20.60446285680889,1.3005705959304146,1.303516498915167,4.007967732607787,19.546224140625,1.6269095006473944,21.173133641272393,0.8583663548531648,6.2450045135165055e-15,0.0,7.40940767799641,12.268048196948568,4690.538908298403,4.007967732607787,train
SIM_00998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5452,2220.01,93.09,9.16,21.14,11.283,25.039,1,NONE,,PASS,68.86059735757958,22.41081913121899,10.134380868781008,6.971690327810029,7113.846331068108,99.68596130973239,26.283580165767685,57.75784728498176,40.379854290484666,24.362443572002444,67.37853359683517,29.301734309733952,1.4533819976702322,1.858926058307021,5.9567814197297775,11.60524540625,11.833971039640748,23.43921644589075,1.045888430433994,6.2450045135165055e-15,1.2490009027033011e-14,9.687227119025502,15.758030221183327,7113.846331068108,5.9567814197297775,train
SIM_00999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9136,2494.78,76.81,9.48,24.73,17.991,22.407,1,NONE,,PASS,71.8106907116634,25.789804219423946,10.123795780576055,7.910799622425534,8829.940367429268,99.68290592266952,41.66217194710987,51.67919302244221,46.46811571067378,42.33353985417866,53.95727978342128,23.942185317397517,1.3489783144612475,2.114488261878346,7.483948588659101,21.17125425,3.539882235177878,24.711136485177878,0.9581746443257737,0.0,3.7470027081099033e-14,10.583779105759042,20.185544668421233,8829.940367429268,7.483948588659101,train
SIM_01000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1019,2339.46,94.33,9.18,34.04,16.972,22.965,1,NONE,,PASS,68.04754199740492,25.927406404309224,12.174493595690778,6.90560346286785,7306.9837268663605,99.70482062258522,37.094032522657805,49.20599859766262,46.716047575331935,40.2897948532734,57.57332786036593,22.673019903291063,1.3763460793856037,2.0448166730086585,6.386705544911767,21.113149188368062,5.3620902889497595,26.47523947731782,1.021129497662271,0.0,3.7470027081099033e-14,9.39879936290918,16.213090422579064,7306.9837268663605,6.386705544911767,train
SIM_01001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.437,1579.83,38.42,7.95,21.56,11.977,24.977,1,NONE,,PASS,86.9714945883296,22.9926540243167,3.444345975683296,6.939514576196573,12079.625027796126,99.56074295486245,37.55604328034585,79.1356824645776,41.42820544921928,28.269784041296955,68.393359084177,50.12978903801798,1.461597287749668,1.3247590914745286,10.129313329393778,10.064189539930556,7.709609509401503,17.77379904933206,0.7730207670038763,6.2450045135165055e-15,0.0,9.620353611956272,31.590599220586796,12079.625027796126,10.129313329393778,val
SIM_01002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7598,1544.7,35.21,9.27,24.99,17.132,23.851,1,NONE,,PASS,93.24570954945752,24.019908288521155,1.7398917114788464,10.234256030470453,22728.619780098106,99.33745995789018,58.47922547257046,83.73274456602329,43.27911403337145,20.127271987981956,57.76388075003455,49.708164217179764,1.3778035637290735,1.3103764317789117,19.280797363050784,14.417214453125,2.6624044204716197,17.07961887359662,0.7110609527913467,3.1225022567582528e-15,0.0,12.328811636857468,65.15595606347844,22728.619780098106,19.280797363050784,test
SIM_01003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.863,1986.61,50.16,8.17,20.94,15.719,22.638,1,NONE,,PASS,90.76979818862253,20.75269895986477,2.1103010401352322,12.82513724166457,21396.808966559234,99.35442098642085,56.35379034375438,78.85222592276884,37.39225037813472,18.188224098996375,50.95933537518775,44.324781944447246,1.3267016403681335,1.6623579866112594,17.904448418942398,11.674220911458333,2.553264574344101,14.227485485802434,0.6855727784283893,3.1225022567582528e-15,3.122502256758253e-14,15.54848426096627,64.30835691814718,21396.808966559234,17.904448418942398,val
SIM_01004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0641,2734.1,26.78,7.66,32.33,16.027,25.507,1,NONE,,PASS,88.89366462076941,19.613587055591182,2.450512944408822,17.108806998745564,24480.5443168084,99.37424355368327,53.98397795825929,75.8641992800765,35.33979649656069,16.067810994409648,52.40213552838433,42.00193831438867,1.3373762913574654,2.3764509587757487,21.278231598343705,11.50225282552083,3.5006770734293524,15.002929898950184,0.7649253477411898,3.1225022567582528e-15,1.2490009027033011e-14,20.01186743134389,69.33748819128508,24480.5443168084,21.278231598343705,train
SIM_01005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5496,2338.83,93.86,7.68,28.88,18.336,22.317,1,NONE,,PASS,86.4498847476261,22.95209860095574,3.5975013990442593,11.790573124806318,17185.367207224,99.49587729228689,56.355562045375315,68.9533973001064,41.355132614334664,23.393478540107473,48.579951687523284,34.011665871368926,1.309283386077978,2.0099276198050027,14.768642529081074,15.969169562499998,1.782773417054158,17.751942979554155,0.7734344160936532,0.0,0.0,16.007651536702006,50.713154380300665,17185.367207224,14.768642529081074,train
SIM_01006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4415,1535.67,30.61,8.02,34.11,18.431,24.34,1,NONE,,PASS,93.03447559576334,25.5300556206114,1.9114443793886042,9.622138693659391,21918.20751925952,99.37342406287422,59.608028777367096,82.75517585946966,46.000100217317836,21.43929105914544,58.4911919526519,48.22309172212919,1.3833807583929363,1.342565880847268,19.162084031522312,16.59615231336806,2.447367747828852,19.04352006119691,0.7459255218317011,3.1225022567582528e-15,6.2450045135165055e-15,12.225796065403797,63.346120426986076,21918.20751925952,19.162084031522312,test
SIM_01007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8437,1678.13,73.03,8.96,32.93,15.029,20.076,1,NONE,,PASS,79.4012066450114,22.902245841067153,5.941454158932852,6.562926540425341,8121.4415247800425,99.60891429505311,44.63184626775513,62.796676489155814,41.26530782174262,36.536009225161315,50.870331723595314,32.48148629977863,1.3260459377781182,1.4614778368232737,7.07293641822877,14.037016953993055,3.0482056318367063,17.08522258582976,0.7460064268104835,6.2450045135165055e-15,3.122502256758253e-14,10.048725390825588,24.070685080483496,8121.4415247800425,7.07293641822877,train
SIM_01008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4468,2187.31,96.8,7.17,28.63,17.064,24.449,1,NONE,,PASS,92.03213703898443,18.817626996087068,1.6291730039129317,19.419446648160857,27227.34915074443,99.11217675372211,65.5496721469245,76.87144518624878,33.9056342271839,5.322675253298672,45.08061692232663,47.359036922164165,1.2840811053018346,1.8781595043587787,23.379084165466065,11.39536371875,1.9163075970086725,13.311671315758673,0.7074043564859,3.1225022567582528e-15,2.4980018054066022e-14,22.228503505276485,88.19298488645447,27227.34915074443,23.379084165466065,train
SIM_01009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0606,2561.96,83.37,8.73,31.34,19.652,24.178,1,NONE,,PASS,89.89055909785819,20.729302271320684,2.3312977286793215,18.327504186214124,25179.28863384551,99.28462957320903,66.26495395415269,70.03282317029391,37.35009418255979,8.469994656696537,51.45253843842859,39.37139842513746,1.33034101766297,2.219611972169836,21.814646014146735,14.924331883680557,1.3441254182486295,16.268457301929185,0.7848048665119256,6.2450045135165055e-15,2.4980018054066022e-14,23.508148004846845,79.53639683037352,25179.28863384551,21.814646014146735,train
SIM_01010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0318,2512.69,74.43,7.06,21.62,13.369,25.71,1,NONE,,PASS,85.20615126035148,21.328633371188662,3.703166628811343,11.481654382226758,16918.565062058027,99.54305328623002,40.30644349399318,75.2170089946645,38.42997003817777,27.97269157555201,62.91255549860854,41.95487931144043,1.4177738562209588,2.1074334664526875,14.189872294687472,10.73912023784722,6.636384587726621,17.37550482557384,0.8146562662118417,6.2450045135165055e-15,1.2490009027033011e-14,13.878528625279449,42.50620640823687,16918.565062058027,14.189872294687472,train
SIM_01011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8253,2610.53,81.08,6.67,23.65,14.133,23.631,1,NONE,,PASS,87.03724333326858,18.996139469215866,2.8291605307841285,14.718616413772022,20039.86797564162,99.43618282824667,48.02881218794006,75.0578018081715,34.22727832291147,22.65139288804795,52.429353707400544,39.63143554765416,1.3375784899489478,2.2045718859246977,16.92350960791188,9.942447210937498,3.918015535328847,13.860462746266345,0.7296462930653818,3.1225022567582528e-15,1.2490009027033011e-14,17.477782204149236,56.79635302303823,20039.86797564162,16.92350960791188,test
SIM_01012,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.208,1768.77,49.87,8.79,28.37,13.426,26.574,1,NONE,,PASS,76.69140720974124,26.234596578308285,7.973403421691721,5.613057734969972,7570.020562429533,99.68265756797267,32.9650354208036,65.22920100491505,47.26954338433925,32.37258105305952,73.3377977738202,35.89804938082808,1.5022929308455508,1.5174666937158734,6.494487171441804,14.74358861111111,10.827086758710205,25.570675369821316,0.9746929133632677,1.2490009027033011e-14,3.7470027081099033e-14,8.262748938740746,17.721993783153582,7570.020562429533,6.494487171441804,train
SIM_01013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7935,2076.67,80.05,6.63,29.0,17.369,19.918,1,NONE,,PASS,83.78425932561149,22.448735522407716,4.344764477592282,9.700584249395598,12756.38577893324,99.53287791274514,54.07692535654051,64.68934016224893,40.44817211244633,26.605390667166116,46.5783945319805,31.183640500637665,1.2948082048606602,1.7853434200863587,10.96685049357946,15.216242625868055,1.2812809935687952,16.49752361943685,0.7348976784447157,6.2450045135165055e-15,6.2450045135165055e-15,13.97922286930458,39.746947388506356,12756.38577893324,10.96685049357946,train
SIM_01014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1297,2434.55,56.98,9.4,30.76,19.819,20.781,1,NONE,,PASS,72.6439759493873,26.24605057858578,9.88364942141421,7.940249003761011,8878.416991189148,99.67385147137003,46.37798532713354,48.98359523135326,47.290181222677084,37.38135585920263,53.15840577886555,21.867579565304723,1.3430058667025893,2.105209729900436,7.677365359497544,23.591878672743054,0.949838330756623,24.541717003499677,0.9350632366579118,6.2450045135165055e-15,0.0,11.18930853568254,21.612472201064808,8878.416991189148,7.677365359497544,train
SIM_01015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9391,1513.2,57.44,7.18,30.0,17.728,26.457,1,NONE,,PASS,95.14539010870983,20.874042281339957,1.0650577186600423,17.64884866920808,30824.473389071776,98.83367375963468,69.53563321438031,84.06462893040754,37.61088699340533,1.8651827514537398,52.995549157729016,58.675953170548404,1.3417915852602516,1.3052256049016244,26.587953955210963,12.732867073784723,2.13016794632309,14.863035020107812,0.7120343448472558,0.0,1.2490009027033011e-14,17.54963773498834,96.48049169959076,30824.473389071776,26.587953955210963,train
SIM_01016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6798,1909.61,50.82,8.22,30.74,11.24,16.975,1,NONE,,PASS,61.4490688877437,17.623470058867117,11.056329941132887,6.914480064607719,4942.451612475082,99.6379114026106,30.47041096389177,44.55463976317194,31.75400010606688,24.82827533146315,42.845664052126864,19.831615606122046,1.2682393483916428,1.6511737248296154,4.273566978996036,10.184067522569444,4.2824568634512685,14.466524386020712,0.8208669653421625,0.0,6.2450045135165055e-15,10.059883680194504,13.73644400091744,4942.451612475082,4.273566978996036,train
SIM_01017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9973,2905.94,67.27,9.0,22.97,17.115,24.464,1,NONE,,PASS,71.83998691594252,25.14205574093315,9.855244259066854,9.239615890001563,10295.812904983879,99.68204381749102,38.71916573944498,54.04760162969352,45.30100133501468,38.11762826523944,58.386396128806844,25.41840045177092,1.3825757694647813,2.4484208174517237,8.674811816193944,19.566589419270834,5.807719623271224,25.37430904254206,1.0092376416631192,0.0,1.2490009027033011e-14,11.576153280352203,22.260717592318528,10295.812904983879,8.674811816193944,test
SIM_01018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4574,2424.18,53.77,8.52,22.27,17.451,19.11,1,NONE,,PASS,85.80431830108863,19.26941897814868,3.1879810218513205,14.66035485323674,16988.270331833373,99.39524478985733,61.10687981164159,63.500789779369626,34.719673834502125,14.44684285661932,45.45315739849373,31.58879235208292,1.28674091322692,2.0376821325495627,14.279754357390415,12.817678015625,0.6396116304110218,13.457289646036022,0.6983754757367853,3.1225022567582528e-15,1.2490009027033011e-14,20.062421077193118,58.903781583402484,16988.270331833373,14.279754357390415,train
SIM_01019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3067,2623.66,30.42,8.8,26.51,17.959,25.088,1,NONE,,PASS,84.03150004523945,24.62685962375819,4.679840376241809,11.066922966830992,16371.98425668484,99.57818760941467,49.23360751758688,68.54513552387542,44.37272004280754,33.41079259818031,57.04528073103171,34.56817707589106,1.372315248217016,2.2370104299935476,13.959239970840025,17.2438892890625,3.9152783328344096,21.159167621896913,0.8591906538292076,6.2450045135165055e-15,4.9960036108132044e-14,14.292316156447251,41.431101451297835,16371.98425668484,13.959239970840025,test
SIM_01020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5183,1889.61,31.5,7.29,20.27,15.175,25.914,1,NONE,,PASS,86.48618811808923,25.529252467261934,3.989047532738062,7.864426121319497,13932.47422772392,99.58380691670136,43.531323804720174,76.06848116081679,45.99865309416565,36.42101231573094,67.66578222229587,45.097542069468595,1.4557026579819106,1.577587916064766,11.631872705236022,14.514957813368056,6.475864229938733,20.99082204330679,0.8222262704411297,6.2450045135165055e-15,3.7470027081099033e-14,10.27706273427623,34.56208256283726,13932.47422772392,11.631872705236022,train
SIM_01021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3103,1714.89,59.95,8.75,34.59,15.009,17.273,1,NONE,,PASS,85.61243972799801,19.10039214063554,3.2099078593644608,9.703402312909468,11861.51542221014,99.43416765431546,55.85697331595141,67.40694657169702,34.41512097411809,20.894999984259712,40.175302024253355,32.510201447787864,1.2495673566081626,1.5015918310420742,10.386179091236365,10.841992403645833,0.9280788446437004,11.770071248289533,0.6162214451738423,3.1225022567582528e-15,6.2450045135165055e-15,14.577585986131067,44.97731738652929,11861.51542221014,10.386179091236365,val
SIM_01022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1089,2430.98,76.2,8.91,23.06,10.698,14.505,1,NONE,,PASS,55.03294842430226,14.368497471152653,11.740402528847346,9.910783384638327,5394.006764282394,99.59231324878698,29.07750641459847,36.59691121611435,25.88918463270748,21.272849095959444,32.976886785793305,14.974983059622392,1.2005916459857746,2.0488623488499855,4.546140802795718,8.779797544270833,2.737056320253451,11.516853864524284,0.8015350169804771,0.0,2.4980018054066022e-14,12.364714181218982,15.265313512965173,5394.006764282394,4.546140802795718,train
SIM_01023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1688,2796.98,79.65,9.09,33.21,17.508,19.884,1,NONE,,PASS,74.20023016737598,21.643316737061564,7.525483262938435,10.86074319106517,10809.868931573677,99.6116975026255,46.8910728171943,51.42102994508082,38.99696709380462,29.469863794688926,44.1921987771779,22.467680159621313,1.2777602780186148,2.4381089091505728,9.422891028473483,16.7059744375,1.5200776062996375,18.226052043799637,0.8421099346843511,6.2450045135165055e-15,0.0,14.755995252066095,29.561302731654987,10809.868931573677,9.422891028473483,test
SIM_01024,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4862,2636.83,77.82,6.9,26.3,18.385,20.74,1,NONE,,PASS,83.75752682976987,21.346610802888808,4.139589197111186,13.274683287549239,16165.712118252888,99.49656658610722,56.89088818643645,62.32241285676478,38.462361807006864,20.49507432969651,47.58951033605441,29.168669424614137,1.3021004425799947,2.246664009777567,13.773706916450374,15.372913015625002,1.070075793276203,16.442988808901205,0.770285688942996,3.1225022567582528e-15,2.4980018054066022e-14,18.121057458206675,49.468900696972526,16165.712118252888,13.773706916450374,train
SIM_01025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5819,1848.59,26.1,8.21,26.55,10.425,16.511,1,NONE,,PASS,64.54857573185551,16.512752095147544,9.069147904852459,7.2649566089565125,5201.203088582963,99.60700011311559,31.093348209654337,48.551521011340874,29.752706477743324,22.496989029374276,41.640285088775464,22.29646591185376,1.2597766731716398,1.5763731244638988,4.435292176048126,8.360084976562499,4.000492868418771,12.36057784498127,0.7485474119491907,3.1225022567582528e-15,1.8735013540549517e-14,10.815911654590117,15.546757229537894,5201.203088582963,4.435292176048126,train
SIM_01026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.28,2297.97,74.17,9.36,31.18,10.405,20.699,1,NONE,,PASS,64.60324313714062,18.26979715918337,10.010202840816637,8.115007798796306,6477.224596208209,99.64686189119979,26.23154055808537,52.01640764813473,32.91855343997003,20.917130994287515,52.990082119140965,24.676543669722374,1.341750841315586,1.9898521118732782,5.608741211522538,9.22217673611111,7.7825806676174905,17.0047574037286,0.9307578653209682,0.0,0.0,11.371360594738222,16.3683518720603,6477.224596208209,5.608741211522538,train
SIM_01027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0532,2970.49,39.29,8.64,20.08,10.713,14.904,1,NONE,,PASS,41.73293384481063,14.211399428041053,19.841800571958945,10.8786852314276,5090.268313131859,99.63377472297744,21.074898995624185,26.174226686185815,25.606125095569464,20.268654362340527,33.50881584322629,10.005386499632946,1.2041441046551553,2.4783815919085654,4.246985273521024,11.46901134375,4.331039614594647,15.800050958344645,1.1117871282379808,6.2450045135165055e-15,2.4980018054066022e-14,11.150516787771608,11.037365915725049,5090.268313131859,4.246985273521024,test
SIM_01028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0454,2469.44,88.81,9.21,32.03,12.002,17.794,1,NONE,,PASS,57.09119696415059,17.724190462308407,13.321209537691589,8.538884842032376,5743.728265682922,99.65421776426912,28.556643088528254,39.94010795290684,31.9354783104656,25.057296922557278,42.82518664073201,16.96765732288724,1.2680951078755027,2.144303364013744,4.987485357848222,11.845490946180554,4.807180053256945,16.6526709994375,0.9395448009233731,6.2450045135165055e-15,1.2490009027033011e-14,10.944427901500084,14.10116596933871,5743.728265682922,4.987485357848222,val
SIM_01029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4955,2052.33,69.04,8.29,34.13,10.359,16.769,1,NONE,,PASS,57.39749998811462,16.3557046091132,12.139795390886798,7.51945453630859,4807.262532743513,99.63361376892075,26.802480882861442,41.79789079503054,29.469738034438198,21.62798398505087,41.91873012228619,18.16991244363299,1.2617265398522397,1.794374824320574,4.203042816045429,9.246938164062499,4.968259498325212,14.21519766238771,0.8691278059929729,0.0,1.2490009027033011e-14,10.65162946040924,13.101686422989125,4807.262532743513,4.203042816045429,train
SIM_01030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3321,2214.12,36.96,8.06,31.56,12.866,19.072,1,NONE,,PASS,63.27529691385121,19.825479304344775,11.506620695655222,7.47210227205959,6016.092219776038,99.66252496377524,32.09370748258333,45.91855669821822,35.72158433215275,28.533360132148196,47.44752374126126,20.570207704965327,1.301073952312182,1.9196388988519588,5.215943419581012,12.89484542621528,4.917228039325218,17.8120734655405,0.8984435227065085,6.2450045135165055e-15,0.0,10.24445675629993,15.129301640200518,6016.092219776038,5.215943419581012,train
SIM_01031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7939,2586.06,36.17,6.97,34.33,14.028,19.022,1,NONE,,PASS,51.85829718431777,20.63643892323023,19.15746107676978,7.6021218087193505,5363.577767421618,99.70603459282772,27.357970887446843,33.72748062820434,37.182772834649064,31.102357924503664,46.39622359658302,13.760422696221115,1.293498723256889,2.2624925036338666,4.692487603322692,17.98290486197917,5.464244198851473,23.44714906083064,1.1362013159371418,1.2490009027033011e-14,1.2490009027033011e-14,9.138449694824786,10.967461731213412,5363.577767421618,4.692487603322692,train
SIM_01032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3731,2571.22,44.95,7.33,33.41,14.925,21.159,1,NONE,,PASS,75.88613585543995,20.772387853845434,6.600712146154564,10.171799500408353,10630.818018399132,99.60439793170525,41.91343031138188,58.48633466595449,37.42772586278456,31.836779047130673,48.60281172995754,27.851128523466496,1.3094496401022038,2.2427786056135326,9.27286315905929,13.222490414062499,3.6901470032255683,16.912637417288067,0.8141884089727874,3.1225022567582528e-15,1.2490009027033011e-14,13.703927376726075,29.15471779336558,10630.818018399132,9.27286315905929,test
SIM_01033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0614,2282.97,79.12,8.44,20.97,17.284,18.173,1,NONE,,PASS,63.628799396336376,23.581723859473808,13.479676140526186,7.05134948694871,6264.525979795967,99.69113262605515,39.485297937982224,39.896918658892126,42.48959253959245,37.065428380297924,46.03266315036662,17.111622767883425,1.2908893340217031,1.9105413496624755,5.242572578892857,20.93808243229167,1.0427274570425982,21.980809889334267,0.932112089019464,0.0,1.2490009027033011e-14,9.386855726766187,14.486031099766,6264.525979795967,5.242572578892857,train
SIM_01034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7311,2717.04,28.49,7.46,20.99,10.555,22.337,1,NONE,,PASS,58.48485416532891,19.14273610170797,13.58836389829202,8.64173433351113,6532.521661077235,99.68194305812534,22.18971164542425,46.64568566371376,34.49141639947382,20.53600230359945,57.27293748097081,21.200123584578897,1.3740516094319926,2.2739546533845436,5.467220957196768,10.84416574392361,10.8168949091372,21.661060653060808,1.1315550994368118,6.2450045135165055e-15,1.2490009027033011e-14,10.947745190540724,13.742106697738816,6532.521661077235,5.467220957196768,val
SIM_01035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8381,2554.55,57.18,7.11,25.67,11.744,23.493,1,NONE,,PASS,58.295623742087656,21.475000169733992,15.363099830266018,7.4656779821256665,6114.940601635082,99.70774978050437,23.496288282160492,45.48712040047657,38.693693999520704,24.67201848655753,61.34772362406565,20.584990842874817,1.4055046074693225,2.1719796334867096,5.199164802698073,13.72570977690972,11.937447436367806,25.66315721327753,1.1950247734780537,1.2490009027033011e-14,3.7470027081099033e-14,9.567977823696285,12.28037460768509,6114.940601635082,5.199164802698073,train
SIM_01036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6721,1857.64,63.97,7.24,32.89,16.561,17.274,1,NONE,,PASS,79.95606485532322,21.325961574276665,5.346138425723338,8.264151801491408,9234.8747691765,99.55512629995631,52.53658742286225,57.769713435372374,38.42515598968769,26.650340537784857,44.771747480346065,26.9479934136167,1.2818800549662415,1.6176010754264125,8.041570680028501,14.398998013020833,0.5112147760813385,14.910212789102172,0.6991578193166607,3.1225022567582528e-15,1.8735013540549517e-14,12.722407667886692,31.036098896013886,9234.8747691765,8.041570680028501,train
SIM_01037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4926,1960.62,98.63,7.11,34.53,17.054,18.979,1,NONE,,PASS,87.06750240660605,20.454420070374333,3.0381799296256595,11.43380396539045,15083.435031557174,99.4168271278784,59.831325211668066,67.8045201601958,36.85481093761141,17.890094139728006,45.748110554909445,33.46226928493797,1.2888506817159509,1.7164231961277896,13.20478102102969,13.084684842013887,0.7781972906820723,13.86288213269596,0.6777450587696988,3.1225022567582528e-15,6.2450045135165055e-15,16.612550427642084,54.04702333234265,15083.435031557174,13.20478102102969,train
SIM_01038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7518,2181.33,77.41,8.61,27.06,11.717,21.271,1,NONE,,PASS,56.79436528737488,20.872951541685442,15.878848458314563,6.474765861309495,5040.205316527599,99.70317348309015,24.617278197753052,42.68496323870162,37.608921696730526,25.90658172286876,56.16834637966388,18.937825384050434,1.3656472578484484,1.863280360718259,4.305316288811703,13.659099973958334,9.62346838686761,23.282568360825945,1.1154420741277653,0.0,0.0,8.776497178527142,10.750148193325899,5040.205316527599,4.305316288811703,train
SIM_01039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8667,2509.31,25.12,6.92,34.47,18.47,26.033,1,NONE,,PASS,74.51625366050393,28.216846224862042,9.649853775137954,7.653097615619261,9824.329456959149,99.69501187116701,40.563950603067525,57.12409119033526,50.8411643691208,43.53751208412077,64.48199038973192,27.932428394519597,1.4301867567760036,2.1963450257013504,8.599024087754591,22.952413723090274,6.261956536549535,29.214370259639807,1.0353520739641995,6.2450045135165055e-15,3.7470027081099033e-14,10.301189865423748,21.617450740141216,9824.329456959149,8.599024087754591,val
SIM_01040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.867,2299.29,71.79,8.0,22.24,15.795,25.467,1,NONE,,PASS,73.65775234259584,26.418826032718847,9.448173967281146,7.102784563455031,8708.665556456492,99.6910879200338,36.468727438710516,58.536565386768494,47.601488347241165,37.27961940951267,65.9867855043512,29.48056531673382,1.442190439322617,1.9325076374982066,7.319460659712233,18.408924557291666,8.008597229242465,26.41752178653413,0.9999506319401513,6.2450045135165055e-15,0.0,9.444600523192973,19.1116132080733,8708.665556456492,7.319460659712233,train
SIM_01041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5251,2621.37,70.24,7.2,27.68,14.682,16.526,1,NONE,,PASS,59.934521019975605,18.89441768606833,12.630682313931665,9.184680617855289,6528.975248164827,99.6496228835359,36.1254286536167,37.27475874122954,34.043995830753744,30.70477663271177,36.75510922340523,15.246450431570874,1.2260532460287887,2.2437845239941088,5.588533331568163,14.962108007812498,1.6039299512341612,16.56603795904666,0.876768907848455,6.2450045135165055e-15,1.2490009027033011e-14,11.559311675515715,16.461201499683412,6528.975248164827,5.588533331568163,test
SIM_01042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4875,2248.03,63.44,6.83,30.38,14.134,21.846,1,NONE,,PASS,84.83932396260622,19.926636215717135,3.5608637842828696,11.223301061895295,14765.226970957765,99.50074949792061,46.80024836449525,71.50235561010443,35.90384903732817,28.307721205208146,50.68649865994115,37.03865812314292,1.3246926390089167,1.9414911005890518,12.751856853463673,10.700472764756944,3.5412003671148082,14.241673131871751,0.714705330979979,3.1225022567582528e-15,1.2490009027033011e-14,14.818852647684322,44.15135794814632,14765.226970957765,12.751856853463673,train
SIM_01043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6374,2377.8,56.92,7.09,34.93,12.567,25.563,1,NONE,,PASS,86.05854592208259,20.342002733786348,3.295397266213646,11.483987358657394,16984.720777554565,99.51703308273794,39.3293426674107,77.02109274753359,36.65225717799342,25.706145461750292,62.770925739226215,43.5526385743808,1.4166589977957484,2.084349334592018,14.888590903745929,9.482660078125,6.695438480863184,16.178098558988186,0.7953051019955735,9.367506770274758e-15,6.2450045135165055e-15,14.312610367996381,45.26207264273675,16984.720777554565,14.888590903745929,test
SIM_01044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6654,1842.94,64.58,8.44,30.74,19.34,20.078,1,NONE,,PASS,71.38523657694154,27.60138726342075,11.064012736579247,5.630524250625996,6426.4750672770615,99.69448141281724,44.6911012915611,48.26372592609136,49.73222930346081,42.32518908300023,54.09083027282332,22.062884358783986,1.3499793365404482,1.5935264815525116,5.556750736726619,24.60455275868055,0.8821480355000219,25.486700794180575,0.923384775951363,6.2450045135165055e-15,0.0,8.4936935049052,15.849854798325463,6426.4750672770615,5.556750736726619,train
SIM_01045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1115,2965.38,33.41,8.46,22.07,10.441,14.806,1,NONE,,PASS,41.772712629203326,13.831571742218658,19.279928257781332,11.09854434968319,5084.80468634662,99.62572943940799,20.76523809644732,26.512952179154702,24.921750886880467,19.380305648628827,33.17561018115924,10.14988108045043,1.2019175812852063,2.490908701075433,4.271217933785866,10.839130004340278,4.3863008532552294,15.225430857595509,1.1007737328305445,6.2450045135165055e-15,3.7470027081099033e-14,11.48309582197915,11.284996886873234,5084.80468634662,4.271217933785866,test
SIM_01046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9793,2235.64,90.84,8.43,28.27,16.794,23.042,1,NONE,,PASS,70.43665215894774,26.04698091181376,10.932319088186242,6.78329151163802,7546.040078232276,99.69658390833774,38.21453667389025,52.15161261312549,46.931497138403174,40.30253773238116,58.399798048483056,24.68788115708409,1.382678690166144,1.9173686253235778,6.471766693849116,20.262537794270834,5.313707557731232,25.576245352002065,0.9819274425160657,6.2450045135165055e-15,2.4980018054066022e-14,9.30893604519531,17.074483340450026,7546.040078232276,6.471766693849116,test
SIM_01047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7104,2702.12,86.11,8.14,30.22,13.737,17.177,1,NONE,,PASS,50.07667643439695,18.884114990116828,18.826285009883172,8.45472381552889,5404.059591037139,99.68710775925832,27.743300354209783,30.908381077004172,34.025432414624916,29.781400709896683,40.190639268158996,12.270954801613172,1.2496738106004508,2.3324317424288874,4.664707758394259,16.660336875,3.6804114549288,20.3407483299288,1.0771353775686239,6.2450045135165055e-15,2.4980018054066022e-14,9.749622447241633,11.45930043221233,5404.059591037139,4.664707758394259,train
SIM_01048,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7303,2396.64,82.56,7.79,34.57,19.095,25.149,1,NONE,,PASS,84.98347645906264,26.11567726629933,4.614622733700664,10.033641107137075,15903.235235914428,99.5813455042419,51.43137874070328,69.08184100848248,47.05527435369248,33.79925129126808,57.61698472922281,35.149330772397185,1.3766798620577732,2.098409321777332,13.924284442160928,19.29366673697917,3.3706264150893093,22.664293152068478,0.8678424427198506,6.2450045135165055e-15,1.2490009027033011e-14,13.62071001989096,41.33804215872927,15903.235235914428,13.924284442160928,train
SIM_01049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3094,2899.65,25.76,7.82,22.63,18.057,21.903,1,NONE,,PASS,78.11235381684739,22.894262229595068,6.415137770404931,11.511189547830051,13206.803119455,99.60301451734416,48.40104906655359,57.58121863488304,41.25092293620733,30.869542333845594,46.88805541256565,26.258409787827386,1.2970371522695583,2.4403159817801066,11.114711334343594,17.345211328124996,2.2558986529623906,19.601109981087387,0.8561581842872983,0.0,2.4980018054066022e-14,15.04479928133632,34.16331289018911,13206.803119455,11.114711334343594,train
SIM_01050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4918,1979.91,39.99,9.22,34.66,13.461,17.508,1,NONE,,PASS,61.54401314219751,19.996757662136528,12.495042337863461,6.602662400949835,5137.942406445716,99.66651704365603,33.71438145797559,41.984418786977486,36.03019398583158,31.238833113614344,43.54721480082526,18.25371698166337,1.2731909115486162,1.7340429640816373,4.499908015896617,14.043395953124996,3.3629738039115398,17.406369757036536,0.8704596040584699,6.2450045135165055e-15,0.0,9.388245336391728,13.417738183810535,5137.942406445716,4.499908015896617,test
SIM_01051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8359,2416.75,86.41,7.61,20.1,18.807,19.793,1,NONE,,PASS,79.2744290783667,23.652239385392406,6.1836606146075965,9.802507499053426,11623.221995927132,99.59439298648792,52.366001943674945,56.48996144072084,42.61664754124757,28.914922584615436,50.172879788347466,25.707202562922493,1.3209189155521288,2.016514864528756,9.69831382166325,18.433768945312494,0.7086277079673967,19.142396653279892,0.809327029942975,0.0,1.2490009027033011e-14,13.725742526615441,32.44595427263505,11623.221995927132,9.69831382166325,train
SIM_01052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2514,2459.02,65.36,8.25,22.04,17.56,20.329,1,NONE,,PASS,88.51838045118696,17.926211298691676,2.32518870130833,18.76293367445592,21272.359222516912,99.23697514967525,66.36518452150315,65.86388423580499,32.29947981746248,7.675279757602667,45.49217574845103,36.21556717810299,1.287019809016439,2.065358192606705,17.866890629721635,11.635237949652776,0.7613293808754801,12.396567330528256,0.6915330363997777,6.2450045135165055e-15,0.0,24.508148843790167,76.97569437779231,21272.359222516912,17.866890629721635,train
