simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7153,1577.07,84.49,9.2,31.61,14.616,19.42,1,NONE,,PASS,61.64474916227538,23.8659495724224,14.8493504275776,4.568288504596785,4104.402541051727,99.71033064451186,33.09578732188515,42.671396460105015,43.001710941301624,37.050880649794465,52.25863620876493,19.014139901487066,1.3363107677356434,1.3675418163594077,3.5590950979094442,18.285921773437497,4.72534665222908,23.01126842566658,0.9641882614323704,0.0,3.7470027081099033e-14,7.000362740492496,9.845968793594665,4104.402541051727,3.5590950979094442,train
SIM_01054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3406,2353.04,72.1,6.9,21.06,11.92,21.896,1,NONE,,PASS,80.75644546341957,18.849038909834906,4.491561090165092,10.576126381013228,12183.29540839387,99.55053350639967,37.810940915380655,69.05636647372951,33.96223226997281,24.493625239298307,53.58410761418122,36.811409838197584,1.34618515062638,1.9697831570065423,10.198912934879724,8.839239203124999,5.254740029325376,14.093979232450375,0.7477293298544005,0.0,1.8735013540549517e-14,13.764728977030751,34.01072242138205,12183.29540839387,10.198912934879724,train
SIM_01055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6783,2473.99,60.48,8.12,34.13,12.544,27.893,1,NONE,,PASS,73.78626883622718,24.11209828910883,8.566201710891168,7.890009946543116,9415.554926650924,99.68108157484295,28.807045304727662,63.1793184087167,43.44522214253843,26.670924095081048,73.31025128778636,33.37439114164321,1.5020630976401859,2.163036827226058,8.232123838461632,13.083517629340278,12.762436212389293,25.84595384172957,1.071908115661751,6.2450045135165055e-15,2.4980018054066022e-14,10.536260969188195,20.902268289447598,9415.554926650924,8.232123838461632,train
SIM_01056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7888,2140.34,34.55,7.92,21.59,18.659,26.197,1,NONE,,PASS,84.24521852214879,28.465448396011812,5.323351603988195,7.988321951132011,13542.620211619826,99.62677322522907,47.57984322824019,69.94518435637576,51.28909620903029,44.42847934745462,65.52615609925095,38.180059419049385,1.4385053601958917,1.7949548412783412,11.357257123840563,20.70238602777778,4.912659366222065,25.615045393999846,0.8998644615620626,6.2450045135165055e-15,1.2490009027033011e-14,10.653108673757645,32.19733615968587,13542.620211619826,11.357257123840563,train
SIM_01057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9471,2775.68,36.85,9.1,21.32,19.621,23.747,1,NONE,,PASS,87.9462550090935,21.940040183373565,3.0070598166264344,16.29230221861955,22908.66060653481,99.41303384328815,61.52786739761261,68.66889310378778,39.53160393400642,14.88627814097216,51.00606484704334,35.103734328912935,1.327046032824902,2.3256380916650135,19.194306885369745,16.118381945312496,1.5249649323559726,17.64334687766847,0.8041620129319006,3.1225022567582528e-15,2.4980018054066022e-14,20.70956273277929,66.27719161930341,22908.66060653481,19.194306885369745,train
SIM_01058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7809,1949.84,75.22,6.63,28.67,16.773,16.91,1,NONE,,PASS,72.02812561809621,22.170905318380573,8.609994681619431,7.188432178588953,6952.205921168151,99.63133220271465,46.51070016883939,47.7056636183363,39.94757715023527,31.236337373891754,45.314910093176636,21.42861429627999,1.2857532338918802,1.6744750078107848,5.97038478241816,16.8437253046875,0.33557827751546065,17.17930358220296,0.7748580103294485,0.0,1.2490009027033011e-14,10.728300867125773,20.322177914773555,6952.205921168151,5.97038478241816,train
SIM_01059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1922,2194.63,32.51,8.33,27.48,16.051,24.62,1,NONE,,PASS,69.87331850425478,26.686157549781992,11.506042450218008,6.399079791404387,7269.830734278935,99.70842101896883,35.28538380666474,53.4468667700329,48.083166756363944,38.574514741474694,64.28347233087032,25.833112045677574,1.4286106637262974,1.8772638109725952,6.2185380448449985,19.941831789930553,7.740035541298228,27.68186733122878,1.0373118452736902,0.0,0.0,8.726217926386926,15.75161276447652,7269.830734278935,6.2185380448449985,train
SIM_01060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8256,2439.4,33.33,8.99,24.96,18.063,19.444,1,NONE,,PASS,78.42454628993333,22.606346015351022,6.219253984648983,10.029667412189566,11269.910294878739,99.58884695366936,51.26473948647611,55.72927387126707,40.73215498261445,28.23143643906533,47.55413995906365,25.14480832362947,1.30184465718394,2.0691465140419334,9.559357055101106,17.06490533333333,0.8931358134426236,17.95804114677595,0.7943805307846478,6.2450045135165055e-15,4.9960036108132044e-14,14.101592227617276,32.3417842506997,11269.910294878739,9.559357055101106,test
SIM_01061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4316,2574.24,39.8,9.15,23.91,16.766,22.053,1,NONE,,PASS,84.09243783051944,21.38605241930638,4.045547580693625,12.436409446368216,16116.749334707623,99.51689005506992,51.80867043760426,66.99082114162414,38.53342778253402,25.49643869824302,47.39675686909941,32.19058134980979,1.3007071302576014,2.1758296506445536,13.622389938180875,13.910334614583329,2.4413775948436442,16.351712209426974,0.7645970321603333,6.2450045135165055e-15,2.4980018054066022e-14,16.237440469500513,46.20636435387509,16116.749334707623,13.622389938180875,train
SIM_01062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8074,2861.52,52.53,7.74,34.51,18.425,20.123,1,NONE,,PASS,77.61704382212791,21.5832818437944,6.224118156205604,12.122350256030334,12742.33379820096,99.57636674718225,51.453151475401114,53.89411082671916,38.88879611494487,25.206414691706456,46.67659498646811,24.214562310077557,1.2955146393829082,2.504952534789099,11.15454071505085,16.811649199652777,1.0068463865986008,17.818495586251377,0.825569332560726,0.0,0.0,16.748869287570738,36.769324469066014,12742.33379820096,11.15454071505085,test
SIM_01063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.108,1687.07,68.24,7.16,27.46,10.532,26.399,1,NONE,,PASS,91.89308671688615,20.31572361136919,1.7922763886308044,9.995791669514082,20696.959494904404,99.40750581365835,36.966693885070804,87.13868305062023,36.60490740787242,22.969336658745814,71.06551243322555,58.155728565105214,1.4834518686005957,1.4430062296036656,17.702787368041513,7.306962673611111,7.8952769411581025,15.202239614769214,0.7482991945343093,6.2450045135165055e-15,2.4980018054066022e-14,11.779943672466194,52.63354723148736,20696.959494904404,17.702787368041513,train
SIM_01064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2527,1721.19,62.27,8.82,22.96,15.025,23.411,1,NONE,,PASS,86.01270998580326,24.300912914159035,3.9517870858409663,7.420778679192472,12259.752857168842,99.56885766945007,45.54650190690073,74.31333063252859,43.78542867416042,36.47057754773351,60.660249234605935,43.09705596820934,1.4001480027400781,1.4501521411143528,10.329194833432801,13.74547809809028,4.720075674131897,18.465553772222176,0.7598707849968525,0.0,1.2490009027033011e-14,10.261823758531017,33.323853069900096,12259.752857168842,10.329194833432801,train
SIM_01065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8901,1934.55,61.69,8.4,32.37,10.907,16.447,1,NONE,,PASS,46.17403054853448,17.495386348870262,20.394713651129727,6.124330073654652,3588.829276363927,99.68342353138173,22.34561309957148,30.68521741021114,31.523218646613085,24.323467718919495,42.381586696340406,12.36315845935034,1.2649744643487353,1.68171068643854,3.1197811097488866,13.01649919704861,6.1196429117099305,19.13614210875854,1.0937821964699983,6.2450045135165055e-15,0.0,8.231795461860786,8.261549811289228,3588.829276363927,3.1197811097488866,val
SIM_01066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5778,2613.08,79.3,8.56,32.22,12.363,14.628,1,NONE,,PASS,57.46075274375503,15.271803942729724,11.305996057270276,10.573813843589091,6128.468120904581,99.5953505501711,33.638242709635,35.897949371480536,27.51676386077428,24.913641251300046,31.219105987020193,14.39554544563576,1.1889267685275116,2.2704437914126,5.324881900277775,10.474006442708333,1.6627013637346217,12.136707806442955,0.7947134373880396,3.1225022567582528e-15,1.2490009027033011e-14,13.182874860200736,17.702165405691296,6128.468120904581,5.324881900277775,train
SIM_01067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9998,2455.23,83.43,8.85,25.18,17.442,25.05,1,NONE,,PASS,74.81043778058148,26.931607980133773,9.068192019866224,7.75535955846193,9723.980751339153,99.68412899978975,40.21448417275042,57.86678115782454,48.52541978402481,41.04110723846471,62.46902955566006,28.535264107851326,1.4142855045068883,2.0841107311535634,8.254156487741117,20.535823411458335,6.021862626721479,26.557686038179813,0.9861158701615669,6.2450045135165055e-15,4.9960036108132044e-14,10.28224517136353,21.67248793048649,9723.980751339153,8.254156487741117,train
SIM_01068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4696,1912.75,81.55,7.72,31.02,15.361,19.559,1,NONE,,PASS,76.06673309360359,22.416561975752604,7.053038024247397,7.205718229733316,7969.112002160368,99.62327966384873,43.79169593740616,57.42040734809538,40.3902017581128,36.49015910801393,47.999261340187246,27.994704549402954,1.3050672747022465,1.6554126442436772,6.896964460473307,14.6813351875,2.6733040386976437,17.354639226197644,0.7741882651304733,6.2450045135165055e-15,0.0,10.667741033036252,22.799270693047248,7969.112002160368,6.896964460473307,train
SIM_01069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0821,1801.42,48.75,7.22,21.07,13.44,15.673,1,NONE,,PASS,75.52813794858572,18.188761708916363,5.893338291083638,8.088643640163154,7336.224739668034,99.55098513172035,45.8411058321354,54.81469400840396,32.77254361966913,27.420695403665103,36.53220101737338,25.612359827901603,1.2245361817292464,1.5080607990744594,6.141528873385213,10.3910498671875,1.2150449047773408,11.606094771964841,0.6380915291377635,0.0,1.2490009027033011e-14,12.036300092385941,24.941025615662134,7336.224739668034,6.141528873385213,train
SIM_01070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4729,2468.01,59.01,6.72,34.74,17.136,27.965,1,NONE,,PASS,91.81960293435858,20.634527547835468,1.8383724521645306,18.31755364583736,29964.204369374438,99.25780067155978,58.94900721647116,80.07259627366747,37.17932891501886,10.037581675107614,56.739341429984215,48.6504924371065,1.3699852727033086,2.1620920423321377,26.2500426748021,12.580727377604166,3.6129411936534304,16.193668571257597,0.7847850421443882,3.1225022567582528e-15,0.0,20.097365572080417,82.30930881089995,29964.204369374438,26.2500426748021,train
SIM_01071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2362,1938.3,55.59,6.58,34.99,18.655,25.063,1,NONE,,PASS,80.06181544914229,29.011359569782094,7.224840430217906,6.453578705572785,9695.632733240585,99.66704954312682,45.06957462467279,63.702839701996474,52.27271994555332,46.529839113865236,64.1924214230774,33.39329309319397,1.4278883649145655,1.6994201119644936,8.500723966924793,22.196874352430555,4.739806401715307,26.93668075414586,0.9284873633500033,6.2450045135165055e-15,0.0,9.386091310768919,23.747503203587506,9695.632733240585,8.500723966924793,train
SIM_01072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.962,2743.6,96.92,6.87,31.44,12.728,19.039,1,NONE,,PASS,69.91019183398835,17.45098208560017,7.511017914399831,11.228986178923503,9091.9482740721,99.59072072536362,36.40387235821587,52.68610011053257,31.443210965045353,25.090705398976073,42.945405776006645,23.922274248148753,1.2689421521387314,2.3777605360756073,7.8796019106755235,10.153596857638888,3.7267348905316298,13.880331748170518,0.7953897196206507,3.1225022567582528e-15,1.2490009027033011e-14,14.589408471218157,25.681778008372735,9091.9482740721,7.8796019106755235,test
SIM_01073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9419,1756.58,83.2,7.66,21.86,14.469,19.604,1,NONE,,PASS,61.84460688581937,23.465018900010694,14.476881099989296,5.157647739274019,4595.393022905156,99.70638127843458,32.89562644561392,43.140229029547775,42.279313333352604,36.000176044101444,52.121798259719974,19.24121267346198,1.3352954973364137,1.474471392706454,3.8573680393244185,17.7269694765625,4.937425903447659,22.664395380010156,0.9658801246480064,6.2450045135165055e-15,0.0,7.4420960054139496,10.573435296829711,4595.393022905156,3.8573680393244185,train
SIM_01074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9218,2651.38,41.22,9.21,27.47,15.34,19.638,1,NONE,,PASS,74.6029075915637,20.084445575985598,6.837354424014403,10.738647630559376,10408.154658497551,99.59497893057355,43.850461041172196,54.76883180277052,36.18819022700108,30.701365276620376,43.32454203589707,24.940578753354586,1.2716171910676777,2.2678875981354767,8.902731735731047,13.392427019097223,2.492117476356782,15.884544495454005,0.7908878756626821,0.0,0.0,14.316180800573623,29.13631896862893,10408.154658497551,8.902731735731047,train
SIM_01075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2985,2519.99,45.58,9.29,28.34,15.902,20.315,1,NONE,,PASS,59.239458361203155,23.28021854407742,16.01828145592257,7.302211270566565,6171.81251389569,99.7102285615988,32.85159271224753,39.2978280718933,41.946339719058415,36.85772186713737,49.814546488773914,16.700956848821093,1.3182924926185198,2.161739751993957,5.294406903655202,20.3161646484375,4.455777249412646,24.771941897850148,1.0640768621200176,6.2450045135165055e-15,1.2490009027033011e-14,9.19524577788924,12.877694220092694,6171.81251389569,5.294406903655202,train
SIM_01076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9711,2393.17,74.1,9.02,28.08,18.306,19.785,1,NONE,,PASS,76.30569477813542,23.632713035431095,7.3383869645689055,9.034685325425848,10071.095135507127,99.62248042030338,48.95087057646273,53.58529030871222,42.581464928704676,31.848678754536895,48.47970032171233,24.30898645775872,1.308554538070389,2.051178480175732,8.631903965767043,18.5963711640625,1.058972568897945,19.655343732960446,0.8317006897808297,0.0,2.4980018054066022e-14,12.802843089658806,27.52813805154568,10071.095135507127,8.631903965767043,train
SIM_01077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4024,2297.39,33.38,7.84,24.47,12.796,14.389,1,NONE,,PASS,61.523093063945055,16.24357312311503,10.158826876884977,9.292058964841516,5955.970529866268,99.5955384603902,37.19794159189889,38.73304806981989,29.267699320927985,26.018652058174933,31.686352854461692,15.933029215082772,1.192016379893938,1.9454878297496163,5.043666151677425,10.801836062500001,1.1762324693421549,11.978068531842156,0.7374035528425117,6.2450045135165055e-15,1.2490009027033011e-14,12.266566702681056,17.886882792472285,5955.970529866268,5.043666151677425,train
SIM_01078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9629,2309.42,37.85,8.67,25.59,15.387,25.903,1,NONE,,PASS,90.90765045527552,20.875032866394463,2.0878671336055397,14.64313686582204,25253.18958568379,99.36593876965549,52.62286030469363,80.80857222871718,37.61267183134137,18.71876939215556,58.5271275603006,46.96132576903611,1.3836569056247183,1.963034710469182,21.46551415799471,11.460520273437501,4.142393253640674,15.602913527078176,0.7474437825770529,3.1225022567582528e-15,1.8735013540549517e-14,16.494443340955645,68.01693475752832,25253.18958568379,21.46551415799471,val
SIM_01079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2219,1979.68,38.92,8.71,22.28,15.693,25.321,1,NONE,,PASS,92.90306499048472,20.644826199120526,1.5770738008794756,15.121673174728688,27696.907179048354,99.23615568300288,57.6166709143469,83.25536204300286,37.1978850434604,12.526263367748937,56.81960237816817,51.972636029731866,1.3705961418129569,1.6641070853293611,23.281853369415263,11.3268033515625,3.2957792978931266,14.622582649455627,0.7082928433700523,0.0,0.0,16.25580286914157,77.95432765548195,27696.907179048354,23.281853369415263,train
SIM_01080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1551,1946.5,74.35,6.97,24.21,10.934,25.609,1,NONE,,PASS,89.7439891915414,19.882870549375188,2.272229450624812,10.652238368465467,18885.90303310196,99.45274912055147,37.37569290023859,83.62295523346769,35.8249919808562,23.12682755372469,66.87727777155382,52.58500440404041,1.4493412449283982,1.6469053326991847,15.979087807888684,7.631778066840278,7.286509641203857,14.918287708044135,0.7503085467964754,0.0,1.8735013540549517e-14,12.783546516388325,49.08003717530474,18885.90303310196,15.979087807888684,train
SIM_01081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9603,1874.01,87.46,6.82,20.7,18.984,20.167,1,NONE,,PASS,82.87062834715357,25.656995148163787,5.303304851836217,7.679190048404891,10903.179899448107,99.59022683718844,53.85053670123209,62.882836703967136,46.228820086781596,32.576389106777384,52.88757338480811,31.250531887914946,1.340987108240707,1.5668566989557948,9.116130898645386,19.318743445312503,0.8101501410600404,20.128893586372545,0.7845382310022039,6.2450045135165055e-15,2.4980018054066022e-14,11.334734756361806,31.361789887185594,10903.179899448107,9.116130898645386,train
SIM_01082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6895,1503.63,47.74,6.59,23.39,15.586,19.135,1,NONE,,PASS,85.08530125899294,22.70884147951892,3.9806585204810716,6.943798423875363,10041.918205657994,99.5381976667215,51.25719540206632,69.40122985528964,40.91683149462869,32.39247734092736,47.72977835164768,37.58475046294018,1.3031153035060348,1.2686912509571102,8.472891449588808,13.504840664062499,1.8063831292301689,15.311223793292667,0.6742406391405675,6.2450045135165055e-15,6.2450045135165055e-15,10.473618639589901,32.133610379925145,10041.918205657994,8.472891449588808,train
SIM_01083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.464,1512.01,41.41,9.11,20.1,10.811,23.253,1,NONE,,PASS,63.110606031360525,23.0126513832753,13.451348616724697,4.371422631429672,4091.2875119828805,99.71088665872384,24.510068528067794,51.13335878128957,41.46423672662216,25.81510960676353,66.29179855381193,24.87014907193948,1.4446357655840387,1.261607795724061,3.4137341814314057,12.40504013888889,12.321998399477144,24.72703853836603,1.0744975938034103,0.0,0.0,7.2694386168262115,9.230453003278962,4091.2875119828805,3.4137341814314057,val
SIM_01084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1566,2495.05,79.68,7.35,29.84,18.77,24.854,1,NONE,,PASS,81.84244341231187,26.317747158323474,5.838852841676513,9.452587133961744,13698.50486056276,99.62114638448281,48.174434334786085,64.96409377374971,47.419364249231485,38.30569669328494,58.02362460408127,32.681500233518854,1.3797927557212897,2.1509941435222992,11.80954438992495,19.82627455034722,3.780948978173848,23.607223528521068,0.8970077638676169,1.2490009027033011e-14,1.2490009027033011e-14,12.739022755179336,33.98258561980529,13698.50486056276,11.80954438992495,val
SIM_01085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9655,2971.07,57.48,8.82,26.48,10.594,19.08,1,NONE,,PASS,55.999759867444055,16.220610444404507,12.744889555595499,10.704137996642856,6738.771651003169,99.63972111068932,23.865474719098682,42.20724438720103,29.226325125053165,19.3217399403011,45.366501962249764,18.168494171415723,1.2861217326612011,2.5329689032418337,5.74510160919758,9.635806046006943,6.842476998029858,16.4782830440368,1.015885505697548,1.2490009027033011e-14,1.2490009027033011e-14,12.831431097615473,15.711669125588934,6738.771651003169,5.74510160919758,test
SIM_01086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6404,2372.31,64.77,8.85,32.71,11.636,15.1,1,NONE,,PASS,65.79335786379468,14.895879393794573,7.744520606205426,10.690803309011708,6914.669239097601,99.5493504934426,37.05889337550543,45.652938166020064,26.83942233116139,23.181660827847125,32.93193257354572,19.542293677284732,1.200291902449385,2.0645518927465893,6.017634063548005,8.35080934375,1.9366306612043775,10.287440004954378,0.6906232074650115,3.1225022567582528e-15,1.2490009027033011e-14,14.483818144728072,22.811342019793898,6914.669239097601,6.017634063548005,train
SIM_01087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7819,2504.83,29.67,6.57,27.34,17.838,19.138,1,NONE,,PASS,83.90327092669347,19.953791988515313,3.8281080114846864,13.66978621505839,15489.858783618714,99.45426291544503,58.98770299707887,60.75145688094469,35.95277835768525,17.144277244365057,46.26776190504558,29.861329585854325,1.292576110766003,2.141607896410023,13.243694735879878,13.893212570312501,0.5926608005778108,14.485873370890312,0.7259709522494703,3.1225022567582528e-15,1.2490009027033011e-14,19.14427350817284,52.098775183047294,15489.858783618714,13.243694735879878,train
SIM_01088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1844,2759.47,51.19,7.51,31.32,16.869,20.138,1,NONE,,PASS,59.51188889108688,23.319376590639045,15.865023409360958,8.080149707917899,6803.630188806644,99.7071847235912,34.503830160740414,38.182475084758586,42.01689475790818,38.413820761889994,47.39968077483817,15.948694920467343,1.3007282544803362,2.3905721946833274,5.8940916742233975,21.572848968749998,3.3140785308314666,24.886927499581464,1.0672209611972077,6.2450045135165055e-15,1.2490009027033011e-14,9.984141019523918,14.174909490344149,6803.630188806644,5.8940916742233975,train
SIM_01089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9748,1839.09,73.72,7.16,32.21,19.767,20.382,1,NONE,,PASS,91.82789949427132,19.26071826312442,1.7140817368755819,18.23994726437386,22299.5377783324,99.00820801242061,76.73549229321812,64.87309936351492,34.70399687049445,2.590359704598307,54.675783421073476,47.86576895604912,1.3543725864483218,1.5978897450261758,19.37490972971477,13.65819984375,0.18044664652928527,13.838646490279285,0.7184906762679792,3.1225022567582528e-15,1.2490009027033011e-14,26.17970608874828,90.8367357766254,22299.5377783324,19.37490972971477,val
SIM_01090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2354,2839.97,77.02,8.21,32.17,15.634,19.06,1,NONE,,PASS,55.855856190446765,21.35671003784208,16.878689962157914,8.54414714539326,6422.590515492579,99.69914657037245,31.81955524232872,35.253951530454955,38.480558626742486,34.533315342082936,44.2928411957487,14.392806131772929,1.278474753128155,2.467179147654951,5.579524218125458,19.410771685763883,3.5084617688685436,22.919233454632426,1.0731631142634657,0.0,4.9960036108132044e-14,10.183878881651552,13.421772381261224,6422.590515492579,5.579524218125458,train
SIM_01091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.314,2356.29,93.94,8.44,20.34,19.048,26.467,1,NONE,,PASS,75.96443912978474,29.86465959948357,9.449340400516423,7.0752673085892654,9780.987951836561,99.6997285007962,41.59908573497512,58.84386199650703,53.810197476546975,46.610050688643135,67.38146373495778,29.511768403351997,1.453405651354732,1.9676766321410017,8.167849217236197,24.61868616319444,6.273269379560454,30.891955542754893,1.0343983811316935,0.0,1.2490009027033011e-14,9.374898628190499,20.65712148602436,9780.987951836561,8.167849217236197,train
SIM_01092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5882,1807.03,25.98,8.3,20.01,13.259,19.388,1,NONE,,PASS,69.97794114446147,21.404992593150162,9.183207406849833,6.2464362863845,6004.44786670362,99.65432581161438,36.13523742422643,52.99119945851473,38.56755422189218,31.560398628351013,50.39421461305623,25.47902392777452,1.322543814099782,1.5073071365644628,5.008520677914384,13.006092019097224,4.462545135885696,17.468637154982922,0.8161010604868456,6.2450045135165055e-15,6.2450045135165055e-15,9.150656093096147,15.805011047738452,6004.44786670362,5.008520677914384,train
SIM_01093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8172,2351.02,48.79,6.65,27.7,11.793,17.265,1,NONE,,PASS,75.76850251659114,15.77288070588381,5.044319294116188,11.571741021443149,9666.147404702002,99.50779912457388,41.00352668452323,58.927210184524526,28.419604875466323,23.37865819948229,38.53401409226815,27.638587565297932,1.238227617812924,2.012509870841004,8.274373278392753,7.79181290625,2.5253657214729275,10.317178627722928,0.6541087084919291,3.1225022567582528e-15,2.4980018054066022e-14,15.754664641000476,32.43288014392879,9666.147404702002,8.274373278392753,train
SIM_01094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8831,1729.34,27.05,7.85,20.41,11.104,21.39,1,NONE,,PASS,84.57369446303285,19.35308307767027,3.5300169223297293,8.210278995241183,11165.31926325783,99.52523627538592,38.320626865440566,74.98952282910983,34.87041995976625,24.682414905014873,55.958211296098554,44.07827302859811,1.364054260294592,1.444471394039895,9.326092197658376,8.017626434895833,5.261442454027325,13.279068888923158,0.6861474647543184,0.0,6.2450045135165055e-15,11.513084683289772,32.80681310723568,11165.31926325783,9.326092197658376,train
SIM_01095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5314,2123.53,52.79,8.77,23.56,19.262,20.223,1,NONE,,PASS,68.55541533472169,27.100915457630165,12.430484542369838,6.303514124408995,6739.50259566124,99.70315869686752,42.6857212908452,45.13656042877899,48.83047830203633,42.091713582100944,52.924247919564486,20.036876394488605,1.3412602989611255,1.792760455662605,5.689730658072621,25.04856374131944,1.1100423606803118,26.15860610199975,0.9652296116305138,6.2450045135165055e-15,2.4980018054066022e-14,8.856111437001976,15.36339884976152,6739.50259566124,5.689730658072621,val
SIM_01096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2182,1626.37,80.99,9.33,26.49,16.294,18.466,1,NONE,,PASS,90.16465236694248,20.032962792192013,2.185237207807992,11.074393660567246,16434.44514377284,99.31907292556016,62.34434165535225,73.88082411668815,36.09542845440003,15.2016001523705,44.80412379602519,39.25259682912255,1.282110596386141,1.3865988088089871,14.011560751730576,11.788568043402776,0.7616918632871746,12.55025990668995,0.626480468060446,9.367506770274758e-15,6.2450045135165055e-15,15.48374903865953,61.440544442056044,16434.44514377284,14.011560751730576,train
SIM_01097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5403,2203.98,42.36,9.05,23.06,19.602,19.826,1,NONE,,PASS,88.11854944336449,21.62455638904997,2.9157436109500305,13.672135248098728,18448.356135415586,99.37966155554503,65.71125662908501,65.34883058236007,38.9631646649549,13.163821391182658,53.148053647522865,36.11355859585542,1.3429286470918338,1.857543722950576,15.548520466654857,15.839357695312497,0.1969240892323281,16.036281784544826,0.741577376017994,3.1225022567582528e-15,2.4980018054066022e-14,19.372595226520946,63.533973221297614,18448.356135415586,15.548520466654857,train
SIM_01098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9321,2155.8,75.36,6.78,26.62,19.486,23.352,1,NONE,,PASS,75.4695651605702,28.627190926272647,9.30490907372735,6.748682710437824,8767.50376657554,99.68695228173125,44.72765920701722,55.6189687509234,51.58052419148225,46.27322332347821,58.11883821202582,26.900653631813505,1.3805226474770738,1.8387738344734583,7.4781781796208335,24.330215287326386,3.141981998459425,27.47219728578581,0.9596539652297201,6.2450045135165055e-15,0.0,9.551780654716046,20.381713146661866,8767.50376657554,7.4781781796208335,test
SIM_01099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.598,2495.2,58.01,9.35,31.86,16.895,20.874,1,NONE,,PASS,61.778626039718574,24.46310033920776,15.134899660792243,7.192161755324773,6516.659458326463,99.71176010919666,35.10935703586914,41.098789880370305,44.07765826884281,39.657825467460036,50.969562595900385,17.679459470657843,1.3267770065242315,2.1654647555875353,5.65549710691412,21.836303350694443,3.9515594594217975,25.78786281011624,1.0541534986383245,6.2450045135165055e-15,7.494005416219807e-14,9.3094672148903,13.8217463498406,6516.659458326463,5.65549710691412,train
SIM_01100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0391,2614.73,40.2,6.67,22.41,12.194,24.809,1,NONE,,PASS,73.77812241650268,21.42450274665063,7.614597253349378,9.193113877792719,9945.693190294882,99.6484105862635,30.783103133253416,62.11636353190093,38.60270765162276,25.12594447641675,63.059735959219736,32.00040740014361,1.418933337240742,2.1988934586426443,8.363968630721377,11.273573518229165,9.118264872492377,20.391838390721542,0.9517998448719875,1.2490009027033011e-14,6.245004513516506e-14,11.829783373331566,23.2086563323118,9945.693190294882,8.363968630721377,train
SIM_01101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8194,2048.54,90.77,6.59,29.67,11.461,23.069,1,NONE,,PASS,61.36359283211601,21.980070770906963,13.839329229093039,6.056160214730806,5292.478965808978,99.70436700212197,24.869013619051128,48.57460412940738,39.603731118751284,25.51749894952801,62.317072725506634,22.754694951833585,1.4130923319341488,1.7650649185112137,4.560110593158023,12.994171401041667,11.267308597358472,24.26147999840014,1.103794444124942,6.2450045135165055e-15,2.4980018054066022e-14,8.708575890609493,11.595331118973432,5292.478965808978,4.560110593158023,train
SIM_01102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6781,2435.29,50.96,9.37,20.22,12.019,17.81,1,NONE,,PASS,46.95884681135327,18.632378196655562,21.045721803344442,7.385698273644824,4584.782975235638,99.69672202186824,23.080085979647293,31.04366552644319,33.571852606586596,26.24086307503196,44.678774090224316,12.488288740687542,1.2812182514933752,2.032815979453775,3.8270678623024885,15.162751703993056,6.6138044891333525,21.77655619312641,1.1687480773138887,0.0,0.0,8.667982341397813,9.161989827697832,4584.782975235638,3.8270678623024885,train
SIM_01103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1229,2004.29,30.06,9.15,33.31,17.181,22.636,1,NONE,,PASS,91.37003988609727,20.213702553961415,1.9091974460385872,14.983763173362837,23066.147506351004,99.25241541027681,63.11447033934061,76.60339923732452,36.42108568281336,10.616168639799787,45.9252939845878,43.85880992034279,1.2901197184827142,1.7476965807150107,20.11317081216676,12.419358210937501,1.673113850967527,14.092472061905028,0.6971742076586177,0.0,1.2490009027033011e-14,18.821281916069093,76.61997984416931,23066.147506351004,20.11317081216676,train
SIM_01104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8765,2927.08,93.77,7.94,20.72,12.476,14.674,1,NONE,,PASS,64.69775862545264,14.153605165697147,7.72289483430285,13.898224037049514,8266.01384767372,99.52518468791254,39.389503530119825,41.75556474431707,25.50199128954441,21.05311498591079,28.64404013376729,16.7865513177529,1.172042577271106,2.4474933750902204,6.911671061462429,8.707112860243054,1.2191332475381205,9.926246107781175,0.7013228072688186,3.1225022567582528e-15,1.2490009027033011e-14,17.011296527184,26.50088853530082,8266.01384767372,6.911671061462429,train
SIM_01105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6096,1643.05,73.05,8.67,22.36,11.532,19.074,1,NONE,,PASS,71.60583427891976,19.770084421072628,7.8395155789273705,6.075902572372936,5771.253557404168,99.63020586273255,34.08189461671675,56.9250882500622,35.621773731662394,26.832779130531613,50.537919519648476,28.52451584192302,1.3235998733858616,1.381511935418663,4.852594669596955,10.083975,5.050423749633075,15.134398749633075,0.7655201883458602,0.0,6.2450045135165055e-15,9.407305292989449,16.34318535996578,5771.253557404168,4.852594669596955,train
SIM_01106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0504,2040.68,59.48,6.54,24.2,11.017,25.857,1,NONE,,PASS,84.80626174159897,21.24430779131751,3.8060922086824998,8.83573806910678,13381.74125595525,99.56701991154387,33.255014820863586,77.23613509296214,38.278032056427946,23.437039264654175,68.59164700189815,46.849322881298974,1.4632078968228217,1.7265315966355288,11.321715847858531,8.701317326388887,8.876633797994344,17.577951124383233,0.827419339667414,9.367506770274758e-15,1.2490009027033011e-14,11.655534330162622,33.904655366248605,13381.74125595525,11.321715847858531,val
SIM_01107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6967,2555.73,52.84,8.88,25.46,11.337,23.08,1,NONE,,PASS,80.84536665720266,18.349230334085316,4.34746966591469,11.59197687322904,13293.694419640336,99.54643186591584,35.05501587699041,70.506369966128,33.0616762776312,21.950887709125986,56.24745057931544,37.8906834942154,1.366247414833948,2.1714558216304343,11.294882533954691,8.135939466145834,6.240601027853288,14.376540493999123,0.7834955598815188,6.2450045135165055e-15,2.4980018054066022e-14,14.744176708706108,36.27971826769596,13293.694419640336,11.294882533954691,train
SIM_01108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8888,2167.24,60.23,8.87,21.54,10.695,23.489,1,NONE,,PASS,69.57161971528242,20.79412227346133,9.094677726538666,7.266116793786516,7105.816427376845,99.664729481101,26.668967699890807,58.50545215265942,37.466886979209605,22.620840076372147,62.67373205304601,29.79175739029164,1.4158944313260808,1.8172056822538472,5.958144916521444,10.0477739375,10.079128033664286,20.126901971164287,0.9679130336196692,0.0,2.4980018054066022e-14,10.292045293857498,16.789514043447724,7105.816427376845,5.958144916521444,train
SIM_01109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7795,1517.69,54.86,7.18,22.5,10.666,21.302,1,NONE,,PASS,81.1922159371538,20.119025148147028,4.660474851852969,6.360652207012861,8042.019413190669,99.58089911595827,34.772095229807945,71.16604599042556,36.25049576242707,24.50139821795264,57.93235753208725,41.348406983316124,1.3790934796448817,1.2767111039234418,6.765107158107659,8.30521939670139,6.221689794194606,14.526909190895996,0.7220483638708475,3.1225022567582528e-15,0.0,9.878026900227223,23.35987281714564,8042.019413190669,6.765107158107659,train
SIM_01110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5029,1979.21,92.38,7.63,29.88,13.772,16.308,1,NONE,,PASS,68.81587515685325,18.92636132851419,8.57653867148581,7.683598340453685,6329.895337730739,99.61178458372514,40.65348673121369,47.454158423914926,34.10155194326881,31.055772302687178,38.421862903915915,21.132853073737657,1.2374565260914143,1.706511353710351,5.457752467719808,12.184118936631943,1.692275292452565,13.876394229084509,0.7331781311909399,0.0,6.2450045135165055e-15,11.171863718627918,19.171612317834786,6329.895337730739,5.457752467719808,train
SIM_01111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5798,1592.07,33.44,7.57,33.55,12.551,25.149,1,NONE,,PASS,81.95322623524387,24.24160041393267,5.338199586067327,5.9062064550643365,8795.088218824423,99.62902344400281,35.451282697898996,72.04162294923138,43.678559304383185,29.983536467965056,69.14208396566376,42.447816038159125,1.4676881702613231,1.3893370407741579,7.6751285052096865,11.850150605902776,8.650362554094256,20.500513159997034,0.8456749063570294,0.0,2.4980018054066022e-14,8.92955613901028,23.049018394308344,8795.088218824423,7.6751285052096865,train
SIM_01112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5645,1927.44,61.42,8.27,32.81,13.023,22.523,1,NONE,,PASS,70.16600793276024,22.849209653263706,9.7152903467363,6.228523735846481,6445.901336995743,99.67684992861794,32.52933005064617,55.782279782260424,41.16974712299767,30.254763533599846,59.66503920687901,27.64945640778941,1.3924297514093258,1.6779429839259568,5.611513159159792,13.579566106770832,7.590843362527446,21.170409469298278,0.9265269911108005,6.2450045135165055e-15,3.7470027081099033e-14,9.141967785685852,15.909113063974187,6445.901336995743,5.611513159159792,val
SIM_01113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8705,2266.81,37.51,6.97,34.6,12.23,22.717,1,NONE,,PASS,74.17514645261757,20.67298419207678,7.1975158079232155,8.32939924848161,8753.70561835365,99.63254973956876,33.17581796517896,61.354029692536315,37.24862016590411,26.021198759124943,57.62009072955179,31.36190681742952,1.3767036123581162,1.9849284710040782,7.665168015254263,10.854737183159724,7.072682065068048,17.92741924822777,0.8671906814062537,6.2450045135165055e-15,1.2490009027033011e-14,11.599055754493383,22.87161814755686,8753.70561835365,7.665168015254263,train
SIM_01114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.186,1801.75,51.36,7.68,27.74,16.448,18.661,1,NONE,,PASS,82.07049631184495,22.31168512733817,4.87431487266183,7.9684712067164245,10012.604182223798,99.55773713296982,51.73318729305463,62.85335060963105,40.20123446367238,29.760807876169398,44.76947492086025,31.120809738105486,1.281863874351711,1.5425312272015772,8.57208525971379,14.569760885416667,1.213312333881409,15.783073219298075,0.7073904606138115,0.0,1.2490009027033011e-14,11.962367899936453,31.893705486641295,10012.604182223798,8.57208525971379,train
SIM_01115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7305,2082.22,29.2,7.84,24.94,15.173,27.879,1,NONE,,PASS,76.09151170583345,27.94879270711116,8.781707292888832,6.324042797159293,8688.997458453234,99.69628363971341,34.658967631822186,63.40968694916066,50.358185057857945,36.464177540621506,75.09344424713505,33.924379451218115,1.5170138763239482,1.7660610008923285,7.369682141285176,18.058843658854162,10.963373483797882,29.022217142652046,1.0384068266128637,0.0,0.0,8.621244103252627,18.863573679667255,8688.997458453234,7.369682141285176,train
SIM_01116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3733,1887.07,69.84,6.63,23.91,19.584,21.2,1,NONE,,PASS,88.26890770471788,25.04480198978272,3.328498010217275,9.628646854276566,16013.6059908973,99.48975677350195,59.973752283422755,70.69150129098021,45.12576935095985,24.03826455091896,54.571127250542865,35.17839425448588,1.3535855249111228,1.5950116767829798,13.535209898351983,18.295606283854166,0.8146903240068551,19.11029660786102,0.7630444279678178,6.2450045135165055e-15,6.2450045135165055e-15,13.702370283163075,48.85053448835066,16013.6059908973,13.535209898351983,train
SIM_01117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5412,1603.42,57.56,8.92,29.25,13.267,15.182,1,NONE,,PASS,61.09302144264902,19.269472079268812,12.27172792073119,5.553453311423571,4112.442772237166,99.65364949224636,35.75532014684886,39.43937669814284,34.71976951219606,32.339225062265605,38.198853974616576,16.869628801066405,1.235924661999873,1.3796240702642433,3.5384522060112795,13.420068732638889,1.6640027466929388,15.084071479331827,0.7827963016983804,0.0,0.0,8.430522826754869,11.901305810619906,4112.442772237166,3.5384522060112795,train
SIM_01118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5182,1692.71,95.69,7.75,30.69,14.806,17.136,1,NONE,,PASS,70.17441981028021,21.415969786540938,9.102230213459062,6.065307369987189,5661.092575578377,99.64168065587211,41.60220832106186,48.926869780117514,38.587332948722405,35.5821274869543,42.64956777286675,22.437225449278845,1.2668587422662456,1.4633869807309028,4.894145584189714,14.615621633680554,1.7203136983072764,16.33593533198783,0.7627922291081256,0.0,1.2490009027033011e-14,9.335301039624008,16.570954068164536,5661.092575578377,4.894145584189714,test
SIM_01119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6088,2373.26,73.68,6.93,20.54,18.931,23.38,1,NONE,,PASS,86.2497624136809,24.675022029405138,3.9337779705948592,11.053024789423342,17190.44327445952,99.53426827277991,54.922449983826404,69.49648421135224,44.459499152081335,27.6747643492043,51.73637783109731,34.236570805894935,1.3324400105422727,1.9831983773410256,14.365075553323727,17.798796048611113,2.1936881904897065,19.99248423910082,0.8102316672818304,6.2450045135165055e-15,0.0,14.612650092213586,46.50811380813412,17190.44327445952,14.365075553323727,val
SIM_01120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1772,2415.12,40.17,6.59,32.75,11.867,21.419,1,NONE,,PASS,65.58221906023319,19.790877410244686,10.386322589755315,8.195750149279803,7001.45383980643,99.66064832599292,29.06683129710899,51.478579669930824,35.659238577017454,24.769486745969242,54.013572589174665,24.192543012969377,1.3494001643042814,2.1020830534916293,6.093957015163219,11.372770295138885,7.434001845363191,18.806772140502076,0.9502748034186099,6.2450045135165055e-15,1.2490009027033011e-14,11.088375151726627,17.072842804605322,7001.45383980643,6.093957015163219,train
SIM_01121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3525,2868.22,74.39,6.54,26.91,18.699,27.919,1,NONE,,PASS,88.95593487464325,23.44211273784036,2.910387262159635,15.533328938219965,25845.57542559449,99.45843314187127,55.08382238436451,75.41183219136558,42.23804096908173,20.75557674990095,58.354915273755424,40.860081200792074,1.382334040817875,2.448793954338444,22.06612074687229,16.182768294270836,3.9742812596725825,20.15704955394342,0.8598648841665975,3.1225022567582528e-15,0.0,18.24590625949101,64.43217053348104,25845.57542559449,22.06612074687229,test
SIM_01122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4069,2441.94,61.93,7.98,24.14,18.499,21.191,1,NONE,,PASS,75.0579444350783,25.07453243948217,8.332367560517838,8.48406565872216,9764.921052206324,99.65256862745512,46.21296242016444,53.62812921626242,45.1793377287967,37.152915674349806,49.10047723382425,24.809549961023016,1.313074243887855,2.0656035414540295,8.260012738829122,20.282802141493054,1.960322367899475,22.24312450939253,0.8870803299354317,6.2450045135165055e-15,1.2490009027033011e-14,11.675636512762285,24.322065388855563,9764.921052206324,8.260012738829122,train
SIM_01123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.747,2113.86,36.37,6.53,27.81,10.575,19.948,1,NONE,,PASS,60.798282146088255,18.693647811457755,12.053352188542242,7.0786875132934926,5381.285298401603,99.66512978563891,25.596458738099454,47.31202683495715,33.68224830893289,22.367136106200718,52.00699094744356,21.71803983002073,1.3344442784625516,1.8101588113391958,4.608148599827676,10.208164140624998,7.802755717317279,18.010919857942277,0.9634780776656646,0.0,3.7470027081099033e-14,10.056582381482642,13.109292513600614,5381.285298401603,4.608148599827676,train
SIM_01124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0678,2549.06,31.19,7.01,32.71,13.722,22.864,1,NONE,,PASS,59.75087880199633,22.74584504058636,15.321954959413643,7.357500684118545,6322.284196380395,99.71136416231401,27.881256684484708,44.19048454308734,40.98350457763308,30.27816351894214,58.28317867177118,19.67182393385966,1.3817833625575073,2.2183722395996393,5.502098715648036,16.79840809895833,9.14371353957462,25.94212163853295,1.140521338831041,6.2450045135165055e-15,7.494005416219807e-14,9.383552876118067,13.00066061043709,6322.284196380395,5.502098715648036,train
SIM_01125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7936,1546.89,70.45,9.17,32.06,14.464,19.092,1,NONE,,PASS,66.82353412981918,23.25031317099276,11.543286829007242,4.865423514524156,4652.812502987672,99.6854706207601,36.30884117318881,47.91040627727597,41.892456163950925,36.387360701108385,50.77333389963848,22.22812254342682,1.3253317099648971,1.3433521368246555,4.040601218013539,16.250000527777775,3.9073177103040613,20.157318238081835,0.86696975175501,6.2450045135165055e-15,1.2490009027033011e-14,7.6572537642448975,12.190342037184323,4652.812502987672,4.040601218013539,val
SIM_01126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1915,2240.51,88.38,7.24,30.37,13.221,21.185,1,NONE,,PASS,77.30156009048054,20.24643811109821,5.945061888901789,9.046711738146735,9839.957105390373,99.59622087211632,39.12042344835283,62.71583806062901,36.48006866864542,28.661657242552216,51.71468309473603,31.793960088227667,1.3322794611168824,1.9349327697600949,8.497911393501264,11.1020584765625,4.658456176989673,15.760514653552171,0.7784339431493852,3.1225022567582528e-15,0.0,12.48839792410301,27.584325112059748,9839.957105390373,8.497911393501264,train
SIM_01127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5747,2466.39,27.13,8.15,27.64,11.848,18.369,1,NONE,,PASS,71.57378383885403,16.873304818658323,6.70139518134168,10.551747220374697,8649.894524527328,99.572178478652,36.329242459990766,55.35436162624015,30.40235102460959,23.717319012537043,42.633989117605594,25.9112431777962,1.2667491259723767,2.1108473336163276,7.402968222041519,8.868957667534723,3.6331956608415332,12.502153328376256,0.7409427769331534,0.0,3.7470027081099033e-14,14.136292085562314,25.712886806644956,8649.894524527328,7.402968222041519,test
