simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3254,2074.64,45.54,8.4,30.54,12.371,19.234,1,NONE,,PASS,72.5626688328122,19.10241282091314,7.222987179086855,8.106620407722543,7539.937493461574,99.6092517059479,36.55212398969585,56.75610770212091,34.41876183948314,27.070790363912614,47.567359273530975,27.618440644494914,1.3019402484638085,1.7926888539455657,6.515232475983703,10.381851105902776,4.241262499890524,14.6231136057933,0.7655113384307166,3.1225022567582528e-15,6.2450045135165055e-15,11.610370873371169,21.702607084220023,7539.937493461574,6.515232475983703,train
SIM_01129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6657,2189.68,65.58,6.76,30.55,17.023,17.157,1,NONE,,PASS,83.78903150230511,18.99137051321797,3.674329486782033,12.53630938423047,13442.601829068306,99.42748212596221,60.14653055052693,59.32357026469817,34.218685609401746,15.851760087092414,44.79605841004553,30.973320216039053,1.2820531614673631,1.8921568016653805,11.616085675966842,12.599728839409721,0.18317054200712993,12.78289938141685,0.6730898842987645,3.1225022567582528e-15,1.2490009027033011e-14,18.48392344970864,50.50898544454542,13442.601829068306,11.616085675966842,val
SIM_01130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0173,1813.21,35.89,7.05,29.55,18.511,20.027,1,NONE,,PASS,75.39192709314439,26.400217285987647,8.61708271401235,6.095668203043024,7349.6789655912335,99.66381896178363,46.810095289439836,53.73544464731857,47.56795907385162,39.9797263351787,51.503403696517736,25.55810697480545,1.330716923051686,1.5616805671922787,6.33012768276464,21.275137537326383,1.2714605651162054,22.546598102442587,0.8540307777849074,0.0,1.2490009027033011e-14,9.276878514868113,19.515117098642307,7349.6789655912335,6.33012768276464,train
SIM_01131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6201,2567.36,90.27,8.53,33.24,12.13,21.289,1,NONE,,PASS,56.6186369870137,20.16761511341127,15.452484886588728,7.839741929024613,5907.885476556539,99.6946379966571,25.103195060636768,42.07848646132765,36.33804524938967,25.424599669126614,53.82690874876698,18.389489505679194,1.3480018397263347,2.238169827694706,5.150368868839822,13.749296759548612,8.901109246073771,22.650406005622383,1.1231078081493175,6.2450045135165055e-15,0.0,9.97413434110775,12.584036768676087,5907.885476556539,5.150368868839822,train
SIM_01132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4478,1734.32,93.99,8.86,25.11,19.092,21.172,1,NONE,,PASS,73.9493963277719,28.431916001309084,10.015883998690914,5.345962812233126,6642.328579191997,99.69175453133026,44.84871335120281,52.76519324359907,51.228677479836186,45.71933449918299,54.59835617670328,25.249658769642654,1.3537902546752068,1.4718241530547318,5.636987196930498,24.135005703124996,1.8627525924317794,25.997758295556775,0.914386434398574,6.2450045135165055e-15,2.4980018054066022e-14,8.080170710151027,16.262434071795187,6642.328579191997,5.636987196930498,train
SIM_01133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7766,2357.64,74.02,8.73,27.01,13.769,18.804,1,NONE,,PASS,59.01734167298558,20.524224844247502,14.252375155752492,7.457942869635923,5742.034842146086,99.68366914076637,31.33735484218686,40.31302139202398,36.98058530495046,31.036003894478174,46.30614553896201,17.27141132861333,1.2928517132600603,2.013548002553726,4.903998399669649,15.402833869791667,4.547699861315864,19.95053373110753,0.9720480984059787,6.2450045135165055e-15,1.2490009027033011e-14,9.639754659597639,13.166140370419951,5742.034842146086,4.903998399669649,train
SIM_01134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6978,2719.78,94.24,9.34,27.74,11.598,26.597,1,NONE,,PASS,80.34352802026798,20.64651914359243,5.051280856407566,10.92173669903196,13791.921023316201,99.59843308285848,31.486153783972604,71.31021966311128,37.20093539386023,22.48884735992376,66.78569539017197,39.472717334042656,1.448604190212516,2.3284837414282253,11.807669688671108,9.444610713541666,9.444569759380812,18.889180472922476,0.9148845062720736,6.2450045135165055e-15,0.0,13.633587265022001,33.34508299676331,13791.921023316201,11.807669688671108,train
SIM_01135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9591,2773.91,35.96,9.26,21.51,13.081,21.049,1,NONE,,PASS,77.02824975688614,18.455275387502105,5.503824612497885,12.089191323073644,12034.772615303047,99.56418227977571,39.4549203618788,62.05843582927576,33.252748445949734,25.97830379013629,48.10692559775296,30.148181914520627,1.3058479463163608,2.325654682747445,10.089990406530942,10.039320452256945,4.239999336319721,14.279319788576665,0.7737256415174713,9.367506770274758e-15,0.0,15.261837195156621,33.27191274353505,12034.772615303047,10.089990406530942,train
SIM_01136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.367,2553.02,52.94,7.78,28.76,18.045,19.68,1,NONE,,PASS,73.73274991688675,23.12775166642987,8.239248333570133,9.33475970648928,9693.200532655454,99.63436401961249,46.851940957366246,50.57721663543262,41.67162462419797,32.2023037688538,47.032986140604955,22.43382970136836,1.2980816851792822,2.193125046860792,8.32676628949677,18.549822994791665,1.206907439326302,19.756730434117966,0.8542434525875262,6.2450045135165055e-15,4.9960036108132044e-14,12.91287093813717,25.655885300623215,9693.200532655454,8.32676628949677,train
SIM_01137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4405,2486.68,37.53,9.03,31.55,16.083,27.623,1,NONE,,PASS,86.30269971998925,24.54491931386354,3.8955806861364564,10.806071829233588,18086.440522100802,99.56544180074502,44.85098655998481,75.16310913719406,44.225079844799176,35.45449114854986,66.64140144907458,41.47292091175466,1.4474436733535365,2.1558772780789286,15.680403655847607,14.881639752604164,6.529826925597784,21.411466678201947,0.8723380347845858,6.2450045135165055e-15,0.0,13.38906417517835,44.023706777975754,18086.440522100802,15.680403655847607,train
SIM_01138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1442,2434.16,51.34,8.95,30.41,17.9,23.152,1,NONE,,PASS,79.95908079198696,24.902616040018007,6.2415839599819956,9.220814412913972,12109.160744401326,99.62119111262555,47.19518526529289,62.0471744694131,44.86957845048289,37.04960137298026,53.904332325794655,30.519791166168897,1.3485816544950497,2.10244839760583,10.459002532051299,18.261261088541662,3.2560077362735798,21.517268824815243,0.8640565629826771,6.2450045135165055e-15,2.4980018054066022e-14,12.65063940802786,31.26785960531962,12109.160744401326,10.459002532051299,train
SIM_01139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.63,1956.65,43.81,8.16,20.88,10.662,15.471,1,NONE,,PASS,42.32712603230472,16.774240046602362,22.855759953397644,6.243044810926761,3388.0876122961026,99.68093195967973,20.905523397404814,27.08356329675369,30.223855939824073,23.842936514712246,39.707819097450226,10.625789196883899,1.246326959438391,1.6369539823932575,2.834509753734888,13.277082031249998,5.7237533655257975,19.000835396775795,1.1327389702297979,6.2450045135165055e-15,8.743006318923108e-14,7.93336781165407,7.522328167544548,3388.0876122961026,2.834509753734888,train
SIM_01140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5839,2029.87,41.5,6.93,28.84,15.566,25.465,1,NONE,,PASS,78.45371050765286,26.347815683179626,7.236084316820378,6.808043502592002,9396.183217432015,99.66460692051254,38.98020045448386,64.6896750680486,47.47354177149482,37.29275028071488,66.63474762376289,34.56721340616346,1.4473901808772773,1.7441846770700644,8.073757822317592,16.970072941840275,7.363898671113013,24.333971612953288,0.9235669440517618,0.0,1.2490009027033011e-14,9.496699115123098,22.47529958989986,9396.183217432015,8.073757822317592,test
SIM_01141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3784,2334.33,97.26,8.6,25.08,18.768,18.963,1,NONE,,PASS,85.5084896500433,20.845601640846155,3.5327983591538406,13.21531186840181,16030.280697592929,99.43387130918072,62.24108104349065,61.62096068839262,37.5596425961192,15.709991234689983,49.94422970974061,32.80845184204395,1.3192424092229003,1.980821127893372,13.602669156397496,15.028902687499999,0.2061541004439713,15.23505678794397,0.7308523423997253,3.1225022567582528e-15,2.4980018054066022e-14,18.924890840315367,55.10580661597702,16030.280697592929,13.602669156397496,test
SIM_01142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2042,2842.0,61.47,7.25,33.72,17.754,26.51,1,NONE,,PASS,75.38673410806894,26.539296648872806,8.66490335112719,9.155885455829344,11518.575752702538,99.6778365427224,40.1089564990725,58.90326089985412,47.818552520491544,39.65395684161323,63.57245939625151,28.81381905770374,1.4229799587135998,2.481476613522266,10.057380841455306,20.463358026041668,6.73961118573018,27.202969211771848,1.0250071647217986,6.2450045135165055e-15,2.4980018054066022e-14,11.820094125127008,25.446485609031534,11518.575752702538,10.057380841455306,train
SIM_01143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5118,2429.6,91.85,8.88,27.15,18.972,24.996,1,NONE,,PASS,90.43679375353926,22.167686011280036,2.344113988719963,15.79235755353096,25256.361056359947,99.35000174705586,61.97905971601644,74.84752829616559,39.941776596900965,13.23093004746715,50.140067187254616,41.47760950963162,1.3206781964013243,2.0759734300541215,21.580315481090263,15.284766953125002,2.094972202277355,17.37973915540236,0.7840123297740085,0.0,0.0,19.427707133548317,73.11009393058961,25256.361056359947,21.580315481090263,val
SIM_01144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3524,2651.62,73.7,6.62,32.94,13.725,16.171,1,NONE,,PASS,66.35462948815533,16.82249108635509,8.529908913644904,11.066296363995487,7859.2595647555945,99.58265903998328,40.02347589387074,43.90243347162177,30.310794750189352,25.919857208876245,33.97641052735209,18.358283006864305,1.2072755892673244,2.3093624879121912,6.844826642434311,11.190047593749998,1.5289963232468324,12.719043916996831,0.7560737498213561,6.2450045135165055e-15,0.0,14.584436622834962,23.712196766606823,7859.2595647555945,6.844826642434311,train
SIM_01145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6606,2820.12,30.94,7.27,28.66,13.503,19.11,1,NONE,,PASS,53.44882097145492,19.594658461061204,17.06594153893878,8.732837387059378,6048.079683766624,99.69033809245495,27.510312631708896,35.782342677190556,35.305690920831,28.631217101249536,45.62524460379065,14.744719742506218,1.2879714146816774,2.421769991824086,5.193771146726705,15.898671140624998,5.589087144468635,21.487758285093634,1.0966130554301023,1.2490009027033011e-14,1.2490009027033011e-14,10.211725300494397,12.580450546551225,6048.079683766624,5.193771146726705,train
SIM_01146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.095,2384.17,48.88,9.1,31.82,11.712,27.207,1,NONE,,PASS,89.05127066084142,19.675878252512913,2.4191217474870808,13.031801848588639,21669.775015610798,99.45340299355378,38.179450678985255,82.28949846060858,35.45203288741065,23.238597657074315,67.54713477137736,48.21683993055629,1.4547436652633234,2.0688357788026366,18.803695152149,8.207947265624998,7.562387055179338,15.770334320804336,0.8015059921805636,6.2450045135165055e-15,1.2490009027033011e-14,14.921978749121228,54.93604875551997,21669.775015610798,18.803695152149,test
SIM_01147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8602,2119.08,37.33,7.25,33.21,16.351,27.611,1,NONE,,PASS,74.15303468923004,28.81601758630417,10.04418241369584,6.166822311042727,8180.871869052229,99.708985865987,35.61742261876844,59.854099723716956,51.92075240775526,39.662035335788836,73.51661596444744,30.832040832180287,1.503785749785454,1.8471879767473476,7.131211731423012,20.695417796875,10.172736545441692,30.868154342316693,1.0712151410189268,6.2450045135165055e-15,3.7470027081099033e-14,8.534912041763064,17.700977974688207,8180.871869052229,7.131211731423012,train
SIM_01148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6736,1604.52,97.07,8.75,26.09,14.644,18.347,1,NONE,,PASS,82.42144418628628,21.160551894610396,4.5130481053896,7.2658962569989525,9093.64432614441,99.54716075480525,48.80935975738843,65.66060566853167,38.127120530829544,31.69246927041909,45.09640077341043,34.195731613966316,1.2841936848425939,1.3661439418366987,7.742643971642518,12.15105636111111,1.8951639002065128,14.046220261317622,0.6637927182275053,6.2450045135165055e-15,1.8735013540549517e-14,11.034436864245055,29.7228410097298,9093.64432614441,7.742643971642518,train
SIM_01149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0943,2227.95,82.39,7.68,28.59,18.299,24.749,1,NONE,,PASS,72.95380030694567,28.520777553398258,10.57352244660174,6.588513264551553,8219.799655478779,99.70427912365396,40.15086412480772,54.809373105309774,51.38878838450136,44.821339352846415,63.144688114914665,26.58556359637333,1.4196030179903367,1.9128019496593778,7.057092307641235,23.464385285590275,5.605675174046576,29.07006045963685,1.0192590438745996,0.0,0.0,9.075514539366035,18.056303394307086,8219.799655478779,7.057092307641235,train
SIM_01150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5222,1913.42,99.31,6.52,33.38,19.111,22.28,1,NONE,,PASS,92.18991739374245,19.84129840131604,1.6809015986839555,17.757993761434975,24289.74206624412,99.07192389744881,72.45895937657046,71.6420206736365,35.750087209578446,3.8303697996414368,52.31538920032677,45.538544846151275,1.3367320734777022,1.6688410500926683,21.184956076716507,13.524423439236111,0.744840193099192,14.269263632335303,0.7191698518776799,9.367506770274758e-15,1.2490009027033011e-14,23.306471269481204,89.49910618994798,24289.74206624412,21.184956076716507,test
SIM_01151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2784,1708.27,80.38,7.24,31.16,15.153,17.12,1,NONE,,PASS,80.70622751460523,20.40124301605197,4.877156983948026,7.848133441261198,8821.167912380019,99.5405800346982,50.71249095835968,60.85464073849926,36.75899642531887,27.743782812622836,40.8439830568153,29.62455402320267,1.2542170230762957,1.479123434056507,7.637900434327478,12.410772791666664,1.0456121332656843,13.45638492493235,0.6595865219753858,3.1225022567582528e-15,2.4980018054066022e-14,12.109289854091907,30.403476703020416,8821.167912380019,7.637900434327478,val
SIM_01152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3388,2010.39,60.61,6.94,31.58,12.803,15.921,1,NONE,,PASS,63.41517536239595,17.971099715598662,10.367700284401336,7.520975956571539,5482.110628587463,99.6258946793124,35.92942943476325,42.89917459006654,32.38035984792552,28.808390888922226,38.00899186208513,18.568629884892093,1.2346219801329856,1.743119682087328,4.75329410515917,11.600950253472222,2.2494295999161737,13.850379853388397,0.7707029660164014,0.0,0.0,10.681687002605823,15.947142740103187,5482.110628587463,4.75329410515917,train
SIM_01153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8402,2170.75,77.63,7.83,25.79,19.912,26.99,1,NONE,,PASS,78.433243249478,31.247960977078538,8.59223902292147,6.631641125504536,10041.141622892303,99.69450000573514,43.764585146993554,61.64915506199203,56.302632391132505,49.760742859193435,69.28800611441417,31.7890588822134,1.4688781997787135,1.8463988438631778,8.540804921605336,26.143402074652776,5.856235540311025,31.999637614963802,1.0240552219850967,6.2450045135165055e-15,1.2490009027033011e-14,9.116377532540534,21.90194906951615,10041.141622892303,8.540804921605336,train
SIM_01154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8219,1626.83,42.63,7.98,28.78,13.646,18.611,1,NONE,,PASS,87.39021292140599,19.070204873496294,2.7516951265037046,9.326150619902775,12836.694601003364,99.42672863053284,51.834579990170916,73.81983365655124,34.36072950179513,24.21009499785676,44.18898358837437,39.43322781814129,1.2777374595093285,1.397591076968593,11.027857755348263,9.57189608420139,1.9762136113927533,11.548109695594142,0.6055577154099516,3.1225022567582528e-15,6.2450045135165055e-15,13.275800926239448,45.212374144251264,12836.694601003364,11.027857755348263,train
SIM_01155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4281,2094.6,57.7,8.95,31.81,18.739,24.162,1,NONE,,PASS,87.37732385368304,25.713486240985695,3.71461375901431,9.6517494911839,16527.133671240063,99.53920798762609,53.98897253617777,72.56597637111668,46.33060583961387,30.67801299858321,56.13120688196658,37.93239538451213,1.3653655745050732,1.817505182163493,14.340757707336754,18.112331374131944,2.7611606006772593,20.873491974809205,0.8117721486376344,6.2450045135165055e-15,2.4980018054066022e-14,13.184632911127927,45.34588742570006,16527.133671240063,14.340757707336754,val
SIM_01156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6127,2057.12,91.19,7.07,32.31,19.091,20.419,1,NONE,,PASS,83.18267584251451,24.632636249216294,4.980063750783707,8.871999513692696,12188.264995126616,99.56871745383387,54.989032680132475,62.63727451584351,44.3831283769663,28.85452436470241,52.12950572835443,30.009068303340992,1.3353526624669356,1.7879100007866737,10.593218128755261,18.5878815078125,0.822878323448785,19.410759831261284,0.7880098433182868,0.0,3.7470027081099033e-14,13.189801724015146,36.556588319065256,12188.264995126616,10.593218128755261,train
SIM_01157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0349,2722.5,86.74,7.28,21.56,19.793,27.568,1,NONE,,PASS,89.90970707504668,24.306999398031795,2.7279006019682064,15.353494834645396,26844.56970589799,99.43605161305251,58.484165974573955,75.69531442202607,43.796395311769004,18.602606891712682,56.83972107913103,41.5116425017926,1.3707493087041327,2.282939700182554,22.51038894983009,17.628773030381947,3.205397939285788,20.834170969667735,0.8571264033254032,0.0,1.2490009027033011e-14,18.111048294756422,67.27181882927515,26844.56970589799,22.51038894983009,val
SIM_01158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5523,2901.24,63.11,8.45,32.84,18.483,24.069,1,NONE,,PASS,80.75583340173411,23.86520615438067,5.68709384561933,11.715889813400107,15026.780820954544,99.59617646890985,48.89835992820849,62.34139144804314,43.000371449334544,31.89586996522198,51.96644974258962,29.329942982831614,1.3341438223811586,2.5259373216740255,13.082925404401063,17.92608655989583,3.1650667164186763,21.091153276314504,0.8837616209924521,0.0,2.4980018054066022e-14,15.45406668479597,38.62218773224871,15026.780820954544,13.082925404401063,val
SIM_01159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.911,1860.95,31.41,7.26,25.17,16.345,18.952,1,NONE,,PASS,67.25494584963741,24.151923604063292,11.759076395936711,5.8255576840551475,5671.18324436665,99.68695786108948,39.55258007461599,45.828863844341214,43.51697946678071,40.70921096893971,48.04370047979126,20.626016968155266,1.305389445541401,1.5796059271783234,4.813796537744675,19.117308133680556,2.3041365787315984,21.421444712412153,0.8869456968971298,6.2450045135165055e-15,1.2490009027033011e-14,8.462505356829832,14.05072096291565,5671.18324436665,4.813796537744675,train
SIM_01160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0131,1825.46,87.81,7.05,23.58,17.123,27.4,1,NONE,,PASS,93.0811916636022,25.14411538528053,1.8689846147194735,11.196515641088823,26233.392537672942,99.38664689223052,54.44108966641685,84.8134903013743,45.30471240591086,23.466539019014366,67.18137979486838,50.84817472666814,1.4517913477208664,1.541222914079034,22.148667017130734,15.110218323784723,4.583883245712984,19.694101569497708,0.7832489339046987,0.0,6.2450045135165055e-15,12.528136228635889,65.06987636951325,26233.392537672942,22.148667017130734,val
SIM_01161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3145,1740.73,82.47,7.14,25.08,19.293,23.585,1,NONE,,PASS,82.61814669686926,29.176185415265895,6.138314584734108,6.204897214864907,9985.14714540839,99.64354625847403,49.09205766611055,65.85630354271925,52.569703450929545,45.03536975873816,60.457250242396185,35.187850370355875,1.3985701993918096,1.4771153872665088,8.473005286634335,22.414591367187498,2.9601087524745653,25.374700119662062,0.8697058837028512,0.0,2.4980018054066022e-14,9.138304694385434,25.50873620918222,9985.14714540839,8.473005286634335,train
SIM_01162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2332,2491.32,81.78,7.19,33.26,14.89,16.107,1,NONE,,PASS,70.68702564537155,17.836598555147894,7.396601444852107,10.737925518990322,8473.141107369185,99.56898650036968,45.34502634819121,46.3672335817541,32.13801541468089,24.189275434644173,37.004322622433705,20.22313900177197,1.227751562814583,2.1720215456737146,7.387186328829498,12.158153059027777,0.7982614034300067,12.956414462457783,0.7263949133798483,0.0,1.2490009027033011e-14,14.886548028279487,27.012057409470035,8473.141107369185,7.387186328829498,train
SIM_01163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.843,1747.97,39.32,8.04,20.96,17.189,20.062,1,NONE,,PASS,75.45996287268886,25.537915235004096,8.305084764995911,5.948339505550178,7104.640372679848,99.6597001375567,44.921117921743885,55.445651397854036,46.014261684692066,41.51494042867084,51.04686315947473,27.00232214984209,1.327346786200862,1.4627679814159322,5.9454341073536945,19.008191223958335,2.1507593737213893,21.158950597679723,0.8285308492479351,6.2450045135165055e-15,4.9960036108132044e-14,8.884549340811812,18.672886326090904,7104.640372679848,5.9454341073536945,val
SIM_01164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.987,2027.01,83.49,7.13,28.5,15.959,18.562,1,NONE,,PASS,86.77288328794435,19.07875384852032,2.908246151479674,12.296809084093406,15243.985126157975,99.39335232267756,58.62681825263037,68.0297329008384,34.376133060396974,17.03217405224673,42.10452211028633,33.728608187615954,1.2630292633809308,1.7397662456153917,13.083788817594748,11.410146015624997,0.9643156475810618,12.37446166320606,0.6485990521946892,0.0,1.2490009027033011e-14,17.252709377702114,55.090416424097974,15243.985126157975,13.083788817594748,train
SIM_01165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2927,1514.67,42.92,6.77,25.61,14.622,15.471,1,NONE,,PASS,70.40909882408917,20.624726091243968,8.667973908756029,5.679469560395807,5105.188002501038,99.62503584540555,43.58256687227186,47.5500753305853,37.161668632872015,32.178848177209936,40.07649259805173,21.55117923281649,1.2488817493898459,1.2875738688825322,4.339761576946098,13.841563580729165,0.7454000025872936,14.586963583316459,0.7072561118525214,0.0,1.8735013540549517e-14,9.020187103978522,16.088170847249938,5105.188002501038,4.339761576946098,train
SIM_01166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6321,1814.14,71.6,9.02,33.87,17.059,22.439,1,NONE,,PASS,79.85254959178947,26.057563835342332,6.574536164657667,6.51946528545735,8978.476204674664,99.6406305309702,45.420156349172245,63.08628046444582,46.950565469085284,42.14181834422005,56.99722108481257,32.749589245934594,1.371948972952941,1.5847806001443843,7.843338941882318,18.180781894965275,3.6053993612046384,21.786181256169915,0.8360789747589885,0.0,1.2490009027033011e-14,9.725602373475105,24.091460962797022,8978.476204674664,7.843338941882318,val
SIM_01167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2911,2354.93,99.93,7.55,26.26,18.986,23.437,1,NONE,,PASS,84.1084231184293,25.47736655522654,4.813733444773469,9.894370092450067,14766.363456725774,99.57984440758536,52.28425096335585,66.69532135109837,45.90516496437214,32.36479713494389,53.25205603185688,33.223542963583455,1.3437046334263234,2.006208117075713,12.57973622425016,18.903276650173613,2.459625603534968,21.36290225370858,0.8385051181565741,6.2450045135165055e-15,3.7470027081099033e-14,13.501826975638995,39.223384885679614,14766.363456725774,12.57973622425016,train
SIM_01168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0824,2324.11,96.22,8.68,22.23,19.59,24.636,1,NONE,,PASS,80.51149448556339,28.245364541403287,6.837035458596721,8.109356989374373,11892.040843141482,99.65107688580255,47.76179827031042,62.69300077502411,50.89254872324916,42.82577815471677,59.619972733778106,31.671619825266017,1.3920812514789136,1.9533022267294073,9.994686077365234,22.62906160416666,3.497290840290169,26.12635244445683,0.9249784121624518,1.2490009027033011e-14,1.2490009027033011e-14,11.04857464674357,28.168739113740767,11892.040843141482,9.994686077365234,train
SIM_01169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8255,2191.93,67.89,9.46,24.32,13.59,27.285,1,NONE,,PASS,80.80931522366204,24.90987546426994,5.915624535730057,7.82449522168628,11388.89572969534,99.64303170166538,35.25138294758543,70.36124376092398,44.88265849418008,30.812256915881072,71.95474542959823,39.817563682527975,1.4907968013272879,1.8552461277705345,9.639543553899832,13.461271080729166,9.802821410089066,23.264092490818232,0.9339305017476953,0.0,1.2490009027033011e-14,10.322652740378535,26.49542697756545,11388.89572969534,9.639543553899832,train
SIM_01170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2039,2258.28,69.52,8.24,29.47,12.877,21.611,1,NONE,,PASS,73.43420163212583,20.711308794123138,7.492591205876862,8.306116455656143,8477.744348228214,99.63219279913669,35.29940266139199,58.94041251451959,37.31767350292458,28.036267854982253,54.0946634935187,29.347829654595582,1.3500080792471734,1.944496182659068,7.299777495567091,11.618195091145832,5.819113709765459,17.43730880091129,0.8419221100049046,0.0,2.4980018054066022e-14,11.461859454535727,22.250719766989384,8477.744348228214,7.299777495567091,val
SIM_01171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1373,2580.34,48.92,7.02,31.48,14.043,23.937,1,NONE,,PASS,72.46787576411549,22.564539880299936,8.572760119700062,8.753890120182907,9349.065185563542,99.66074664113323,34.563044664525385,57.92572546394313,40.65682861315304,30.297700548599533,59.36528232176996,28.503843685615433,1.3901133639656935,2.2365637670973766,8.103498163134677,14.0871956484375,7.318128976144124,21.405324624581624,0.9486266831999367,6.2450045135165055e-15,1.2490009027033011e-14,11.513196314359025,22.200438782199285,9349.065185563542,8.103498163134677,val
SIM_01172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8511,2510.57,68.23,7.06,22.96,15.485,24.282,1,NONE,,PASS,74.33727152884514,24.420611407212448,8.430488592787556,8.355539808039241,9758.739108743326,99.66718554718493,37.77361321740936,58.759089514844455,44.00110163461702,35.055667248548524,60.480921127582945,29.16552822970805,1.398754089010121,2.1152275233515545,8.22201872722971,16.50739258420139,6.563460413696516,23.07085299789791,0.9447287217012144,0.0,1.2490009027033011e-14,10.897381131294967,22.441783185527633,9758.739108743326,8.22201872722971,train
SIM_01173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1228,2101.09,25.94,8.42,22.62,12.324,27.456,1,NONE,,PASS,71.9020714522745,25.254020752039466,9.868779247960532,6.298229620555753,7461.622798552224,99.7002398935526,27.860795722640464,61.050404105242016,45.5027400937648,28.013179228501567,75.25616293995421,32.15872286400091,1.5183855402797302,1.7681962157256912,6.2794136355760966,13.793930906249997,13.708539587186282,27.502470493436277,1.0890333370465466,0.0,1.2490009027033011e-14,8.792097904368719,15.997072515975361,7461.622798552224,6.2794136355760966,val
SIM_01174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9761,1932.7,95.81,8.73,27.09,14.54,26.141,1,NONE,,PASS,71.18549869742083,27.033476170831232,10.942623829168772,5.581335465352272,6693.598054193545,99.71121563277528,32.34146699932975,57.41187397265364,48.70896607356979,35.322634734916136,71.30307744451213,29.17311703682655,1.4854105710788905,1.6510669258894766,5.718206841453469,17.836569815104166,10.751363315628637,28.587933130732804,1.0575011866797512,6.2450045135165055e-15,2.4980018054066022e-14,7.950227586942487,14.578699162137573,6693.598054193545,5.718206841453469,train
SIM_01175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4023,2568.36,25.78,7.66,34.71,15.094,26.107,1,NONE,,PASS,87.530480062267,21.35945033623458,3.0428496637654163,13.21915568346695,20504.311491841756,99.48530752373237,46.97406954422075,76.48410913198045,38.48549610132357,27.283581346819005,59.81882747224577,40.539617113344335,1.3936196559831373,2.2497840952785797,17.960984394315197,11.930648809895834,5.150209131677103,17.080857941572937,0.7996862125518578,6.2450045135165055e-15,1.2490009027033011e-14,16.009401105791873,54.38964202453182,20504.311491841756,17.960984394315197,train
SIM_01176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1874,2930.19,59.92,7.66,28.41,15.036,23.063,1,NONE,,PASS,84.43837536845456,18.734680096500487,3.4527199034995153,15.69248600830947,18744.440820443924,99.46445500092794,48.90895398658631,69.54138573036882,33.75618035405493,21.94848976156535,47.99635403248892,34.778017820278706,1.3050462003163406,2.5142079550562797,16.083401494047063,10.803068171875,3.336575086733963,14.139643258608963,0.7547309687583165,3.1225022567582528e-15,1.2490009027033011e-14,19.19598640839467,54.270506158221245,18744.440820443924,16.083401494047063,train
SIM_01177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7043,2944.02,36.84,7.57,31.91,17.947,19.273,1,NONE,,PASS,81.80839041674952,18.574022385390062,4.1302776146099385,16.344139305525463,16109.894560429711,99.44483599617104,58.60505408727248,56.05354909364143,33.46670700070281,14.796631973440908,44.66448939989951,29.032614440685943,1.2811166004477186,2.5553930047972737,13.983298981577482,13.3496159765625,0.5795700167999085,13.92918599336241,0.749928351777955,0.0,2.4980018054066022e-14,22.447210373437283,54.47644921843916,16109.894560429711,13.983298981577482,test
SIM_01178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0745,1590.58,56.37,8.62,20.57,14.868,25.533,1,NONE,,PASS,94.8756148672293,19.04580530652195,1.0286946934780514,17.464601892114132,30716.082237942494,98.90199789434583,62.019458447692635,86.50786712529282,34.31676631805757,4.229592345046765,56.87006188708914,60.72374202257927,1.3709803304840502,1.3292929961231383,25.670304534974225,9.6571937109375,2.942543346933956,12.599737057871456,0.6615491891832406,0.0,0.0,16.11103100589303,92.56270838346498,30716.082237942494,25.670304534974225,train
SIM_01179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7914,2921.38,61.35,6.68,28.68,16.096,22.76,1,NONE,,PASS,83.40205666354017,19.842516909049493,3.948883090950504,14.652243652907387,17527.230142156972,99.4984478687159,50.1111796259194,66.73013470351931,35.75228271900809,23.399017536852817,46.992985447889325,32.30972942840269,1.2977933114398115,2.5088929729193956,15.052456215349817,12.459713137152777,2.931869306866239,15.391582444019015,0.7756870015315165,3.1225022567582528e-15,0.0,18.481164913393172,50.20742497239282,17527.230142156972,15.052456215349817,train
SIM_01180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7567,2630.79,39.44,7.12,25.87,18.826,26.166,1,NONE,,PASS,91.19956298057404,18.93001968918881,1.826680310811187,23.207522715065807,29653.355111170004,99.11784966815802,68.39597440149412,72.15406312086394,34.10814358412399,3.747554774775061,48.61996937945836,47.0138262215678,1.3095744362515833,2.2382989923017025,25.22933220199878,12.837982914062499,1.7743761169147734,14.612359030977272,0.7719146240150287,0.0,1.2490009027033011e-14,26.852217328280894,91.00806004895122,29653.355111170004,25.22933220199878,train
SIM_01181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5905,1966.17,39.91,8.66,27.35,19.404,22.554,1,NONE,,PASS,74.57257844850982,28.777930886172182,9.812569113827816,6.048127828602952,7714.7411551659525,99.6923903920514,44.531819658438984,54.15854388062915,51.85212772283276,46.725169987237614,57.14110545223768,26.05578153477056,1.3730458455881847,1.6811142183882668,6.596256197141957,24.6426471484375,2.6756810168387597,27.31832816527626,0.9492804841783374,0.0,3.7470027081099033e-14,8.818528716790935,18.228445849208143,7714.7411551659525,6.596256197141957,train
SIM_01182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3752,1589.78,49.26,8.76,34.45,11.178,22.594,1,NONE,,PASS,65.09772935857691,22.37747466246953,11.99772533753047,4.818895672902328,4545.959271926869,99.69688285971,26.535908188483887,52.490706982439185,40.31977416661177,26.24990460074358,62.98532756671527,25.684910378355614,1.4183470328365482,1.3914097424234084,3.978721596459303,12.1324761875,10.404763279279962,22.537239466779962,1.007139536820854,0.0,3.122502256758253e-14,7.906256535126801,11.033019260824961,4545.959271926869,3.978721596459303,train
SIM_01183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4189,1967.29,90.54,7.27,24.19,11.527,15.578,1,NONE,,PASS,54.6893941586918,17.182806061325216,14.23609393867479,6.872860727142188,4333.491547175182,99.65064323373055,28.83452984388817,36.330630933916694,30.960010921306697,25.85050000214669,38.72109204004773,15.145787879342729,1.239514935203299,1.6643834977135286,3.6662575515554088,11.469807634548612,3.4944338531547467,14.964241487703358,0.8708846176984231,0.0,2.4980018054066022e-14,9.344714569387143,11.319120209290826,4333.491547175182,3.6662575515554088,test
SIM_01184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6656,2856.18,26.73,9.02,33.25,18.413,25.408,1,NONE,,PASS,74.29821300305711,26.498903456818336,9.166696543181661,9.146907906221854,11086.326453563572,99.67975029913305,41.36524036571896,56.16629596974379,47.74577199426727,41.402310770930654,59.91031289131042,26.7098159451907,1.3943279875631616,2.4900382266467025,9.66513898369776,21.54765706944444,5.406010663373754,26.953667732818197,1.017161626206191,6.2450045135165055e-15,2.4980018054066022e-14,11.914266312590994,24.646291621718348,11086.326453563572,9.66513898369776,train
SIM_01185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7186,2101.73,73.0,6.53,23.33,18.402,27.594,1,NONE,,PASS,90.41864067477012,26.871154147572234,2.8474458524277644,10.375669450164363,21837.69953405913,99.50632719473175,52.720496409747206,79.73464482988952,48.41649395958961,31.39746066396963,66.72932697920083,44.93281608955049,1.4481507237463866,1.7729806875452707,18.421880800247035,17.943378671875,4.704092944215498,22.6474716160905,0.8428172266704317,0.0,2.4980018054066022e-14,12.577960639990152,52.94803336806313,21837.69953405913,18.421880800247035,test
SIM_01186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2463,2977.9,91.48,8.13,30.05,15.131,24.637,1,NONE,,PASS,61.48001694547818,24.1286318904732,15.1176681095268,8.403150269718969,7717.380710117567,99.71781623729075,29.411947325752884,45.42988282693454,43.475012415267024,32.78894551534729,61.059256883478525,20.273304209177955,1.403254466227794,2.569040710270682,6.657800873417408,19.2385226328125,9.576841958840136,28.81536459165264,1.1942394712826598,6.2450045135165055e-15,2.4980018054066022e-14,10.08572842627893,14.921006354438068,7717.380710117567,6.657800873417408,test
SIM_01187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5671,1750.36,70.21,7.69,26.31,13.755,22.357,1,NONE,,PASS,66.74194535974135,24.405593901641982,12.161506098358023,5.183986782631925,5252.562500331782,99.70383310960992,31.97808620775958,51.10685250368161,43.97404306602159,33.67756807328669,60.75471495975054,24.513713019637905,1.4008828413322103,1.4914128477277087,4.475501723352679,16.178084945312502,7.817923628100482,23.996008573412986,0.9832175635684309,0.0,1.2490009027033011e-14,7.712364421448467,12.15507259755014,5252.562500331782,4.475501723352679,train
SIM_01188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4921,2635.53,43.24,7.74,27.89,19.808,26.819,1,NONE,,PASS,76.53953478923535,29.461674270607258,9.030425729392743,8.13587988051076,11207.37722703815,99.69130004665055,43.07155738194206,58.789553812029105,53.08409778487794,46.86281758852161,65.41432872964103,28.953081595204544,1.437612151745571,2.2574796760936313,9.59974893564225,25.1197707109375,5.6768244023615475,30.79659511329905,1.045310420257534,0.0,1.2490009027033011e-14,10.715724459784518,23.975571338754737,11207.37722703815,9.59974893564225,train
SIM_01189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4123,2807.14,75.34,8.85,24.95,11.027,24.92,1,NONE,,PASS,56.795429207913884,21.248476361552367,16.163823638447646,8.07855542664287,6486.701981737976,99.71221401758933,20.468525474540538,45.676135077496184,38.28554299378805,21.76361986942949,65.05671776562312,20.703381813059416,1.434759495109304,2.3809908605130987,5.5019621869199,13.008243719618054,14.81838770079488,27.826631420412934,1.309582435320552,6.2450045135165055e-15,1.2490009027033011e-14,10.096450398058417,12.338911224098236,6486.701981737976,5.5019621869199,train
SIM_01190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6762,2299.84,46.27,6.85,30.05,12.136,26.411,1,NONE,,PASS,62.755072311922234,24.271277277503668,14.404922722496327,6.375464413916816,6164.1657406995955,99.7227866106374,24.13370290751578,50.90714966268274,43.73203113063724,26.73897860235765,71.46461218407006,24.34201395946789,1.4867438873816634,1.984076895499824,5.317838991474897,14.937003595486113,15.00221898341416,29.93922257890027,1.2335248053323529,6.2450045135165055e-15,2.4980018054066022e-14,8.704499675023548,12.362515682086713,6164.1657406995955,5.317838991474897,train
SIM_01191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6272,2814.71,58.99,7.87,22.08,12.059,24.993,1,NONE,,PASS,66.32969696427236,21.64152288792707,10.98567711207293,8.871313018716986,8342.145545816684,99.68482319604091,26.51892951462258,54.1782627643837,38.99373493320193,24.43548289747883,63.823082870099064,26.15124299139614,1.424962177466011,2.364426522132809,7.007610084172453,12.513607444444446,11.141629689609635,23.655237134054083,1.0930486387929004,6.2450045135165055e-15,0.0,11.097652661483082,17.630490756174257,8342.145545816684,7.007610084172453,train
SIM_01192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4516,2021.88,98.55,7.36,33.69,13.397,22.256,1,NONE,,PASS,60.82545950519725,23.388362387100425,15.063237612899572,5.774332929475294,5152.243548919386,99.714407732928,28.451637376823747,45.24746750512896,42.141193490271036,31.437966516203527,59.24974885013578,20.536046388276585,1.3892216018767456,1.7652207750997384,4.498213222805559,16.533854218749998,8.892516051884195,25.426370270634195,1.0871376905232923,0.0,0.0,8.12618725293547,11.213535811212475,5152.243548919386,4.498213222805559,train
SIM_01193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3767,2249.85,41.28,6.6,31.53,15.852,26.086,1,NONE,,PASS,73.78163372459858,26.83932355509605,9.537376444903943,6.868652066274975,8561.869083340798,99.69470622191369,36.0709499544977,58.988337451064645,48.35914154071361,37.41556155845682,67.8448920932041,29.872093482689007,1.4571515482493487,1.9504247116171358,7.422397509957843,18.7425262890625,8.627062435506508,27.369588724569006,1.019757024367042,6.2450045135165055e-15,1.2490009027033011e-14,9.365293598650627,19.080193737293914,8561.869083340798,7.422397509957843,val
SIM_01194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3685,2591.76,58.73,6.8,31.04,10.141,23.755,1,NONE,,PASS,56.44737303930597,19.964589133406932,15.403910866593062,7.77179117880599,5940.796706422677,99.70013461204718,19.54215499018807,45.86901133707629,35.97223267280528,19.61162335678308,62.40735147590021,20.85460944547437,1.4138010837556734,2.243217557113442,5.14187250173205,11.209542565104167,13.896371238837553,25.105913803941718,1.257522187718442,6.2450045135165055e-15,3.7470027081099033e-14,10.382687498751157,12.109899741085748,5940.796706422677,5.14187250173205,train
SIM_01195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3804,2255.35,55.91,7.62,26.18,12.263,27.735,1,NONE,,PASS,68.97368726506005,25.092903321777907,11.287496678222102,6.5305540629031045,7254.6346557295265,99.71044165815049,26.179743734838755,57.97046189667249,45.212438417617854,27.24088862679309,75.43117881634286,29.5790760376187,1.519862249550909,1.9208607101508999,6.178705157376879,14.210777947916668,14.847322778223925,29.058100726140594,1.1580206703670406,6.2450045135165055e-15,3.7470027081099033e-14,8.960665799063653,15.062806710439345,7254.6346557295265,6.178705157376879,train
SIM_01196,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4201,1560.56,92.11,8.8,25.5,14.895,25.894,1,NONE,,PASS,76.91257960605537,28.01163840510497,8.408461594895023,4.810477423707393,6743.326500566487,99.69174671760732,36.06890055689393,63.88702744821286,50.47142054973869,37.91359904389847,72.27504034066739,34.859500005968044,1.4934512875739119,1.3260950981325377,5.730181612695738,17.554677888020834,9.256107177688975,26.81078506570981,0.9571301998823348,6.2450045135165055e-15,2.4980018054066022e-14,7.305898829399925,15.866966446939188,6743.326500566487,5.730181612695738,val
SIM_01197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2592,1679.88,99.77,8.96,25.12,13.134,21.097,1,NONE,,PASS,85.95597535401485,20.85223197308117,3.4069680269188245,8.116566610952802,11911.85125470812,99.51683652338544,44.83349033773526,74.54248105967886,37.5715891406868,30.614592837805162,53.74116961907267,42.73840786229901,1.347360041742924,1.4256716495813073,10.109286751355391,10.209711749999999,3.909402474359586,14.119114224359585,0.6771032589022802,3.1225022567582528e-15,6.2450045135165055e-15,11.39967925138808,36.058305075687,11911.85125470812,10.109286751355391,test
SIM_01198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4183,2703.15,32.91,8.77,32.25,11.326,18.896,1,NONE,,PASS,52.50297690780005,17.545602331979346,15.872697668020663,8.922872101743614,5681.335483452762,99.6699083624015,23.79468776059987,37.67229383827292,31.61369789545828,22.492312501669964,46.01830796330022,15.795928928259206,1.2907864103501754,2.3489342374142623,4.936863818625938,11.96647824045139,7.091718377708253,19.058196618159645,1.086209310889452,6.2450045135165055e-15,1.2490009027033011e-14,10.86541373275519,12.561950692435325,5681.335483452762,4.936863818625938,test
SIM_01199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0641,1793.83,81.18,6.87,26.88,16.825,24.991,1,NONE,,PASS,90.08178098536003,25.280641097512422,2.7834589024875758,9.00876431161101,18004.38911489542,99.49779163512646,51.64900030955061,79.48704457376692,45.550704680202564,32.25924588093652,62.22079922946427,46.16803268169567,1.4123369085479482,1.5313612187844214,15.370031306453352,15.407726846354166,4.059474143818114,19.46720099017228,0.7700438020967681,3.1225022567582528e-15,1.2490009027033011e-14,11.59589811935311,48.153597702968185,18004.38911489542,15.370031306453352,train
SIM_01200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4252,2124.58,26.91,9.11,25.46,16.97,21.819,1,NONE,,PASS,89.38745658319718,20.939190479527106,2.486009520472893,13.167558440869433,19908.60975956427,99.38022769484466,58.98220270436264,74.1269787348343,37.72827113428308,17.067276336698303,45.980477551349125,39.59038408351827,1.2905152135560851,1.8051326272804986,16.915193139719108,12.97882153125,1.7678974678842148,14.746718999134215,0.7042640456207004,0.0,6.2450045135165055e-15,17.017511582275137,62.88147221255311,19908.60975956427,16.915193139719108,train
SIM_01201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.614,2458.45,92.55,9.41,28.13,18.082,19.088,1,NONE,,PASS,71.69828772958999,23.383679560128478,9.230320439871521,8.629634788905696,8664.714969146675,99.6489806671315,45.78718383888236,47.79516307306595,42.13275596419546,33.074220553200284,47.5732264685389,20.95848230373069,1.3019826774722996,2.1074795171629983,7.4277326443621945,19.32917404513889,0.893871153063113,20.223045198202,0.8648358846263153,6.2450045135165055e-15,2.4980018054066022e-14,11.99443948699966,22.525588561161637,8664.714969146675,7.4277326443621945,val
SIM_01202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0811,2994.94,73.51,8.91,33.77,13.903,20.036,1,NONE,,PASS,62.25398996324702,19.34922487446677,11.731875125533225,10.257153394843376,7917.537535345138,99.65751723257083,32.44709275340236,44.12378152880447,34.86346824228247,28.20765771957383,45.865122974498505,19.043396150498985,1.2896886170166713,2.615441409053249,6.914280595829992,13.910680858506943,4.799232525859208,18.70991338436615,0.9669593229574661,0.0,1.2490009027033011e-14,12.597884949150675,18.689754846259987,7917.537535345138,6.914280595829992,train
