simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8796,1632.35,49.02,7.5,30.6,12.346,18.818,1,NONE,,PASS,61.709532811461024,20.90694287839175,12.97265712160825,5.163178140787051,4254.750454908879,99.68369662506282,30.43374480474797,44.95827455269959,37.6701673484536,29.655398005900278,50.34209754952376,20.384727590937835,1.3221610241915034,1.410786352643778,3.6772407116674444,13.33156378125,5.664688159176878,18.99625194042688,0.9086097403585651,0.0,1.2490009027033011e-14,7.966622077714282,10.839100822874864,4254.750454908879,3.6772407116674444,train
SIM_01204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8206,2033.5,90.15,6.5,28.05,11.668,23.629,1,NONE,,PASS,61.5399435554683,22.65937645678476,14.161223543215238,5.884700269474672,5277.887622716602,99.7106122316462,24.88955702321875,48.795327360243654,40.82770532754011,26.292647262233032,64.23867395436285,22.940919591916998,1.4282552365191907,1.7427328754120088,4.52321036284158,13.622023883680555,11.91805738821604,25.540081271896597,1.1271308070019415,6.2450045135165055e-15,2.4980018054066022e-14,8.442878409117613,11.313096467248537,5277.887622716602,4.52321036284158,test
SIM_01205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3081,1992.12,36.49,9.47,24.79,14.417,26.034,1,NONE,,PASS,76.26091155317813,26.16366979657591,8.144430203424086,6.364239421261449,8371.28425320801,99.6805293144358,35.07173283788864,63.43797627071941,47.141747381217854,34.4116755989682,69.85994234928418,33.89174000575648,1.4735517828942628,1.6887913222403454,7.096636850603849,15.96726372829861,9.333344680148967,25.300608408447577,0.9670129842320023,6.2450045135165055e-15,0.0,8.88401440939179,19.232079229540286,8371.28425320801,7.096636850603849,train
SIM_01206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9249,2479.37,59.89,7.59,26.08,15.56,27.614,1,NONE,,PASS,91.24837819943215,20.918599453841622,2.0063005461583776,16.118854484253504,28162.34365313723,99.34988103896339,52.337835293934866,81.63822005454531,37.691170187102024,17.098966480735825,61.535589561731136,48.663254050700296,1.4069719667762073,2.110951008675588,23.9775942038738,11.579263509548612,4.743923644900899,16.32318715444951,0.7803193129859283,0.0,0.0,17.34367234509218,72.21288265454494,28162.34365313723,23.9775942038738,val
SIM_01207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7027,2865.78,76.59,7.82,32.5,11.007,21.011,1,NONE,,PASS,51.5822048694776,18.41623985793498,17.286460142065025,8.923975729195133,5909.349669566404,99.68860220501242,20.936615442956434,38.76078616949496,33.182414158441404,21.162798723689363,52.31512854312793,16.467317944301783,1.336730138185851,2.4922920217674718,5.139202951829727,12.3890228515625,10.24628591610001,22.635308767662508,1.22909502386339,6.2450045135165055e-15,1.2490009027033011e-14,10.740101117496161,11.973487189841821,5909.349669566404,5.139202951829727,train
SIM_01208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0088,2692.52,32.06,6.95,32.62,16.966,27.459,1,NONE,,PASS,82.41309889655393,25.555313010634617,5.453486989365386,10.228533845408206,15261.87207455429,99.62011298540371,43.270103370496315,68.99888392481294,46.04560902817048,37.388008204766805,65.66296043682428,36.33232540240694,1.4395988240039592,2.342531776546852,13.27805190090935,17.176237298611113,6.6840680630534735,23.860305361664587,0.9336729842336634,0.0,0.0,13.017405934979049,35.95336606139824,15261.87207455429,13.27805190090935,train
SIM_01209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3602,2618.43,81.9,8.21,24.66,18.547,19.53,1,NONE,,PASS,82.74224184345218,20.98359801598316,4.376601984016846,13.189153889508889,15109.245214462044,99.496295341502,57.86490825244095,59.04184032648369,37.80828471348317,19.326913131666394,48.211773441765,29.023434965556188,1.3066086449261662,2.2187681570014117,12.803058381615836,15.439562734374999,0.5316799961473347,15.971242730522333,0.7611298461949697,3.1225022567582528e-15,1.2490009027033011e-14,18.350342872294316,47.80749058084543,15109.245214462044,12.803058381615836,train
SIM_01210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1606,2488.0,78.54,7.58,32.72,10.787,16.113,1,NONE,,PASS,67.79983891548858,14.346852713550875,6.813747286449127,11.632131505263805,7702.177101126211,99.53247059866302,34.87793384773856,50.5541470241063,25.850185069461038,20.250976231446064,35.72712813485994,22.45612585687754,1.2190726467827637,2.1653043020940586,6.703198236559056,7.181194939236112,2.7636996637820954,9.944894603018207,0.6931760436646196,3.1225022567582528e-15,0.0,15.595088522348947,25.364828759034168,7702.177101126211,6.703198236559056,train
SIM_01211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3262,2466.96,87.33,8.61,24.7,19.106,26.988,1,NONE,,PASS,90.14347953287056,24.632787504111274,2.69341249588873,13.597061414059409,24904.35792137137,99.44883332465628,57.000448610094125,77.07762023432815,44.3834009083086,21.364308963309604,58.58993909295766,42.35109145969086,1.3841397132585942,2.090698424015798,21.105936803732725,17.166878647569447,3.399381767639625,20.566260415209072,0.8349140515167645,3.1225022567582528e-15,1.2490009027033011e-14,16.33825792606647,63.535874428178865,24904.35792137137,21.105936803732725,train
SIM_01212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3862,1994.02,93.36,6.61,33.03,16.348,20.406,1,NONE,,PASS,80.69683706449116,22.90676556280059,5.4794344371994015,8.203343903170143,10295.722869751726,99.58860272699522,48.23318444776444,62.71131857428847,41.27345146450556,33.70284240697121,48.41052126529996,31.278956691805217,1.30805182870207,1.737152750649025,8.96944027798582,15.114419460069444,2.3001180603357407,17.414537520405183,0.7602355501767345,6.2450045135165055e-15,0.0,12.001241006326689,30.381161933224277,10295.722869751726,8.96944027798582,train
SIM_01213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3489,2273.15,60.93,8.93,27.24,17.229,26.048,1,NONE,,PASS,89.84624009939355,23.67349595754911,2.675404042450886,12.27875835925432,22278.624070559497,99.45983510286368,53.342355739271,78.23773561334151,42.65494767125966,24.798362976314795,59.701880426711526,42.730112709061224,1.3927147100627517,1.9428767237170195,19.04169110843181,14.835665804687501,3.956632291987308,18.79229809667481,0.793811701084319,3.1225022567582528e-15,1.2490009027033011e-14,14.896381026086097,58.463011886607795,22278.624070559497,19.04169110843181,train
SIM_01214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4483,2016.18,86.61,7.03,30.11,17.284,18.358,1,NONE,,PASS,75.68191299729993,23.043855915156875,7.4044440848431226,7.641503359317807,8267.084346941845,99.62099101472498,48.245496125642866,53.01261690820886,41.52046110839077,32.27808857949929,46.64163430185637,24.390616082041046,1.2952630950109223,1.7397070068297815,7.133442730523829,17.201967959201387,0.833880232751389,18.035848191952777,0.7826749246461774,0.0,1.2490009027033011e-14,11.380413577771819,24.057271450429806,8267.084346941845,7.133442730523829,val
SIM_01215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6138,1503.6,34.25,8.99,33.52,18.329,19.933,1,NONE,,PASS,91.84794699840614,22.607269978293694,2.006530021706315,10.389780264415018,18327.373482941945,99.30900636709131,65.36357268497298,76.46393224263893,40.73381978070936,14.597194230900962,51.78770885453939,42.26353351748179,1.3328199569794597,1.3120043951089346,15.992015536327994,14.798833588541667,0.6080225800014367,15.406856168543104,0.6815000742387716,6.2450045135165055e-15,1.2490009027033011e-14,14.657946212029508,66.02222210052908,18327.373482941945,15.992015536327994,train
SIM_01216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3549,2349.73,87.14,9.26,28.12,19.465,20.914,1,NONE,,PASS,85.14252940190995,23.290653775363065,4.064246224636938,11.535781505792011,15749.034321767318,99.50905927464892,58.61667636715852,64.09792811735575,41.965141937591106,22.065413142356466,52.13425059094395,30.30119657050146,1.3353878556128413,2.014213622497343,13.500240228486648,17.52589500260417,0.7464366856402719,18.272331688244442,0.7845349411175816,0.0,1.2490009027033011e-14,16.370860389940624,48.10614460020238,15749.034321767318,13.500240228486648,train
SIM_01217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.894,2361.91,60.47,8.73,26.6,14.21,22.435,1,NONE,,PASS,60.51013730010764,23.534812801503865,15.35918719849613,6.729087187506923,5970.743018334735,99.7150997630093,29.348067201178768,44.106465123412434,42.40506811081777,32.68666684941827,58.00742449230614,19.69090680375617,1.3796686067616908,2.014439442750059,5.0923617913714025,17.822027586805554,8.277203881720844,26.099231468526398,1.1089627815887564,6.2450045135165055e-15,1.2490009027033011e-14,8.71977762462541,12.268829225612766,5970.743018334735,5.0923617913714025,train
SIM_01218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2676,2228.51,97.47,8.64,27.04,13.276,19.9,1,NONE,,PASS,55.87569293554277,21.38228666980177,16.885313330198244,6.549399435614015,5042.233239905954,99.70610859113874,27.733156300710267,38.942529096658326,38.52664264829147,30.428230964755215,51.16024908396869,16.679644136300453,1.3281829924355613,1.90345444646618,4.3067615943471464,16.29395874652778,6.79270697814467,23.08666572467245,1.0797098589683478,6.2450045135165055e-15,1.2490009027033011e-14,8.524681174586682,10.714606199166775,5042.233239905954,4.3067615943471464,test
SIM_01219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9767,1904.49,37.81,9.23,24.95,14.198,27.536,1,NONE,,PASS,93.48154289917898,21.478973667315657,1.4977263326843488,13.518652757925816,29023.011512715464,99.29016940189102,50.24761874446807,86.89820077687988,38.70085345462281,18.503002467890145,67.67051161294147,55.3701583463584,1.4557408973129087,1.615371261831826,24.61705691783878,10.518821018229168,5.4728092650611835,15.991630283290352,0.7445248795860604,3.1225022567582528e-15,3.122502256758253e-14,13.82865872949296,72.65721504556856,29023.011512715464,24.61705691783878,train
SIM_01220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0923,2219.48,48.05,9.25,32.19,14.364,24.02,1,NONE,,PASS,85.97237801456762,21.572447008549354,3.519852991450645,10.563277007436708,15757.471236792184,99.52406523116059,45.09477472555763,74.45120766681922,38.86927388927811,31.388439755885745,57.863735526542975,40.66126032039104,1.3785679404125866,1.9282645488313435,13.689951324245294,11.631980007812501,4.834381899395562,16.466361907208064,0.7633052430576048,3.1225022567582528e-15,1.8735013540549517e-14,13.701594095114258,43.67141310535846,15757.471236792184,13.689951324245294,val
SIM_01221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6273,1581.6,58.24,9.35,31.8,11.487,18.324,1,NONE,,PASS,80.83191371850388,18.29007961282703,4.337220387172972,7.390297491237047,8220.050024656719,99.53273283439322,40.90362474418116,67.56470054462646,32.95509840149015,26.060335994600113,46.64236524255166,36.525492051780574,1.2952683536763192,1.3723249955484356,7.1323849984161285,8.2289126171875,3.3833728534638854,11.612285470651386,0.6348952938678062,0.0,2.4980018054066022e-14,11.420747955060794,27.690403579378536,8220.050024656719,7.1323849984161285,train
SIM_01222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4338,2911.58,91.56,7.39,22.06,15.89,19.819,1,NONE,,PASS,73.5702097017509,20.18310418915894,7.250695810841059,11.61760079434927,10983.942263535873,99.60098637872395,44.01040359756635,52.79517625331498,36.36595349398007,30.026670268378325,42.53211857281516,23.456678403131896,1.2660325666646604,2.445634047678805,9.226160084023633,14.171034171875,2.3354779027322508,16.50651207460725,0.8178381243987971,6.2450045135165055e-15,1.2490009027033011e-14,14.914503854565787,29.40236396413561,10983.942263535873,9.226160084023633,train
SIM_01223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8128,2398.76,76.69,6.94,31.53,18.83,23.541,1,NONE,,PASS,85.24905067919968,24.562638474096445,4.250161525903557,10.809041245646632,16199.265165809109,99.54939046650576,53.67550009981965,68.1573479420489,44.257006259633236,28.753138370683146,51.94457779051713,33.36104861130578,1.3339817546221644,2.0795167594456174,14.04335715244694,17.824668555555554,2.391870020932684,20.21653857648824,0.8230605436711709,0.0,2.4980018054066022e-14,14.738482331191388,44.64650673138738,16199.265165809109,14.04335715244694,test
SIM_01224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.139,2575.84,63.79,6.88,26.91,18.92,24.572,1,NONE,,PASS,74.2876944760708,27.589706851467938,9.549293148532069,8.051301175607554,9994.66528425338,99.68743007424344,42.458875757849476,55.314905882401575,49.71118351615845,44.575513783915,59.48250800664982,26.411075583579347,1.3910187726415748,2.199169317326822,8.533123652898315,23.09162459201389,4.527810729279424,27.619435321293313,1.00107752032254,6.2450045135165055e-15,2.4980018054066022e-14,10.715226918672936,22.13830262222322,9994.66528425338,8.533123652898315,train
SIM_01225,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3212,2178.66,49.62,7.99,24.16,12.931,21.221,1,NONE,,PASS,73.5912900202854,20.84193642922507,7.4792635707749335,8.011958639759296,8227.451844297131,99.63225291510565,35.879737918074184,58.81378347148291,37.55303861121634,28.68241854659817,53.51524833619313,29.34908986343841,1.3456703767623117,1.8430225816355421,6.959956825919877,11.719617406250002,5.5109425621487285,17.23055996839873,0.8267254833498878,0.0,1.2490009027033011e-14,11.072824180538095,21.5439479490534,8227.451844297131,6.959956825919877,train
SIM_01226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8019,1836.59,92.66,7.96,34.39,13.019,22.951,1,NONE,,PASS,61.80579601084273,23.981823162331185,14.820076837668822,5.171829292018421,4800.1877726217745,99.71840044364728,27.792779651514255,47.10473024051501,43.21049218438051,31.076473470045357,62.59778729761255,21.847595695600315,1.415297305040527,1.6071096357364496,4.200408377876794,16.17520524045139,10.100018186637758,26.27522342708915,1.0956307720740874,6.2450045135165055e-15,0.0,7.647259579670726,10.562209751513127,4800.1877726217745,4.200408377876794,train
SIM_01227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3579,2394.9,98.77,7.19,27.92,15.513,26.543,1,NONE,,PASS,77.60255053420548,25.88658120464973,7.471318795350276,7.9845589321001516,10665.070512907376,99.6666015728381,37.62019840592034,64.09502933090408,46.64248865702654,35.531946679120914,67.73302987486967,33.666157493935664,1.4562464817591783,2.0515709752221714,9.136143101164393,16.7944864765625,8.294535912386225,25.089022388948727,0.9691902607997634,6.2450045135165055e-15,1.2490009027033011e-14,10.527800236012379,24.34747279823233,10665.070512907376,9.136143101164393,train
SIM_01228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4775,2327.54,54.97,7.82,23.0,18.754,20.348,1,NONE,,PASS,70.6254428790008,25.762395926187516,10.71510407381248,7.389115272472768,7905.89418947802,99.68253541195972,43.81898271681954,47.7144442348975,46.41873139853607,39.34354600425862,50.4642708824501,21.36584410552724,1.3230585386519924,1.9612843817176495,6.661843318411523,22.470076671006943,1.454464309181978,23.924540980188922,0.9286613344789717,6.2450045135165055e-15,2.4980018054066022e-14,10.182890455929735,18.66310461143971,7905.89418947802,6.661843318411523,train
SIM_01229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8654,2269.01,31.38,8.07,33.69,11.98,18.569,1,NONE,,PASS,73.1157262350111,17.449360528890338,6.416039471109663,9.660831515429305,8413.641494094818,99.57422701903344,37.23608681467477,57.1660331541044,31.440289241243853,24.70529699697669,43.9044139785632,27.342364148677632,1.2757194542705201,1.9809798756152976,7.345606445297135,9.087704008680555,3.6609787520788246,12.74868276075938,0.7306103131774829,0.0,1.2490009027033011e-14,13.507023156823909,25.68406897255605,8413.641494094818,7.345606445297135,train
SIM_01230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.06,2131.0,46.76,6.9,34.9,16.943,27.217,1,NONE,,PASS,92.94761207173637,20.504243223025043,1.5557567769749516,17.738697451153087,29982.926716669495,99.16758810646866,61.36592712291571,81.74567835314427,36.9445823838289,7.600051526736475,55.95818672263959,51.65971122880267,1.3640540741161653,1.8678256819436396,26.280094106630393,12.201746006944445,3.173513282498878,15.375259289443322,0.7498574379071852,6.2450045135165055e-15,0.0,19.13579994377169,86.41833845616438,29982.926716669495,26.280094106630393,train
SIM_01231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2394,1775.48,85.23,7.33,20.88,17.789,22.752,1,NONE,,PASS,72.36520100076086,28.395670681492557,10.843729318507446,5.2339865112464565,6411.092098732339,99.70520723909893,40.54955785959628,53.5162431021552,51.16337059728389,45.82021428567826,60.41155750090537,26.025194060410705,1.3982152991610741,1.4853852537038206,5.363587122127028,22.856609880208335,4.384529397285298,27.241139277493634,0.9593412877283645,0.0,2.4980018054066022e-14,7.6384735401157995,14.663061590744883,6411.092098732339,5.363587122127028,train
SIM_01232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9413,2058.25,48.0,7.53,22.75,14.86,23.349,1,NONE,,PASS,65.42871776710871,25.478793271843102,13.462506728156898,5.840937134880745,5942.586496755598,99.71621828568537,32.1016514919107,49.08376566953978,45.90773562494253,35.938645988912654,62.18218179768719,23.00126005305528,1.4120340049745013,1.7329050562567063,5.003249453404884,18.722584922743057,8.206653674075794,26.92923859681885,1.0569275518467607,0.0,1.2490009027033011e-14,8.013988709751766,12.603051878148333,5942.586496755598,5.003249453404884,train
SIM_01233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5586,2022.29,56.77,9.5,26.81,14.474,21.073,1,NONE,,PASS,81.29025672319705,21.589554122087012,4.969045877912988,8.57563775542971,10771.493826703803,99.57594421396388,44.45649939895255,66.31515285435555,38.90009751727389,33.1045355374832,51.49767955017421,34.58621015133597,1.3306746150547826,1.7259907301935942,9.193290030227262,12.413148435763887,3.610550704367686,16.023699140131573,0.7421968536042466,3.1225022567582528e-15,6.2450045135165055e-15,12.024835530371591,31.05745823221898,10771.493826703803,9.193290030227262,test
SIM_01234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6419,2850.0,32.58,7.1,32.03,16.141,17.722,1,NONE,,PASS,55.448410872223604,20.871835372111537,16.77006462788846,8.79755701903723,6386.128867990324,99.69131378880572,33.580008816772605,32.92442782041996,37.60691058038115,34.27594883584592,40.000493575356685,13.71812513486078,1.248354672312209,2.474757267817468,5.545304852378244,19.77212683072916,1.7631440093366606,21.53527084006582,1.0317861585302053,6.2450045135165055e-15,0.0,10.4723452833533,13.79288413083728,6386.128867990324,5.545304852378244,train
SIM_01235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2219,1544.4,59.78,8.23,23.72,15.363,27.18,1,NONE,,PASS,80.43650279941696,29.135629607502008,7.086270392497996,4.941604359464771,7873.976367707678,99.68003079775546,37.69814587448392,68.59885235330306,52.49662992342704,39.402545668400066,76.08722923675684,39.33302210960402,1.5254105142655354,1.30454115659756,6.65107889002281,18.047750330729166,9.612095485376656,27.659845816105822,0.9493477981674989,0.0,1.2490009027033011e-14,7.325171604537617,18.40206169512184,7873.976367707678,6.65107889002281,val
SIM_01236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9705,2844.69,77.39,9.09,25.89,18.893,27.286,1,NONE,,PASS,76.40390377401319,28.246905244771543,8.723594755228465,8.959592373003392,12026.754317688423,99.6850415204116,41.58276935766211,59.607643213258456,50.89532476535413,43.28173223719172,65.87222936750116,29.416556894432794,1.4412730984538291,2.4204488522668846,10.23315148038793,22.952197825520834,6.6313725332518585,29.583570358772693,1.0473207631922286,6.2450045135165055e-15,3.7470027081099033e-14,11.389710408020404,25.415187872541235,12026.754317688423,10.23315148038793,test
SIM_01237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8241,2137.16,64.74,9.0,30.33,15.311,19.827,1,NONE,,PASS,64.25844887024714,23.02001098172621,12.804089018273793,6.59819898463463,5967.62040890711,99.69126321919582,35.52963040580936,44.5612746526375,41.47749726437155,36.35192619525972,49.71681434096571,19.800973816745405,1.3175770663570407,1.845435166304493,5.153033259912024,17.78486200607639,3.982443984724075,21.767305990800466,0.9455819116715379,0.0,1.2490009027033011e-14,9.105344336081277,14.072707696878256,5967.62040890711,5.153033259912024,test
SIM_01238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6543,2015.02,97.76,7.93,33.92,13.846,20.097,1,NONE,,PASS,70.29120502107519,21.54727686077545,9.107023139224545,6.984378218567782,6766.045535717275,99.65338417392543,36.73891685943535,53.03780222524399,38.82392227166748,31.969509777827042,50.64278202543234,25.232822216352602,1.3243710195248477,1.7605502678834755,5.911585632112258,13.658991955729165,4.51206302234613,18.171054978075297,0.8433109712881534,0.0,1.2490009027033011e-14,10.119788574566387,17.987130958945386,6766.045535717275,5.911585632112258,val
SIM_01239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6502,2397.69,48.98,6.69,28.25,18.361,22.032,1,NONE,,PASS,89.5800167378085,19.39425278376902,2.25594721623098,17.807655910435745,22857.406186983688,99.25729948782221,66.14468283488213,69.22201847535045,34.944599610394626,8.319026043469192,48.12813373632422,38.323231150503254,1.306001781189932,2.056212332666304,19.602067195692076,13.041050592013889,1.0488150873830597,14.089865679396949,0.726496959511052,3.1225022567582528e-15,6.2450045135165055e-15,23.147839077495597,78.08440401478445,22857.406186983688,19.602067195692076,val
SIM_01240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6953,2432.96,41.71,7.39,26.64,16.042,19.305,1,NONE,,PASS,85.04881976503985,18.45159659448469,3.243703405515308,14.330914504077114,16191.174798978662,99.41096793600893,57.00898150260768,65.22254936605648,33.2461199900625,16.663501110831618,40.84981127622573,31.639425330630562,1.254257625492869,2.0753138794704666,13.811065445076311,11.32129305121528,1.2024744447607092,12.523767495975989,0.678736250917139,3.1225022567582528e-15,6.2450045135165055e-15,19.314124559148723,55.61554486746806,16191.174798978662,13.811065445076311,train
SIM_01241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2675,2491.02,29.61,9.26,20.23,18.688,20.957,1,NONE,,PASS,79.60139229596834,24.093351413182216,6.174148586817785,9.902986513067193,12173.071421761491,99.60245254903344,50.981045596434846,58.38628556600123,43.41144398771571,31.123174985162613,49.526270549360355,27.168141455053537,1.3161833493291295,2.079406505428923,10.161606051120325,18.575364431423605,1.40073930185852,19.976103733282123,0.8291127037790426,0.0,1.2490009027033011e-14,13.582407813697722,32.63429515989367,12173.071421761491,10.161606051120325,train
SIM_01242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.223,1875.29,88.86,8.1,32.08,17.644,24.955,1,NONE,,PASS,75.63639481476552,28.910499190047826,9.31250080995216,5.691839543331805,7679.425452620173,99.69648216844692,40.53846223195,59.0262779945702,52.09098953161771,44.44881601418485,65.9306878918772,30.082885744093023,1.441741148806734,1.6286483892181076,6.669413207306807,22.072123515624998,6.124718075443587,28.196841591068583,0.975314933364246,1.2490009027033011e-14,1.2490009027033011e-14,8.298971230341891,17.873560286006207,7679.425452620173,6.669413207306807,train
SIM_01243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4408,2272.35,50.65,7.87,26.94,16.44,25.144,1,NONE,,PASS,79.71376840230356,25.859784179854493,6.581015820145505,8.03635348147861,11169.861237584853,99.64634173954371,41.95156360828251,65.05292328495703,46.594205729467554,38.45037494174471,63.06374909156518,34.13490075044655,1.418964965790819,1.9402532869051505,9.53742160340548,17.376948312500005,5.9855009186887145,23.36244923118872,0.9034278503139531,6.2450045135165055e-15,2.4980018054066022e-14,10.820132611615385,26.915593707070645,11169.861237584853,9.53742160340548,train
SIM_01244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3018,1707.84,48.02,7.84,23.25,14.866,21.646,1,NONE,,PASS,77.5313485196977,24.268707650938733,7.033092349061264,6.058397024985232,7580.084833221765,99.64525968328502,40.94246962144298,61.95463756056354,43.727401172862585,36.61303342028615,56.893351353605816,32.358907058133696,1.3711576881638683,1.440313595373275,6.392694420655373,15.056111456597222,4.640773833971326,19.69688529056855,0.8116165711776852,0.0,1.2490009027033011e-14,8.998499865446,20.08352646187932,7580.084833221765,6.392694420655373,test
SIM_01245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8559,2357.29,56.8,7.22,30.42,12.761,26.421,1,NONE,,PASS,76.03684498679634,23.461852852280888,7.39404714771911,8.007279428192769,9811.736042512,99.6603184407437,31.672757907407945,64.9288420265367,42.273608742848445,27.648244764592736,68.95505900692503,34.73176688535865,1.4661643470331327,2.0361208172280367,8.47493520496219,12.586368028645833,10.329198795280794,22.915566823926625,0.9767159894918037,0.0,1.2490009027033011e-14,10.74806477888801,22.890234434795932,9811.736042512,8.47493520496219,train
SIM_01246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7119,2172.24,92.41,7.13,30.66,19.566,22.386,1,NONE,,PASS,72.79471690811704,28.18021801475336,10.531681985246642,6.616036716223778,7966.922702041524,99.69542791237507,43.92074797314143,51.48779252823616,50.775167594150204,44.989981759660445,55.20638244081885,24.018995086793556,1.3583699764597004,1.8777663449292583,6.886909053578998,24.937923705729165,2.4649150960698067,27.40283880179897,0.9724140099786522,0.0,1.2490009027033011e-14,9.447924754622985,18.50583253142944,7966.922702041524,6.886909053578998,val
SIM_01247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1251,2706.97,27.11,7.6,34.14,18.473,24.923,1,NONE,,PASS,75.46179283478625,26.50603019501151,8.619069804988495,8.869328147499772,11004.377898461575,99.67235218168284,42.6676581745859,57.20006128489151,47.7586129639847,42.077813718353646,58.94421480068015,27.43487170461833,1.3868660478733832,2.366810840787167,9.621562450340257,21.294286969618053,4.824739324645063,26.119026294263115,0.9853994016493187,0.0,2.4980018054066022e-14,11.819861624191539,25.292800314742,11004.377898461575,9.621562450340257,train
SIM_01248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5665,2180.33,59.28,9.4,26.77,14.148,22.747,1,NONE,,PASS,83.7088834628496,21.401431690529446,4.1650683094705565,9.770990147997503,13333.345251631199,99.55185728087044,43.9461873099783,70.93664863219836,38.56113818113414,31.312710806129278,55.2991580071906,38.1574316033487,1.3590701332297719,1.8606270801598124,11.3782699152446,11.660055065104165,4.502819482486038,16.162874547590203,0.7552239860075619,3.1225022567582528e-15,3.122502256758253e-14,12.992811561605984,37.19944144935565,13333.345251631199,11.3782699152446,train
SIM_01249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6979,2896.4,69.31,7.08,20.11,13.161,27.47,1,NONE,,PASS,63.464440054491654,24.559405547847124,14.138494452152866,8.05406690843904,7913.628628785801,99.72192836250383,25.278159274846885,51.104577201335445,44.25118116729212,27.855678714051738,71.55352353581327,24.208864454027974,1.48747827690051,2.416813002054055,6.603287033378237,16.322653289062497,14.818334870764179,31.140988159826676,1.26798623440446,6.2450045135165055e-15,1.2490009027033011e-14,9.714375379810248,14.710331554701572,7913.628628785801,6.603287033378237,test
SIM_01250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5571,2660.53,85.22,8.4,32.98,11.98,19.568,1,NONE,,PASS,50.330873170065146,18.902816367354536,18.654283632645466,8.137206309066597,5348.260866571149,99.69415092823361,23.189500057096012,35.335498575252466,34.05912858982799,24.796754907572286,48.49437479000053,14.627200207875463,1.3086611991166894,2.3174252335640726,4.6585434811391835,14.301365500868053,8.051339807321714,22.35270530818977,1.1825066103267683,0.0,1.2490009027033011e-14,9.764432699566646,10.937030120970363,5348.260866571149,4.6585434811391835,train
SIM_01251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.7211,2118.48,68.62,6.74,24.95,14.62,14.854,1,NONE,,PASS,68.5229396865657,18.31008323658691,8.41101676341309,8.655471257441857,6711.392346092268,99.591430116997,44.32114803019171,43.46675766500602,32.99114096682326,25.580739261883423,37.795578790107754,19.82879035822261,1.2331593492568929,1.7968756521512248,5.692542529892792,12.624559980034721,0.35335254070048155,12.977912520735202,0.7087850094970048,0.0,1.2490009027033011e-14,12.288121954047842,21.19315536900175,6711.392346092268,5.692542529892792,train
SIM_01252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6473,2521.38,84.34,8.17,24.68,11.331,20.701,1,NONE,,PASS,65.1453570280045,18.662385863883532,9.984914136116465,8.902325711188528,7217.347055176646,99.6469264564965,28.477052497251172,51.26788787520826,33.625920475465826,22.952949690141352,51.65177352633843,23.965546877311404,1.331814015372608,2.136674784311859,6.116144120451256,10.263044429687499,6.986313979109646,17.249358408797143,0.9242847369359694,0.0,0.0,11.69826096566845,17.661245411167062,7217.347055176646,6.116144120451256,train
SIM_01253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7344,2365.67,84.34,8.41,34.07,13.672,20.653,1,NONE,,PASS,69.67360325499043,20.717027886251874,9.01737211374813,8.358018575712649,7781.493749948745,99.6466954995535,35.66310825522162,52.86313043329313,37.3279781734268,29.863479338770933,50.3712835843269,24.816592559339306,1.3223753764101551,2.0679275870476164,6.802117621628383,13.069456111111112,4.935987240250249,18.00544335136136,0.8691132458874586,6.2450045135165055e-15,2.4980018054066022e-14,11.445824518037172,20.14807322501606,7781.493749948745,6.802117621628383,test
SIM_01254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7121,1952.2,61.63,9.45,29.91,16.303,18.776,1,NONE,,PASS,84.46660591562036,20.87347212047402,3.8386278795259776,9.883329204544658,12514.019001321742,99.49373377704413,54.74343764195051,65.67703494249866,37.609859676529766,23.922771833928394,43.57738366028258,31.56199993143236,1.2734042770883411,1.683389472940298,10.790886103370495,13.119508019965279,1.135082799464284,14.254590819429563,0.6829046330748089,3.1225022567582528e-15,6.2450045135165055e-15,14.390394877991136,42.100114302995664,12514.019001321742,10.790886103370495,val
SIM_01255,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4125,1559.03,97.02,6.53,27.69,16.313,20.021,1,NONE,,PASS,75.40293408313428,25.19400535052724,8.218494649472758,5.300427154587859,6322.027707134966,99.66001762925744,43.468345761199444,56.489746765656314,45.39460423518422,41.65668269764606,52.30173496704185,28.038717430937027,1.336630699167789,1.3345096911056995,5.41157466027617,17.750100585937496,2.72704725166035,20.477147837597848,0.8127785777885181,0.0,1.8735013540549517e-14,8.29939815329829,17.262249287981536,6322.027707134966,5.41157466027617,train
SIM_01256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3911,2944.32,42.69,6.55,32.56,12.774,14.138,1,NONE,,PASS,63.978667197868276,13.685740678963201,7.705359321036803,14.45186057714891,8148.154618098279,99.50916134872742,40.70595670207994,39.2496601705094,24.65899221434811,18.73678978735289,28.665683988373655,17.043813164537372,1.1721834877572839,2.561098806369476,7.087622631550046,8.7352562265625,0.7988936682626783,9.534149894825179,0.6966484400424474,3.1225022567582528e-15,2.4980018054066022e-14,18.101324125023048,27.87467569157328,8148.154618098279,7.087622631550046,test
SIM_01257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7747,1749.08,72.92,7.47,22.13,13.687,20.081,1,NONE,,PASS,87.39031491792828,19.90288205161341,2.87181794838659,9.502347756710348,13805.070126975847,99.45672309118449,49.54102290077035,75.01002634818722,35.86104874164579,27.222266439368603,48.70089245584289,41.22673335148178,1.310163190511191,1.4695196093097094,11.59856682340813,10.022251879340278,2.730917750672589,12.753169630012867,0.6407699948650925,0.0,0.0,12.90458497392507,44.103146643460306,13805.070126975847,11.59856682340813,test
SIM_01258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6224,2594.65,59.12,7.35,26.99,11.16,16.003,1,NONE,,PASS,65.02986669071153,14.711316562239524,7.911083437760476,11.522796165719203,7398.189529712808,99.55590171446171,34.13880670958271,46.90328012265673,26.506876688719863,21.287991813083934,35.36898410150134,20.33836761929464,1.2166499831388056,2.215819299665622,6.318020211790326,7.970272124999998,2.7382788907569338,10.708551015756932,0.727912486312969,0.0,2.4980018054066022e-14,14.900337676706316,22.829990981018938,7398.189529712808,6.318020211790326,train
SIM_01259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9239,1795.26,91.59,6.93,33.37,11.942,19.604,1,NONE,,PASS,53.79556593062876,20.93933228727201,17.984567712727994,5.2155614920906235,3879.3987964178555,99.7094815518593,24.972753284976353,38.41646056282758,37.72852664373335,28.02255667706794,52.7446544559708,16.543011236255527,1.3399230276686644,1.5657335264931849,3.3834122958171777,14.77047125434028,8.225661086357395,22.996132340697674,1.0982266304010033,0.0,1.2490009027033011e-14,7.599741428002376,8.664063506967915,3879.3987964178555,3.3834122958171777,train
SIM_01260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0521,2625.32,41.87,7.06,25.26,18.382,24.401,1,NONE,,PASS,89.00119563150088,21.406656574484224,2.6454434255157717,16.087429606032252,23738.96205284133,99.38722023958861,59.75458978196545,72.67066155143729,38.57055238645806,15.02168607108406,47.77820160871149,38.85290763855338,1.3034658369180487,2.2290884388056473,20.156112725776126,14.50537888454861,2.1742727488262004,16.67965163337481,0.7791806055905156,3.1225022567582528e-15,0.0,19.86295629560936,68.55954061622711,23738.96205284133,20.156112725776126,train
SIM_01261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0545,2732.88,61.41,7.88,32.07,11.164,19.996,1,NONE,,PASS,50.55437387967828,18.227126730448607,17.827373269551387,8.553134904651424,5518.296015833962,99.68702852285313,21.60938988065519,36.9240447994424,32.841669784592085,22.111133776999377,49.746891931069925,15.473371553141416,1.3177972012457615,2.3733688062765625,4.79236249955379,12.707646384548609,9.109039768107555,21.816686152656164,1.1969350120450504,6.2450045135165055e-15,1.2490009027033011e-14,10.32869356635525,11.349519561840486,5518.296015833962,4.79236249955379,train
SIM_01262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6282,1907.05,39.3,8.18,20.41,12.188,19.772,1,NONE,,PASS,66.99351523104308,20.518907831994337,10.109292168005663,6.466736495625248,5764.678423708987,99.66090367344195,32.089409510893454,51.39714655514378,36.9710051026925,28.042166626318686,51.73855828039449,24.434769930477934,1.3324561477810524,1.592907798353003,4.815081521786709,11.884113817708332,5.802275163877309,17.68638898158564,0.8619556716370615,6.2450045135165055e-15,3.7470027081099033e-14,9.325299522800249,14.619056227918001,5764.678423708987,4.815081521786709,test
SIM_01263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7904,1776.88,40.34,9.25,32.61,12.953,19.661,1,NONE,,PASS,60.78877536591845,21.756545858563676,14.03385414143632,5.401735630058036,4523.185306281946,99.69599885022859,30.086101773456797,43.91497881147358,39.20098352894356,30.96313071250062,52.2209760180533,19.705306693436107,1.3360312706549027,1.5458610278541611,3.9351086661698296,14.837792652777775,6.2191248646314925,21.056917517409268,0.9678428576988922,0.0,0.0,8.004496268111774,10.87560205268697,4523.185306281946,3.9351086661698296,test
SIM_01264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6355,2759.06,94.92,7.39,23.15,11.13,26.607,1,NONE,,PASS,83.06921130912255,19.63382343896766,4.001676561032343,12.221950292972878,16236.144532157461,99.55702484567306,32.06885177303674,75.07654568959975,35.376258448590384,20.929490513726577,66.30708096195467,42.55170116277976,1.444758395486236,2.3260790838310714,13.688196776550601,8.302584882812498,8.879228693388264,17.18181357620076,0.8751129717352788,3.1225022567582528e-15,1.2490009027033011e-14,14.659227058870034,39.59260483956081,16236.144532157461,13.688196776550601,train
SIM_01265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9648,1802.41,77.61,8.55,23.43,14.715,16.661,1,NONE,,PASS,54.45101620137848,21.761239722848504,18.203560277151496,5.285932115641983,3950.761589332708,99.70672976095106,31.760451225802967,33.25134087661983,39.20944094206938,36.65564480450215,42.744755567589586,13.639997564660963,1.2675287194282303,1.5209926967932965,3.3339137733071413,19.013461749999998,2.2688621824885686,21.282323932488566,0.9779922561187039,0.0,2.4980018054066022e-14,7.237263977020972,9.104281824808849,3950.761589332708,3.3339137733071413,val
SIM_01266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0913,2277.04,49.35,8.13,34.98,16.796,24.521,1,NONE,,PASS,90.89781502903963,20.080509011510234,2.0107909884897714,16.20230010095475,24854.608760879593,99.2884490346698,59.720880304836236,77.4022246765903,36.18109731803646,11.872612251989342,49.75111974763292,44.612099214822,1.3178281471621571,1.9963483418055263,21.79077090697005,12.106300870659721,2.525785800637319,14.63208667129704,0.7286711040496964,6.2450045135165055e-15,3.122502256758253e-14,19.45920932533535,76.13598987879217,24854.608760879593,21.79077090697005,train
SIM_01267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7126,1784.22,72.71,8.56,24.24,11.511,27.318,1,NONE,,PASS,83.60506051992907,24.00518660684515,4.707413393154842,6.797896838582312,10848.08282699637,99.61899895536524,32.112322813312076,75.84990360623827,43.25258848080207,26.272503079105583,75.42835458351391,46.64652789502618,1.5198384084843988,1.5097548860198233,9.179331053348525,10.465892244791666,11.00300696940468,21.468899214196348,0.8943441917703913,6.2450045135165055e-15,1.2490009027033011e-14,9.552130470645283,26.26518069199948,10848.08282699637,9.179331053348525,train
SIM_01268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9814,1806.74,83.26,9.43,25.9,17.04,25.733,1,NONE,,PASS,87.45958232048848,27.09620303703982,3.8851969629601824,7.604401694541498,14354.300375345232,99.57910924125544,47.851188025469995,75.9526301660786,48.821987454125804,42.016444834277834,66.22378040235628,44.472597090429296,1.4440900969850783,1.5373443145066026,12.213988770247507,17.240665015625,5.129106183278588,22.36977119890359,0.8255684816180584,6.2450045135165055e-15,1.2490009027033011e-14,10.217536684993883,36.50310593423261,14354.300375345232,12.213988770247507,train
SIM_01269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5005,2026.29,49.72,9.08,20.71,17.32,23.092,1,NONE,,PASS,91.88718207396921,20.675075402553443,1.8254245974465553,15.321509551784933,24802.867696134177,99.24386393103727,63.220897060277615,77.94177324192232,37.25238811270891,10.586566306140044,47.166364945738394,45.48093524110502,1.2990437051860861,1.694235412646817,20.73834287588859,12.73993154079861,1.7878489360540546,14.527780476852664,0.7026712209745283,0.0,0.0,18.191616308504656,77.55483951684819,24802.867696134177,20.73834287588859,train
SIM_01270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6999,2656.35,88.06,7.24,34.34,15.736,18.272,1,NONE,,PASS,60.37746593090081,20.95092030055665,13.748979699443353,8.572391597336864,6691.07685682186,99.67728681847886,35.71042758572657,38.368645829876,37.74940594694892,35.008364034241524,41.73972654497698,15.921368388479129,1.2604726856185544,2.3240634095818606,5.854080559278594,17.738817802951388,2.312949103187737,20.051766906139125,0.9570828688421084,6.2450045135165055e-15,2.4980018054066022e-14,10.912661501387722,15.708475654061505,6691.07685682186,5.854080559278594,train
SIM_01271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9609,2484.09,54.52,9.18,24.34,16.01,24.601,1,NONE,,PASS,80.53903367277654,24.130219339666905,5.830680660333091,9.45700313849202,12725.336344647896,99.61929708108434,42.85000572611032,65.94756206980996,43.47787268408452,35.93390290745452,59.57768158920216,34.1612947879341,1.3917542925393005,2.102671256161118,10.771428956629398,15.60125441232639,5.375204946793852,20.97645935912024,0.8693024735435249,6.2450045135165055e-15,0.0,12.318853935683292,31.379010039926747,12725.336344647896,10.771428956629398,train
SIM_01272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5428,2685.2,68.18,8.86,26.77,14.558,20.375,1,NONE,,PASS,79.80231157336625,18.78769860909447,4.755101390905537,12.64556189513013,13244.627270161776,99.52906443113622,46.10135520794048,62.52653753251819,33.851709205575624,26.622317720976362,44.016196127249685,29.29378023049646,1.2765117691468697,2.291467729951488,11.302560697456869,11.072268760416666,2.7612337036680565,13.833502464084722,0.7363063859981449,6.2450045135165055e-15,2.4980018054066022e-14,16.4981594162846,39.516995871219926,13244.627270161776,11.302560697456869,train
SIM_01273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7482,1736.33,80.22,8.17,34.67,14.59,26.116,1,NONE,,PASS,93.56704592663804,21.284818741483477,1.4633812585165225,12.771886688422237,26805.410131202156,99.26443206715186,53.02853043593395,86.30455011719866,38.351024759429684,16.784667593542533,63.40270300309816,54.85929533094712,1.4216388961914046,1.5207603556277496,23.477452468064637,10.723841123263888,4.443247296539219,15.167088419803108,0.7125777580733119,3.1225022567582528e-15,1.8735013540549517e-14,13.874152116237257,73.52688955118782,26805.410131202156,23.477452468064637,val
SIM_01274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.918,2455.01,93.08,8.35,23.27,15.555,19.88,1,NONE,,PASS,75.67464022821636,21.126846058913443,6.791153941086556,9.700792507900042,10062.210726311852,99.60485731186837,44.285364329032554,56.33937208987364,38.06638929533954,32.87107760754482,45.45294434739594,26.372090443965767,1.286739390543835,2.0705820657718683,8.486577680709507,14.09640890625,2.578899904031729,16.675308810281727,0.7892947562443374,0.0,0.0,13.107853722567727,27.68108187599062,10062.210726311852,8.486577680709507,train
SIM_01275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7925,2659.58,99.41,7.55,22.66,19.249,21.086,1,NONE,,PASS,74.24035232056796,25.087671057927928,8.704828942072067,9.198528087245224,10298.087199608057,99.65413606331657,46.985667027569065,51.41003152330931,45.20301091518546,35.322331047710136,50.68362904832791,23.09325968292574,1.3246715251312615,2.23850252968648,8.667644608266942,21.39692992621527,1.4226147288272153,22.81954465504249,0.9095919905180401,0.0,2.4980018054066022e-14,12.416126078255173,25.09213994116618,10298.087199608057,8.667644608266942,train
SIM_01276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4661,1674.98,49.38,9.04,21.39,10.521,25.577,1,NONE,,PASS,62.302946477449574,23.96551369496223,14.500586305037762,4.623895561003681,4435.623001206723,99.72394323747127,21.957509672869236,51.69675728627361,43.1811057566887,24.3676539170728,73.10971157307505,25.28516197473543,1.5003909603432513,1.4037364847496845,3.7173254841184797,12.698821606770831,16.162798825554137,28.86162043232497,1.2042980092011109,6.2450045135165055e-15,0.0,7.4926318937471965,9.293658027130533,4435.623001206723,3.7173254841184797,train
SIM_01277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8954,2561.41,62.29,9.07,33.95,13.938,27.134,1,NONE,,PASS,88.02988447755241,21.035093015449057,2.8603069845509457,13.241220677583964,21300.995499605182,99.48304954390026,43.44125014218064,78.83596162832671,37.9010684963046,28.46240545361898,64.21332536082087,43.07195248188941,1.4280541616976725,2.238157253071194,18.61278654142765,10.723683026041664,6.403641131998861,17.127324158040526,0.8142262145197788,6.2450045135165055e-15,3.7470027081099033e-14,15.525185961989122,54.456748201763915,21300.995499605182,18.61278654142765,train
