simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5883,2387.06,83.14,9.47,25.99,16.322,17.411,1,NONE,,PASS,65.66347792431087,21.398611176408195,11.189688823591803,8.177526161884655,6936.317972635366,99.65742268054072,40.97196922267429,41.83014133536243,38.556056173708456,32.60536336311963,42.34607454666409,17.86020509536715,1.2647249753136522,2.0317464254088917,5.903847932771424,17.322435334201387,1.0279361343440743,18.35037146854546,0.8575496473704146,0.0,1.2490009027033011e-14,11.015023142344846,17.78106259894926,6936.317972635366,5.903847932771424,train
SIM_01279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9798,2442.08,26.51,6.9,32.87,10.271,15.528,1,NONE,,PASS,57.4349616510224,14.347138550502093,10.63266144949791,10.075856661513168,5723.69491509918,99.5874067736719,28.181220583036335,40.73271824649849,25.850700090994764,19.634972851506873,35.80300747620806,17.19770607622559,1.219586551159933,2.1263824410254597,4.983769723044948,8.029748036458333,3.5550225638464625,11.584770600304795,0.8074620984195747,3.1225022567582528e-15,0.0,13.122198878887655,16.647446167097623,5723.69491509918,4.983769723044948,test
SIM_01280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8001,2449.66,76.58,7.52,32.73,13.92,18.585,1,NONE,,PASS,74.57252766835684,18.494061434280166,6.306038565719836,10.508795265337959,9603.091073682624,99.5710100477071,42.61082994660253,55.69290807310108,33.32263321491922,29.186169057155755,41.471883751111285,25.633838943823395,1.2585988717702863,2.1320067331790047,8.357835303030848,11.1141906484375,2.527764011865993,13.641954660303494,0.737639739587816,0.0,2.4980018054066022e-14,14.42997535073999,29.171274242856697,9603.091073682624,8.357835303030848,train
SIM_01281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.319,1861.69,76.12,7.22,22.18,18.63,19.043,1,NONE,,PASS,70.50301035474192,26.31101843428614,11.007981565713868,5.826039182288321,6297.532356121849,99.6870564281761,44.4242000404876,46.92475921759656,47.407240422137185,39.98219986214184,51.920657105550674,21.1838898285743,1.3338045286107878,1.5643956908611083,5.291875919715647,22.827760182291666,0.6214898331627222,23.44925001545439,0.8912330806966198,6.2450045135165055e-15,1.2490009027033011e-14,8.583961140876362,15.608547672573108,6297.532356121849,5.291875919715647,train
SIM_01282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0427,2310.63,29.06,7.87,28.13,11.676,14.022,1,NONE,,PASS,69.66760180571069,13.963268427113176,6.079431572886823,11.836899661956778,7590.509333056418,99.48771981399199,42.069537209231875,47.639986402588995,25.159042211014732,20.7061547314891,28.863380868977654,20.130300227752386,1.1734713608742868,1.980762430288327,6.506881549045525,7.4204965078125,1.1272179690513795,8.547714476863879,0.6121571408214393,0.0,1.2490009027033011e-14,16.23947598059237,28.26150607414094,7590.509333056418,6.506881549045525,train
SIM_01283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1668,2647.48,39.2,7.52,32.7,15.369,19.955,1,NONE,,PASS,63.350945857589814,21.644990969270996,12.521809030729015,8.503213341613671,7209.171411772873,99.67881859951298,35.259955202603365,43.390440557921956,38.99998372841621,34.0308214543405,47.02661140122424,18.79160806210925,1.2980357239994136,2.3039489528677533,6.27372555229813,17.030904135416666,3.867858117628982,20.898762253045646,0.9655241844505845,1.2490009027033011e-14,0.0,10.94337538480213,16.736491791988865,7209.171411772873,6.27372555229813,train
SIM_01284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5937,2674.31,67.6,7.19,23.31,19.191,25.683,1,NONE,,PASS,80.72384132552207,27.118125083371908,6.47557491662809,9.625000400910706,13833.359514099398,99.64009406535104,46.98432251978293,63.640644445841765,48.86148663670614,40.82256979392408,60.13147020583454,31.810536878415586,1.3960417991272283,2.255846435826294,11.668779892901304,21.203398617187496,4.292934642925443,25.49633326011294,0.9401952820015052,0.0,2.4980018054066022e-14,12.541869967854444,32.11113971738033,13833.359514099398,11.668779892901304,val
SIM_01285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5719,2735.88,98.1,7.72,29.81,19.125,26.199,1,NONE,,PASS,90.01271857281392,21.217708009265124,2.3541919907348747,18.450628266813194,27227.35018261555,99.32560535305593,62.37131118052505,73.4583326166361,38.23010452119842,10.754210871846617,49.227535731932015,40.53298538215214,1.3140012444064901,2.358381266331186,23.470500388364805,14.823901382812497,2.3172344400826272,17.141135822895123,0.8078693426929108,0.0,1.2490009027033011e-14,22.196218482666414,77.72543337815515,27227.35018261555,23.470500388364805,test
SIM_01286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2603,1949.15,86.22,6.73,24.96,17.438,23.124,1,NONE,,PASS,89.72086013022158,23.560967032776578,2.699332967223418,10.676981852349556,18868.996283907334,99.4522236948234,56.1747735107624,76.54515288745236,42.45219285184969,24.19216245636488,53.27368852174444,40.66447616628023,1.3438660948479695,1.6533069311489854,16.00504955493853,14.976349389756942,2.4519788263874287,17.428328216144372,0.7397119223459354,6.2450045135165055e-15,1.2490009027033011e-14,13.887872493131761,54.58891034644524,18868.996283907334,16.00504955493853,train
SIM_01287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.43,2549.69,35.84,6.97,28.1,17.427,21.864,1,NONE,,PASS,68.5309269369931,24.965816683146585,11.464183316853411,7.882372175388907,8085.043153922733,99.69084978270342,39.288561799777796,48.16615452392343,44.983453483147,40.54341663378829,52.559772335922496,21.72609030786446,1.3385477690600214,2.1854763737675476,6.930125150033608,20.76225390625,3.7530084613853507,24.51526236763535,0.9819531513337041,6.2450045135165055e-15,1.2490009027033011e-14,10.424507327569577,18.186969424138255,8085.043153922733,6.930125150033608,train
SIM_01288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2239,2057.87,52.21,7.06,28.45,18.938,20.724,1,NONE,,PASS,90.07568537205002,20.919087095119526,2.3048129048804697,14.544485110900915,20603.628885301703,99.29322624311055,67.00064720162229,69.92572948752543,37.69204882003518,10.323334733233835,51.425503510362354,37.34182528574726,1.3301412668419954,1.7659603680531568,17.68099639409586,14.454256997395833,0.5950040017012804,15.049260999097113,0.7194033339345932,6.2450045135165055e-15,2.4980018054066022e-14,19.98768297642012,72.7944932740852,20603.628885301703,17.68099639409586,train
SIM_01289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5854,2197.38,66.33,8.32,30.02,19.81,21.987,1,NONE,,PASS,90.86876061284492,19.614385453325028,1.971014546674976,19.051785408742827,23874.829979719474,99.13297720882402,72.74498155213242,66.49703464842267,35.34123505103609,4.203362137683368,53.37517468430558,42.74681117553598,1.3446238302780684,1.895496866254108,20.594829027709313,14.088033592013886,0.5366290341536412,14.624662626167527,0.7456090154325155,3.1225022567582528e-15,1.8735013540549517e-14,25.860724894918746,87.21683474504881,23874.829979719474,20.594829027709313,train
SIM_01290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2901,2102.48,47.28,8.76,26.61,10.468,15.044,1,NONE,,PASS,52.62902464423039,15.415093947319725,13.875006052680268,7.836465008470822,4429.6232643305375,99.6272751698722,26.50240736079285,35.547582370065754,27.77494404922473,22.014895731195644,36.59521673033319,14.667905888256547,1.224964862429314,1.7932351082924376,3.7780887114771473,9.615644894965277,3.7568509509029195,13.372495845868196,0.8674936326413578,6.2450045135165055e-15,0.0,10.404712827125634,11.929015913023887,4429.6232643305375,3.7780887114771473,train
SIM_01291,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6347,2183.12,73.92,7.82,22.82,15.857,24.756,1,NONE,,PASS,70.81031539953028,26.649249769667026,10.985450230332974,6.441469107347964,7463.454316918748,99.70494205048976,35.41797231595748,54.80215526326352,48.016666251652296,38.15579501386147,64.92848026481498,26.83812380429284,1.4337379259672154,1.8384718329552248,6.285202159388029,19.39722493489583,7.889923765047456,27.287148699943288,1.023936843843249,6.2450045135165055e-15,1.2490009027033011e-14,8.718856427447605,16.127764031087505,7463.454316918748,6.285202159388029,test
SIM_01292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8418,2602.39,49.31,8.22,32.2,13.539,18.114,1,NONE,,PASS,62.61764787137596,18.68623324248027,11.155566757519727,9.280520895623825,6946.0015441797805,99.64338470038604,34.168445185559186,43.21514624104875,33.668888725189674,28.625258139357346,41.83580196807572,18.57471405298747,1.2611455036535784,2.2610074088433247,6.034822203139289,12.978851609374999,3.4276992238261927,16.40655083320119,0.8780020360606132,0.0,1.2490009027033011e-14,11.977648739203092,17.799460947725617,6946.0015441797805,6.034822203139289,val
SIM_01293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5628,2134.78,46.99,9.15,23.35,19.395,19.848,1,NONE,,PASS,72.39044432325831,26.46797337702429,10.09482662297572,6.881783580125719,7713.989573845714,99.67763499844828,46.208408781350066,48.67310103448052,47.69004212076449,38.43289825379724,53.24491473344311,21.980562664462834,1.3436513361814983,1.80098254114827,6.5078183911672,23.336397531250004,0.6166647173064402,23.953062248556446,0.9049828601289538,6.2450045135165055e-15,3.7470027081099033e-14,9.870712812561274,18.950139936758355,7713.989573845714,6.5078183911672,train
SIM_01294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8977,2488.22,75.69,9.14,26.84,11.407,20.628,1,NONE,,PASS,55.514366897630985,19.373237216834568,15.52446278316544,7.73800640627969,5583.655039857748,99.68901437950504,23.934860512024375,41.516398442414854,34.906733724026246,23.763514491040258,52.66652117734549,18.10702425189744,1.3393416555159887,2.123866595007312,4.766032913969863,12.594373936631946,8.913768820649807,21.508142757281753,1.1101986991927213,6.2450045135165055e-15,1.2490009027033011e-14,9.888995259912555,11.925404109611467,5583.655039857748,4.766032913969863,train
SIM_01295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9759,2858.15,50.13,8.7,22.5,11.234,23.234,1,NONE,,PASS,70.53865138398059,19.02843605869122,7.9474639413087775,10.488915166316128,9676.24156603203,99.63301733056991,28.425583262476202,58.83815760027854,34.285470376020214,21.373785088233138,57.42663734303496,29.11777360803636,1.3752251359216268,2.404332796341009,8.139847433664745,9.573400344618054,8.346619666822434,17.92002001144049,0.9417494930307494,0.0,1.2490009027033011e-14,13.219122852598094,23.174698257475672,9676.24156603203,8.139847433664745,train
SIM_01296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7296,1526.29,47.51,9.28,31.13,14.784,26.781,1,NONE,,PASS,89.12578990006485,26.496740834129678,3.2328591658703263,6.685127637635564,13981.078287205375,99.56200147824885,43.34762669524831,80.80537589936574,47.741875376810235,36.800085242083334,72.74102049339666,51.73193404091839,1.497321600621861,1.3214238653587342,12.104469342105366,14.215239208333333,7.279128330017214,21.494367538350545,0.8112079773473225,0.0,6.2450045135165055e-15,9.04799476555195,35.63133617362547,13981.078287205375,12.104469342105366,val
SIM_01297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1893,2844.4,40.32,8.83,33.47,14.873,27.365,1,NONE,,PASS,72.77299447819374,24.880577401133092,9.308722598866916,8.941081933444822,10423.082717140513,99.68566017671759,33.055887084381496,59.32875299113264,44.82986919123079,31.861512751774452,68.36603254705503,29.653157550390112,1.4613754648400352,2.4815488506000856,9.0934428830086,16.453303842881944,10.285170791428648,26.73847463431059,1.0746725931325407,1.2490009027033011e-14,2.4980018054066022e-14,11.298873744466835,22.438834301238366,10423.082717140513,9.0934428830086,train
SIM_01298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6107,2554.06,71.96,6.92,26.23,13.712,18.889,1,NONE,,PASS,81.67740720273272,16.834285366333635,3.7764146336663633,13.971939483594856,13877.119413323924,99.45295179112492,48.793937981074684,64.2179224981304,30.33204570510565,21.038371822646642,39.243503743349876,30.283426064400725,1.243116835625614,2.175632607426565,11.820988345136657,9.087851618923612,2.062046939883903,11.149898558807514,0.6623327522477342,3.1225022567582528e-15,1.2490009027033011e-14,18.305502789711884,46.390179734622286,13877.119413323924,11.820988345136657,test
SIM_01299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8829,2621.75,52.68,7.8,22.04,18.523,27.166,1,NONE,,PASS,74.70112022355391,29.045961875404245,9.83693812459575,7.8144296281447705,10340.033063298633,99.70193841410719,39.6941326970963,58.04905740037678,52.33506644216981,43.827707206520394,68.12085469497042,28.75076697457894,1.4593867411335828,2.2020369258756043,8.684708542064739,23.639925634548607,7.403429063017221,31.043354697565828,1.0687666268629565,0.0,3.7470027081099033e-14,10.008488888806601,21.25601803296976,10340.033063298633,8.684708542064739,val
SIM_01300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2391,2618.93,43.29,6.54,21.62,17.421,27.683,1,NONE,,PASS,90.35128447861361,22.803851040841767,2.435248959158231,15.280628735588612,26999.69493231227,99.41653160887887,54.33513389558415,78.87059276748138,41.08801989340859,19.808363137404527,60.41436025315155,44.70287173767317,1.3982370658340222,2.1965386610751567,22.64507785853722,14.379057049479165,4.286808954129145,18.66586600360831,0.8185400777341374,0.0,1.2490009027033011e-14,17.14676924726566,67.21249210551524,26999.69493231227,22.64507785853722,test
SIM_01301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5027,1852.94,80.18,7.52,22.33,15.309,26.911,1,NONE,,PASS,80.34288592014039,27.720464900368277,6.782235099631731,6.150290324205344,9401.16983476479,99.66807935906152,38.119416154723744,68.23379344802322,49.94678360426717,37.67788898135607,72.8526967687896,38.34947051730999,1.4982506441825658,1.5578338153278994,7.903904212892586,17.126457414062497,8.934579548025477,26.061036962087975,0.9401370812414385,1.2490009027033011e-14,2.4980018054066022e-14,8.561639473684608,21.743927278433315,9401.16983476479,7.903904212892586,train
SIM_01302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4742,2703.96,85.08,8.83,27.86,12.869,20.758,1,NONE,,PASS,59.88079277055888,20.044616333602423,13.429583666397589,8.643303206904665,6726.913386109143,99.6803464841601,28.504619831893486,43.88559493619146,36.11642582631067,26.99852233243828,50.94764111953862,19.292362684485333,1.3266154686237286,2.3158630105842892,5.761405452112633,13.779921758680553,6.929624031448239,20.709545790128793,1.0331724711244132,6.2450045135165055e-15,4.9960036108132044e-14,10.755193559766067,14.851395903288633,6726.913386109143,5.761405452112633,test
SIM_01303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6423,1500.65,31.49,6.76,21.51,11.692,24.078,1,NONE,,PASS,83.27049426437625,23.01787983604168,4.624420163958319,5.929101236764147,8940.567831061186,99.60489779517115,35.31162488197879,74.13831201494635,41.47365736223726,27.912234942550725,66.79545747731945,44.917656076188095,1.4486827376109164,1.2581495793536754,7.495799590732437,10.249486497395832,7.96962045572685,18.219106953122683,0.7915197699744257,3.1225022567582528e-15,0.0,8.919466953355098,23.70724274450361,8940.567831061186,7.495799590732437,train
SIM_01304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9362,2087.44,96.65,7.56,28.14,16.757,18.294,1,NONE,,PASS,73.1088578950309,22.61710249612255,8.31909750387745,7.624066530116492,7741.828606267996,99.63476475826292,45.617452876977936,50.5518892961431,40.75153602904964,33.47579322374174,44.75199637147507,22.944965177055934,1.2817394339745118,1.7894946252843935,6.636818629895734,16.911520789930556,1.1607318218779403,18.072252611808498,0.799052514127607,0.0,2.4980018054066022e-14,11.079051858103709,21.66227667122744,7741.828606267996,6.636818629895734,test
SIM_01305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6549,2126.81,41.93,7.4,23.6,11.757,23.335,1,NONE,,PASS,61.084954009700986,22.390628807301887,14.264271192698113,6.191953316129237,5455.544492209475,99.70886194271566,25.04713446688313,48.08064279663204,40.34347532847187,26.31475825615196,62.9458165055331,22.420044261926396,1.4180358020514336,1.795771608230712,4.606387926777291,13.6739958984375,11.474168195868534,25.148164094306033,1.123155776942936,0.0,7.494005416219807e-14,8.607191693155231,11.501087478191046,5455.544492209475,4.606387926777291,train
SIM_01306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6412,2425.05,46.07,7.32,29.12,11.903,25.203,1,NONE,,PASS,75.54051622130841,21.635710331977386,7.005489668022612,8.654543272891155,9887.830565917351,99.64311897598436,30.71742827113545,64.69605101494629,38.98326185941871,24.766613248403427,65.01056883037326,34.331979527645196,1.4343917783789832,2.0856787822098592,8.504087921246953,10.82970512847222,9.473826357382078,20.3035314858543,0.9384268496073301,0.0,1.2490009027033011e-14,11.58185638106576,23.867913725268437,9887.830565917351,8.504087921246953,train
SIM_01307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5911,2345.2,73.79,8.24,24.68,10.705,19.378,1,NONE,,PASS,71.92090677712976,16.96693303869946,6.624166961300545,9.775838761357937,8327.082037725264,99.58315543402021,32.30101850033245,58.523610546477514,30.571050520179206,21.21937276720074,47.42395407169627,28.744598541637085,1.3009036340089875,1.9873758434540494,7.0565587959386455,7.938855674479167,5.05912620678245,12.997981881261616,0.7660772781748381,3.1225022567582528e-15,6.2450045135165055e-15,13.328637139803986,23.85520086350547,8327.082037725264,7.0565587959386455,train
SIM_01308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8875,1668.5,49.25,7.61,25.62,10.921,26.057,1,NONE,,PASS,64.81355885002834,24.55623710930449,13.331262890695513,4.651838968546533,4733.314660933974,99.72119634590672,23.344701925319683,54.09783533071416,44.2454722690171,25.51352115564844,74.3146931745836,27.03897954808681,1.5104663998436987,1.418387442819905,4.023778290670726,13.034023546006944,15.71738568196812,28.751409227975063,1.1708393716837422,0.0,2.4980018054066022e-14,7.509605493693548,10.161129786660073,4733.314660933974,4.023778290670726,train
SIM_01309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3022,2758.17,79.03,8.17,25.2,18.032,20.535,1,NONE,,PASS,82.43812548931308,20.858659387556973,4.443540612443031,13.56437120667017,15641.768678913993,99.50821119776265,55.3932682326147,60.62954219047383,37.583170067670224,21.072944626524304,46.05738662559149,27.914989644876346,1.2910666153749404,2.3414169192581906,13.278333761853713,14.95179917534722,1.1572565515602573,16.109055726907478,0.772295832996687,3.1225022567582528e-15,2.4980018054066022e-14,18.286201225363445,47.298093370805994,15641.768678913993,13.278333761853713,train
SIM_01310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6377,1914.45,53.51,8.32,28.47,18.594,25.655,1,NONE,,PASS,76.26969905267276,30.231554501401277,9.406145498598727,5.714268951459175,8049.167806625727,99.7015190288877,41.54312641721805,59.40545654785614,54.471269371894195,47.25899796505386,67.7360193350486,30.372743757384622,1.4562706618837036,1.6429934934863524,6.907848381658379,24.19654494010417,6.042954233086769,30.239499173190943,1.0002627940217,0.0,6.245004513516506e-14,8.203055983477222,18.14126170117478,8049.167806625727,6.907848381658379,train
SIM_01311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5553,2036.5,58.48,8.18,27.92,15.148,18.987,1,NONE,,PASS,66.72485846897584,22.38972643384025,11.165573566159752,6.652815280980111,6106.843802677645,99.67332112541222,37.756185454904106,46.54064540514914,40.34184943034279,36.1133441312458,47.26763932416786,20.95246411096013,1.2997746420160812,1.7445506246774198,5.231376464899933,16.46860335677083,3.1104332407324584,19.57903659750329,0.8744651997137031,0.0,2.4980018054066022e-14,9.408879546547027,15.387958522841416,6106.843802677645,5.231376464899933,train
SIM_01312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.618,2501.77,85.25,7.65,25.85,17.887,19.983,1,NONE,,PASS,65.33499537499424,24.577718560165337,13.040281439834656,7.605846827152804,7202.655090737171,99.69598137210244,39.58728175245893,42.61969063705111,44.28417758588349,39.68684715580838,47.30308827440379,18.381465943340515,1.3000305881154208,2.1283852882709486,6.127671661109873,22.040164149305554,2.0090465093061267,24.04921065861168,0.9784964621407033,6.2450045135165055e-15,2.4980018054066022e-14,10.013015223597245,16.100938430095358,7202.655090737171,6.127671661109873,train
SIM_01313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.021,2134.2,97.83,6.83,32.29,17.387,22.658,1,NONE,,PASS,77.65675456728648,25.643036925663672,7.377963074336329,7.464696049867923,9525.935548257878,99.65023446491107,44.51674725201003,59.72974848068374,46.20367013633094,41.56253524128228,55.66822028752797,29.684514609434466,1.3618589395735838,1.8547812898002356,8.278758796153902,18.773527734374998,3.6394151213609924,22.41294285573599,0.8740362118850679,0.0,3.7470027081099033e-14,10.655599110614116,24.390495271351007,9525.935548257878,8.278758796153902,train
SIM_01314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5708,2950.94,27.52,8.79,22.43,19.467,22.224,1,NONE,,PASS,69.13407274948038,25.97422420456177,11.596575795438227,9.081059064800856,9540.16987767683,99.69226554708666,42.17338107083978,46.62332361445593,46.800403972183375,40.27211949754417,50.59190591458422,20.4445056767938,1.3239968266944135,2.481801848815615,8.02348107397419,24.073685781249996,2.4192720891059225,26.49295787035592,1.0199710937161712,0.0,0.0,11.54622047065307,20.398097740107367,9540.16987767683,8.02348107397419,test
SIM_01315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1028,2609.85,86.81,6.91,22.76,12.669,20.874,1,NONE,,PASS,69.34411673709803,19.487638438393187,8.615161561606808,9.524415078240988,8491.829630757771,99.63505890843378,33.39716777803711,53.972102626601384,35.1128620511589,26.298353093609574,50.61292619590346,25.496141343924457,1.3241514176477636,2.197388608769728,7.149778607291749,11.373583718749998,5.624926793400921,16.99851051215092,0.8722714435558101,3.1225022567582528e-15,3.7470027081099033e-14,12.302172877638801,21.28346808701917,8491.829630757771,7.149778607291749,val
SIM_01316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1806,1558.01,35.94,9.03,34.41,18.634,24.59,1,NONE,,PASS,88.47722281482578,28.472501165147825,3.7080988348521733,6.707776884828243,13469.627333388582,99.56946509426588,52.115246053553754,75.93643856234252,51.301803901167254,40.01224958331835,63.216711550702456,44.3980224064564,1.4201710287273235,1.3634266315366141,11.787375320579137,19.68910789756944,3.4275661398995623,23.116674037469,0.8118947437524491,0.0,1.2490009027033011e-14,9.6647234314628,36.706214857084355,13469.627333388582,11.787375320579137,train
SIM_01317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6635,2564.37,72.62,7.73,25.66,19.532,26.739,1,NONE,,PASS,88.59974529913147,25.395787993816548,3.267712006183447,12.736629280713823,22394.98542697549,99.503323261436,55.51619252975466,74.37212471415803,45.75817656543522,25.404568064252263,58.37037376523097,38.945288262999945,1.3824527349382842,2.180256021974981,19.04046679660317,18.430978841145834,3.3899815240613855,21.82096036520722,0.8592354122077355,6.2450045135165055e-15,0.0,15.842558230605785,56.47694810653275,22394.98542697549,19.04046679660317,train
SIM_01318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3474,1689.01,47.11,7.32,33.39,11.316,17.108,1,NONE,,PASS,66.21318179316597,18.107583677704273,9.23981632229572,6.315786340153291,4986.643331120595,99.62606578172105,33.08486435734616,49.50795827828045,32.62627689676445,25.737135950668147,43.923687873078876,23.039756547283215,1.2758560330621938,1.4731638515202279,4.349377857935283,9.783105046875,3.966173259763247,13.749278306638248,0.7593104939543992,6.2450045135165055e-15,0.0,9.831841329851397,14.897116678972166,4986.643331120595,4.349377857935283,train
SIM_01319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.372,2411.77,71.61,9.42,24.47,11.284,25.022,1,NONE,,PASS,62.84131354830789,22.228229428307465,13.143770571692542,7.121640841205659,6478.417019607998,99.70471310111637,23.585097171652468,51.37246129179475,40.050863834788224,23.77792000081645,66.77998733749403,24.563128490610435,1.4485582642316124,2.0423477002839014,5.486087023835805,12.614478090277776,13.315772712873287,25.93025080315106,1.1665459404575473,6.2450045135165055e-15,3.7470027081099033e-14,9.581747340850008,13.395206898999723,6478.417019607998,5.486087023835805,val
SIM_01320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2404,1746.27,31.94,7.4,28.81,16.34,25.295,1,NONE,,PASS,94.02061025842181,19.970353701329827,1.2700462986701693,16.820452696896336,28940.333086055383,99.03677823607482,63.92675904931392,83.42430681581317,35.98261928167536,5.489722642268794,53.32936877430247,54.88673947117603,1.3442817725416059,1.5003496782395473,24.864780036196308,11.303690996527777,2.502154750337359,13.805845746865137,0.6913170369108588,6.2450045135165055e-15,1.8735013540549517e-14,17.57255799635793,89.7060048366556,28940.333086055383,24.864780036196308,val
SIM_01321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0708,2497.35,32.66,6.84,32.49,10.455,23.712,1,NONE,,PASS,56.67527835797244,20.443226305947523,15.627573694052478,7.3887379479236195,5754.595338893895,99.70413686716225,20.324930825134793,45.62323937624513,36.83464199269824,20.85340303145461,62.58499627321959,20.726123468742216,1.4151967585961909,2.1718072723135937,5.004453523227289,11.82539846875,13.678174774839137,25.503573243589138,1.2475317184239856,0.0,1.2490009027033011e-14,9.95820970886909,11.77785960361061,5754.595338893895,5.004453523227289,val
SIM_01322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3905,2616.41,85.11,8.94,20.02,15.349,25.25,1,NONE,,PASS,82.0347650439101,23.290079969791297,5.1004200302087055,10.507455207198312,14515.759132472047,99.59840180983873,42.3155188310734,68.85603442721542,41.96410805367801,33.45949114012312,60.78070914974912,36.30894665590539,1.4010851149506587,2.182513843228769,12.10851710993104,14.131913554687499,5.886021617863187,20.017935172550686,0.8595047848060295,6.2450045135165055e-15,1.2490009027033011e-14,13.117523827303595,35.35369921613922,14515.759132472047,12.10851710993104,train
SIM_01323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9727,2625.24,73.86,9.19,20.71,15.091,24.303,1,NONE,,PASS,80.74459437735845,22.58644315139535,5.386256848604656,10.506100739225287,13589.726141610387,99.59980418021875,41.93369817469499,66.83893236291803,40.69629396647811,32.639714501872305,58.06715261021576,34.54876676478056,1.3801263863215474,2.1950335710569213,11.362734493724247,13.67335685503472,5.449204420557597,19.122561275592318,0.8466388951733181,9.367506770274758e-15,3.7470027081099033e-14,13.269812749716786,33.833292435895466,13589.726141610387,11.362734493724247,val
SIM_01324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9555,1752.09,73.56,6.86,21.27,12.443,27.373,1,NONE,,PASS,82.03256640666642,25.393591094015623,5.561908905984377,6.232475412896706,9723.020994586079,99.64428337511791,33.214966390835876,73.09661667839885,45.75421818741553,29.420755319740188,75.9009847060697,43.74970825542193,1.523833375892541,1.4677611861813458,8.145171097534828,12.2851953515625,11.04029860393223,23.32549395549473,0.9185583035158713,6.2450045135165055e-15,6.2450045135165055e-15,8.82327201114933,22.98148802911395,9723.020994586079,8.145171097534828,train
SIM_01325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4484,2404.54,59.93,8.24,20.23,12.805,14.934,1,NONE,,PASS,50.003041954808744,17.225247904760337,17.223152095239662,8.15410994962514,4801.217495694673,99.66088690769855,28.816448508879024,29.763327344762242,31.036482711279888,28.276536115689613,34.80700555173187,11.709606430486128,1.2128581817691033,2.007216368621714,4.007869424784492,14.10440696875,2.195874734349507,16.300281703099508,0.9463017190362057,0.0,1.2490009027033011e-14,9.629957623974281,11.316443767696757,4801.217495694673,4.007869424784492,train
SIM_01326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0478,2097.64,66.58,6.64,23.18,18.022,24.446,1,NONE,,PASS,74.6881898177436,28.41721308547545,9.630586914524548,6.3875789094268836,8268.350694279748,99.69548736153835,41.09085694780442,57.03245901942717,51.20218573959541,44.695428509528995,63.07375802418913,28.30289173120898,1.4190438518891575,1.768635169217326,6.971499317960021,22.470330494791664,5.349698359801596,27.82002885459326,0.9789851232390054,6.2450045135165055e-15,1.2490009027033011e-14,8.867276631402392,18.54804776662843,8268.350694279748,6.971499317960021,train
SIM_01327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4661,2301.25,29.0,8.4,34.8,15.481,24.396,1,NONE,,PASS,87.89407267433063,21.504251714574405,2.9618482854255954,12.126470386472922,18921.239899141954,99.47304854377087,49.8259735895029,75.87212310484085,38.74639948571965,26.046090481917886,55.94887325570515,39.90151120314934,1.3639835133577185,2.016395360933813,16.579120198042634,12.290604801215277,3.9917101149016845,16.282314916116963,0.7571672398664168,0.0,1.2490009027033011e-14,15.354770372121124,53.44662194915257,18921.239899141954,16.579120198042634,train
SIM_01328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0477,2175.48,81.84,7.97,25.0,13.294,22.416,1,NONE,,PASS,63.65411943176006,22.94584601040257,13.101853989597428,6.490281946772958,5974.125909816391,99.70166207242663,29.634722640150756,48.34685240794764,41.343866685410035,30.57240244999045,58.906739292998914,22.432002882064474,1.3865774007207985,1.845532035918554,5.068049696240475,15.371277492187497,8.4303608833088,23.801638375496296,1.0372961783455599,6.2450045135165055e-15,1.2490009027033011e-14,8.822861677747243,13.079638009852133,5974.125909816391,5.068049696240475,train
SIM_01329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5516,1647.62,95.93,7.84,25.02,17.479,20.597,1,NONE,,PASS,84.77513263145367,25.052408094716665,4.499191905283332,7.062360339194511,10782.575866946827,99.5713598803611,52.275460848688404,68.09845073563608,45.13947404453453,34.518182479069,50.78822698969088,36.213680532665,1.325441347828222,1.3978246026423917,9.147831312242138,16.895460336805556,1.747250208522275,18.64271054532783,0.7441484457240426,6.2450045135165055e-15,6.2450045135165055e-15,10.524730086143364,32.03507087168925,10782.575866946827,9.147831312242138,train
SIM_01330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0417,2143.5,72.02,9.29,25.91,17.045,23.728,1,NONE,,PASS,91.85628775359834,19.3281245002489,1.7135754997510952,17.84345102075736,26119.656539007472,99.1675553524256,64.4924709003061,77.0648297617762,34.82544954999802,7.188679438253332,45.44845221416698,45.34013611161222,1.2867072855376276,1.8239523840387215,22.225803505759394,11.713030346354168,1.8504655841950626,13.56349593054923,0.7017492012934087,3.1225022567582528e-15,1.2490009027033011e-14,20.78798107262553,84.18278491778317,26119.656539007472,22.225803505759394,train
SIM_01331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7231,1772.53,78.68,9.4,33.7,19.974,27.607,1,NONE,,PASS,82.06901375265247,32.600356401979894,7.12274359802011,5.65138583635817,9859.424010445948,99.6811683956628,45.39469834701983,67.1625543590987,58.73938090446828,51.73002744139792,73.32386652380295,37.00465935262087,1.5021766915223425,1.5475739175520595,8.608140590372333,26.152075289062505,6.08776718366443,32.239842472726934,0.9889414114125739,0.0,1.2490009027033011e-14,8.22594479247757,22.888666223319095,9859.424010445948,8.608140590372333,train
SIM_01332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3067,1886.77,43.33,6.72,31.04,18.4,21.595,1,NONE,,PASS,82.74082138878967,25.903420729724218,5.40327927027578,7.490944051086421,10896.068542571737,99.60297524069779,51.115432443771844,64.69401393116875,46.67283014364724,36.067788165094846,52.06951762195255,33.063907199309135,1.334907804327708,1.633035308143859,9.430754490465317,18.900061327256942,1.9369308403143422,20.836992167571285,0.8044108299434292,6.2450045135165055e-15,1.2490009027033011e-14,11.094066626652026,30.731472438514317,10896.068542571737,9.430754490465317,train
SIM_01333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2741,2454.44,83.91,7.68,21.25,15.043,18.954,1,NONE,,PASS,64.19034362954683,21.35875912963904,11.91534087036096,8.067709792495673,6839.667166932287,99.67130140510683,36.289428521704096,43.7932268702811,38.4842506840343,34.20970648661901,45.3545034584871,19.097686623619463,1.2860360230315144,2.055994295512007,5.729338129436266,16.20928140538194,3.21004719136932,19.41932859675126,0.90919741539683,6.2450045135165055e-15,0.0,10.44608707505893,16.194184398109268,6839.667166932287,5.729338129436266,train
SIM_01334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1158,2687.59,67.74,6.66,31.64,10.689,26.464,1,NONE,,PASS,73.74108635081626,20.7328963562228,7.3829036437772055,9.460586050772317,10208.395125875033,99.64798998170211,25.790455122620067,64.61518030790697,37.35657001121225,20.304887578451783,68.24496779507409,34.268488695332216,1.4603931276749802,2.330748482224693,8.852987786672516,9.445883744791667,11.754453198692465,21.200336943484132,1.0225458411227255,3.1225022567582528e-15,2.4980018054066022e-14,12.511191578468603,23.783994877652816,10208.395125875033,8.852987786672516,train
SIM_01335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5337,2602.11,78.79,8.63,22.17,18.112,18.658,1,NONE,,PASS,64.72251136478134,23.645528134475125,12.888171865524873,8.181520557066463,7361.109917090748,99.68558129529241,41.01300827542912,40.19446050081598,42.60455519725247,35.337641322859064,47.420981654354314,17.92060085967758,1.3008821564161335,2.1865035717549297,6.185400742397344,21.6902987109375,0.7452753497672508,22.435574060704752,0.9488294756247688,6.2450045135165055e-15,1.2490009027033011e-14,10.612912668645038,16.81016299365733,7361.109917090748,6.185400742397344,val
SIM_01336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2337,2419.38,28.8,7.04,27.07,19.902,20.25,1,NONE,,PASS,87.30395827263844,21.15697933591638,3.076720664083621,14.964895384984171,18953.269890344145,99.38145742359679,65.77855559178451,62.90033355718426,38.120683488137615,12.161995561739927,53.04851429151786,35.86314176645236,1.342186380107181,2.0666902303227004,16.190320542884393,15.893899335937498,0.22978859355888304,16.12368792949638,0.7620978247175667,0.0,1.2490009027033011e-14,21.24783349327783,65.0354286585771,18953.269890344145,16.190320542884393,train
SIM_01337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5786,2370.08,28.96,6.59,34.95,18.185,18.702,1,NONE,,PASS,85.52932869295674,19.311325008267932,3.267274991732065,14.563000787444391,16292.432556611484,99.3855481339261,63.25074054567966,60.62323017684093,34.79518019507736,12.80929401028019,47.555772239540126,33.38937997259254,1.3018564601227338,2.077716953360455,14.282666970884314,13.462294255208331,0.27859902227128874,13.74089327747962,0.7115458556881316,6.2450045135165055e-15,0.0,21.20761206404874,60.4078235312411,16292.432556611484,14.282666970884314,train
SIM_01338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5117,2873.62,78.96,8.24,29.95,11.644,24.466,1,NONE,,PASS,54.18860323033724,21.410838342561156,18.100861657438845,8.082901451856335,6263.157622172358,99.71872058755659,20.701712608968474,42.22902123502363,38.5780871037138,23.28475287727768,63.123055985253146,18.573335030305095,1.4194324611885027,2.47826049294063,5.401457428640437,14.584687665798612,14.438876737293715,29.023564403092326,1.3555547867267927,6.2450045135165055e-15,7.494005416219807e-14,9.814449851519988,11.610076445795977,6263.157622172358,5.401457428640437,train
SIM_01339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2612,1787.46,26.31,7.59,28.68,16.264,20.044,1,NONE,,PASS,83.92504583439512,22.87897459500612,4.3822254049938865,8.004518823184824,11077.74358522912,99.55218473010949,50.998034796162386,67.19528676301745,41.22337764865967,31.650788935006364,48.078461554325806,34.83082548028525,1.3056415086516258,1.5350778855795901,9.513611045733267,14.43589395486111,1.9620331740405736,16.39792712890168,0.7167247404733305,9.367506770274758e-15,0.0,11.768759965676749,34.16846564600897,11077.74358522912,9.513611045733267,train
SIM_01340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3161,1930.33,69.58,9.45,27.78,16.367,23.114,1,NONE,,PASS,91.90226689048679,20.50900178154792,1.8070982184520752,14.11924253999641,23677.66472552019,99.26855809421205,60.22531238927302,79.64098878974147,36.953156363149404,12.879883081191945,49.76889775582074,46.85016285152295,1.3179582829818859,1.652832047763401,20.273840780869996,11.897077096354163,2.218115165572078,14.115192261926241,0.6882437483927555,3.1225022567582528e-15,1.8735013540549517e-14,16.91112141338268,74.12061817325345,23677.66472552019,20.273840780869996,val
SIM_01341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4981,2481.17,35.07,8.06,26.87,15.797,26.887,1,NONE,,PASS,70.40242161709895,27.10359467657237,11.394505323427639,7.1342085150404575,8366.047088070905,99.71246595295604,33.39099946961072,55.56519667428781,48.83530572355382,36.68473097576029,69.82614162088923,27.304094175078458,1.4732751669706274,2.118060727953482,7.141709671426209,19.76202381510417,10.275087630798968,30.037111445903136,1.108233494646613,6.2450045135165055e-15,2.4980018054066022e-14,9.260036832259777,17.174601944291666,8366.047088070905,7.141709671426209,val
SIM_01342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2687,2754.83,70.34,7.06,30.36,18.911,22.052,1,NONE,,PASS,69.03865016532878,25.729807414165887,11.538892585834116,8.490346791909264,8878.709726350988,99.691801425427,41.506490932907965,47.06874262038446,46.36001335885746,40.98733182641005,51.05543719397265,20.814383010436593,1.3274100001725646,2.3790276420823555,7.667513372881254,23.160620674479173,2.718158873456635,25.878779547935807,1.0057898658692603,0.0,4.9960036108132044e-14,11.169688953146261,19.719947415808615,8878.709726350988,7.667513372881254,train
SIM_01343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.877,2873.8,74.3,7.32,30.17,17.567,23.907,1,NONE,,PASS,83.12173444129624,22.340628565787192,4.536371434212808,12.982810951379637,16962.6935445484,99.54823540429467,50.27504269499181,66.05675203464918,40.253384803220165,27.661951393737894,50.79702496960946,31.463334477787164,1.3255061198216904,2.480214644178374,14.639543786588805,15.448442317708333,3.150884593796778,18.59932691150511,0.8325337336295195,0.0,2.4980018054066022e-14,16.736942706175427,45.54415064605197,16962.6935445484,14.639543786588805,train
SIM_01344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5454,1967.54,36.69,8.59,23.99,16.997,22.665,1,NONE,,PASS,84.22547368065952,24.884753100845575,4.660646899154426,8.195787064836368,12429.134287974957,99.58345004092234,49.082565746723894,69.019400622439,44.83739297449654,36.66841738019988,55.47447241838317,36.79715877770007,1.3603941778094337,1.6634753472157024,10.508329424194544,16.39744052951389,3.1957542136926707,19.59319474320656,0.7873574097281596,0.0,0.0,11.407549758959592,33.90037654860388,12429.134287974957,10.508329424194544,train
SIM_01345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6812,1835.81,74.63,8.95,23.75,10.736,23.672,1,NONE,,PASS,81.00799997379862,20.80382648927117,4.877373510728829,7.396457017352724,9634.679210072141,99.59710116965522,32.35627390661545,71.92348629644934,37.484372052740845,23.51782218445938,63.66634471737137,41.800974524184156,1.423722188685274,1.550849336102038,8.139151576958666,8.669857197916667,8.074230963799526,16.744088161716192,0.8048561725099638,0.0,1.8735013540549517e-14,10.685788540598324,25.644161861634156,9634.679210072141,8.139151576958666,train
SIM_01346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6538,2215.38,91.41,8.57,24.62,12.0,21.851,1,NONE,,PASS,86.45012960298527,17.85523686794137,2.798563132058631,12.341695004091559,16271.08248326487,99.44290843990234,43.18902292261596,76.14920373828804,32.17159796025472,24.475239937668846,52.013878430820746,41.252686688297516,1.3344953292091684,1.8769852130953022,13.785707744108075,7.879101984375,4.196808233915058,12.075910218290058,0.6763231598440484,6.2450045135165055e-15,0.0,15.43800732500925,48.94381282401468,16271.08248326487,13.785707744108075,train
SIM_01347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4257,2186.64,53.28,8.2,25.55,10.711,18.73,1,NONE,,PASS,76.60362955476664,16.412863857515635,5.012836142484368,10.173363212588322,9312.755752571322,99.53474905733964,36.11078277439256,63.37978228373742,29.572727671199345,21.432471168857763,45.26520372244937,32.104555131616884,1.2853983022871547,1.858421369302197,7.91489422020566,7.214620908854165,4.025336876942395,11.23995778579656,0.6848261146484595,3.1225022567582528e-15,6.2450045135165055e-15,14.098843618742633,29.235844555306294,9312.755752571322,7.91489422020566,test
SIM_01348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4367,1823.55,41.62,8.06,22.25,12.298,15.454,1,NONE,,PASS,72.88029230508366,17.08073546666554,6.355964533334458,8.118160411708432,6702.260516262391,99.55481558434326,42.01613380440078,53.22887300506597,30.77609993993791,27.621769900617213,36.52242668125697,24.74349532994599,1.2244697027167113,1.5327094899256604,5.63330772242572,9.183239594618055,1.7015192429098052,10.88475883752786,0.6372535221782669,3.1225022567582528e-15,6.2450045135165055e-15,12.008296544025136,22.67727957488928,6702.260516262391,5.63330772242572,val
SIM_01349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4309,2298.67,68.1,9.47,30.89,16.412,17.808,1,NONE,,PASS,65.6650266089192,21.95240938060117,11.478490619398833,7.691551039333458,6680.125581688079,99.66539124627138,40.492782158385474,42.30116171374811,39.553890775857965,34.26059064615223,42.83924363279658,18.091369595497635,1.2681941219355568,1.9885615205648006,5.7789246321940375,17.87479414496528,1.275137222619968,19.149931367585246,0.8723384770925232,6.2450045135165055e-15,3.7470027081099033e-14,10.579578914570947,17.072176727878826,6680.125581688079,5.7789246321940375,train
SIM_01350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7708,1879.89,52.07,8.98,31.82,15.7,27.5,1,NONE,,PASS,89.63369492924778,25.788331100704024,2.9824688992959714,8.783233215271505,18058.674240802215,99.53277940649339,46.067206748190756,80.7792171594887,46.46546144270995,37.38092764409373,70.75487459808284,49.15776356557646,1.480894582675066,1.6312526758634194,15.670204468269109,14.671859267361109,6.6000686455181015,21.27192791287921,0.8248664029406108,0.0,1.2490009027033011e-14,11.044601159684913,44.924898171879704,18058.674240802215,15.670204468269109,train
SIM_01351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0282,1953.22,71.01,8.14,28.09,14.066,19.898,1,NONE,,PASS,70.6223496866823,21.912843905483154,9.115356094516853,6.732830866419723,6632.474332906093,99.65529582605032,37.46825293044276,53.01962332726852,39.482601631501176,33.07437728466802,50.51302925121864,25.287355643683977,1.323416899312485,1.6741542943058423,5.68486160612118,14.062615887152779,4.232164978086558,18.294780865239336,0.8348884765551364,6.2450045135165055e-15,2.4980018054066022e-14,9.744293357503171,17.463164418253516,6632.474332906093,5.68486160612118,train
SIM_01352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5313,1604.82,78.84,8.26,20.79,18.525,24.469,1,NONE,,PASS,81.90040943308891,29.919284271230012,6.612015728769994,5.426077814846194,8842.05647711845,99.66188869687278,46.1263139385142,66.40365289604631,53.90862030852254,48.40446990260114,65.37988307281692,36.42462868852097,1.4373371326909716,1.3421983407122442,7.395093239162233,22.212742804687498,4.369401592371252,26.582144397058748,0.8884619082489145,6.2450045135165055e-15,0.0,7.998978554681922,21.69955204246062,8842.05647711845,7.395093239162233,train
