simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4241,2689.43,92.6,7.07,32.53,14.782,15.792,1,NONE,,PASS,52.78333220930877,18.698020385157747,16.72607961484225,8.85017712225237,5686.039924523752,99.6709274038643,32.3186811897655,30.236779334815044,33.69012682010405,30.30141148354838,36.239772210479146,13.055417698952477,1.2225488211823237,2.3391547244573596,4.94548181321057,16.93561030815972,1.2154245542610473,18.15103486242077,0.9707463404430146,6.2450045135165055e-15,2.4980018054066022e-14,10.503212663520594,13.22702679526026,5686.039924523752,4.94548181321057,test
SIM_01354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2116,2709.59,92.77,8.83,23.96,11.035,15.563,1,NONE,,PASS,47.318852343976644,15.242159441632378,16.969440558367623,9.763604755934999,5134.6071500642665,99.63966486605224,23.960443783000326,30.718759712795666,27.463350345283562,21.806308100995093,35.991034072103034,12.146814573483617,1.2208609234919143,2.290617265261603,4.340664007570473,11.208909802083332,4.233643409124536,15.442553211207867,1.0131473345586541,0.0,1.2490009027033011e-14,11.055372339778364,11.905992030963288,5134.6071500642665,4.340664007570473,train
SIM_01355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7627,2446.28,93.6,9.31,24.46,10.105,22.516,1,NONE,,PASS,49.93588840383493,19.85585749835167,19.906842501648327,7.013530283554154,4879.29906965842,99.71329813907018,17.936842880424695,38.99319334836704,35.776319816849856,20.378961111983443,59.976527326616896,16.835993900285352,1.3948408815013527,2.0715020346061706,4.131774756057937,12.55251832378472,14.571569702713465,27.124088026498185,1.3660496923263015,0.0,0.0,9.200265910596396,9.198566981645882,4879.29906965842,4.131774756057937,test
SIM_01356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.159,2924.51,57.14,6.86,21.42,13.155,20.076,1,NONE,,PASS,54.7137964118313,19.78396164455408,16.37503835544592,9.027903827628666,6446.931426687865,99.69130200178394,26.795874292335846,38.13708838076128,35.646777737935274,27.477900914174786,48.53297787641672,16.02160754523486,1.3089418263053818,2.4511692803472833,5.403476228702511,15.244220078125,6.774634865057963,22.018854943182962,1.1129649025196164,0.0,1.2490009027033011e-14,10.392637342961029,13.01343145571256,6446.931426687865,5.403476228702511,train
SIM_01357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7645,2241.12,26.99,7.81,24.9,13.466,15.658,1,NONE,,PASS,56.18528213929835,18.408826766530407,14.35567323346959,7.645130430876159,5105.189925013189,99.65887009928625,32.71197025794755,34.884825683461614,33.169057236991726,30.48614485282409,36.95790957985487,14.238689075672223,1.227435093289879,1.9005789597851663,4.32944980955383,14.166948867187498,2.022468109228249,16.189416976415746,0.8794377383055269,6.2450045135165055e-15,1.2490009027033011e-14,9.830200641721113,12.850872868032251,5105.189925013189,4.32944980955383,train
SIM_01358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3312,1988.19,91.05,8.93,23.26,15.971,22.617,1,NONE,,PASS,71.02024034154888,25.802505558968807,10.528694441031197,6.088828537144024,6845.694107612784,99.69375016788416,37.63830937571569,53.529547758658595,46.491001007151006,39.16875731822944,59.03980606061977,25.887283611198793,1.3876025913916832,1.6768044433010367,5.7735378898017,18.869201625,5.582371592391061,24.451573217391058,0.9476433659324153,6.2450045135165055e-15,0.0,8.585720571716228,15.823351485998598,6845.694107612784,5.7735378898017,train
SIM_01359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8897,2262.84,93.28,9.3,33.61,18.137,21.243,1,NONE,,PASS,77.56795471619532,24.73618805513054,7.153511944869465,8.306353188428293,10058.810523841481,99.63292353023509,47.58812061051463,57.20045618454793,44.56970820744242,36.05514029152569,49.38087118276192,27.165456403537657,1.3151208291707361,1.9750780198596203,8.779646626174161,18.9608073046875,2.0637136235254827,21.024520928212983,0.8499499147303855,6.2450045135165055e-15,1.2490009027033011e-14,11.93705229169273,26.98561319810825,10058.810523841481,8.779646626174161,train
SIM_01360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0088,2167.15,43.38,8.28,26.03,15.227,25.384,1,NONE,,PASS,91.1926191247108,20.98232734916646,2.0264726508335387,13.82804762725413,24462.889384514685,99.36192475706555,52.73783544276975,81.36483811564696,37.80599522372336,19.239394562007117,58.31968711341454,47.39605094811519,1.3820635882437038,1.844816650410018,20.824375633293112,11.355601770833333,4.005047379724195,15.360649150557528,0.7320755650667962,3.1225022567582528e-15,6.2450045135165055e-15,15.762909342320084,67.01046333703371,24462.889384514685,20.824375633293112,train
SIM_01361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3683,1786.61,47.08,9.37,22.65,19.679,20.056,1,NONE,,PASS,85.37593460669302,25.927219949164357,4.441080050835641,7.923538257439726,12170.659507399208,99.55650431501896,57.380772149482404,65.6866955811604,46.71571162011596,29.288568348130116,55.395573798577274,32.79678698682946,1.359798144331219,1.5036944950879005,10.24339598617796,19.68219082378472,0.3716542299058621,20.05384505369058,0.77346684654237,6.2450045135165055e-15,6.2450045135165055e-15,11.86109221588013,36.691735131491896,12170.659507399208,10.24339598617796,train
SIM_01362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0717,2534.46,58.19,8.63,27.41,11.65,23.09,1,NONE,,PASS,67.81394755487545,20.39280686685948,9.678893133140516,8.542993980766244,7856.405077489715,99.66292646241148,28.14262240432762,55.2084232377234,36.743796156503564,23.86717401580126,58.84461525851828,26.851183041799153,1.386099035831404,2.167446084219028,6.718722892152006,11.1064289921875,8.921106228098106,20.027535220285607,0.9820882113502737,0.0,0.0,11.313727995440367,18.408791491999192,7856.405077489715,6.718722892152006,train
SIM_01363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9963,2779.69,90.61,7.59,28.2,12.856,21.454,1,NONE,,PASS,59.81326339149263,20.33429646236201,13.662003537637988,8.749813615692622,6903.910805109866,99.6852234020451,27.784115294009947,44.3519431048748,36.63837200425587,26.722932712385028,52.824027384056194,19.584461566435117,1.3405138821345932,2.3834126506577813,5.919677500696769,13.979502841145832,7.713020635198369,21.6925234763442,1.0667948859945175,0.0,2.4980018054066022e-14,10.785461077770545,14.881722546030918,6903.910805109866,5.919677500696769,train
SIM_01364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2962,2355.17,40.1,7.04,27.14,17.385,26.198,1,NONE,,PASS,80.95481096404096,26.954875768209003,6.341324231791007,8.336306839471426,12330.78523989805,99.64604224580512,43.38687931048754,66.35905457250801,48.567343726502706,40.74707773084158,65.11041789575528,35.03951869618191,1.4351874987394078,2.012309651957245,10.535697276399913,18.927675776041667,6.062767907101793,24.99044368314346,0.9271214565424774,1.2490009027033011e-14,2.4980018054066022e-14,11.064445583828654,29.008450607588678,12330.78523989805,10.535697276399913,val
SIM_01365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6339,1783.76,96.03,6.77,27.25,10.472,15.156,1,NONE,,PASS,70.63344904983242,15.280769733991697,6.3531302660083036,8.211311988601048,6054.371417832653,99.53966273553611,36.88851856400484,53.46876624984661,27.53291843962468,22.34252063673318,36.57257634352542,25.121151641464497,1.2248108280687995,1.5246425249432813,5.174884583928785,7.105196236979166,2.433921511553748,9.539117748532915,0.6242563636904613,3.1225022567582528e-15,6.2450045135165055e-15,12.406651200508993,21.244503422069123,6054.371417832653,5.174884583928785,train
SIM_01366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1199,2922.49,94.55,8.37,20.52,11.313,21.109,1,NONE,,PASS,75.57188893685317,16.716426260942985,5.40347373905702,13.097199493296253,11923.116737990988,99.55184792785275,34.120808491555536,62.919837806425384,30.11968695665403,20.634650642387278,48.87982297383237,30.98370284850123,1.3114659357134861,2.4419923363837075,9.962791900051773,7.9107444453125,5.184337708342128,13.095082153654628,0.7833661303702557,3.1225022567582528e-15,4.9960036108132044e-14,16.158731886138398,32.9353959278288,11923.116737990988,9.962791900051773,train
SIM_01367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8078,1883.81,60.03,7.42,23.24,15.068,21.172,1,NONE,,PASS,83.63992971504723,22.422025078150433,4.385774921849564,8.271800830809397,11472.392470863786,99.56090047134215,47.08612074855818,69.08170310626589,40.400045185856634,34.802297251812725,52.15976829903897,36.99635658777687,1.33557713904868,1.5886649879587966,9.674960981512681,13.082532189236112,3.2280832474506385,16.31061543668675,0.7274372131793277,3.1225022567582528e-15,1.8735013540549517e-14,11.607993620719819,33.27750795922545,11472.392470863786,9.674960981512681,train
SIM_01368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8375,2690.06,89.64,8.92,20.28,16.942,21.707,1,NONE,,PASS,67.65882197206255,24.24723032423792,11.590269675762084,8.379653989012304,8300.224631603796,99.6884956473457,38.29665045617523,47.586025285439085,43.688703286915164,38.82763223767365,51.915470344966785,21.337993265199337,1.3337661035153234,2.2459400521623523,6.929885185484143,19.821061740451388,4.004130941346739,23.82519268179813,0.9825943979251966,6.2450045135165055e-15,1.2490009027033011e-14,10.649215981477319,18.16226885840048,8300.224631603796,6.929885185484143,train
SIM_01369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8434,2017.0,44.27,7.68,23.35,11.554,17.032,1,NONE,,PASS,78.15396190533352,16.289942895776285,4.553457104223716,10.04556766500005,9196.857490440963,99.50195499925631,42.02629112649785,62.31733570413055,29.35124846085817,24.23463628219882,39.8153158765133,30.709892919188658,1.2470713377711433,1.7016188017013747,7.758822817204992,7.628648213541666,2.48722661060739,10.115874824149056,0.6209889677864946,3.1225022567582528e-15,6.2450045135165055e-15,14.192142229866686,31.503807030480136,9196.857490440963,7.758822817204992,train
SIM_01370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4207,2493.66,80.52,8.21,21.89,10.548,20.095,1,NONE,,PASS,74.45849739359149,16.694116325124966,5.726583674875025,10.886428418932722,9731.432669727885,99.56343573626987,32.50974168059426,62.1552750835087,30.07948887409904,20.162114101848392,48.70191029711292,31.24633626464226,1.3101705974806976,2.0933884226228554,8.169384954782199,7.422769768229166,5.252516948095449,12.675286716324615,0.759266706273519,9.367506770274758e-15,6.2450045135165055e-15,14.381264969692284,27.78604164660457,9731.432669727885,8.169384954782199,test
SIM_01371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7011,2051.97,57.39,6.63,24.22,12.303,24.586,1,NONE,,PASS,63.41612289958157,23.908575910494147,13.792524089505854,5.828529912743426,5598.842809046797,99.71595442853729,26.104715840559088,50.492270898528716,43.07851515404351,28.271038448634375,67.08204002904517,24.11382535233981,1.4509905275796475,1.7362003505307824,4.737258755066498,14.779027559895832,12.317115008763887,27.09614256865972,1.1333231502411008,6.2450045135165055e-15,1.2490009027033011e-14,8.214527446142537,11.710466903946811,5598.842809046797,4.737258755066498,train
SIM_01372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7466,2098.28,71.73,7.96,20.82,11.463,21.968,1,NONE,,PASS,86.81588276258253,18.011343933221948,2.735256066778054,11.54621601010522,15839.179924147908,99.44972949224578,41.39884009360379,77.50195173870875,32.45287195175126,23.721639386080234,53.95960089155033,43.772489122053,1.3489957058904167,1.7550849138040108,13.248520565367514,7.527666088541667,4.624587916031008,12.152254004572676,0.674700014037144,0.0,6.2450045135165055e-15,14.46724432795067,46.67265934782356,15839.179924147908,13.248520565367514,val
SIM_01373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2593,1710.32,80.9,8.11,24.49,19.245,24.563,1,NONE,,PASS,91.59236953636129,26.79928617975256,2.460013820247437,9.313784993889703,20241.009532834127,99.45543611757509,58.26564631848997,79.85441315852074,48.28700212568029,26.36119779324779,58.97007001449244,44.226763537906436,1.3870652271938053,1.4484394665229254,17.1417495261844,18.522508429687498,2.4456279437209036,20.968136373408402,0.7824139879236889,6.2450045135165055e-15,0.0,12.04354659000404,55.2973266154012,20241.009532834127,17.1417495261844,train
SIM_01374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9612,2795.51,55.13,9.27,34.73,12.472,20.795,1,NONE,,PASS,74.01661156756896,17.735268330928335,6.225931669071663,11.843766326806799,10725.097123994263,99.57632895869423,36.33487094544012,59.1874094684333,31.95543843410511,23.916695139708462,47.50020741474454,28.223790423368655,1.301454733808986,2.4489177987592066,9.395380893064496,9.533520850694444,4.646926780076565,14.18044763077101,0.7995620571492502,3.1225022567582528e-15,2.4980018054066022e-14,15.382025138414921,30.351471907224102,10725.097123994263,9.395380893064496,val
SIM_01375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6096,1517.78,32.27,8.89,20.53,18.727,21.411,1,NONE,,PASS,84.8012821968997,27.65335891928021,4.9562410807197885,6.02782863346112,9952.604842242908,99.60285228205265,52.32399781503631,68.12082157363913,49.82587192663101,39.45214057422003,54.73460698259722,37.06919504376002,1.3548151669819142,1.2682792202027537,8.316542521515627,20.05688548611111,1.6918108544813801,21.74869634059249,0.7864757552265765,6.2450045135165055e-15,1.2490009027033011e-14,9.106206009273556,27.921030680344934,9952.604842242908,8.316542521515627,test
SIM_01376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7132,2054.63,35.52,7.87,26.33,14.214,26.426,1,NONE,,PASS,73.61485911955285,26.290221867084146,9.422978132915857,6.250074603721899,7769.634529049596,99.69580534676696,32.92217353664602,60.664883954071,47.36976912988135,33.66681794059049,71.16455634278293,31.621831102822824,1.4842681627820877,1.750786257957225,6.620641849291594,16.36948003125,10.532162931052236,26.901642962302233,1.0232565970081675,0.0,2.4980018054066022e-14,8.696828318113475,17.25109311558918,7769.634529049596,6.620641849291594,train
SIM_01377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1231,2307.5,57.41,6.79,21.76,17.942,19.679,1,NONE,,PASS,79.39547492024181,23.122423556496944,6.000676443503054,9.449529446656094,11162.584395005593,99.59048626450027,51.19926072901926,57.778252158547495,41.662024426120624,29.738387911765646,47.78961585111497,26.832771681632128,1.3035484777487325,1.9362564991309177,9.366685409285784,17.1186694140625,1.0792456274894837,18.197915041551983,0.7870245520365762,0.0,2.4980018054066022e-14,13.30631139805358,31.759039272870183,11162.584395005593,9.366685409285784,train
SIM_01378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6308,2531.78,35.26,6.67,33.82,12.702,14.987,1,NONE,,PASS,49.364769033370415,16.601766744074737,17.029033255925267,8.797500830947435,4991.4596730086305,99.65251716851593,28.31473759825905,29.3645175170624,29.913093232567096,27.000191496848952,33.90860170249837,11.462405790528972,1.2068209688256593,2.2113301061489303,4.359685694867753,13.64937546875,2.2894539919460364,15.938829460696036,0.9600682690223131,0.0,1.2490009027033011e-14,10.41072766562593,12.1389366326743,4991.4596730086305,4.359685694867753,train
SIM_01379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8503,1777.95,37.39,9.36,23.09,18.15,25.624,1,NONE,,PASS,77.80301488749363,30.226704692835934,8.623595307164067,5.432808559755921,7990.828944369031,99.69443412020833,41.82298410334877,61.845782616388746,54.46253097808276,46.73058436826345,68.77337875982097,32.5514941853798,1.464685585624993,1.4986317252881438,6.735459246537977,23.116940226562495,6.218674090953102,29.335614317515596,0.9705197644144273,0.0,1.2490009027033011e-14,7.8434785686284165,18.222301901990654,7990.828944369031,6.735459246537977,train
SIM_01380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1533,1858.24,76.89,8.22,22.92,12.456,24.947,1,NONE,,PASS,90.3708158570997,20.92382610784187,2.2294738921581305,10.362129367934475,19200.750880989526,99.44236861934226,42.941801642598115,83.12392536023505,37.700587581697064,27.818257100035318,64.13328558008597,51.05363018023037,1.42741944109116,1.5654092210516173,16.17500025842516,9.199216096354167,5.936169632955539,15.135385729309707,0.7233565052252676,6.2450045135165055e-15,1.2490009027033011e-14,12.398295095866443,51.00031111695969,19200.750880989526,16.17500025842516,train
SIM_01381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3946,2126.47,96.49,9.26,30.77,19.087,20.636,1,NONE,,PASS,77.39810324785458,25.84678698720804,7.547813012791955,7.60742206709012,9382.318762307961,99.6422511454622,49.101014670131086,55.59460251385008,46.57078736433881,36.1925139359198,52.00419941561649,26.1904025756275,1.3344235878926374,1.838866581782558,8.113367426598824,20.957140685763886,1.1797926249090889,22.136933310672973,0.856467510705639,6.2450045135165055e-15,0.0,11.186986665300818,25.102404851434923,9382.318762307961,8.113367426598824,test
SIM_01382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.656,2456.72,43.2,8.79,21.72,19.658,22.735,1,NONE,,PASS,73.42987908855268,27.6507552695854,10.005244730414597,7.6769422476914855,9224.959264426278,99.68751252695905,44.44866319949974,52.170150275829116,49.82118066591964,43.23052190283635,54.54092137128018,24.227394173833705,1.3533584481499854,2.0611895447208584,7.739746322865961,24.378010624999998,2.561779061006887,26.939789686006886,0.9742876613442619,0.0,1.2490009027033011e-14,10.392381394451409,20.737455811297657,9224.959264426278,7.739746322865961,train
SIM_01383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4464,2788.17,36.05,8.09,33.27,12.539,26.929,1,NONE,,PASS,86.49002194688964,19.413896286286636,3.0325037137133646,14.247420992386086,20546.646275400468,99.48900458033813,38.87823126294096,77.89661796073146,34.97999330862457,23.789730659367997,63.655275384009094,42.43124303527241,1.4236346576313907,2.4309052853704345,17.913882951006485,8.98304148611111,7.0694239095583695,16.05246539566948,0.826854391254188,0.0,2.4980018054066022e-14,16.502331455402707,52.55022877138676,20546.646275400468,17.913882951006485,test
SIM_01384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9519,1905.31,88.78,6.56,20.32,17.536,26.866,1,NONE,,PASS,93.23411029327411,24.196023069200205,1.7558769307997912,12.710358262542533,27985.375059788093,99.33289814977392,57.54548731979342,84.06320252056429,43.59643796252289,17.963086021892902,63.02512992392615,51.44480295195447,1.4186606272323956,1.5909665128153845,23.368267929471685,14.888776240451389,3.7414451796447645,18.630221420096152,0.7699703941765158,0.0,3.122502256758253e-14,13.948002794436324,71.49853392833136,27985.375059788093,23.368267929471685,val
SIM_01385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4596,2003.95,66.0,7.98,29.01,11.658,21.578,1,NONE,,PASS,77.91663979835978,19.83726482610321,5.622335173896786,8.09739597752915,9045.909512424523,99.59592824284393,35.30619521869515,65.86479914685457,35.74281950649227,25.29783289556158,55.36530797165614,35.211571254041004,1.3595695727967925,1.7228819966805042,7.777157435343759,9.41010684375,5.9306260163954265,15.340732860145426,0.7733290347547842,6.2450045135165055e-15,6.2450045135165055e-15,11.568865332027254,25.417789639757967,9045.909512424523,7.777157435343759,test
SIM_01386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1385,2617.36,83.39,8.67,26.06,19.312,20.573,1,NONE,,PASS,82.88643252790565,22.494134491585676,4.644365508414322,12.386999989723742,15234.070055016024,99.52673686501957,57.111441224898016,60.097592549486066,40.52997205691113,21.99419628062224,50.643240189703064,28.54938683632735,1.3243743897947393,2.2282876065195327,12.969514893038227,17.243077322048613,0.6914882644500946,17.934565586498707,0.7972996513027627,3.1225022567582528e-15,1.2490009027033011e-14,17.267975082498932,45.58640279338182,15234.070055016024,12.969514893038227,val
SIM_01387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5761,1612.72,57.76,7.33,27.42,14.162,15.394,1,NONE,,PASS,85.1810099388727,17.526929786032387,3.049170213967614,9.814199342810433,10826.379930511503,99.39145050952364,57.11141969222284,65.44770203447347,31.580053668526823,18.226776157663707,37.939029577554585,31.047808746320992,1.234142301162219,1.3792286909131806,9.258925181611257,9.394097044270833,0.5153926682116583,9.909489712482491,0.5653865128380666,0.0,0.0,14.893905267632604,44.86972270040888,10826.379930511503,9.258925181611257,test
SIM_01388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3255,2918.46,74.94,6.99,20.04,16.874,19.592,1,NONE,,PASS,70.70335245038547,21.441145147341643,8.884354852658362,10.678826773412046,9935.982287868046,99.63409377639536,43.378631712475865,48.25867259009755,38.63269395917413,31.85280760277253,42.415024848596836,20.967981154024507,1.2652094278721429,2.434639021546947,8.288799639345017,16.700874101562498,1.888778434403642,18.589652535966138,0.8670083807660318,0.0,3.7470027081099033e-14,13.635519916229583,24.9020654438535,9935.982287868046,8.288799639345017,val
SIM_01389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7909,1946.97,80.8,8.83,29.48,16.462,17.882,1,NONE,,PASS,73.04618210735745,22.491576886494325,8.299323113505677,7.126374893118262,7204.042347366134,99.63397613249725,45.49083786730026,50.551766275502686,40.525363759449235,33.63923138749224,44.311499164518246,23.073402193936843,1.2786072526366534,1.6764975273397276,6.203259003585062,16.516698485243055,1.0897854582579718,17.606483943501026,0.7828034482577038,6.2450045135165055e-15,1.2490009027033011e-14,10.599542861632168,20.66192962708005,7204.042347366134,6.203259003585062,train
SIM_01390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2465,2696.52,56.34,9.06,23.18,13.971,26.984,1,NONE,,PASS,81.56509195749892,23.039283699774934,5.207216300225072,10.507981424496474,14580.757056619172,99.61031323986114,37.34333565306018,70.57789744371948,41.51222288247735,29.43685119672066,66.7768474241368,38.468629627206354,1.4485330016653966,2.2735836971538985,12.293834844944971,12.708718242187501,8.273347594983743,20.982065837171245,0.9107082542403961,6.2450045135165055e-15,3.7470027081099033e-14,12.888370676878091,34.119313712347434,14580.757056619172,12.293834844944971,train
SIM_01391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3388,1957.69,66.1,7.81,32.58,12.555,25.332,1,NONE,,PASS,89.48860950292944,20.885567594669695,2.4532324053303025,10.511205972476688,18534.975638819757,99.46308118381988,42.14646010328401,81.83103312980296,37.631653323729175,27.429933307723754,64.30202134221624,49.1926154509953,1.4287578561813326,1.7029961196140262,16.12359034885531,9.35314565625,6.201222662828087,15.554368319078087,0.7447424279265358,3.1225022567582528e-15,0.0,12.940799772582098,50.08220164555116,18534.975638819757,16.12359034885531,val
SIM_01392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5193,2751.71,78.21,8.52,27.2,16.571,23.137,1,NONE,,PASS,73.22495015100125,23.812241214454552,8.707058785545447,9.351092827845656,10251.568838968496,99.66017157230065,40.24964575113267,55.18846677046052,42.904939125143336,36.68843223345779,54.54243913363449,26.026565839638753,1.3533698572237698,2.351592021551044,8.76091866152306,17.56691456857639,4.733460590137199,22.30037515871359,0.9365088719652634,0.0,0.0,12.127497443915855,24.099211478438924,10251.568838968496,8.76091866152306,train
SIM_01393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4368,1989.66,44.46,9.12,23.31,19.454,25.161,1,NONE,,PASS,80.05672377760862,29.970675567175785,7.46612443282422,6.5076688962150735,9950.472286290391,99.67292558044012,45.95238326067768,63.10054462053335,54.00121723815457,49.06890477162807,64.47097697621547,32.91115595154202,1.4300992725260155,1.6783272767577975,8.393468760845414,23.970926027777775,4.325655545680691,28.296581573458468,0.9441422669981185,6.2450045135165055e-15,2.4980018054066022e-14,9.18247575360525,23.229904643257594,9950.472286290391,8.393468760845414,train
SIM_01394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8364,2216.6,57.85,7.84,25.27,11.947,27.531,1,NONE,,PASS,82.79992054597952,23.048517082861043,4.7878829171389565,8.609313348305943,12845.70516836531,99.61159824288072,32.72384554050111,74.43361679601477,41.52885960875864,25.69705086813307,72.82982061676384,43.885849768975724,1.4980602887796788,1.8821183744959333,10.907307466722783,10.567924947916667,10.426141603509096,20.994066551425764,0.9108640905595191,3.1225022567582528e-15,0.0,11.211630484260168,30.520820164942997,12845.70516836531,10.907307466722783,train
SIM_01395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5517,2372.93,41.16,9.23,21.15,17.941,22.388,1,NONE,,PASS,71.81199664023559,26.248505575948993,10.303194424051004,7.41233447005879,8399.342884991009,99.68762945092949,41.432511429108295,51.87090304265845,47.29460464134954,43.010533159147464,54.98454380230961,24.23485912039041,1.3566972709515344,1.9870411850177063,7.033431344187386,21.483959710937494,3.6400034753359893,25.123963186273485,0.9571578508947227,0.0,1.2490009027033011e-14,9.963645101538495,19.002686665285733,8399.342884991009,7.033431344187386,train
SIM_01396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1899,2047.72,92.3,7.85,34.46,14.607,16.036,1,NONE,,PASS,81.27692512481636,17.222499157023464,3.967400842976536,11.377919018244043,10887.487182891406,99.44436158174732,54.32859519627541,59.00481941458319,31.03153001265489,18.610287142888474,37.56362100787754,26.64286610490803,1.2315715866839874,1.7922669709734025,9.529273374676483,10.0017431640625,0.6314043502507605,10.63314751431326,0.6173986375245072,0.0,1.8735013540549517e-14,16.87078415452776,42.42758176924301,10887.487182891406,9.529273374676483,train
SIM_01397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6091,2254.04,69.12,8.02,22.8,18.263,18.589,1,NONE,,PASS,83.73026443442964,21.442567149277522,4.166532850722486,11.429622545848655,13795.368325273816,99.49292725302796,58.61789325341985,60.68412933830412,38.635256124824366,20.2502293748254,48.82235900525776,29.941619048354685,1.3110474148178748,1.898067455161904,11.616714721199985,15.338561552951392,0.2855460429409219,15.624107595892314,0.7286491158974286,9.367506770274758e-15,7.494005416219807e-14,16.42423551113419,45.40387500130309,13795.368325273816,11.616714721199985,test
SIM_01398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7047,2084.05,66.89,9.08,28.99,16.219,20.551,1,NONE,,PASS,81.25960491858511,22.51272976387925,5.191970236120748,8.807054487518002,11082.442036551109,99.57740675667483,48.519688051332274,63.59696673924318,40.563477052034685,32.560185718630194,48.19885915243159,31.69739972063381,1.3065149244488117,1.7916288155166962,9.527421366559585,14.6274563203125,2.3681636228334786,16.99561994314598,0.754933769534015,0.0,2.4980018054066022e-14,12.555620638855865,32.44614853713283,11082.442036551109,9.527421366559585,test
SIM_01399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5151,2878.69,44.17,8.46,26.17,16.398,17.516,1,NONE,,PASS,61.20289360098368,20.512210993263277,13.00288900673672,9.661940443735864,7404.615651808682,99.66436328872732,38.2063329744013,37.215076776485525,36.9589387266005,31.30834569062365,40.810977637559176,16.153304703681332,1.2539871149025545,2.4516717078888397,6.306231897609754,17.903522039062498,1.127555839519469,19.031077878581968,0.9277926150833886,0.0,3.7470027081099033e-14,11.923520779531444,17.516588794958928,7404.615651808682,6.306231897609754,train
SIM_01400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2158,1935.24,27.33,8.42,33.56,12.852,17.992,1,NONE,,PASS,76.60528599904535,18.550582846956825,5.665217153043174,8.450785023442824,8244.45322086401,99.5633210855789,42.052627294878455,59.62765366429298,33.42447359812041,28.481163191540936,43.09167108391133,29.2247521652818,1.269973476345293,1.6888631029282448,7.194845522278971,9.954333411458332,2.723653719672046,12.67798713113038,0.683427967505084,0.0,3.122502256758253e-14,12.471846043424199,26.63972620427037,8244.45322086401,7.194845522278971,train
SIM_01401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1558,2495.82,39.06,9.05,26.82,16.95,23.923,1,NONE,,PASS,73.05062176123292,25.68153048513552,9.474269514864483,7.952447479196205,9239.584919585615,99.68136935038599,39.52151987607614,55.43972304934536,46.273027901145085,39.325450509712965,58.94071291571073,26.674457846610046,1.3868390728023003,2.130211688458503,7.8860942664960625,19.453791515625,5.4800538529465905,24.93384536857159,0.9708862710889955,0.0,0.0,10.556587137627549,20.979649958646114,9239.584919585615,7.8860942664960625,train
SIM_01402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4478,2474.57,75.7,7.46,27.86,11.457,21.126,1,NONE,,PASS,50.821620257299536,20.04801111585901,19.399788884141,7.186037324645063,5024.398836088289,99.70960460505684,21.44858488186252,37.39338792466235,36.12254255109731,24.1997822406601,54.79705318709934,15.860933909706729,1.3552851620313697,2.119397154581268,4.303251311010379,14.304963932291667,10.887343095157991,25.192307027449658,1.2565988158057857,6.2450045135165055e-15,1.2490009027033011e-14,9.00011384287816,9.813995217533598,5024.398836088289,4.303251311010379,val
SIM_01403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7041,2934.25,50.69,8.43,24.39,19.574,22.407,1,NONE,,PASS,69.39952241393723,26.166465330473304,11.537634669526698,9.0121107600172,9568.463857919362,99.6928649310721,42.29836138022176,46.96774941227763,47.14678437923118,40.58257290631349,51.07120849333335,20.65307095149922,1.3275262854372418,2.4841290384918793,8.10063863788618,24.299179655381945,2.4800196395352403,26.779199294917184,1.0234167648058408,6.2450045135165055e-15,0.0,11.542756013019043,20.53727706167167,9568.463857919362,8.10063863788618,train
SIM_01404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5444,2870.84,65.0,8.03,31.09,10.914,24.767,1,NONE,,PASS,58.06130567176769,20.637542733195797,14.90685726680421,8.538012781704476,6833.504867535334,99.70259531072074,20.786625902717926,47.056043494969245,37.18476168143387,20.913714202572343,63.82092624899023,21.491981044001314,1.4249451086545013,2.485175026712372,5.91550056489259,12.219313135416666,13.983128573447878,26.202441708864544,1.2696493011601389,0.0,0.0,10.776426286943542,13.59205022343392,6833.504867535334,5.91550056489259,val
SIM_01405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8462,1811.55,73.24,8.25,22.76,10.929,27.916,1,NONE,,PASS,93.84967405967265,19.56409075382748,1.282109246172523,13.232991008166625,29252.610325473695,99.26952107266338,40.335418441129626,89.69183093279737,35.25061397086033,22.234752974754834,73.20056884349796,58.3036696813399,1.5011483143518602,1.5252521540382784,24.62951997470185,7.177281515625,7.530482074379631,14.707763590004632,0.7517734289352157,3.1225022567582528e-15,0.0,13.046046206122913,69.62489045366233,29252.610325473695,24.62951997470185,train
SIM_01406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.38,1759.15,93.18,8.18,22.59,14.205,25.618,1,NONE,,PASS,71.99582723980724,26.91204022223995,10.46795977776006,5.147847959497988,6268.5078374171135,99.70736731037728,32.610330987169746,58.44441266678268,48.490162562594506,35.13876301790373,70.91323029601902,30.143306987441026,1.482197674303947,1.4802825543386053,5.274799075384914,17.121792187500002,10.376112289583437,27.497904477083438,1.021769596433619,0.0,1.2490009027033011e-14,7.54773270163494,13.923236235553244,6268.5078374171135,5.274799075384914,train
SIM_01407,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6513,1957.01,68.77,9.46,22.9,10.211,26.834,1,NONE,,PASS,60.16858760808501,23.857627178244613,15.793672821755385,5.283906904803611,4905.250982868596,99.73000102683156,19.660229608304732,50.42130168194709,42.98671563647678,22.41522094018913,75.80895392029234,24.295291256423308,1.5230546514334529,1.648503182545944,4.131977790836787,12.6632897421875,18.884494727118856,31.547784469306357,1.322335378686539,0.0,1.2490009027033011e-14,8.094832440881804,9.649589459122728,4905.250982868596,4.131977790836787,train
SIM_01408,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0879,2336.32,81.69,7.6,23.83,14.39,24.339,1,NONE,,PASS,90.33631812989042,19.050032430913163,2.037867569086838,15.57272680562672,24030.71834508805,99.33345060584053,52.23114402305916,79.7699114360736,34.324382758402095,16.81051551486494,53.96817352555892,46.020531940644524,1.3490599402399137,1.9742002807504477,20.306058632168433,9.7947071640625,3.6372844367659036,13.431991600828404,0.7050902222629204,0.0,6.2450045135165055e-15,17.598801601271308,68.85105717557107,24030.71834508805,20.306058632168433,train
SIM_01409,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3654,2032.02,88.23,7.04,27.86,11.377,14.568,1,NONE,,PASS,54.62934592972246,16.04212594964672,13.323274050353275,7.557936189611958,4469.609685927603,99.62805798222399,29.847646729985915,35.32554225850787,28.904731440804902,24.888153621459427,34.901654891637946,14.504927356313097,1.2134959746378955,1.7403659650170444,3.8280905573266604,10.567210564236111,2.604392021346633,13.171602585582745,0.8210634068655227,6.2450045135165055e-15,1.2490009027033011e-14,10.159795060266672,12.479922423205304,4469.609685927603,3.8280905573266604,train
SIM_01410,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2043,2804.98,50.18,9.19,25.42,10.862,25.449,1,NONE,,PASS,55.00412250062635,21.56398119751306,17.64031880248694,7.841732496591248,6224.27404352852,99.72043535081922,19.144104843260592,44.35052952892428,38.854020175699205,21.36746016014699,66.98933276968667,19.931613540718285,1.450243573275733,2.3829098737104757,5.287696908713767,13.406713528645835,16.55061382357939,29.957327352225224,1.3892298958079299,6.2450045135165055e-15,1.2490009027033011e-14,9.81180105387757,11.416988834991953,6224.27404352852,5.287696908713767,train
SIM_01411,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9558,1500.95,88.82,9.14,32.43,16.703,22.32,1,NONE,,PASS,76.14215468884882,27.377520855613106,8.578279144386897,4.797078738011328,6275.912100858996,99.68039716592749,41.817623530397604,58.99472184052881,49.3288664065101,43.30809071060536,60.1414740227962,30.294289025716736,1.3961193713497766,1.3050370196928334,5.456742479069397,19.58810809201389,4.4069885215102,23.99509661352409,0.8764525005778406,6.2450045135165055e-15,6.2450045135165055e-15,7.595018541176938,16.230332835740906,6275.912100858996,5.456742479069397,train
SIM_01413,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1431,2580.64,57.73,8.03,32.13,15.612,20.828,1,NONE,,PASS,59.05767918176926,23.11700641979912,16.026093580200868,7.471207958738188,6292.334255818704,99.71049011257912,31.926183417036764,39.855993282919115,41.65226381945788,35.63916783585712,51.06991297957525,17.008199500216854,1.3275167329449358,2.241596589865305,5.465649997727638,19.841678164062497,5.242270176815534,25.08394834087803,1.0850863595986318,6.2450045135165055e-15,3.7470027081099033e-14,9.389406174208068,13.09315349163711,6292.334255818704,5.465649997727638,test
SIM_01414,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.898,2109.6,46.09,9.13,31.62,10.375,26.567,1,NONE,,PASS,85.70978441618477,20.482924279779837,3.4150757202201625,9.547081515574186,14705.287017467965,99.5474458894779,31.452200745340647,79.15291849016744,36.90616987347718,21.038814491448335,70.17894314290182,48.71426296781514,1.476164957221046,1.8293803568246234,12.751973460003816,7.768302135416666,9.466034934803815,17.23433707022048,0.8414002236601407,0.0,1.2490009027033011e-14,12.514065482657418,37.53721715467741,14705.287017467965,12.751973460003816,train
SIM_01415,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1212,2721.32,98.36,9.5,21.3,11.777,19.71,1,NONE,,PASS,67.6114067212322,17.660910772466508,8.460289227533488,10.482392659968832,8380.211772407718,99.61480484985343,31.940624287585106,52.411268925495456,31.821460851291008,23.237483063030684,46.81437822289317,24.269986210927115,1.296506474292511,2.279937027248105,7.020988019083688,9.762571753472221,5.17473439972712,14.93730615319934,0.8457834562239402,3.1225022567582528e-15,0.0,13.295640042366639,21.733533944682037,8380.211772407718,7.020988019083688,test
SIM_01416,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4492,1985.54,30.03,7.15,32.33,11.736,18.503,1,NONE,,PASS,52.08846689809262,19.5067141456005,17.94248585439949,6.027425134366701,4137.62674310073,99.69643396081838,24.741215403574802,36.33762044014836,35.147232694775674,26.60692957277182,48.31064076388503,15.306171436800318,1.307326359160774,1.7258104812141475,3.5963816395515558,13.943000322916665,7.062589468637032,21.005589791553696,1.0768389609221423,6.2450045135165055e-15,2.4980018054066022e-14,8.282059339589908,9.296738662781543,4137.62674310073,3.5963816395515558,train
SIM_01417,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3404,1543.42,29.18,7.72,25.41,13.549,15.971,1,NONE,,PASS,54.02837531022657,20.714695207442112,17.625704792557894,4.663808081214384,3351.8506919528386,99.69782638029737,30.71735481029469,33.64626225817901,37.32377514854435,34.083755251729905,41.97259064207616,13.901185183947828,1.2621040569088429,1.3111350440139975,2.8473966286052623,16.68839129513889,2.6489456509379594,19.33733694607685,0.9335081570077641,6.2450045135165055e-15,0.0,6.8753977775172475,8.377180502338117,3351.8506919528386,2.8473966286052623,train
SIM_01418,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9364,2984.94,32.9,8.76,26.43,18.582,23.658,1,NONE,,PASS,86.40623347796095,20.682541670218647,3.2538583297813473,17.0027626884436,21850.077742310616,99.43038176015452,58.48148572900159,67.25854293987932,37.26584084724081,15.965589087126851,46.74551685970963,33.73234650761408,1.2960106797601685,2.5443690371709793,18.62505151437346,14.601827343749997,1.9068609740866986,16.508688317836697,0.7981943699699154,3.1225022567582528e-15,1.2490009027033011e-14,21.470472812513062,63.591688599980664,21850.077742310616,18.62505151437346,train
SIM_01419,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7293,1856.69,79.09,8.49,21.67,10.013,27.481,1,NONE,,PASS,85.74981007695489,22.062825884129953,3.666474115870041,7.83715491476478,12982.070165629317,99.57789642240952,29.390624979425585,79.8182749544337,39.75283943086478,21.4042262928797,75.80801582579592,51.2069763559035,1.523046715734966,1.557499872774997,10.890117699413333,8.040182905381943,11.302834870104439,19.34301777548638,0.8767243995430357,3.1225022567582528e-15,6.2450045135165055e-15,10.707105475055316,31.408046007520383,12982.070165629317,10.890117699413333,train
SIM_01420,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6192,2008.54,74.84,8.95,20.04,10.158,18.587,1,NONE,,PASS,74.06762716372354,16.753504723416956,5.865695276583045,8.70247761957699,7720.443840457288,99.56672619815504,33.067668287793836,61.25583529977743,30.186494997147673,20.936348003136903,46.864119009580804,31.206293443427118,1.2968647206595278,1.6755651474880262,6.440552153409362,7.182185041666667,4.667504696419921,11.849689738086589,0.7072961707841264,3.1225022567582528e-15,6.2450045135165055e-15,12.491510628552936,23.274310650394117,7720.443840457288,6.440552153409362,val
SIM_01421,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9724,2891.63,54.51,7.89,22.85,16.39,23.533,1,NONE,,PASS,64.95987620036789,24.666824030308497,13.305575969691509,8.468861105622901,8236.6393875027,99.70712500888347,34.107780080154996,46.82206208524028,44.444727982537835,36.72301494822094,57.328628801153826,21.006011826960382,1.3744767071067756,2.435376508391771,6.937027929720768,20.274031309027777,6.596644778013562,26.87067608704134,1.0893447836667152,6.2450045135165055e-15,3.7470027081099033e-14,10.33240660867848,16.59732695721914,8236.6393875027,6.937027929720768,train
SIM_01422,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.455,2109.71,40.4,7.41,31.28,18.452,23.47,1,NONE,,PASS,80.43460823892585,26.909398186332638,6.545601813667359,7.5844860942427355,10751.68580323725,99.64049627227236,47.24006835224042,62.91619198504971,48.48540213753628,41.622464456219625,57.39771350790405,31.998439910911898,1.3750042206416588,1.827434790782047,9.31313057073871,20.257409071180554,3.351207170344459,23.608616241525013,0.8773372068021907,0.0,1.2490009027033011e-14,10.822395259156558,27.484107096900416,10751.68580323725,9.31313057073871,train
SIM_01423,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8733,2347.96,98.32,7.09,23.92,15.515,16.153,1,NONE,,PASS,78.28598884963422,17.906589087543384,4.966710912456619,11.870746024866785,10770.312554855658,99.4944229874075,53.152138052410095,53.64994207279321,32.26412448206015,19.687991988295003,39.66612813084558,25.47268490907329,1.2460383834723452,1.9846373935370842,9.103717710884544,11.517461051215278,0.4048135202590823,11.922274571474361,0.6658037727446386,3.1225022567582528e-15,0.0,16.81690790756127,37.93876744200572,10770.312554855658,9.103717710884544,train
SIM_01424,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6582,2213.96,66.46,6.67,20.59,14.225,25.494,1,NONE,,PASS,89.91534562951702,21.272352299722396,2.3858477002776097,12.467983374254189,21842.58665426636,99.43684694510044,47.470340557132,80.80198029562477,38.32856270220251,26.390129121521475,61.37241354714358,45.01029774688491,1.405697364996235,1.8503954008816597,18.255714596656478,10.852993883680556,5.056899825783798,15.909893709464354,0.7479141697776404,3.1225022567582528e-15,2.4980018054066022e-14,14.358316017460067,57.000014181860806,21842.58665426636,18.255714596656478,train
SIM_01425,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8033,2449.94,74.97,8.79,23.12,17.725,23.248,1,NONE,,PASS,87.17244749995062,22.493368145754758,3.309931854245242,12.732391383364606,19012.519050664265,99.48029782838091,55.24315833684141,71.33946001688423,40.52859125361218,23.05692197107515,49.88475547060992,36.159201101317265,1.3188066814314956,2.065260341925036,16.027250298142462,14.972857596354167,2.3951609969391408,17.368018593293307,0.7721395248924171,0.0,2.4980018054066022e-14,16.36045006523828,53.7796231462749,19012.519050664265,16.027250298142462,test
SIM_01426,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.4316,2851.29,56.52,8.61,26.2,17.791,26.661,1,NONE,,PASS,90.27748587759645,19.34790966334296,2.083690336657035,21.28842400337126,29129.00213228664,99.25337570000346,61.62733091067487,74.66291932997638,34.86109849250984,8.134104664930813,48.21981603418585,43.38910235226524,1.3066670143032226,2.4285795465247197,24.810559006325654,12.48520926736111,2.6613379569606064,15.146547224321717,0.782851868128098,3.1225022567582528e-15,2.4980018054066022e-14,23.94382801440413,83.13119929954924,29129.00213228664,24.810559006325654,train
SIM_01427,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4961,2603.52,60.39,9.49,30.15,10.186,16.48,1,NONE,,PASS,61.160071685537865,14.370231603305662,9.125868396694337,11.061970103264116,6685.786003853421,99.57511484055186,28.78382314861029,45.461930095585856,25.892309195145337,18.72471920280887,37.82586396873619,19.79324710523506,1.233366803816506,2.2468030678595636,5.7697442326198365,7.4834670581597225,3.918316483582838,11.40178354174256,0.7934307432539741,0.0,1.2490009027033011e-14,14.292734185810769,19.543759120105797,6685.786003853421,5.7697442326198365,train
SIM_01428,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5507,1800.81,39.83,8.38,26.09,19.557,21.561,1,NONE,,PASS,80.82099891044705,27.924220870551828,6.626479129448173,6.479390505277065,9362.183585506957,99.64019577272022,50.546239298351466,61.21831622622458,50.31391147847176,40.020852049337854,54.98378811624329,30.887945352161132,1.3566915764561138,1.5332720513916598,7.9712876048309225,22.24651191406249,1.4559224549971843,23.702434369059677,0.8488127378356207,6.2450045135165055e-15,2.4980018054066022e-14,9.752926889186147,24.995395608287772,9362.183585506957,7.9712876048309225,val
