simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01429,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1588,2785.75,63.65,7.69,32.8,13.583,21.492,1,NONE,,PASS,74.037939523011,19.3674365239454,6.791363476054594,11.084375791381982,10698.470404600206,99.602104431791,37.770109347144995,58.28040158094365,34.89628202512685,27.310513148442322,49.47437468259964,27.75131799582396,1.3158040167149332,2.4250699848657025,9.31330502097101,11.416999177083332,4.724748466845548,16.14174764392888,0.8334478145299012,6.2450045135165055e-15,0.0,14.390479473553922,28.747742913400504,10698.470404600206,9.31330502097101,val
SIM_01430,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3639,2954.61,30.34,8.5,26.44,19.222,23.758,1,NONE,,PASS,72.22582527353686,26.264126876643672,10.099773123356329,9.358574747346463,10613.639185275902,99.68325515897712,42.635112295094046,51.58331892962489,47.3227511290877,41.86365750137756,54.51959155918603,23.473138977298884,1.353198121362934,2.5185997505823012,9.047390012491134,22.99101264322917,3.6114066130215154,26.602419256250684,1.0128803969458375,0.0,4.9960036108132044e-14,12.03627287501676,23.213552588832755,10613.639185275902,9.047390012491134,val
SIM_01431,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9691,1870.05,47.12,9.32,24.11,18.726,21.639,1,NONE,,PASS,92.24376158555013,20.265124226491096,1.7039757735089065,16.449313627430787,23914.640515683735,99.12038107925292,70.7504809236662,73.48250959542938,36.51373734502901,5.443554004589312,51.57115615691039,44.124502740013384,1.331217793510343,1.5816900101223303,20.227024945495415,13.511568611979166,0.7503525711398028,14.26192118311897,0.7037667780232709,3.1225022567582528e-15,2.4980018054066022e-14,21.014907553777785,85.79296547179787,23914.640515683735,20.227024945495415,val
SIM_01432,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9568,1743.22,49.03,6.6,29.62,17.605,19.233,1,NONE,,PASS,66.73061129882704,25.996110782461454,12.96068921753854,5.159828055638253,5229.362134733683,99.70400591688724,40.27227125170757,44.29825242245781,46.83983924767829,43.167139138204895,49.436083502735215,19.773178111592888,1.3155241975857803,1.5017468180996791,4.504983849730531,22.443107166666667,1.6788516871182155,24.121958853784882,0.9279064493777667,6.2450045135165055e-15,1.2490009027033011e-14,7.718616599423137,12.680908195697723,5229.362134733683,4.504983849730531,val
SIM_01433,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7151,2840.66,83.47,7.05,20.2,18.925,25.991,1,NONE,,PASS,71.42078480254487,28.364836105115497,11.3502638948845,8.250985008393263,9918.981547140209,99.7095398601595,39.22277020022295,52.97710130651602,51.1078128020099,44.152955757009515,63.567611866818936,24.953412501791718,1.4229416460649345,2.371029885899793,8.279132907830576,24.70024105642361,6.299279018856238,30.999520075279847,1.092885570020593,6.2450045135165055e-15,2.4980018054066022e-14,10.318177616357268,19.769898735352566,9918.981547140209,8.279132907830576,train
SIM_01434,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.825,2137.28,47.27,7.97,28.12,12.664,18.417,1,NONE,,PASS,59.87284463634551,19.653261251880416,13.171738748119582,7.00639173227925,5315.8143273110745,99.67218185112483,30.483100013079767,42.27712200744783,35.41128153491967,28.517214106270973,46.345857502390544,18.477202743455088,1.2931369152785608,1.8320992161189247,4.5567727495229295,13.279023220486112,4.91478388109871,18.193807101584824,0.9257398488937325,0.0,1.2490009027033011e-14,9.526585931123668,12.952236439533028,5315.8143273110745,4.5567727495229295,train
SIM_01435,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3899,2500.64,88.9,8.46,24.33,15.981,19.3,1,NONE,,PASS,64.77817003202632,22.27714789584382,12.112752104156169,8.06040671673623,7084.8636152658255,99.67766624877086,37.62734848112085,43.53001017230668,40.13900521773661,36.64515767792164,45.711039812186904,18.893875937933156,1.2885853287237583,2.1166089408065765,5.996819083301416,17.872896726562498,2.8071057213472392,20.680002447909736,0.9283056585429386,6.2450045135165055e-15,1.2490009027033011e-14,10.494315940862542,16.58245186114958,7084.8636152658255,5.996819083301416,train
SIM_01436,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7701,2400.41,58.34,7.62,34.97,12.062,25.273,1,NONE,,PASS,82.79863508023017,20.50930470800809,4.260795291991912,10.383219873793571,13904.785154102301,99.56743973430399,35.616700547475936,73.28287760018567,36.95370217659116,24.535609376273477,63.22872986804916,41.065541019129896,1.4202658329588669,2.1044421716831385,12.190340927794216,9.502730638020834,7.564687514295086,17.06741815231592,0.8321792666940948,3.1225022567582528e-15,0.0,13.473786771073021,36.54691533851956,13904.785154102301,12.190340927794216,train
SIM_01437,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6092,2112.78,79.42,8.88,32.97,12.039,21.813,1,NONE,,PASS,54.94345096723631,21.762661380514565,17.84653861948543,5.9747936789983305,4681.888177078603,99.71720701260905,23.839715684664593,40.83983609329668,39.21200248741363,27.13003265009626,58.207459461752755,17.897691752356224,1.3812023501808923,1.8402535382292073,4.077973704532603,15.163928364583331,10.709100163935588,25.87302852851892,1.1888724488303906,6.2450045135165055e-15,1.2490009027033011e-14,8.198073346089142,9.67971716133839,4681.888177078603,4.077973704532603,val
SIM_01438,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1361,2378.43,53.42,7.4,20.39,17.465,20.12,1,NONE,,PASS,80.26261105186947,22.582768508165046,5.553331491834961,10.05310412909402,12009.496911488572,99.57732184133677,50.88831598592469,59.81121530576339,40.689672987684766,29.273565533841573,46.02027594611431,28.061697097556447,1.2908005198876304,1.9865035417584467,10.030527763864892,16.072502888020832,1.4897652566968933,17.562268144717727,0.7776844605375952,6.2450045135165055e-15,2.4980018054066022e-14,13.852759575625887,34.12193741359919,12009.496911488572,10.030527763864892,train
SIM_01439,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9344,1918.21,36.73,9.13,29.05,12.436,14.755,1,NONE,,PASS,65.16949981659938,16.90131876043615,9.033081239563849,7.770376431781782,5492.732158515773,99.59491523702923,38.129360492929955,43.70431522787075,30.452826595380454,27.87696955092168,34.50054471799183,18.907988789912096,1.2107953996587724,1.649385948488478,4.722963200622822,10.286186375,1.542734806159668,11.828921181159668,0.6998815505953107,0.0,0.0,11.252866285338952,17.501603242843224,5492.732158515773,4.722963200622822,train
SIM_01440,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8848,1518.85,59.19,7.7,34.08,17.995,18.934,1,NONE,,PASS,85.02473900660009,24.55922581257842,4.325574187421582,6.835295990064842,10103.585560819027,99.54996899035028,55.574817308948745,66.29105366309173,44.25085731996111,30.254921509052988,50.793607447316695,34.10595183284777,1.3254809591570724,1.3277312773347134,8.832239235162662,17.03175181944444,0.6188827035087927,17.650634522953233,0.7186966990593476,0.0,1.2490009027033011e-14,10.86150972347142,33.28774872633983,10103.585560819027,8.832239235162662,train
SIM_01441,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2339,1978.13,38.68,8.11,28.81,14.582,17.586,1,NONE,,PASS,74.11097122897928,20.18330779352899,7.050592206471008,7.910954358427789,7618.157994011642,99.60007914755715,43.99719600372382,53.77190618394364,36.36632034870088,31.890902971776434,41.517224070907616,25.077541560623622,1.258915874269184,1.6995577482382427,6.545322828138492,12.830902105034722,1.829150567363526,14.660052672398248,0.7263453950347245,3.1225022567582528e-15,6.2450045135165055e-15,11.600441177258475,23.186331250592062,7618.157994011642,6.545322828138492,train
SIM_01442,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4207,2174.35,70.2,7.1,23.81,16.954,27.93,1,NONE,,PASS,90.11261201481251,25.610635122893818,2.8100648771061802,10.75924104962042,21893.08814522231,99.50517437166876,49.63150608364128,80.36989551125679,46.14528850971859,32.38921940094267,68.28059062673546,46.03156146982883,1.4606821079813954,1.837211211156632,18.49850621438259,15.730808108506945,5.679308594370118,21.410116702877062,0.8359853865450672,0.0,1.2490009027033011e-14,12.735549608432661,52.564529533725825,21893.08814522231,18.49850621438259,train
SIM_01443,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4885,2077.0,78.04,9.08,21.17,12.918,27.964,1,NONE,,PASS,83.8309289789498,24.72048349195761,4.768016508042389,7.915053286584234,12804.475498965337,99.6189189558698,35.03538991221603,75.11095502735779,44.541411697220916,29.30602103429824,74.83526441096387,44.92656453461632,1.5148400488986846,1.7393538828117605,10.722924495182193,12.189347929687498,10.307578189330828,22.496926119018326,0.9100520273536447,0.0,2.4980018054066022e-14,10.267867237121703,29.763837539797162,12804.475498965337,10.722924495182193,train
SIM_01444,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7929,2172.32,72.88,8.14,22.65,12.209,14.899,1,NONE,,PASS,56.3138755003939,16.77753661395685,13.015363386043152,7.9642364157551,4962.296506388017,99.63337646314746,31.861516600683476,35.88626819944115,30.229795700823153,26.91658905345984,35.102880490907964,14.73883213926645,1.2148530443004661,1.8283260619661525,4.176500713445901,11.581731256076388,2.2133107948930353,13.795042050969423,0.8222328681728902,6.2450045135165055e-15,1.2490009027033011e-14,10.367142160457304,13.384898547724628,4962.296506388017,4.176500713445901,train
SIM_01445,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3966,2379.49,44.58,7.6,33.02,19.764,22.466,1,NONE,,PASS,70.76092137411524,27.87739715007469,11.519202849925312,7.092842002076751,8120.881885606515,99.70191755367425,42.85110996453329,48.83701396870714,50.22954441454899,44.355524736431356,54.26429707340555,22.17549735029841,1.35128065860203,2.072899266370257,7.074528618717985,25.649854078125,2.464110979726328,28.113965057851328,1.0084860113196044,0.0,4.9960036108132044e-14,9.871494884219773,18.260205828466162,8120.881885606515,7.074528618717985,train
SIM_01446,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5663,2805.02,67.91,7.78,24.78,19.03,24.315,1,NONE,,PASS,83.02455261259519,24.547288299097726,5.019011700902267,11.810108766103253,16466.221161910787,99.57896525635813,51.37864863621413,65.08643443413536,44.22934828666257,30.55108093152128,52.649107958864235,31.055558802450644,1.3392121220448443,2.3778358933353836,13.958535663342914,18.496133177951386,2.86262815897341,21.358761336924797,0.8701067538164642,6.2450045135165055e-15,1.2490009027033011e-14,15.37383565047288,41.9722724354771,16466.221161910787,13.958535663342914,train
SIM_01447,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4316,1777.76,46.03,8.14,34.05,18.376,22.027,1,NONE,,PASS,89.22925021133317,24.47701100097207,2.954588999027926,9.371710153662404,16427.804266326017,99.47283603221682,57.95391454367621,74.38346597127298,44.102722524274,24.988240738595433,50.88525405009576,38.49371469013938,1.3261558500714965,1.5539105714886563,14.35927162034833,16.537778225694446,1.642381292497546,18.180159518191992,0.742744263891943,6.2450045135165055e-15,0.0,13.244329091738155,50.6414900797627,16427.804266326017,14.35927162034833,val
SIM_01448,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0585,1901.44,46.06,6.69,28.1,18.795,21.046,1,NONE,,PASS,73.8110612680162,27.353272140007785,9.705227859992215,6.022552543834245,7243.495849395485,99.68326360317263,44.848857149170904,52.514241086864274,49.285175027041056,43.36067207265823,52.83970156267266,24.846757075670958,1.3406305919897716,1.6298264479746816,6.208789712607072,22.880728554687504,1.9167896223744576,24.797518177061963,0.9065649641525815,0.0,3.7470027081099033e-14,8.930893056119748,17.939218446893463,7243.495849395485,6.208789712607072,val
SIM_01449,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1731,2611.9,68.36,6.64,29.62,19.684,21.212,1,NONE,,PASS,78.8096656229678,24.56741587431338,6.6056841256866194,10.165363806596206,12288.096376605421,99.6108057809795,51.691913900061124,56.13501571311682,44.26561418795204,30.29433793368978,51.89321544509475,25.338116324271166,1.3336012450300825,2.2500960946951922,10.585932718801638,20.20920683420139,1.0342692763994294,21.243476110600817,0.8647012864227235,0.0,2.4980018054066022e-14,14.26152691503462,33.0315637785944,12288.096376605421,10.585932718801638,train
SIM_01450,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3714,1643.54,32.4,6.81,34.2,19.167,21.311,1,NONE,,PASS,93.05270313357137,19.886665397488073,1.484734602511926,16.89596298883048,23430.95280100294,98.97197737877809,75.17613228385149,72.01364047751012,35.83182954502355,2.6784661532564926,53.63899923956226,47.78605785790086,1.346595647024135,1.4372925530290892,20.490608060197864,13.471217109375003,0.47783714308474756,13.94905425245975,0.7014275130420651,0.0,6.2450045135165055e-15,22.62346429292003,92.18166533214297,23430.95280100294,20.490608060197864,train
SIM_01451,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8501,2511.93,67.73,9.47,29.66,10.249,27.257,1,NONE,,PASS,74.22868879120354,21.415050944951012,7.4350490550489905,8.624102706402379,9722.161287570907,99.65667424225984,24.405262143558897,65.90859107450346,38.585677378290114,19.807155213028512,72.14186750105819,35.82171057420805,1.4923470266490837,2.1642599638767734,8.376540921539364,9.251816356770835,13.220287189133128,22.472103545903963,1.049360265528678,0.0,2.4980018054066022e-14,11.774011930792563,22.263869068692905,9722.161287570907,8.376540921539364,train
SIM_01452,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2728,2426.6,51.06,6.86,24.5,14.749,16.558,1,NONE,,PASS,62.139478217136826,19.432754743888765,11.84004525611123,8.52305024424958,6395.326073255538,99.64876575273017,37.50719278880112,39.41619288294916,35.013972511511284,31.495467941051896,37.717913193421445,16.44705626434876,1.2326274965870176,2.0551132524129665,5.416269416735199,14.915116756944444,1.5329237199998416,16.448040476944286,0.8464080720267868,6.2450045135165055e-15,4.9960036108132044e-14,11.094883490482218,16.4973211016744,6395.326073255538,5.416269416735199,test
SIM_01453,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8476,2340.31,42.97,8.87,25.25,15.306,15.64,1,NONE,,PASS,75.11199222037938,17.912407456747193,5.935192543252811,11.032508754071912,9370.068040530306,99.52858771897432,50.46526061872952,49.756457608352726,32.27460803017512,21.29055423981896,39.04476307508041,23.634656483230216,1.2417453357845922,1.9870275416906176,7.955605566804721,11.83499253125,0.3215719327365038,12.156564463986504,0.6786672586217553,3.1225022567582528e-15,1.2490009027033011e-14,15.642874016998942,32.07453444512591,9370.068040530306,7.955605566804721,test
SIM_01454,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4147,1640.43,54.23,8.04,27.35,11.174,26.503,1,NONE,,PASS,91.5342743972068,21.43247574728278,1.9822242527172185,9.157916826921998,19278.292775566653,99.44173681126766,38.08269856777658,86.32736665363228,38.61707341852753,25.167095930601324,71.6896337314494,57.7535530957441,1.4886032218626992,1.402600078971129,16.483321427575902,8.260795591145833,7.943055667415816,16.20385125856165,0.7560419733877912,0.0,0.0,11.073822285155977,48.919725412128315,19278.292775566653,16.483321427575902,train
SIM_01455,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2749,1878.4,39.85,9.22,26.39,10.126,17.155,1,NONE,,PASS,44.510926146303056,17.48162173303438,21.793278266965622,5.825733054763985,3380.497784497693,99.68985663038949,19.776061190873538,30.832274409113936,31.498417536998883,22.3396364056464,45.407086743281525,12.490675721775684,1.2864116865862727,1.6009382635230982,2.8811585673751154,12.42716475607639,8.182200443350066,20.609365199426456,1.1789160933783216,0.0,2.4980018054066022e-14,8.044565288077926,7.42391546486163,3380.497784497693,2.8811585673751154,train
SIM_01456,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6836,1548.13,65.4,8.08,24.97,11.4,23.758,1,NONE,,PASS,81.28189991082333,22.501756043712685,5.181843956287305,5.939210319809562,8244.974060720737,99.61636230033591,33.8696578393555,71.69514102360691,40.5437045832661,26.78450781525565,65.64332280674573,42.22259092285177,1.4394418112602716,1.3131980186396846,6.993781917716254,9.984119177083333,8.141645084226962,18.125764261310295,0.8055266542797176,6.2450045135165055e-15,1.2490009027033011e-14,9.111526627728358,22.04412129146019,8244.974060720737,6.993781917716254,train
SIM_01457,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6308,2312.86,94.12,9.26,28.72,11.865,27.741,1,NONE,,PASS,64.28929225421388,24.835467912140857,13.795332087859144,6.37575193491287,6465.178709535926,99.7243347225983,23.430362404401116,53.361790825768885,44.748590832686226,25.923752471254055,75.66835674163892,26.135806661588035,1.5218657474746924,1.9865567663833759,5.553057474860707,14.555964718750001,16.76785840573407,31.323823124484072,1.2612535924548203,0.0,1.2490009027033011e-14,8.747470906617895,12.825776708249977,6465.178709535926,5.553057474860707,train
SIM_01458,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4568,2275.3,83.76,6.8,23.51,16.797,22.65,1,NONE,,PASS,78.36234137142786,24.65028500052732,6.80651499947268,8.284100439053452,10485.461592126594,99.63591172860487,44.35969724075983,61.11153686168831,44.41492792887805,39.29363666326813,55.027330815000475,30.53494326217731,1.357019732778468,1.9205664538882807,8.850712340074862,17.2398009375,3.8305297970138055,21.070330734513806,0.8547702687438733,6.2450045135165055e-15,0.0,11.321892020388644,26.524024350048563,10485.461592126594,8.850712340074862,val
SIM_01459,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.202,1522.14,94.18,9.48,32.15,17.191,24.063,1,NONE,,PASS,81.00064477930884,28.513846975212296,6.688153024787703,5.16797867185812,7989.502203214858,99.66047941241554,44.00091008029884,66.0720285848664,51.376300856238366,44.512914086166624,64.80591738472043,36.26764450746487,1.4327622418547474,1.322248499346573,6.940299380298121,19.773929010416666,5.011705517942016,24.78563452835868,0.869249054675273,0.0,6.2450045135165055e-15,7.9562401823105855,20.636794844599475,7989.502203214858,6.940299380298121,val
SIM_01460,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5417,1831.59,46.31,8.68,25.47,11.546,22.244,1,NONE,,PASS,57.89135257997698,22.31231143731699,16.229388562683013,5.194978009770528,4342.53453625396,99.716367854718,24.168986136846026,44.47041484106615,40.2023629501207,26.842622612927478,61.260078968766145,20.220154155215376,1.4048205673034853,1.5562481010712068,3.689723751429828,14.095489259548609,11.313114990549359,25.408604250097966,1.1387705985316463,0.0,0.0,7.683158601980583,9.263054454032304,4342.53453625396,3.689723751429828,train
SIM_01461,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6488,2661.68,29.22,6.83,29.1,12.049,19.03,1,NONE,,PASS,49.661078185411725,18.696800003869292,18.951999996130706,8.189277393299196,5279.439886177132,99.69232674877149,23.42271376794717,34.263899530148166,33.687927934899626,25.121009991015587,46.95240883852355,14.062509255894847,1.2975008512531183,2.28904236465759,4.540313471612855,14.4264841875,7.438851403389305,21.865335590889305,1.1694694058001522,6.2450045135165055e-15,2.4980018054066022e-14,9.669154115919303,10.74231837166446,5279.439886177132,4.540313471612855,train
SIM_01462,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1557,2179.18,53.82,7.85,27.44,10.163,22.021,1,NONE,,PASS,55.094694138258106,19.919872328546187,16.235827671453812,6.5095807323670645,4844.847450998808,99.70128301781556,20.558693033973903,43.47360639352761,35.89166185323637,21.23756052976605,59.13680707578184,19.488182558479785,1.3883503970695068,1.8638000218163358,4.1436810106867705,11.4866533359375,12.274905421679941,23.761558757617443,1.192856980492085,0.0,4.9960036108132044e-14,9.193627733811185,10.195820364818431,4844.847450998808,4.1436810106867705,val
SIM_01463,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1329,2231.33,94.8,7.12,30.25,19.905,20.858,1,NONE,,PASS,78.80197537832238,26.109379700124176,7.023520299875826,8.239875679023088,10495.49123044719,99.6307190922444,51.34029825193719,56.436180535114886,47.04392738761113,33.96692627527821,54.17489270565763,26.355597628542597,1.3506098038163248,1.926242942935837,9.06045538548483,21.7339744296875,0.7854057485985709,22.51938017828607,0.8625015391759372,0.0,1.2490009027033011e-14,12.067676964969415,28.26502874375183,10495.49123044719,9.06045538548483,train
SIM_01464,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.548,2375.33,45.53,7.46,21.35,11.728,16.455,1,NONE,,PASS,50.091781272862555,17.30570859414856,17.242291405851436,7.8877757026981214,4751.479682359975,99.6679292686617,25.63445648107861,32.887979613248035,31.181456926393803,25.240718400786584,40.17095443240925,13.333287884694215,1.249537182137874,1.990402610589498,3.9814920722309126,12.853235520833334,4.61828089882448,17.471516419657814,1.0095811058303223,0.0,2.4980018054066022e-14,9.571014898679604,10.764831956818409,4751.479682359975,3.9814920722309126,train
SIM_01465,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0598,2760.32,27.01,6.69,29.85,13.103,16.554,1,NONE,,PASS,71.04355019536567,15.672065085997275,6.3877349140027215,13.026657501614478,9500.699908311166,99.52807437175348,42.15879628636354,49.938023510033496,28.237955109905002,23.317604121265838,33.74160947312171,21.26774520861833,1.2057021085733166,2.379763177319661,8.190867653229768,9.260328717013886,1.728312836647841,10.988641553661727,0.7011610463180052,0.0,1.2490009027033011e-14,17.040346252845584,30.89362219119853,9500.699908311166,8.190867653229768,train
SIM_01466,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3628,2459.43,67.68,8.75,34.61,11.536,26.734,1,NONE,,PASS,84.27587508012925,20.531962894021728,3.8308371059782775,10.89262181852567,15582.744096282626,99.55710787383558,33.77717726277884,76.25573137788813,36.99452773697608,22.854563348273246,67.5597611774485,44.121056573280754,1.4548456907810376,2.1536658378775324,13.645447774708648,8.901515753472223,8.765995396084222,17.667511149556447,0.8604881686543803,3.1225022567582528e-15,1.2490009027033011e-14,13.720997966134485,39.497742696332,15582.744096282626,13.645447774708648,train
SIM_01467,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8037,2048.33,37.0,9.02,27.73,12.013,21.572,1,NONE,,PASS,54.84641823692773,21.830903775772004,17.972796224227984,5.777487911078491,4529.3444616375655,99.7179415469637,23.96347719633868,40.61593021597509,39.334961758147756,27.443377022175323,57.96995960526262,17.79461649816462,1.3793815387603319,1.7535773440861804,3.877576284822198,15.202456565104168,10.51825980614077,25.72071637124494,1.1781791828421626,6.2450045135165055e-15,1.2490009027033011e-14,7.952286819461818,9.307931828345918,4529.3444616375655,3.877576284822198,train
SIM_01468,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3711,2045.19,68.16,7.91,28.52,16.306,23.399,1,NONE,,PASS,86.41000205131488,23.651368071467445,3.719731928532551,9.427955877275735,14989.283374617004,99.53901809233979,49.57567994224114,73.04872344710178,42.615077606247645,32.79703130543981,56.25791057787255,39.48420260804325,1.3663267937114814,1.7554863767416533,12.866033356930311,14.534006580729168,3.614797073641124,18.14880365437029,0.7673468866380148,3.1225022567582528e-15,1.2490009027033011e-14,12.673731037996427,41.70236510998404,14989.283374617004,12.866033356930311,train
SIM_01469,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.633,1609.06,65.24,7.9,25.77,12.154,16.897,1,NONE,,PASS,50.20577855432258,19.898056214434668,19.734943785565335,4.777991194735862,3226.6016531139053,99.70305699012243,25.81963525348237,32.87412158752562,35.85235353952193,29.60917937732431,45.20090239623076,13.546057178056678,1.2849392996916031,1.368544400305152,2.744302651476254,15.331296692708333,5.3011701827852145,20.63246687549355,1.036908663496795,0.0,2.4980018054066022e-14,6.94812545452191,7.554629222971338,3226.6016531139053,2.744302651476254,train
SIM_01470,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5682,2584.74,39.7,7.52,23.34,16.705,21.164,1,NONE,,PASS,86.20631273729722,19.455213071178715,3.1129869288212886,15.065962442962471,18644.414218766477,99.41711884201264,56.98054051050197,67.93616789613522,35.054437966087775,17.109654836189087,42.49968347148628,33.94093267691975,1.2658045026326767,2.1805125646102304,15.728614662913072,12.296338623263887,1.6548644088820192,13.951203032145907,0.7170933045607945,3.1225022567582528e-15,2.4980018054066022e-14,19.43840347286509,58.887693235044715,18644.414218766477,15.728614662913072,train
SIM_01471,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3868,1600.57,63.61,8.04,31.41,11.965,26.805,1,NONE,,PASS,93.66423588734114,20.968425159627284,1.4183748403727212,10.884877791588574,25101.54630302065,99.31993741032329,43.34399460500816,88.81713585614183,37.78094623356267,25.668951339238145,70.82544957897255,57.25053285586355,1.4814751948786897,1.387008798328129,21.752291729777866,8.513008225694444,6.7336876581619,15.246695883856344,0.7271264183069128,3.1225022567582528e-15,6.2450045135165055e-15,11.80914038458799,63.75744666383447,25101.54630302065,21.752291729777866,train
SIM_01472,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9423,1810.63,48.61,8.01,31.2,16.957,17.625,1,NONE,,PASS,83.09878681410669,21.557736571676,4.384563428324003,8.707598530977368,10670.204981292862,99.51908459867684,55.63092478478199,61.90767307203999,38.842768597614416,24.555136544701718,46.23617216289969,29.299976606955546,1.2923493338993328,1.5679589830436065,9.240122913756414,14.361720334201388,0.44682572619115407,14.808546060392542,0.6869249010050992,3.1225022567582528e-15,6.2450045135165055e-15,13.346995987862368,36.87710163104697,10670.204981292862,9.240122913756414,train
SIM_01473,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7525,1650.42,63.93,9.04,33.74,10.092,16.106,1,NONE,,PASS,65.65993237115684,16.252474760170596,8.500025239829407,6.646434937819117,4793.397535222576,99.59728826978471,31.462989600853682,49.895585715143916,29.28373830661369,22.05760678331633,41.134715440788824,23.260948317448467,1.256244019740165,1.4411490330551615,4.1856013759740005,7.8028388671875,3.807615496453153,11.610454363640653,0.7143807041678361,0.0,1.2490009027033011e-14,10.580035383811943,15.357011901349319,4793.397535222576,4.1856013759740005,train
SIM_01474,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.894,1893.13,68.65,7.78,28.73,14.033,16.253,1,NONE,,PASS,62.506206912441655,19.93572963265414,11.958270367345857,6.489916783208324,5038.363002578948,99.65718588880804,36.643974814371326,40.820477645647465,35.9202335723498,33.339946373374374,39.7919268543506,17.52349812359063,1.246909339000103,1.6260970378283064,4.327683336061104,14.418468975694443,1.873336031115306,16.29180500680975,0.817216390220514,0.0,0.0,9.297440689634058,13.715606124692373,5038.363002578948,4.327683336061104,train
SIM_01475,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3801,2850.77,94.03,7.47,22.49,14.983,25.987,1,NONE,,PASS,74.34916482399316,24.07433391917381,8.30576608082618,9.481655400960884,11086.268532331631,99.66740019710602,35.4540918604485,60.259548722208024,43.3771782327456,32.26675462380004,64.04858250412357,30.152314157190645,1.4267480474397818,2.398043479485563,9.325674805678416,15.706316040798612,8.312115939427873,24.018431980226485,0.9976779445223694,6.2450045135165055e-15,2.4980018054066022e-14,11.762548807950267,24.35032250212775,11086.268532331631,9.325674805678416,train
SIM_01476,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.26,2972.03,78.05,7.58,21.1,10.311,26.875,1,NONE,,PASS,81.20423136991188,18.888104216641505,4.371895783358494,12.817566506925035,15756.852789179291,99.56872688004748,28.235932470425144,73.8089418881641,34.03262021016488,18.066818681445373,67.02451321893156,41.47581961124193,1.450526981400102,2.4882919817882616,13.19221220967919,7.509224479166667,9.861221122741258,17.370445601907925,0.9196500295992418,3.1225022567582528e-15,0.0,15.310384083767625,37.53107258687463,15756.852789179291,13.19221220967919,train
SIM_01477,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2498,2677.5,42.94,8.26,29.35,13.952,24.76,1,NONE,,PASS,87.90680227020036,18.680019668813035,2.5697803311869745,15.81657243311067,22025.573520407685,99.40927834050008,47.66230614545251,76.89390410779642,33.65769309696042,20.835274646774437,54.54653802067174,41.96940089846123,1.3534006691844815,2.3045521387272565,18.957640546461235,9.546730894097221,4.347485938023108,13.894216832120328,0.7438009744345839,6.2450045135165055e-15,2.4980018054066022e-14,18.337992543591692,61.80275521999508,22025.573520407685,18.957640546461235,train
SIM_01478,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1771,1640.17,71.88,8.3,22.06,17.247,22.974,1,NONE,,PASS,74.12800023912982,28.299920779292833,9.877179220707177,4.952499423091726,6325.366521110256,99.69804962759399,40.648062450727664,56.40917410759849,50.990848250978075,44.7429493830886,61.913366953035116,28.2880169395137,1.4099273007901767,1.3776903248344012,5.313105505627486,21.5193575390625,4.859850954656641,26.37920849371914,0.9321301179408571,6.2450045135165055e-15,3.7470027081099033e-14,7.429326595477124,14.959155724219524,6325.366521110256,5.313105505627486,train
SIM_01479,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2018,2676.43,58.28,6.91,31.08,18.093,26.661,1,NONE,,PASS,83.01989530635439,25.903701693698082,5.298098306301918,10.415915374863605,15711.226556565001,99.61082802932026,46.56478019757174,68.22300954982879,46.673336385041594,38.73768886105928,62.228301027523116,35.10959913958966,1.41239575794216,2.316805664330767,13.600153443143952,18.504129984375,5.2206549728558365,23.724784957230835,0.9158839627543526,0.0,2.4980018054066022e-14,13.439983670765987,37.74908165349735,15711.226556565001,13.600153443143952,val
SIM_01480,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.789,2027.26,81.79,9.42,30.67,14.431,16.147,1,NONE,,PASS,60.81612614229207,19.940999600796147,12.848000399203855,6.846810447210845,5163.083268561856,99.66226283519573,36.33942376288409,38.44876032576245,35.9297290104435,33.4250200129064,38.7182845246119,16.14371470994965,1.2394956062917148,1.7524978362454358,4.463311196644566,15.276201553819448,1.5698736561670927,16.84607520998654,0.8447959253413735,0.0,2.4980018054066022e-14,9.518743175672821,13.67122685495209,5163.083268561856,4.463311196644566,train
SIM_01481,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2527,1872.74,97.63,6.61,28.42,10.774,14.793,1,NONE,,PASS,44.05815299052968,16.41285155910305,20.83984844089695,6.189307239444366,3342.7804148669243,99.66950525756675,22.613780976332027,27.710840876770394,29.572705511897386,24.21222371452201,37.47387453621225,10.897062753842041,1.2309578161238584,1.606931271499415,2.868320419495204,12.625496233506944,4.473415622485893,17.09891185599284,1.0418001889811328,0.0,1.2490009027033011e-14,8.152117825295004,8.09234838686522,3342.7804148669243,2.868320419495204,train
SIM_01482,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2663,2576.25,32.53,8.89,32.45,10.256,15.346,1,NONE,,PASS,53.66517269823429,14.095855256436312,12.170444743563692,10.418763212166532,5548.00546894713,99.59558415479218,26.281894877926877,37.145932841005894,25.397937398984347,19.27650147374624,35.01047734865443,15.27110539105537,1.2142296872519196,2.2401290310891917,4.824162296217397,8.429612650173611,3.7246917811479934,12.154304431321606,0.8622608710295763,3.1225022567582528e-15,0.0,12.962903544859625,15.33271554059244,5548.00546894713,4.824162296217397,val
SIM_01483,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8971,1853.17,91.23,8.05,20.12,11.31,19.349,1,NONE,,PASS,60.35864262979267,19.856243024565526,13.04085697543448,5.947738266762984,4665.783788990714,99.67905058538811,27.4269986109911,45.377266185092665,35.777014458676625,25.852538872140205,51.56005577452609,20.62411887664135,1.3311357193207487,1.5463741452768178,3.893354316520851,11.761569945312498,7.037148979107001,18.7987189244195,0.946740977191018,6.2450045135165055e-15,1.2490009027033011e-14,8.648265846629478,11.192861300487014,4665.783788990714,3.893354316520851,train
SIM_01484,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3495,2520.89,41.83,6.98,28.55,15.973,20.308,1,NONE,,PASS,77.3282732574139,21.14889609453641,6.200603905463594,10.326088598089477,11083.871301570849,99.59037924708775,46.01111260460337,58.00667908463099,38.1061190892548,31.15290868471959,45.31874500431875,27.102482430429582,1.285780621398179,2.1640180820563644,9.514773717133602,14.206308424479166,2.453257995764103,16.65956642024327,0.787727470302674,3.1225022567582528e-15,2.4980018054066022e-14,14.053137254539244,31.25822729258984,11083.871301570849,9.514773717133602,val
SIM_01485,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3434,1539.54,85.93,9.3,23.94,15.821,24.8,1,NONE,,PASS,92.60553771002358,24.39544722110235,1.947952778897641,9.065680469455351,20706.63988549568,99.41114355785135,52.531436500122595,84.42240138571816,43.955760758742976,28.09952104095108,63.44396849165691,51.631505133211185,1.4219647741272614,1.3013996648728368,17.50367915586902,13.544669491319443,4.0940304030973875,17.63869989441683,0.723032446773886,6.2450045135165055e-15,1.8735013540549517e-14,10.96530525203876,55.70970462756242,20706.63988549568,17.50367915586902,train
SIM_01486,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3582,1862.38,42.08,8.49,25.53,15.338,18.941,1,NONE,,PASS,86.24795043130317,20.145968757644656,3.212231242355342,10.125061626076251,13479.062394357405,99.45633750222423,54.38945870152179,69.84896653889162,36.299042806566945,23.189525340627238,42.674541031970804,34.82012367602791,1.2670344817207875,1.582727402050893,11.455063631215534,11.61806859201389,1.499300600957513,13.117369192971402,0.6511163275776372,3.1225022567582528e-15,6.2450045135165055e-15,14.281876215157974,45.65957880307566,13479.062394357405,11.455063631215534,train
SIM_01487,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.122,2364.12,26.68,7.28,31.34,10.121,21.404,1,NONE,,PASS,81.4386001916552,16.38707513056486,3.7349248694351447,11.825201828930721,12684.871537017112,99.49980534706653,34.090133227285776,71.83820766570116,29.52626149651326,18.817328195439806,52.132227852656605,38.9107604507547,1.335372852636315,2.0482088149878033,10.98982526229901,6.36340782986111,5.403039733972264,11.766447563833374,0.718032197331348,3.1225022567582528e-15,6.2450045135165055e-15,15.65199840865296,38.33356173307491,12684.871537017112,10.98982526229901,train
SIM_01488,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8469,1937.25,53.48,7.52,32.14,12.707,22.453,1,NONE,,PASS,68.73727621029926,22.578064379520786,10.268835620479202,6.182878708672207,6183.082672473615,99.68084249793924,31.258381174126832,54.52140301075661,40.681197080217636,29.34088408301047,59.68076761976424,26.757886183404032,1.3925514000719184,1.6827900215681368,5.370927770690125,13.336924891493055,7.993766949194581,21.330691840687635,0.9447529018490811,6.2450045135165055e-15,3.7470027081099033e-14,9.062490204053224,15.053397430711845,6183.082672473615,5.370927770690125,train
SIM_01489,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9381,1523.97,44.63,6.61,34.5,18.578,20.591,1,NONE,,PASS,92.9844169120491,21.328858535702732,1.6092414642972654,13.05677686582026,21549.58772793014,99.14323924579747,70.04522421282697,76.57941712601617,38.430375740004926,7.404969787776867,52.39060140530785,44.5697159711408,1.3372906157972793,1.3340282205112426,18.86372971216071,13.989652499131944,0.5876184713324588,14.577270970464403,0.6834529351893476,0.0,0.0,17.51067357254743,81.60752646056886,21549.58772793014,18.86372971216071,test
SIM_01490,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6149,1524.12,39.18,6.55,29.6,16.233,21.409,1,NONE,,PASS,92.3408703184706,21.806204184836513,1.8086958151634804,10.450598738736826,19773.39318099586,99.31431916524048,59.50464607547155,81.08639895874533,39.29045799069642,17.76421030928634,50.02571367260761,46.711670674399954,1.3198396211269294,1.3129101128550071,17.03323089572193,12.479613690104165,1.8680932444671319,14.347706934571296,0.6579644404388514,6.2450045135165055e-15,6.2450045135165055e-15,13.438153858602158,64.48984131332158,19773.39318099586,17.03323089572193,train
SIM_01491,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.62,2588.81,99.47,6.98,22.25,16.936,27.148,1,NONE,,PASS,70.96532928961494,28.11646346454544,11.50353653545456,7.363288952015473,8898.274216778236,99.71557244633576,35.15303874389983,55.2258576994558,50.660294530712505,39.722101943083146,69.74186120527864,26.958063158954644,1.47258566518555,2.175917114756628,7.479076162439651,21.904838715277776,9.511528014637092,31.41636672991487,1.1173655168094156,0.0,1.2490009027033011e-14,9.339116531505553,17.733593183853984,8898.274216778236,7.479076162439651,test
SIM_01492,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8523,1733.72,48.36,8.42,28.87,19.672,26.647,1,NONE,,PASS,94.39048090818869,22.51430067766389,1.337999322336108,17.11157239357366,30618.81556003678,99.0130140741542,70.46456915298826,81.00749191414334,40.56630752732232,3.330749520260569,55.14165720017485,53.67746417507189,1.357881722905398,1.489863024953095,26.312115665019313,15.453267452256943,1.8162580146360832,17.269525466893025,0.767046941148204,0.0,1.2490009027033011e-14,18.7716418896582,93.48209345027226,30618.81556003678,26.312115665019313,train
SIM_01493,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2178,2540.69,83.5,8.64,25.04,13.453,20.215,1,NONE,,PASS,71.96812101392405,19.58813924132782,7.629660758672184,9.73218210350015,9038.587576184218,99.6169472818998,37.41292950999571,55.2113898819519,35.29394457896905,28.429048722499473,47.81873243657056,26.051293048980558,1.3037593099312692,2.155640988457699,7.668763153705184,11.756341234374998,4.265803761153694,16.02214499552869,0.8179513530169596,3.1225022567582528e-15,2.4980018054066022e-14,12.825891054915465,24.041890277339625,9038.587576184218,7.668763153705184,val
SIM_01494,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0964,2944.86,66.7,9.43,34.74,16.127,18.031,1,NONE,,PASS,58.37707475922607,20.48825166579702,14.608148334202978,9.515305553792828,7061.745963217269,99.67688428129715,35.33638997608576,35.631609145575524,36.91576876720183,33.171401900000554,39.52399407304502,14.580058712939929,1.2450550636788846,2.579834916301886,6.186419322467555,18.41799359375,1.8549682841573387,20.27296187790734,0.9894920371244227,6.2450045135165055e-15,0.0,11.571192459268827,16.072748521579378,7061.745963217269,6.186419322467555,train
SIM_01495,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.2624,2182.91,31.21,7.63,23.23,19.703,21.695,1,NONE,,PASS,83.09800733091636,25.978431443820394,5.283968556179605,8.93764670722417,12871.162804746178,99.59056274847684,53.952186947962424,63.29468969572325,46.80798458346017,31.869444743897535,53.87642009587143,30.85899018276245,1.3483725948157868,1.8408415306292747,10.854213429993699,20.287723624999998,1.2206312840802347,21.508354909080232,0.8279312380962293,0.0,3.7470027081099033e-14,12.723072800018947,35.28364736233453,12871.162804746178,10.854213429993699,train
SIM_01496,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1926,2185.68,66.08,7.82,23.5,11.8,19.68,1,NONE,,PASS,69.7341973504779,18.962541348726052,8.230058651273948,8.159733988983477,7202.815336639585,99.62667298099524,33.096109090808056,54.7622683251687,34.16674116887577,25.372346782887636,49.37905828719731,26.37793060583864,1.3151075866730035,1.844856584527995,6.079646288998738,10.184714515624998,5.262045797568629,15.446760313193627,0.8145933622041318,0.0,1.2490009027033011e-14,11.31150244375755,19.302309066029316,7202.815336639585,6.079646288998738,train
SIM_01497,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6569,2374.25,42.35,8.41,20.91,15.917,20.53,1,NONE,,PASS,88.14474182434967,18.207971173914085,2.4489288260859126,16.077713599451446,19907.439432267292,99.32282979469511,59.50663025352513,70.72296464859565,32.807155268313664,13.038945724971262,40.7866438611143,37.02816081593133,1.2538176383887878,1.9865252026386278,16.656472634390223,10.689766436631944,1.4704982289650308,12.160264665596975,0.6678539058222234,0.0,6.2450045135165055e-15,20.31266091882791,67.21995705668652,19907.439432267292,16.656472634390223,train
SIM_01498,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9804,1886.41,67.4,7.31,25.22,15.285,16.896,1,NONE,,PASS,70.50372489738324,21.137298739135083,8.843101260864922,6.930911303740114,6378.85103395516,99.63258722633255,43.14641452153416,48.118883172655956,38.085222953396546,33.04719667053208,40.85189150931115,21.663393986960397,1.254272117676639,1.6014851794077285,5.415384456469619,14.856693531249997,1.219777970637496,16.076471501887493,0.7605736049953432,6.2450045135165055e-15,1.2490009027033011e-14,10.214474254592545,18.448381265369278,6378.85103395516,5.415384456469619,train
SIM_01499,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2875,2359.48,27.39,8.77,26.25,12.225,25.976,1,NONE,,PASS,71.86961924990231,23.20490331531221,9.082596684687791,7.553818039521313,8368.358468550026,99.67985242343562,28.80008155816109,60.490993015565664,41.81063660416615,26.401122337805262,68.62602748671688,31.240950897814855,1.463487335451511,2.0100172107965344,7.128920163722718,12.5694228515625,11.335491484158716,23.904914335721216,1.0301665131242796,0.0,1.2490009027033011e-14,10.185290287170833,18.738687558096892,8368.358468550026,7.128920163722718,train
SIM_01500,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0182,2911.83,39.84,7.92,20.4,18.391,24.116,1,NONE,,PASS,86.60530519033095,21.667088463127378,3.351111536872617,15.67188444421377,21637.35238339205,99.46178573459942,56.543488512038344,69.17678306189018,39.03979903266194,19.27903984965887,47.66798892471856,34.94871432125714,1.3026681499602142,2.4320907755434193,18.072485391946035,15.095834203124998,2.331070423957518,17.426904627082514,0.8043030173038374,3.1225022567582528e-15,1.2490009027033011e-14,19.371661025608223,59.555583769002695,21637.35238339205,18.072485391946035,train
SIM_01501,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4145,2187.88,60.7,6.86,34.11,12.866,27.956,1,NONE,,PASS,70.65649318823152,25.729208712028562,10.685291287971443,6.3837006702699535,7440.7245015960125,99.70822436924009,27.883585068069785,59.310918548203674,46.358934616267675,29.045107770677095,75.79528799193119,30.607732457156384,1.522939050228279,1.9127631844003732,6.505084324514446,14.986526558159722,14.1699072210113,29.156433779171024,1.133203671574253,6.2450045135165055e-15,1.2490009027033011e-14,8.919278561350877,15.970357488360715,7440.7245015960125,6.505084324514446,train
SIM_01502,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6117,2664.59,47.71,9.22,21.74,14.362,18.839,1,NONE,,PASS,71.79379559085626,19.105549501251893,7.506150498748108,10.646682797672327,9419.723064382657,99.60043823636386,41.01524424747645,52.18051842498813,34.42441351576918,30.26290318761308,42.1207732304525,23.523188116501853,1.263143275814634,2.2357442310759916,7.903689310373072,12.334476749131943,2.6853597728114624,15.019836521943406,0.7861504596326438,3.1225022567582528e-15,0.0,13.852007454541102,25.927735898692404,9419.723064382657,7.903689310373072,val
SIM_01503,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5203,1819.15,73.45,7.46,21.94,13.528,19.191,1,NONE,,PASS,61.93231329018572,21.998543477613836,13.521756522386157,5.590983314055613,4769.6288680179605,99.69265957650245,32.05990760920779,43.96874456565574,39.63701527497988,32.73939535840297,50.53962001968286,19.69659338711739,1.3236123750747768,1.5274066701248856,4.004707114328583,15.434988695312502,5.122295941283172,20.557284636595675,0.9344838969686873,1.2490009027033011e-14,2.4980018054066022e-14,8.017823891484579,11.31981921517883,4769.6288680179605,4.004707114328583,train
