simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01504,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.417,1847.69,70.89,7.75,24.81,19.652,27.52,1,NONE,,PASS,84.47819543633305,31.60920638641274,5.807793613587257,6.397446900248844,11869.016548610916,99.65375972699701,47.04544172145605,70.68844483222509,56.9535250205635,50.29868856180639,72.14354945107154,39.99207294338768,1.4923609681828167,1.5664579948440014,10.062464950022637,24.21548988715278,5.72267051448842,29.938160401641202,0.9471341999434114,6.2450045135165055e-15,1.2490009027033011e-14,8.872063335340588,27.498458461502196,11869.016548610916,10.062464950022637,test
SIM_01505,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3796,2579.55,73.65,6.63,33.44,15.639,26.818,1,NONE,,PASS,67.77214875159522,26.68840108978319,12.691198910216817,7.239231312671697,7988.878307590371,99.71936069032694,31.782042613750743,52.757525315612895,48.087209170780525,35.6994537642595,69.13377562725678,25.254255181511965,1.4676204428158175,2.2502647412982317,6.969080334978154,19.998478635416667,10.847256120396333,30.845734755812998,1.1557730510735358,6.2450045135165055e-15,1.2490009027033011e-14,9.358381924737193,16.183649701497245,7988.878307590371,6.969080334978154,val
SIM_01506,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8866,1982.49,91.17,7.37,27.51,17.874,24.597,1,NONE,,PASS,92.37989049105389,22.066414922036078,1.820185077963922,14.402892703892919,25841.946512458264,99.2734948118834,62.21984096075174,79.83039324681009,39.75930616583077,12.087251267999383,52.075754338231064,47.500442745241465,1.334954047492877,1.6959706731331563,22.10713971914354,13.984235796874996,2.2476384965150165,16.231874293390014,0.7355918190942949,0.0,1.2490009027033011e-14,17.054563219144107,76.78909999172953,25841.946512458264,22.10713971914354,val
SIM_01507,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4394,2604.37,87.62,9.02,26.84,12.309,20.612,1,NONE,,PASS,62.07165954089196,19.514957329699186,11.924442670300813,8.664810858549057,6852.373651586706,99.66729724046318,28.854939369927664,46.68872283865046,35.16208527873727,25.619938096384118,50.9099062757873,20.997194271352026,1.326337449129637,2.2230085941111293,5.848971351051466,12.330958421875,6.798035743688235,19.128994165563235,0.9802221876473916,0.0,2.4980018054066022e-14,11.071904431550344,15.875436473981125,6852.373651586706,5.848971351051466,train
SIM_01508,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5219,2922.02,64.25,6.76,33.42,12.714,18.206,1,NONE,,PASS,55.831145170968824,17.59903774964762,13.922862250352381,10.088022092252181,6602.81493153841,99.65475862272496,28.64609363581,38.09889734194291,31.70997792729301,25.356150542647,41.726369447880145,15.793940132441067,1.260379174032344,2.5488514070324,5.7595752693774225,12.8065927578125,4.6405590227322655,17.447151780544765,0.9913696435416818,6.2450045135165055e-15,0.0,12.012016301910588,15.42668603207274,6602.81493153841,5.7595752693774225,train
SIM_01509,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9144,2384.08,66.27,6.54,34.17,13.017,16.271,1,NONE,,PASS,71.6299571260819,16.413574895698915,6.5008251043010805,10.879325090309765,8376.043542348109,99.54366778420565,42.29508534412667,50.836002369807666,29.574008821079126,25.21960931393986,34.963181185021874,22.304698153389317,1.2139107482957112,2.084698858706507,7.324220837056269,9.5506503125,1.7005906356356166,11.251240948135617,0.685483876585834,6.2450045135165055e-15,1.2490009027033011e-14,15.099160767915873,27.868093064872863,8376.043542348109,7.324220837056269,train
SIM_01510,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7272,2824.61,35.42,7.55,26.96,16.881,22.846,1,NONE,,PASS,74.0711415564559,23.500699223899876,8.226500776100137,9.899150965185816,10865.413114926956,99.64953919425386,41.79262538895044,55.454341280972294,42.343602205225004,37.00047182139947,52.65051700038731,25.941264587782964,1.3392226031600691,2.411962985927037,9.27808591628933,17.480530479166667,4.113523005589729,21.594053484756397,0.9188685527618494,1.2490009027033011e-14,1.2490009027033011e-14,12.81872702928813,26.040215936009137,10865.413114926956,9.27808591628933,train
SIM_01511,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1937,1676.55,93.35,8.14,25.64,17.645,20.926,1,NONE,,PASS,91.5616330808011,22.152146822669778,2.0415531773302233,11.313986105092125,19745.41692142754,99.32516261936166,62.822765144228164,77.30232774993802,39.91377805886446,15.62098804576759,49.030091047137965,43.04036170299776,1.312560997878073,1.4253261331052347,16.78665041136201,13.971651735243055,1.165231287679218,15.136883022922273,0.6833144951635878,3.1225022567582528e-15,0.0,14.976549551325602,65.80944415259205,19745.41692142754,16.78665041136201,val
SIM_01512,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7423,2973.52,54.89,7.89,29.01,13.255,15.597,1,NONE,,PASS,49.27482495712768,16.62645926150889,17.115840738491116,10.326425150599267,5851.98901644761,99.65272050799729,28.44693940531763,29.10830840596903,29.957584254970975,27.061384578925704,33.87508582651985,11.263585989099958,1.2065963267433462,2.5564630229144503,5.031206627515476,14.342527813368056,2.3405925776107757,16.683120390978832,1.0034078891108893,6.2450045135165055e-15,0.0,11.355894988920271,13.331572359889119,5851.98901644761,5.031206627515476,train
SIM_01513,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8303,1858.59,58.2,9.23,29.86,14.057,16.75,1,NONE,,PASS,74.83791613448207,19.330858251285125,6.499441748714871,7.808587736828271,7363.246325544712,99.57986496554763,44.77945785299139,54.433471879846465,34.83037522754076,30.030755305532168,39.444345265818015,25.479796342867665,1.2445043721078617,1.6024047999744107,6.348307725451438,11.698749153645833,1.5566178620638438,13.255367015709677,0.6857102174875476,3.1225022567582528e-15,1.8735013540549517e-14,11.72193418436009,23.865499343054246,7363.246325544712,6.348307725451438,test
SIM_01514,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9728,2287.62,52.97,7.14,22.39,12.85,23.899,1,NONE,,PASS,64.62179197846939,23.246267984830837,12.72653201516915,6.76841233761471,6453.8207510945595,99.70412864297327,28.119305897289376,50.78204452091333,41.88516754023574,28.91401501871132,63.245289882419854,24.096925519039942,1.4203964738781676,1.9236755868848163,5.4270628080761805,14.784758347222223,10.324144905407653,25.108903252629876,1.0801262064523427,1.2490009027033011e-14,6.245004513516506e-14,9.043559923011241,13.67184984102777,6453.8207510945595,5.4270628080761805,train
SIM_01515,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3117,1551.33,29.73,7.12,28.51,18.344,26.454,1,NONE,,PASS,84.7438768365705,30.771942325264966,5.53975767473504,5.455775800505646,10138.26741896495,99.64831623184585,45.93440262833938,71.78219809807139,55.44494112660354,47.92148344822124,71.53660939878566,41.78253849368541,1.4873385416689187,1.331538099349101,8.701881179208488,21.851006763020838,5.835107540906016,27.686114303926853,0.8997194265893145,6.2450045135165055e-15,2.4980018054066022e-14,7.973161707484457,24.894411541204526,10138.26741896495,8.701881179208488,val
SIM_01516,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6955,2742.79,34.6,7.21,29.47,13.29,27.826,1,NONE,,PASS,80.09304016048362,22.983098339251576,5.712401660748425,10.23907653098287,13736.84999802768,99.6266911965195,34.072341583307455,69.80484319085714,41.41098799865149,27.322288148057545,69.68152306781047,38.124756933315105,1.4720922344157286,2.3616844168284996,11.828140169919163,12.232204153645831,9.84406987907419,22.076274032720022,0.9605438617045449,6.2450045135165055e-15,1.2490009027033011e-14,12.723420531083447,31.741058743456087,13736.84999802768,11.828140169919163,train
SIM_01517,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0525,2730.86,37.14,9.42,34.49,15.067,15.134,1,NONE,,PASS,47.826064066710394,18.677273669652077,20.37522633034792,8.626637747443251,5226.238292987037,99.68410545588411,30.043329043830408,25.41964158646359,33.652745350724466,29.35661890918286,36.9908132440559,11.949583066910813,1.2276594398535616,2.3904183750620325,4.574711280698771,19.056738606770832,0.4904288734134288,19.54716748018426,1.0465749887225584,6.2450045135165055e-15,1.2490009027033011e-14,9.701101403340422,11.45128123770387,5226.238292987037,4.574711280698771,train
SIM_01518,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6849,1507.65,65.6,8.43,28.03,11.695,20.113,1,NONE,,PASS,79.37014825068715,20.386143208040743,5.298756791959253,6.162603189646778,7284.389393454227,99.59124444070926,37.65698391235044,66.90912143180746,36.73178956403738,27.523984307615038,53.669611390425544,36.89561695706856,1.3468246284292031,1.2919875856358518,6.242390916512672,9.526377797743054,4.930589937330192,14.456967735073246,0.7091565867824915,3.1225022567582528e-15,1.2490009027033011e-14,9.715164415362834,21.993809793209124,7284.389393454227,6.242390916512672,test
SIM_01519,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.8351,2601.88,34.05,7.52,21.78,19.151,22.457,1,NONE,,PASS,70.84543959493003,26.80444291618137,11.03065708381863,7.969986969394751,8905.06868093401,99.69368353000927,42.40459916793236,49.38040193508391,48.29629354266913,43.03500913569413,53.44874563458118,22.402639263409718,1.3451734068756211,2.1834230627147058,7.472878200766268,23.827902257812497,2.84194577398619,26.669848031798686,0.9949786352656697,0.0,1.2490009027033011e-14,10.503362316075846,19.48359381543538,8905.06868093401,7.472878200766268,train
SIM_01520,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5815,2507.81,35.57,8.56,24.49,18.291,18.618,1,NONE,,PASS,71.25266300483604,23.215186396920654,9.366313603079341,8.846894366147657,8701.697665393192,99.64722629042281,46.357038435698904,46.40986225060503,41.82916467913631,31.753417450365333,48.15672167251133,21.17459332323434,1.3062091746716167,2.1238195066074517,7.369312365116411,19.5463545703125,0.47153328273091705,20.017887853043415,0.8622755600919345,6.2450045135165055e-15,2.4980018054066022e-14,12.167997083531812,22.537932416244047,8701.697665393192,7.369312365116411,test
SIM_01521,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0332,2930.45,43.59,7.18,26.49,18.799,27.657,1,NONE,,PASS,90.4748056938716,19.93449488814212,2.098705111857879,22.093101965723612,30555.40092292093,99.24608500517928,63.427723922646315,73.95515038226844,35.91800880746327,7.097493025002861,48.15113862976876,44.21897943224004,1.3061686694448582,2.4984219330621547,26.050703420748775,13.606839822916667,2.6043146442966467,16.211154467213312,0.8132212307449231,3.1225022567582528e-15,3.7470027081099033e-14,24.89447242365269,85.25996845147306,30555.40092292093,26.050703420748775,val
SIM_01522,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4527,2522.32,50.09,9.1,31.93,19.032,19.992,1,NONE,,PASS,78.91081095940602,23.241364419440977,6.211335580559019,10.352191452913752,11921.51579149402,99.58957660198097,52.64316607231528,55.46748527826462,41.87633228728104,27.414405173157647,50.06468158865354,25.341271586297964,1.3201253202044,2.1895032838455473,10.348487889678037,18.427112434895832,0.682864283991979,19.10997671888781,0.822239881187985,6.2450045135165055e-15,1.2490009027033011e-14,14.807541613360051,34.29574630166069,11921.51579149402,10.348487889678037,train
SIM_01523,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7347,2126.32,68.64,9.31,26.19,17.771,22.366,1,NONE,,PASS,68.33795670438761,27.1538820826183,12.5808179173817,6.135124028160254,6702.433452524371,99.71146751062115,38.639057792921804,48.4003306390558,48.925913662375315,43.99615248313102,57.16237340833481,22.28701191941725,1.373208051805497,1.811027554672993,5.708591211992397,23.12028364322916,4.271010517341021,27.391294160570183,1.0087432094324316,0.0,1.2490009027033011e-14,8.494485171082834,14.70469198494267,6702.433452524371,5.708591211992397,val
SIM_01524,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0132,2826.3,43.86,9.16,20.55,13.143,14.053,1,NONE,,PASS,50.94485247380901,15.799628987407337,15.213571012592668,10.51428952279639,5750.55555425211,99.62798395347994,31.26420884538025,28.63230828922527,28.467799977310516,25.33724587510618,30.892286187450352,12.433239009385447,1.1867704737205451,2.361858551207339,4.805575773981248,13.06188759375,1.0066440625005473,14.068531656250547,0.8904343049740906,6.2450045135165055e-15,1.2490009027033011e-14,11.73236634481969,14.348615044319079,5750.55555425211,4.805575773981248,train
SIM_01525,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3393,2244.57,89.33,7.93,24.77,18.314,24.453,1,NONE,,PASS,76.62361862566178,27.844486643235108,8.494813356764892,7.210705567476472,9578.235658508307,99.67874891103968,43.05683018985975,58.94787478062832,50.17024620402722,44.44869692879771,61.29064116390226,29.384523745841335,1.405059058234913,1.9026744792232095,8.119267629625927,21.829761960937503,4.734184902174043,26.563946863111546,0.9540110113527746,6.2450045135165055e-15,2.4980018054066022e-14,9.896957960008727,22.062455160084177,9578.235658508307,8.119267629625927,val
SIM_01526,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4337,2380.95,43.08,9.18,29.51,14.905,17.904,1,NONE,,PASS,56.28103971365911,21.068075563292012,16.365624436707996,7.271075026475856,5436.674952490443,99.69461454350255,32.162339560758895,35.55355535072168,37.96049651043606,34.37170651374118,43.215863694775535,14.656017025350485,1.2708498227300045,2.05039239662496,4.681877815791078,18.056236179687502,3.0411253671655105,21.097361546853012,1.0013900644827773,0.0,3.7470027081099033e-14,9.208042014124551,12.11784107800106,5436.674952490443,4.681877815791078,test
SIM_01527,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2007,2339.15,80.62,8.42,29.13,12.506,14.385,1,NONE,,PASS,62.2056861634645,15.6762683529962,9.524431647003802,9.810057142298342,6173.012153977157,99.58061444788498,37.30462198928504,39.71754372375544,28.245528563957116,25.181571174801558,31.185996013016773,16.36334633504494,1.188708137028057,2.011866528928276,5.30931173086552,10.056435587673612,1.277688925009042,11.334124512682653,0.7230116413844349,3.1225022567582528e-15,2.4980018054066022e-14,13.045685688977185,19.253593297802702,6173.012153977157,5.30931173086552,val
SIM_01528,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4641,1587.94,28.7,7.23,23.41,13.926,23.606,1,NONE,,PASS,92.22589888174453,21.639977139511416,1.8241228604885813,9.936636313197914,20308.146547440665,99.37424359149604,50.15050774714938,84.40485395754274,38.99094980092147,25.594403914126826,59.97848781715278,50.93949684976652,1.3948560702428152,1.3399183703207307,17.136200754487746,10.520349210937498,4.114163980192095,14.634513191129592,0.6762721188096416,0.0,6.2450045135165055e-15,11.895664814887288,57.32736044937885,20308.146547440665,17.136200754487746,val
SIM_01529,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0541,2856.42,30.7,9.11,22.6,11.473,21.112,1,NONE,,PASS,65.04793327213886,18.248612248099107,9.805487751900886,10.25564846115721,8153.305882655458,99.64096146711069,28.26064983921822,51.27908651315243,32.8803824290074,22.159749712896723,51.23842693689472,23.744155652416126,1.3287598505508158,2.403690229778986,6.861043435677687,10.188849738715277,7.050329483282512,17.239179221997787,0.9446843950445345,6.2450045135165055e-15,0.0,12.778377632772994,19.476009277694864,8153.305882655458,6.861043435677687,test
SIM_01530,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3893,2492.95,89.16,6.59,31.69,11.221,21.502,1,NONE,,PASS,76.36811943427844,17.861968558841685,5.5273314411583145,10.647218205862947,10514.689733530515,99.57290686913645,33.6919152231346,64.36048387576618,32.18372713304808,21.81571341431728,52.19766788374993,32.94213003188209,1.3358583173965983,2.1623062357386624,9.120110382346349,8.29000441232639,5.778716855594053,14.068721267920441,0.787635540930141,0.0,0.0,14.231113180458902,29.70335298373399,10514.689733530515,9.120110382346349,train
SIM_01531,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0967,2432.57,53.22,8.27,27.68,19.173,25.646,1,NONE,,PASS,82.77834308854203,27.39689987698549,5.699800123014502,9.125440022055233,14081.200922872802,99.62486423732697,48.459566891671955,66.58612302449738,49.36378356213602,40.11286575655443,60.858522072557385,34.244346445048194,1.4016907902602653,2.082179516639143,12.052926794002206,20.869020757812493,4.100479083942935,24.96949984175543,0.9113987332096222,6.2450045135165055e-15,0.0,12.224214367238153,34.088334073031476,14081.200922872802,12.052926794002206,test
SIM_01532,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4809,2764.79,92.73,8.04,23.72,14.952,27.097,1,NONE,,PASS,79.44012569232966,24.21406527215331,6.266834727846683,9.999762649180362,13408.866876944154,99.63831746175367,37.668638171574365,67.015201169094,43.62894643631227,32.1432845303789,66.7933264617981,35.425510126429636,1.4486655907375332,2.335393903360119,11.326352437394094,14.752279335937498,8.308834064268247,23.061113400205745,0.9523850349377936,6.2450045135165055e-15,0.0,12.374317644852479,30.443362759968508,13408.866876944154,11.326352437394094,train
SIM_01533,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7361,1547.4,29.58,9.24,25.8,14.634,15.416,1,NONE,,PASS,65.61653044226617,20.824127717688032,10.911972282311968,5.379304769420461,4490.152700430809,99.65236494963032,40.30883171372246,42.397727260368804,37.52095084268114,33.534794915659475,40.03166350927425,18.528137498646647,1.2485708186626885,1.3162331663915268,3.819366619147931,15.0093570859375,0.8103672011692233,15.819724287106723,0.7596824463225624,0.0,6.2450045135165055e-15,8.349801510874059,13.206075175159457,4490.152700430809,3.819366619147931,train
SIM_01534,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6559,2798.49,42.81,9.12,34.56,18.809,25.385,1,NONE,,PASS,76.66571839410035,26.56919470094103,8.086705299058968,9.376564336747427,11962.23409288427,99.6649420102717,43.71886340873816,58.53978256451472,47.87242288457843,42.37494424829558,59.15107070439081,28.16382566296889,1.3884603930140018,2.4501746894848457,10.473349271956574,21.414157375868058,4.758342500219858,26.172499876087915,0.9850693696471325,0.0,2.4980018054066022e-14,12.418640920594639,27.5687903755379,11962.23409288427,10.473349271956574,train
SIM_01535,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0811,2315.89,42.76,9.31,27.37,11.124,21.787,1,NONE,,PASS,71.13701323947998,19.264685692396814,7.81641430760319,8.527515855335885,8002.719188703168,99.63178234478598,30.025654248115842,58.75204483817149,34.711145391705976,22.86774748531583,55.51824490111086,29.43465423808676,1.3607249662763305,1.9802635209895123,6.842938515262671,9.507299716145832,7.312131179493273,16.819430895639105,0.873070610348822,6.2450045135165055e-15,1.2490009027033011e-14,11.755522032352333,20.63891664217715,8002.719188703168,6.842938515262671,val
SIM_01536,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9699,1735.05,66.87,7.51,27.31,11.817,22.178,1,NONE,,PASS,84.9637708649894,20.36573091256709,3.6041690874329095,8.045238052696192,11493.66936921279,99.5363108813754,39.466300455983614,75.16056469656677,36.69501065327404,26.65449039858582,57.865357261130576,44.15019295498286,1.3785803581001312,1.4833045783194638,9.826006395806182,8.991833580729166,5.446742180810063,14.43857576153923,0.7089642804142919,3.1225022567582528e-15,6.2450045135165055e-15,11.327512623837082,33.46261510714318,11493.66936921279,9.826006395806182,train
SIM_01537,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6133,1848.85,80.19,8.63,27.75,16.697,22.335,1,NONE,,PASS,86.92508809043869,24.002885349677104,3.6104146503228947,8.659802257300884,14082.867035707335,99.53161142021793,51.62840245536201,72.96985716153864,43.24844207149028,32.02770574248608,54.072776320192744,39.62986614545097,1.3498439704942866,1.5829075298195503,12.057157839883535,15.03750325954861,2.8235201934410736,17.861023452989684,0.7441198502924965,0.0,6.2450045135165055e-15,12.025426248248564,40.76925964956276,14082.867035707335,12.057157839883535,test
SIM_01538,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5124,2657.04,85.06,8.64,31.54,15.335,18.166,1,NONE,,PASS,53.388756664291314,21.095179088221442,18.41722091177855,7.891973888424964,5691.387706949195,99.70297873240806,30.71337610390859,32.726923734065636,38.009331690489084,34.60612179483509,42.83615505409592,13.173522879850003,1.2681723660698678,2.303498707709058,4.934101190809581,19.648844260416666,3.1188648258134495,22.767709086230116,1.0792849395122004,6.2450045135165055e-15,1.2490009027033011e-14,9.415739393824097,11.848106484916727,5691.387706949195,4.934101190809581,val
SIM_01539,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.931,2416.97,77.55,8.58,32.18,12.603,23.026,1,NONE,,PASS,86.4771374363707,18.10052963680675,2.8304703631932537,13.462707629002248,17787.12032680349,99.44299235700062,43.83927733636532,75.92113861386316,32.613566913165315,24.980294856248054,53.273714783125136,39.851257367450344,1.3438662908732653,2.0997733395089315,15.452786360136603,8.423092265625,4.437920984675939,12.861013250300939,0.7105324268605129,3.1225022567582528e-15,6.2450045135165055e-15,16.60328766999376,52.5957059812653,17787.12032680349,15.452786360136603,train
SIM_01540,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5097,1648.46,92.67,9.28,32.06,14.855,26.734,1,NONE,,PASS,82.01347424665273,27.482469179630595,6.027230820369407,5.681780620943467,9139.064413302734,99.65532796543783,38.407300599673164,70.79763360192682,49.517962485820895,36.922584406457666,73.2594116051506,41.09581410850045,1.501639010723865,1.4315576824919496,7.93655767907763,16.1053086796875,8.835581613320795,24.940890293008295,0.9075199950190043,0.0,6.2450045135165055e-15,8.318481932954828,22.433515630155178,9139.064413302734,7.93655767907763,train
SIM_01541,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4301,1936.61,88.4,8.28,23.59,13.184,14.312,1,NONE,,PASS,73.68337391197984,16.52725445183099,5.902845548169012,9.291600726122244,7332.868691602642,99.52021311848425,46.86251388628274,50.47446160380814,29.77883685014593,22.76889422032168,33.77119455163358,22.20552293770424,1.2059002551530609,1.6351211725450272,6.191297604128882,9.478859013020832,0.6530504384884461,10.131909451509278,0.6130425038858649,6.2450045135165055e-15,2.4980018054066022e-14,13.63939286922656,26.794682741662175,7332.868691602642,6.191297604128882,val
SIM_01542,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8235,2164.49,63.31,7.07,30.6,15.647,16.761,1,NONE,,PASS,74.01285064191791,19.852836991934847,6.970663008065147,9.000171651278254,8303.44524004951,99.58418973285724,47.417406895641555,50.57841802037702,35.77087746294567,27.13661109393538,40.74220129537639,22.365075867073294,1.2535081700743602,1.8706974315765192,7.176394293250092,13.629458094618053,0.7659522663592921,14.395410360977346,0.725105956736835,3.1225022567582528e-15,1.2490009027033011e-14,13.089640896265365,26.15738941840261,8303.44524004951,7.176394293250092,train
SIM_01543,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6034,2266.63,32.17,6.96,33.75,12.314,25.228,1,NONE,,PASS,73.972451974055,22.63808536742795,7.965314632572043,7.651966518951118,8686.833083500227,99.66240778076038,30.715309418662546,62.433911723413594,40.789343004374686,26.618504772909645,66.01571591276837,32.68310762790904,1.442422200118217,1.9792889526698756,7.585601865262169,12.008380991319445,9.83899952808471,21.847380519404155,0.9650719203859229,6.2450045135165055e-15,2.4980018054066022e-14,10.602002670951068,20.836832441632215,8686.833083500227,7.585601865262169,train
SIM_01544,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.647,2150.52,38.98,7.64,28.28,14.769,25.581,1,NONE,,PASS,80.94139406563448,24.806109039295,5.840890960705001,7.889239956799259,11250.216026197322,99.63314733381698,39.33321919379298,68.58477459806872,44.695691962693694,34.101103739157296,65.79534547247616,37.62640495784048,1.4406577559766882,1.844427713440852,9.648926873925726,14.637932994791665,7.27046108016127,21.908394074952934,0.8831854298571438,0.0,1.2490009027033011e-14,10.652537837839432,27.632402244089633,11250.216026197322,9.648926873925726,train
SIM_01545,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2591,1641.02,81.89,8.75,32.92,10.419,27.857,1,NONE,,PASS,64.48569095969454,25.316501899557434,13.942598100442558,4.430346570383275,4612.684590154959,99.7300248278276,21.163830563675027,54.95175717664726,45.615318737941315,23.97119039318033,80.28113281455393,27.77013681009356,1.5613603149008015,1.429112168891944,4.0170404254980445,12.821572216145833,19.22361906967058,32.045191285816415,1.2657827456950759,6.2450045135165055e-15,1.2490009027033011e-14,7.496357010254684,9.768178567760666,4612.684590154959,4.0170404254980445,test
SIM_01546,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2877,2556.38,84.31,7.74,23.59,11.62,21.336,1,NONE,,PASS,64.12251164896743,19.42123396070431,10.866466039295675,8.64093659128301,7109.860058958848,99.66198544069023,27.896948921942545,50.24137284815835,34.99321434361137,23.84348840122052,53.65834487626423,23.358199033113166,1.3467403494499208,2.1584062165694995,6.0030066540169935,11.154654929687501,7.7086362873859455,18.863291217073446,0.9712715090730193,1.8735013540549517e-14,2.4980018054066022e-14,11.21433551469861,16.59482688876611,7109.860058958848,6.0030066540169935,val
SIM_01547,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7073,1937.57,28.13,8.11,28.77,11.927,26.497,1,NONE,,PASS,92.00612258811825,19.972045048570592,1.735254951429406,12.320701031502734,24096.369026652465,99.36411582386687,42.449178578166254,86.10988129380719,35.985666754181246,25.535309003055346,67.41279072186502,52.12915232446359,1.453658564048945,1.6644891326317461,20.700229865629233,8.225973797743054,6.515305432871381,14.741279230614435,0.7380956329091334,3.1225022567582528e-15,6.2450045135165055e-15,13.569195657245483,62.12097329064722,24096.369026652465,20.700229865629233,train
SIM_01548,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1543,2381.77,88.58,6.95,24.64,11.963,27.664,1,NONE,,PASS,82.95456022565638,22.52573014735541,4.628569852644591,9.461870531178343,13927.014957307863,99.60273785751023,32.83506260870579,74.62152063800923,40.58690116640614,25.037075825049012,72.03131232694453,43.60276228591222,1.491430930194644,2.018095017315766,11.80048430008991,10.324055431423613,10.227939616750279,20.551995048173893,0.9123786405026592,0.0,0.0,11.963196599486857,32.86485280469018,13927.014957307863,11.80048430008991,train
SIM_01549,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9546,1502.79,53.47,8.07,30.92,12.771,21.025,1,NONE,,PASS,79.17455567093236,22.13293033958646,5.821669660413541,5.780182841633807,7194.1493407994185,99.61536988923044,38.69406156325736,66.03029843421129,39.87915376502065,30.887242951731945,56.38014786281882,36.18005384199508,1.367254770380778,1.300180206656587,6.224216674744266,11.412611046875,5.179433026240714,16.592044073115716,0.7496541948374347,3.1225022567582528e-15,0.0,9.11888870282648,20.895278896488513,7194.1493407994185,6.224216674744266,val
SIM_01550,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2328,2699.04,52.66,7.21,32.43,14.03,21.402,1,NONE,,PASS,65.38198338337834,21.074443939997572,11.158356060002435,8.892167314629482,7779.839482053938,99.67054332967909,32.945745865735304,48.37312402684399,37.97197106305869,29.91632045662715,51.5788907476047,21.867679436815834,1.3312749846451177,2.3467451398326027,6.764368254337792,14.568274284722222,5.870156683582686,20.438430968304907,0.9698206522789641,6.2450045135165055e-15,1.2490009027033011e-14,11.42318813919724,18.178304736606382,7779.839482053938,6.764368254337792,test
SIM_01552,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5093,2711.8,50.72,8.69,33.68,18.091,19.982,1,NONE,,PASS,68.18215604150339,23.52918477483053,10.980115225169472,8.916887215759814,8503.782586820978,99.67118197449075,42.29712497205611,44.859170460591216,42.39492752221717,35.503525372702974,46.50171790180722,19.30762299609811,1.294256876240425,2.367484564212651,7.424062988317351,20.463236044270836,1.618611151665785,22.08184719593662,0.9384875594822076,0.0,1.2490009027033011e-14,11.926174871305818,20.488361065471903,8503.782586820978,7.424062988317351,train
SIM_01553,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8818,1931.32,63.74,8.55,22.78,10.844,21.332,1,NONE,,PASS,75.44139673792321,19.52559142091581,6.356208579084188,7.486324517188463,7841.130831709426,99.61237265097506,32.132793612384965,63.8137407309601,35.18124580345191,23.50622468128105,56.036774581424666,33.89513010878646,1.3646496173296665,1.6262035758522622,6.602362631387493,8.834635602430554,6.671137328628884,15.505772931059438,0.7941256475565528,3.1225022567582528e-15,6.2450045135165055e-15,10.909680372413975,21.404597721150985,7841.130831709426,6.602362631387493,test
SIM_01554,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7234,2392.55,82.61,6.5,24.86,19.554,25.396,1,NONE,,PASS,86.41837443746327,26.550662851919594,4.172737148080402,10.418219697625657,17549.789845971893,99.56455582129419,53.22739892164306,70.96243260069339,47.83903216562089,32.21773808514203,58.038669085130266,36.36064121103744,1.3799080585491164,2.0287266751261934,14.88107951908298,19.778988838541665,3.1394749599861864,22.918463798527853,0.8631974247253441,6.2450045135165055e-15,2.4980018054066022e-14,13.691278419384984,44.489185239782934,17549.789845971893,14.88107951908298,train
SIM_01555,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6227,2173.27,48.2,7.09,28.59,18.526,20.823,1,NONE,,PASS,88.93621347549941,21.0091349006768,2.6135650993231994,13.971264433457767,19530.786152219014,99.35713167561059,63.84973504463518,69.39500571251365,37.854297118336575,13.334758906942298,49.68344333839663,35.7836199775411,1.3173328703374718,1.8658565466622845,16.768116802596516,14.364529146701384,0.8145301997573364,15.179059346458722,0.7224980665895832,0.0,6.2450045135165055e-15,19.153507288558746,66.3573311426618,19530.786152219014,16.768116802596516,test
SIM_01556,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9191,2851.94,26.01,7.7,33.61,12.847,24.368,1,NONE,,PASS,58.54483474160573,22.19967443050422,15.719425569495785,8.189150545759071,6868.011881269064,99.71285684320992,24.676562050947666,44.96379030596833,39.99941338829589,26.592332763910154,61.84933270939714,20.118830043153373,1.4094259275325256,2.4892630534896174,5.994617077137247,15.580734361979166,11.872060416286407,27.452794778265574,1.236630512947664,6.2450045135165055e-15,2.4980018054066022e-14,10.059494005391214,13.497583798432174,6868.011881269064,5.994617077137247,train
SIM_01557,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5925,2668.36,91.93,7.45,29.91,13.954,27.163,1,NONE,,PASS,88.94133959613961,20.094072148257844,2.4984278517421554,15.11459054675977,24007.58124163446,99.43356254228216,45.26626486703218,79.79553126240162,36.205535402266385,24.07910122396243,62.48951354635972,44.709887652362724,1.4144464227701778,2.3009369603600933,20.70182846682021,10.151524110243056,5.86469990702567,16.016224017268726,0.7970621335037524,0.0,1.2490009027033011e-14,16.920114683601668,61.466972844813995,24007.58124163446,20.70182846682021,train
SIM_01558,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3836,1613.65,56.9,7.3,34.65,17.162,27.196,1,NONE,,PASS,89.90738502411656,28.216174086428644,3.167425913571361,7.188655932619514,15924.38502085944,99.55450959423547,48.37363371839622,80.45065786572742,50.83995330888044,42.71538175827797,71.6086769413816,49.94874138647061,1.4879340149784352,1.413219552536454,13.946427213830251,17.59742744791667,5.898055334413093,23.495482782329763,0.8326955564691731,6.2450045135165055e-15,3.122502256758253e-14,9.591608667883843,40.34887449010613,15924.38502085944,13.946427213830251,train
SIM_01559,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9933,2997.59,91.14,8.15,33.13,18.529,27.898,1,NONE,,PASS,85.32009966295028,24.737112455578163,4.256187544421838,13.105134725285387,20343.521532324066,99.56281096730089,49.37201812051379,71.00437388163436,44.57137379383453,31.179214511301186,61.13278012556334,35.36665653616183,1.4038276309110658,2.612296986076062,17.728682036257002,17.633312308159724,5.004527010393496,22.63783931855322,0.9151366942768794,0.0,3.7470027081099033e-14,16.191100911601726,48.99755180892999,20343.521532324066,17.728682036257002,val
SIM_01560,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7134,1930.82,55.81,8.65,30.19,17.494,20.333,1,NONE,,PASS,74.82678270929026,25.22665256191386,8.48674743808614,6.584989715097238,7650.5622694688755,99.65895372354248,44.93896010587336,54.28125342508292,45.45342803948443,40.04670229096004,50.18749080327481,25.881251747542063,1.3210261187050198,1.6664916839635706,6.603204027157035,19.292434619791663,2.1199145146957967,21.41234913448746,0.8487986696584122,0.0,0.0,9.767945157910912,20.205808957584047,7650.5622694688755,6.603204027157035,val
SIM_01561,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9499,2725.6,35.62,7.87,26.55,11.806,26.388,1,NONE,,PASS,74.69220117581794,21.623317548198116,7.326582451801878,9.54963286384594,10741.618375803744,99.64963190255922,28.95516393703924,64.37770818169811,38.960932519275886,23.51047627002134,67.3283282121957,33.89425208969365,1.4529767720176594,2.3242377098430707,9.159845352871418,10.848924764756942,10.735044861761065,21.583969626518005,0.9981803013532773,6.2450045135165055e-15,3.7470027081099033e-14,12.206770471616386,24.602191508956228,10741.618375803744,9.159845352871418,val
SIM_01562,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0203,1763.43,43.79,7.08,33.76,18.733,25.239,1,NONE,,PASS,93.95753282055253,19.7501552714786,1.2701447285213954,19.89356123493606,28874.604509362853,98.87188256778346,73.52129364426932,77.17990033852344,35.585865354015496,1.4498448964306228,51.728344023771065,55.57913550510216,1.3323805550122527,1.5399298723777952,25.214987857222827,12.933141004340278,1.3443203066015088,14.277461310941787,0.722903750106715,3.1225022567582528e-15,0.0,22.96650239583247,96.53178666925936,28874.604509362853,25.214987857222827,test
SIM_01563,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7264,1577.66,93.66,8.06,29.03,12.986,22.827,1,NONE,,PASS,77.05084177495691,23.674949847140358,7.051450152859642,5.494860419811844,6856.138897831935,99.65170819949724,35.82551602146862,64.23943473745672,42.65756729214479,31.546879542083193,62.25179922900037,34.846575730076815,1.4125801102731366,1.3564719297612888,5.894907623603007,12.773593944444443,7.045943488456316,19.81953743290076,0.837152245764724,0.0,1.2490009027033011e-14,8.53323454682234,18.131341485850662,6856.138897831935,5.894907623603007,train
SIM_01564,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7163,2786.86,70.92,7.55,21.16,14.088,17.311,1,NONE,,PASS,70.56045994406426,17.439934961154755,7.276365038845248,11.947215213319433,9437.749315090858,99.57130192355126,42.167723232935586,49.094966164808476,31.423306236314875,26.390184838251844,36.47671345258475,21.15963990030684,1.2241588374001855,2.333736671038903,7.903239369290107,11.2208140078125,1.8229811947891952,13.043795202601695,0.7479268260836462,3.1225022567582528e-15,1.2490009027033011e-14,15.337062234619712,27.651966582581935,9437.749315090858,7.903239369290107,train
SIM_01565,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1862,1800.24,77.85,9.15,29.18,15.478,22.841,1,NONE,,PASS,74.89792730538278,25.60475522447277,8.581444775527235,5.8516910783924585,7154.2188030356,99.67494939128159,38.99893264918583,58.84978118455464,46.134694098149126,38.17145049143418,60.29945435287232,29.9377009446818,1.3973449638779947,1.5486145340859598,6.154250110214186,17.169959598958332,5.657357188391054,22.827316787349385,0.8915264601135989,0.0,2.4980018054066022e-14,8.650113287885224,17.823172406385634,7154.2188030356,6.154250110214186,train
SIM_01566,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6681,2443.22,25.02,8.37,24.7,13.99,24.945,1,NONE,,PASS,65.26821548131944,24.585296675718894,13.082803324281105,7.0218584819405905,7021.340803734369,99.71259819083257,29.44121573711994,50.77610125866012,44.29783184814215,31.684119761713365,65.23705999252152,24.008831328897415,1.4361973739033442,2.0705792568683226,5.950443522734564,16.97255266232639,10.525133322820489,27.49768598514688,1.118460612773664,6.2450045135165055e-15,1.2490009027033011e-14,9.112040412453739,14.378543920219599,7021.340803734369,5.950443522734564,val
SIM_01567,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6321,2655.99,54.95,7.68,25.38,16.832,24.052,1,NONE,,PASS,78.8150923865115,24.14271791492859,6.489382085071418,9.882885010402537,12500.41229050476,99.62790202484186,43.77852898821723,62.31883080923188,43.50039263951097,37.399388398605296,56.48674265038154,30.880588158794993,1.3680645098064843,2.256036367157722,10.618031216926306,16.825053190104164,4.586504794833623,21.411557984937787,0.8868743801085462,6.2450045135165055e-15,1.2490009027033011e-14,12.875105454731964,30.63975417026806,12500.41229050476,10.618031216926306,train
SIM_01568,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4264,1887.43,90.57,8.31,21.52,13.065,24.393,1,NONE,,PASS,74.69615905117341,24.221275318569695,8.205124681430298,6.181899183679154,7440.81644585538,99.67247001564672,33.23231311971481,62.101666043641,43.64193751093639,30.824990973954055,65.96581299383575,32.87051719746151,1.4420224523319005,1.5824808254463973,6.23861512810136,13.569266187500002,8.854094004169017,22.42336019166902,0.9257712443604375,6.2450045135165055e-15,2.4980018054066022e-14,8.873331911963135,17.69470381675769,7440.81644585538,6.23861512810136,test
SIM_01569,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0382,2165.63,46.47,7.24,30.1,10.677,18.16,1,NONE,,PASS,75.9722804342552,15.983200302319478,5.054999697680522,10.236512547982427,8980.682008028385,99.5273194152287,36.48614162990872,62.169327793413565,28.798559103278336,21.222371237603845,43.36640192669015,30.995674518461975,1.2719128837009557,1.8686017368665373,7.748931257162073,7.059302265624999,3.6806289879157656,10.739931253540764,0.6719512394512248,3.1225022567582528e-15,0.0,14.396840557725712,29.244402881807996,8980.682008028385,7.748931257162073,train
SIM_01570,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5354,1833.39,55.03,7.84,33.38,11.689,26.819,1,NONE,,PASS,65.4894963463664,25.236639375057678,13.298760624942325,5.067369326519177,5302.940298170248,99.72360657980467,24.405513953401282,54.34785596351526,45.471422297401226,27.085859560192343,75.30565703815624,27.097418098508584,1.5188030048163956,1.5990407191465525,4.625102933896981,14.284524185763889,15.758865744239435,30.043389930003322,1.190467141187441,0.0,1.2490009027033011e-14,7.777932390565716,11.297297855220387,5302.940298170248,4.625102933896981,test
SIM_01571,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5496,2328.09,25.07,8.84,32.26,18.37,23.685,1,NONE,,PASS,90.09780086764816,21.21767171312767,2.3319282868723272,15.484969199942196,23369.943912006507,99.33486380681408,62.2478228850697,73.77052162526623,38.23003912275256,12.637112473829927,48.452500785737776,40.370675606554684,1.3083568618344916,2.0230876459031326,20.308254755541878,14.192518048611111,1.7796408276461513,15.972158876257263,0.752776227863638,0.0,1.8735013540549517e-14,19.72612286061507,72.58852178547521,23369.943912006507,20.308254755541878,test
SIM_01572,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0329,1592.54,79.27,8.14,21.15,19.956,27.818,1,NONE,,PASS,95.23701929876121,24.79295799702721,1.239942002972798,14.971139584255202,33136.43350464136,99.05992065604285,67.85426240639504,85.1831656145095,44.67199639104002,5.573035822014634,60.13735615196586,57.83004787686622,1.3960874397766483,1.3335591731690772,27.74774565550733,17.122733210937497,2.415232767545502,19.537965978482998,0.7880449755461083,6.2450045135165055e-15,6.2450045135165055e-15,15.120955468580084,90.73282202840497,33136.43350464136,27.74774565550733,train
SIM_01573,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.893,2250.86,93.96,8.47,23.73,18.144,24.273,1,NONE,,PASS,91.88087183616925,19.196670552730843,1.6963294472691541,20.17777342946647,27494.5836647889,99.10355271187606,68.41939192456034,74.29077950482845,34.588595590506024,4.431874036940402,48.12276863050873,46.886894451488395,1.305962863267855,1.901345776795643,23.225216377651584,12.427526380208331,1.5072617942007407,13.934788174409071,0.72589609412382,3.1225022567582528e-15,1.8735013540549517e-14,23.636864884903893,89.39901139707084,27494.5836647889,23.225216377651584,test
SIM_01574,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5766,1688.2,57.8,9.25,22.41,12.179,15.192,1,NONE,,PASS,72.94085097513869,17.19697267100455,6.379627328995449,7.473281564025641,6218.779915382272,99.55732249946537,42.02465566559363,53.32645396846287,30.985536344152337,27.903735452571844,36.54536761379189,24.994547057198922,1.2246257385114867,1.4197152045834607,5.229769221553404,9.140639633680554,1.64355603670184,10.784195670382394,0.6270984944091583,3.1225022567582528e-15,1.8735013540549517e-14,11.364385966925964,21.3889335141028,6218.779915382272,5.229769221553404,train
SIM_01575,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4715,2773.59,74.28,9.47,22.58,18.316,23.83,1,NONE,,PASS,88.17234898366542,20.695372891701027,2.7761271082989687,17.013810706526463,23323.215401254856,99.38657801958738,59.94214663818563,70.4735775292207,37.288960165227074,14.288643024096698,46.8486040929248,36.837914698429344,1.2967529674857499,2.3338305783864706,19.625263030852743,14.10144085503472,1.947034578647363,16.048475433682082,0.7754620087139198,3.1225022567582528e-15,0.0,21.011828403357942,68.27503580052563,23323.215401254856,19.625263030852743,test
SIM_01576,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1691,2060.39,88.68,8.05,30.34,15.365,19.185,1,NONE,,PASS,84.89436695803354,19.66926077487375,3.4998392251262533,10.974407117979304,13578.201859210421,99.46736262950319,53.44338305544406,67.55427255387629,35.440109504277025,22.72453190298196,41.907191886737984,32.582450719321706,1.2616456811651313,1.7792029856465428,11.725147805812794,11.545733712673611,1.5992853754465182,13.14501908812013,0.6683026494270731,0.0,1.8735013540549517e-14,15.433856676999177,45.77414787323557,13578.201859210421,11.725147805812794,train
SIM_01577,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.856,2570.84,98.58,8.55,34.28,18.521,20.859,1,NONE,,PASS,68.07217081550118,25.088679275761116,11.767320724238882,7.993332782734532,8034.992764556025,99.68907700274096,41.48648963637023,45.435115777391154,45.2048275238939,39.460578135445054,48.47268160909538,19.881545303620126,1.3085035257868471,2.24881108448913,7.028512390006203,22.40505673611111,2.087683381610375,24.492740117721485,0.9762466907289383,6.2450045135165055e-15,3.7470027081099033e-14,10.817108016941132,18.592128956940773,8034.992764556025,7.028512390006203,val
SIM_01578,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9446,1855.21,60.43,9.21,20.86,19.515,22.37,1,NONE,,PASS,91.01458538173817,24.523515972767825,2.421084027232167,11.155516128020015,20533.908913886164,99.39869254003482,62.772462701658846,75.8635266516483,44.186515266248335,18.468554947274985,54.49998647283776,41.07871451235957,1.3530507753277605,1.5519826373479169,17.177715790252826,17.309800453124996,1.1511052223683165,18.46090567549331,0.7527838053888053,6.2450045135165055e-15,1.8735013540549517e-14,14.760358305613222,62.061173704618355,20533.908913886164,17.177715790252826,val
SIM_01579,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3325,2781.77,53.33,7.19,28.08,16.745,18.994,1,NONE,,PASS,81.90192532019344,18.2907474721322,4.041752527867796,15.257160251712175,15301.48450041793,99.45153049131625,56.145123525158134,58.731899084953895,32.95630175158955,16.827452332589974,41.70970272130196,27.283713567693553,1.2602625018171247,2.3842463179792683,13.114854240191782,12.198934266493056,0.9178371489347279,13.116771415427785,0.7171260461286512,3.1225022567582528e-15,0.0,20.628068060137167,51.404193513460825,15301.48450041793,13.114854240191782,test
