simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01580,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1423,2671.4,27.61,7.25,33.57,18.222,21.312,1,NONE,,PASS,87.37125226071723,18.472292266717616,2.6700077332823797,18.63085657669336,21024.428091496902,99.3025807974585,64.59734377820796,64.32824797053176,33.283409489581295,9.128175486215119,46.38140065724608,34.30449157330272,1.293392231238226,2.3313780154970254,18.348390147830333,12.633074830729168,0.9200233570758659,13.553098187805034,0.7336987739320409,3.1225022567582528e-15,0.0,24.991819055000217,73.69267836773645,21024.428091496902,18.348390147830333,train
SIM_01581,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8263,1846.93,27.14,7.81,33.91,13.239,19.2,1,NONE,,PASS,81.5607033799089,19.432897869407235,4.393402130592767,8.577998120016018,9978.329229720413,99.53555369613272,44.754991139490016,66.62269225687135,35.014230395328354,29.79547233140653,46.507581857198666,34.61967772024199,1.2942990315979748,1.613635206931112,8.717917490877653,10.1143884453125,2.930103373342023,13.044491818654523,0.6712581883729326,3.1225022567582528e-15,1.2490009027033011e-14,12.576090781957525,32.403930927170975,9978.329229720413,8.717917490877653,train
SIM_01582,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9543,2976.77,82.13,7.99,21.63,16.788,22.068,1,NONE,,PASS,76.18511211352353,22.058865916685946,6.895434083314049,11.501033473281643,12462.82551865207,99.61364050721816,44.58311836390811,57.02593292263797,39.74570435438909,33.26173808082966,48.47483009761419,26.30565906493486,1.3085191408759669,2.4967495161020072,10.45312657106807,15.859265414062502,3.192399896328913,19.051665310391414,0.8636738344730678,6.2450045135165055e-15,1.2490009027033011e-14,14.622048544931282,31.383487030588437,12462.82551865207,10.45312657106807,test
SIM_01583,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0802,1568.31,71.65,8.46,29.12,16.002,16.006,1,NONE,,PASS,67.76258518517696,22.415998704426908,10.66420129557309,5.336607038777181,4853.657733094315,99.65972243760626,42.84387920675882,43.597615850382944,40.38918685482326,34.22089966588008,44.348159722499126,19.26029283506913,1.2788676374217702,1.3488344120440996,4.174417414083674,17.21634888020833,0.2980535075719869,17.514402387780315,0.7813349125649894,0.0,1.8735013540549517e-14,8.37626193206862,14.079852595416867,4853.657733094315,4.174417414083674,val
SIM_01584,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1773,1527.24,72.13,7.76,32.59,17.081,20.632,1,NONE,,PASS,93.33581743360293,18.832647891030362,1.3446521089696366,15.838099591155126,22695.317320790986,98.96295935208906,71.35535436210371,76.7349798959269,33.93269890275741,3.7131822977675655,47.4788971300256,48.58356268959858,1.3013006961630162,1.3285907702366646,19.743320709250156,11.257076808159722,0.8029390296272665,12.060015837786988,0.6403781299140069,0.0,2.4980018054066022e-14,19.84421263352075,90.2145201518496,22695.317320790986,19.743320709250156,test
SIM_01585,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8405,1744.62,47.46,7.44,32.54,12.905,24.108,1,NONE,,PASS,70.26485782924303,24.480627791997417,10.359872208002574,5.314765644741456,5854.640201410709,99.69536256349569,30.84654700403704,57.001218474957646,44.10923926486021,30.883993837589948,66.16130861558423,28.920528821383922,1.4435891050840284,1.5174477933687363,5.092289928235705,14.385920690104168,9.74862821674321,24.134548906847378,0.985863153180117,6.2450045135165055e-15,1.2490009027033011e-14,8.10621671306461,13.904464065253878,5854.640201410709,5.092289928235705,test
SIM_01586,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6447,1685.98,38.98,9.06,34.52,19.986,27.242,1,NONE,,PASS,82.38306745343058,32.660519942710195,6.984180057289807,5.413319060172147,9544.909916991392,99.67892151388675,45.84276821786847,67.47076619898084,58.84778368055891,52.20221164398298,72.7716081262566,37.38955463773626,1.497576004211004,1.4759418582652486,8.355812097331329,26.1169785390625,5.744842283283203,31.861820822345706,0.9755454254321276,0.0,2.4980018054066022e-14,8.011418118462169,22.549320119093505,9544.909916991392,8.355812097331329,val
SIM_01587,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5733,2765.22,36.67,9.27,30.19,10.709,27.251,1,NONE,,PASS,60.96159264696631,22.295666163552934,14.27763383644707,7.91180361483118,7070.977085582331,99.71388158573889,20.01135372475821,51.19506433612828,40.17237146586114,20.769557334833465,72.16536851104647,24.388567863271334,1.4925418362283915,2.3866627310312434,6.102963772190013,12.312693523437503,17.260147665227972,29.572841188665475,1.3263941508511035,0.0,2.4980018054066022e-14,10.35251357541153,13.762825041207039,7070.977085582331,6.102963772190013,val
SIM_01588,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6666,1810.08,49.34,9.44,21.13,13.661,23.81,1,NONE,,PASS,77.0821533704106,24.40929717919444,7.2573028208055534,6.18559316558579,7877.3195438806315,99.65826962534331,36.234533572326946,64.0591562902087,43.98071563818818,32.80612843898752,64.00310549016278,34.4575796606052,1.4263877070031814,1.515619543720783,6.595851814748059,13.90664028298611,7.431207384643564,21.337847667629674,0.8741688673370427,6.2450045135165055e-15,0.0,8.924048773254183,19.44272400460163,7877.3195438806315,6.595851814748059,train
SIM_01589,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0913,2395.99,25.52,8.41,23.98,18.283,18.425,1,NONE,,PASS,81.62917975279228,21.298114176840294,4.7931858231597095,11.506815923410574,12991.238542594785,99.51974691365947,56.90541104767514,57.370935205969374,38.37498049881134,21.20775757736915,48.318365332156226,28.48995133504933,1.3073824512406786,2.0256442881723347,10.983196152776687,15.645494033854167,0.23112540223931136,15.876619436093478,0.745447193318074,3.1225022567582528e-15,3.7470027081099033e-14,16.476654238160165,41.736468726969385,12991.238542594785,10.983196152776687,train
SIM_01590,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4757,2491.81,73.85,8.93,21.4,11.568,16.932,1,NONE,,PASS,48.72285660020139,17.284774438917648,18.19092556108236,8.156352428078401,4851.744514520734,99.67267358152996,24.162707764980453,32.38531876785514,31.143737727779545,24.420997037864698,41.37415931564403,13.08764719953817,1.257915890571063,2.088361273714895,4.066199009588923,13.001289742187502,5.431206700561424,18.432496442748928,1.0664007510128173,0.0,1.2490009027033011e-14,9.650053753652132,10.530714927883805,4851.744514520734,4.066199009588923,test
SIM_01591,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.763,2910.22,73.18,8.43,28.03,13.812,19.536,1,NONE,,PASS,72.72042422940103,18.00775865192658,6.755241348073419,12.28415775427183,10635.381329848238,99.57789590634826,40.1221984101343,54.441253609391005,32.446411985453295,27.224757199667714,42.46231567409724,24.559068118501525,1.2655418057867256,2.493926383092341,9.114038833062873,11.004702994791666,3.1786538891503557,14.183356883942022,0.787624776525123,3.1225022567582528e-15,1.2490009027033011e-14,15.690407271439074,30.014138196662255,10635.381329848238,9.114038833062873,val
SIM_01592,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6564,2464.06,60.74,6.57,24.14,10.307,20.014,1,NONE,,PASS,66.98513159078831,17.185973301459015,8.470426698540983,9.422644950832153,7444.367787316707,99.61759677317792,27.850609812267322,54.24095987047568,30.965717660286515,19.98592387610612,49.83438420720127,25.940787641843187,1.3184377576005828,2.0843145459574006,6.297088571122829,8.279311371527777,6.5283186949959084,14.807630066523686,0.8616113738095114,3.1225022567582528e-15,3.7470027081099033e-14,12.675480420994054,19.545833079591166,7444.367787316707,6.297088571122829,train
SIM_01593,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5594,1998.7,60.46,9.5,34.84,10.959,27.792,1,NONE,,PASS,89.47130108266722,21.078901707269903,2.4804982927300987,10.191761651978041,18896.744164384832,99.49008046970641,34.79801808732418,83.85217962939574,37.980003076161985,22.948330433455983,73.37559783165608,53.61792350220548,1.5026083716224279,1.7515232554063749,16.55980730243895,8.135968838541666,9.218317560595835,17.3542863991375,0.8233012630421906,3.1225022567582528e-15,6.2450045135165055e-15,12.45736889153235,47.19009783357626,18896.744164384832,16.55980730243895,train
SIM_01594,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2474,2015.33,70.84,7.75,34.62,18.158,26.542,1,NONE,,PASS,86.27245960995077,27.820625140259263,4.426774859740735,8.089209265499456,14630.088006584663,99.59861614398142,48.30098661444794,73.44719078549076,50.12725250497165,41.94059507570776,66.3348500954798,41.2144472241853,1.444981248665514,1.764835105415765,12.811645194257395,19.197000387152777,5.113777959506208,24.310778346658985,0.8738401176858828,0.0,1.2490009027033011e-14,11.014210983096484,36.77441794872514,14630.088006584663,12.811645194257395,train
SIM_01595,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9273,2206.42,96.59,7.11,29.43,14.92,20.791,1,NONE,,PASS,88.08535787294522,18.433887098144865,2.4934129018551303,14.056620532924232,18414.637654258164,99.36292181303087,55.407321825936876,73.28116943201498,33.2142109876484,16.813882448556257,43.72879632682199,38.688137156488,1.2744756645535134,1.8995909143053435,15.853862083489943,10.105233655381944,2.0481891393510554,12.153422794733,0.659297886008865,3.1225022567582528e-15,6.2450045135165055e-15,18.09285564419476,61.54963351176648,18414.637654258164,15.853862083489943,train
SIM_01596,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9416,2546.4,37.77,6.84,27.23,16.786,21.052,1,NONE,,PASS,74.27667320013796,22.98239111489389,7.959208885106112,9.20667309549729,9872.601663350455,99.63844356363897,43.653458395796946,54.34799356356015,41.40971372052953,36.25467866646146,48.52131505484365,25.209850865164206,1.3088570364614251,2.1763528988422056,8.437898699790741,16.94562921527778,2.8549028984097458,19.800532113687524,0.8615523082302633,0.0,0.0,12.430066061447228,25.280923187092537,9872.601663350455,8.437898699790741,train
SIM_01597,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1528,2794.81,67.83,9.14,25.53,11.001,24.447,1,NONE,,PASS,70.36013915183696,19.808349255138356,8.344450744861636,9.830206631752988,9405.892514869116,99.64826923362399,26.65078113805749,59.59076141771734,35.69071937862767,20.9931015290557,61.758306887731806,29.96451898926329,1.4087135232829475,2.375144906262877,7.993515729351011,9.763303062499999,9.963556913346588,19.726859975846587,0.9958861145751138,6.2450045135165055e-15,2.4980018054066022e-14,12.629167661931916,21.88042907891323,9405.892514869116,7.993515729351011,test
SIM_01598,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9296,2270.33,76.01,7.04,23.46,19.074,24.2,1,NONE,,PASS,73.84255882934322,28.746612782028,10.182987217972004,6.834420430969282,8660.186882552543,99.6989679724547,42.272581268909086,54.68801178776962,51.79569870635675,46.907390865060485,60.83395738536755,26.355864823324914,1.4014995569293691,1.9160483168854259,7.308777358458042,24.413117125,4.351032800563917,28.764149925563917,1.0006100594761858,0.0,2.4980018054066022e-14,9.345528472095248,19.046335121618906,8660.186882552543,7.308777358458042,train
SIM_01599,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2362,1951.65,58.27,6.87,30.08,11.148,18.235,1,NONE,,PASS,60.85475322134578,18.400164893512553,11.836035106487447,6.720663771136872,4975.214916027142,99.65564195572276,28.523635999249514,45.2332986912384,33.153450258581174,24.554340361448567,46.9487922811558,20.35002416906216,1.297474787732816,1.683859228768062,4.292553250560716,10.640150276041668,5.655821424851588,16.295971700893254,0.8856426991390068,0.0,2.4980018054066022e-14,9.728089350615628,12.957895861054824,4975.214916027142,4.292553250560716,train
SIM_01600,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2856,1895.51,75.35,7.73,20.55,16.904,19.744,1,NONE,,PASS,86.9700851501446,21.99090785072496,3.294692149275036,9.981946937177566,14480.744609547726,99.47338990893334,56.582852068297655,69.98901247416758,39.62325738869362,23.731350276657754,45.96708715285855,34.769060820756145,1.2904192347791594,1.5840238128999122,12.101146546336153,13.951637090277776,1.2541167401356565,15.205753830413432,0.6914563934163434,3.1225022567582528e-15,6.2450045135165055e-15,13.938989104202907,46.39979566422426,14480.744609547726,12.101146546336153,train
SIM_01601,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4851,2847.26,50.77,7.65,34.65,13.338,27.573,1,NONE,,PASS,89.32407004242843,18.298125072261506,2.1869749277384973,18.000462076750672,26519.294018397643,99.36779703726563,45.15660129501916,80.53379219803531,32.969594724795506,18.597429040239778,61.13535605313864,46.90300495385343,1.403847716311132,2.493603633473767,23.225349255577466,8.766449174479167,5.728539500876894,14.494988675356062,0.7921570444028336,3.1225022567582528e-15,3.7470027081099033e-14,19.339792017396416,69.57991211488985,26519.294018397643,23.225349255577466,test
SIM_01602,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3294,2381.46,37.09,9.14,25.33,16.519,26.746,1,NONE,,PASS,84.46669465845653,25.618241689741915,4.7111583102580825,9.492053603247996,15279.699483653432,99.60141872619116,44.419216756024106,72.05274119049584,46.15899403557101,37.75383525978498,65.84788501806824,39.56544221931563,1.4410782293234414,2.0225078084852903,12.976624220855154,16.329169932291663,6.249499481511787,22.57866941380345,0.8813512530348414,0.0,1.2490009027033011e-14,12.096425778879146,36.70275268773504,15279.699483653432,12.976624220855154,test
SIM_01603,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2514,2854.77,37.56,8.71,32.76,19.128,27.043,1,NONE,,PASS,84.63744681552713,25.604012585952376,4.6473874140476275,11.970450713063675,18516.70410501338,99.5806859847531,50.075386954647385,69.2284982348943,46.133356010725,32.861204654344434,59.852271419718356,34.350743123621605,1.3938785561114948,2.4848288336183257,16.117179409800457,19.027657921874997,4.386656652050591,23.414314573925587,0.9144783262125029,6.2450045135165055e-15,2.4980018054066022e-14,15.286626295702643,45.096144432175564,18516.70410501338,16.117179409800457,train
SIM_01604,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0094,1639.48,95.13,7.7,33.08,12.175,24.744,1,NONE,,PASS,75.3890667324572,24.13158792665915,7.8778120733408485,5.3843911581515345,6645.098501459338,99.67157933258402,31.49072599152808,64.07649384154998,43.480338606593065,28.913591411996737,68.53774943432143,34.92377988893801,1.462769934090913,1.4285174080358842,5.790030306833771,12.405587515625,9.913158227486683,22.318745743111684,0.9248767967919448,0.0,1.2490009027033011e-14,8.422898984060284,16.642826469031718,6645.098501459338,5.790030306833771,train
SIM_01605,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8853,1659.68,74.24,8.71,32.91,15.192,24.015,1,NONE,,PASS,93.04657116805647,21.29398695152323,1.5913130484767715,11.910030734609299,23709.13925519522,99.282389934529,55.81662451316719,84.26234130976316,38.367544056798614,17.009409883485993,57.24478528437325,51.49237191939626,1.373836770793182,1.4453153466374535,20.646861335376776,11.266838450520833,3.2556917095438194,14.522530160064653,0.6820014585866837,0.0,6.2450045135165055e-15,13.885238346142753,70.28653387555069,23709.13925519522,20.646861335376776,train
SIM_01606,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9336,1540.07,49.51,6.56,22.95,14.706,17.442,1,NONE,,PASS,64.59891656949601,22.566727118721456,12.366872881278546,4.881128745502637,4341.440133410523,99.68305799440917,37.10171060586305,43.71693765998682,40.660769583281905,37.36423239017925,45.771915731724405,19.52932486754072,1.289021108373667,1.297509505319321,3.6576648073626106,16.60892539583333,2.4307229486317956,19.039648344465128,0.8437044611874511,0.0,1.2490009027033011e-14,7.498439045929536,11.390829257399595,4341.440133410523,3.6576648073626106,val
SIM_01607,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.602,2215.61,72.19,7.24,31.41,12.667,24.869,1,NONE,,PASS,60.70811795420009,24.04162887222232,15.560371127777675,6.105829681719406,5629.415417506531,99.72441766909702,25.201113675102523,47.46996382388484,43.31825022022039,28.647869302882686,66.96687287585218,22.0114236898801,1.4500626688863214,1.9199851075952856,4.878292554231041,16.024715538194442,13.013045450837026,29.03776098903147,1.2078117145623888,6.2450045135165055e-15,1.2490009027033011e-14,8.344457463158026,11.377223292407027,5629.415417506531,4.878292554231041,train
SIM_01608,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2659,1892.56,38.22,9.11,28.91,12.481,20.468,1,NONE,,PASS,64.30734780424982,21.39241801321394,11.873481986786054,6.011442809214975,5291.549056669726,99.68236447937106,30.434338744896817,48.692139840571365,38.5448973211062,28.981626734674403,54.075633728986226,22.693076180313664,1.3498653940472847,1.6265767286727952,4.547866674879243,13.24600780295139,6.77937654809207,20.02538435104346,0.936097281694567,6.2450045135165055e-15,2.4980018054066022e-14,8.77765162920964,12.89968232076262,5291.549056669726,4.547866674879243,test
SIM_01609,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2791,2259.49,63.38,6.7,27.82,13.566,18.907,1,NONE,,PASS,68.0986405651021,19.93866906969681,9.340430930303189,8.135362805466954,7065.372662641997,99.6399469435374,36.48745204745975,49.7715641029924,35.92552985530957,30.13634440264393,45.791580246368774,22.762141180508557,1.289161908086742,1.9349302377065436,6.050481836879647,12.7615702265625,3.739196908266343,16.50076713482884,0.8275761575233243,6.2450045135165055e-15,4.9960036108132044e-14,11.16163336216354,18.767008041883447,7065.372662641997,6.050481836879647,val
SIM_01610,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9909,2182.78,66.05,7.95,24.93,19.91,20.592,1,NONE,,PASS,88.0074302947001,22.87392320046521,3.116976799534797,12.53076661414893,18109.146310376596,99.4259262676885,63.8029041256844,66.86869646410088,41.21427603687425,16.2818570824089,54.2329143419656,34.48123346013934,1.3510451371376144,1.8512901186063502,15.3589842406458,17.05359512413194,0.36978474036417713,17.42337986449612,0.7617136645864826,6.2450045135165055e-15,1.2490009027033011e-14,17.75183737732539,59.089720444062536,18109.146310376596,15.3589842406458,train
SIM_01611,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.4347,2105.9,72.04,8.35,24.46,19.321,23.402,1,NONE,,PASS,91.75036202244725,21.501422088874445,1.933277911125556,16.281790939835574,25346.09886589525,99.22684880859322,67.73989711570101,74.42773816580772,38.74130106103504,7.991564763540701,52.55536240261178,42.401704997473416,1.3385149827012526,1.783269345568428,21.462994984233674,14.897105171006945,1.1893966769468773,16.086501847953823,0.7481599022363045,0.0,1.2490009027033011e-14,20.37278061332828,81.55175419663209,25346.09886589525,21.462994984233674,train
SIM_01612,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2955,2123.28,57.73,8.33,25.65,13.837,15.755,1,NONE,,PASS,52.01500084492988,19.399254640120823,17.896245359879167,6.667831157154159,4417.655027390553,99.68596552705465,30.34419214075321,31.111273230750253,34.95361196418166,32.452681052358585,38.33824831520338,12.449266941212404,1.2368819492402081,1.8051759621293484,3.755813959734606,16.606533615451387,2.136008505211953,18.74254212066334,0.9661475385709256,6.2450045135165055e-15,4.9960036108132044e-14,8.471702167269255,10.302170897911047,4417.655027390553,3.755813959734606,train
SIM_01613,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6725,1631.31,25.45,6.7,25.82,11.656,23.274,1,NONE,,PASS,76.22506618633115,22.61788276413911,7.054617235860888,5.703964646207649,6843.182664246997,99.65034453008884,32.235944469351516,64.91512553743797,40.752941917367764,27.368694480014486,64.00793193164574,35.57898597479977,1.4264259453477266,1.3877006430511232,5.821265721225185,10.965173589409725,8.425512784918006,19.39068637432773,0.8573166010512648,6.2450045135165055e-15,6.2450045135165055e-15,8.846489080767636,17.742794841316414,6843.182664246997,5.821265721225185,val
SIM_01614,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7746,2629.45,79.13,8.44,34.51,11.351,22.258,1,NONE,,PASS,72.13362735987424,18.592153917498145,7.182446082501854,10.121122337990142,9409.725841218216,99.61508595569452,30.605757936487638,59.84339361380826,33.49937642792459,21.95155926490564,54.54499100529778,29.728834991620474,1.3533890399509247,2.3018002469321184,8.23720141660029,9.25178372048611,7.053205034456341,16.30498875494245,0.8769822381685904,3.1225022567582528e-15,1.2490009027033011e-14,13.457028006191942,24.71880279332021,9409.725841218216,8.23720141660029,train
SIM_01615,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9371,1656.41,80.24,6.87,30.83,19.622,27.253,1,NONE,,PASS,93.35764864376243,27.948572632131803,1.988527367868204,9.76601919399986,24799.842492033647,99.41041051466726,58.399338336028684,84.03306320007343,50.357788526363606,24.449530727086152,66.55684964610909,49.556634163734614,1.4467640781918003,1.43266461356241,21.449916844415338,19.34347255642361,3.49448020938755,22.83795276581116,0.8171420081594762,6.2450045135165055e-15,0.0,11.775345310614918,63.26519230238916,24799.842492033647,21.449916844415338,train
SIM_01616,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7697,1740.22,89.17,8.26,24.61,18.923,21.685,1,NONE,,PASS,89.82324539340347,24.943645776011966,2.8260542239880277,9.39382888142295,17017.037601648324,99.4601930283859,59.735773076796264,74.72507139896983,44.94350590272426,23.920614733133245,53.027460054453584,38.753563643944105,1.3420294308040384,1.474355421296339,14.417235546306703,17.269041131076385,1.247020525581388,18.516061656657772,0.7423157714364461,6.2450045135165055e-15,3.7470027081099033e-14,13.045207853832204,51.85757490320388,17017.037601648324,14.417235546306703,train
SIM_01617,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9338,2589.55,40.45,8.89,34.36,13.516,14.258,1,NONE,,PASS,42.80461205647285,17.093508169407755,22.84029183059225,8.377608603661674,4521.280631387426,99.67648399900902,25.959692959043977,22.751011942874513,30.799113818752716,28.696623907945334,32.5921331284988,10.008543719201827,1.1980286230836068,2.2657668785191163,3.955964512400852,17.336191595486106,1.2237497532875206,18.559941348773627,1.0857888951075794,6.2450045135165055e-15,0.0,9.104434485338011,9.949945675796044,4521.280631387426,3.955964512400852,train
SIM_01618,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.159,1916.29,71.72,8.43,26.56,16.784,22.389,1,NONE,,PASS,77.87048911422882,25.82107548538713,7.337924514612873,6.64307375379878,8636.05624110068,99.65333672075735,43.66863997966829,60.7154684747821,46.52446033403086,41.20461681180654,56.96981183880147,30.911650738605008,1.3717401236168063,1.6341583847190608,7.364586632138169,18.157718723958332,3.9271123047449135,22.084831028703245,0.8553025237543521,6.2450045135165055e-15,1.2490009027033011e-14,9.615009025924333,22.12212069676449,8636.05624110068,7.364586632138169,train
SIM_01619,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6252,1855.79,98.11,8.73,20.48,12.878,21.872,1,NONE,,PASS,84.69946529518401,20.857412727869654,3.7677872721303416,8.556849435918542,12081.5542067286,99.53891068300193,42.38720767177798,73.442469829186,37.58092383399938,29.342307778863407,55.702739690731605,41.722589627434125,1.3621200766839914,1.5504613156116323,10.093805026429543,10.144855614583332,4.652240758230891,14.797096372814224,0.709440646636021,3.1225022567582528e-15,0.0,11.649644669395268,34.55912312488047,12081.5542067286,10.093805026429543,train
SIM_01620,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9583,2391.57,73.51,8.35,25.01,18.267,19.386,1,NONE,,PASS,87.89577027858009,18.421459222295653,2.536840777704345,17.585705186242922,19630.434679893882,99.26467947054685,67.6380463643039,62.597345457943554,33.191818418550724,8.00262364920106,47.90665767016972,37.24310069434675,1.3043961804466482,2.0289164175281282,16.653709155596626,12.5558773828125,0.369505783018555,12.925383165831056,0.7016481707479151,3.1225022567582528e-15,1.2490009027033011e-14,24.306900998281165,73.95655104315483,19630.434679893882,16.653709155596626,val
SIM_01621,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2175,2356.15,99.82,8.63,27.83,13.133,18.621,1,NONE,,PASS,57.89566132115331,19.810447912565635,14.407052087434355,7.544753963657431,5585.604687288982,99.67978465022782,29.925299363659757,39.915064500451585,35.69450074336151,29.14697906244744,45.97511304353733,17.061395414463096,1.2904767613491672,2.017772752255816,4.783430996703976,14.399567556423612,4.943758329119564,19.343325885543177,0.9764204207252595,6.2450045135165055e-15,1.2490009027033011e-14,9.738297817591006,12.887911723063652,5585.604687288982,4.783430996703976,train
SIM_01622,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4518,2645.27,47.83,8.39,34.25,11.756,14.963,1,NONE,,PASS,54.66095812133156,15.005416901551698,12.446383098448301,10.44876788231843,5821.822636718613,99.60500183791,30.279329717334452,34.97044464023038,27.03678721000306,23.22832017022343,32.720454043687376,14.033187872684943,1.1988828197564179,2.313692024056975,5.092071735607406,10.239855015624999,2.4303277872829803,12.670182802907979,0.8443739274979934,0.0,1.2490009027033011e-14,12.783019927128276,16.089242754933846,5821.822636718613,5.092071735607406,test
SIM_01623,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1461,2131.75,95.6,6.66,26.41,18.504,21.511,1,NONE,,PASS,73.64716525221745,26.62057799923177,9.525522000768229,6.850527062595648,8070.117698410085,99.67864303681971,44.19330189831225,52.77836595929054,47.965005404021205,42.52713546895497,52.86059523794791,24.83330493893013,1.340786181988848,1.8169868040218682,6.8785257956676205,21.952166617187498,2.421333803057655,24.373500420245154,0.9155887006265806,0.0,0.0,9.754329470482412,19.548511934982322,8070.117698410085,6.8785257956676205,train
SIM_01624,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4862,2726.44,91.33,8.12,29.44,18.396,24.552,1,NONE,,PASS,75.8673464284397,26.163764824004573,8.32243517599542,9.103960179239667,11269.100842673226,99.66608617173898,43.26074143855428,57.4674499043271,47.14191860181005,41.834827879554375,57.75344665289535,27.544008526902402,1.3777237164277962,2.3473734908729416,9.702318255331148,20.814756703124996,4.488229753917712,25.302986457042707,0.9671003629350725,6.2450045135165055e-15,0.0,12.009391822849864,25.972406006928196,11269.100842673226,9.702318255331148,train
SIM_01625,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7775,1762.26,27.08,6.73,29.84,19.476,20.301,1,NONE,,PASS,92.07560091858672,20.051763990045224,1.7257360099547745,16.36732603816543,22048.229376711988,99.0712309172219,74.4881419948254,68.93836944449146,36.12930448656797,3.963201134398336,54.22986443882019,45.54049385361059,1.3510222503796774,1.519252495686903,19.007880509145625,13.960852018229165,0.24596188257892432,14.20681390080809,0.7085069377368055,0.0,6.2450045135165055e-15,22.81860017306997,87.69588930845903,22048.229376711988,19.007880509145625,train
SIM_01626,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7877,2942.13,57.04,8.51,33.51,18.141,19.426,1,NONE,,PASS,68.22083984134018,22.368044304659094,10.419655695340909,10.156595688632088,9236.244980885947,99.6547876644257,43.4629833728451,43.7905251204992,40.30278253091729,31.72257081081034,45.72916764324018,19.17631304824177,1.2887150812140677,2.5671465947937144,8.059057503020565,19.49928919010416,1.1167368104218025,20.616026000525963,0.9216731565679079,6.2450045135165055e-15,1.2490009027033011e-14,13.352902737330549,22.85411480846656,9236.244980885947,8.059057503020565,train
SIM_01627,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4102,2904.14,47.97,7.65,29.49,19.063,21.965,1,NONE,,PASS,76.38930801136367,23.99403442498535,7.416165575014647,10.813387150002278,12265.120098035635,99.62765613400173,48.191830404907,54.42670109141896,43.23249445943306,32.313639728756264,48.83172470509123,24.38174700841399,1.3111156178619587,2.500780397967345,10.561602374500827,19.68563393923611,1.8940021718055982,21.579636111041708,0.8993750583507751,0.0,1.2490009027033011e-14,14.494629514615303,31.082451458609434,12265.120098035635,10.561602374500827,test
SIM_01628,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9468,2302.4,79.5,7.62,24.59,13.02,20.808,1,NONE,,PASS,67.33863540211019,20.83915282062023,10.107647179379768,7.778869568191935,7033.269563793682,99.66214082834469,32.822142292737524,51.38075890985302,37.54802310021663,28.778674158593233,52.37942724513651,24.112256403002608,1.3372076192780882,1.9505165529751733,5.958351592128238,12.901753156249999,5.9466338438062225,18.84838700005622,0.9044699255435107,6.2450045135165055e-15,1.2490009027033011e-14,10.487157521723619,17.14402691709006,7033.269563793682,5.958351592128238,train
SIM_01629,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0926,2574.69,54.4,8.7,31.3,18.899,20.762,1,NONE,,PASS,87.89078624442865,18.53845197939236,2.5541480206076463,19.03801953870438,21124.057982419934,99.26057041668301,67.94465543780788,62.2240411982542,33.402616179085335,7.203223791369805,48.91400677008266,37.2162560975938,1.3117149661002638,2.230347862438434,18.298901058813232,13.099200362847224,0.5430173565722206,13.642217719419445,0.7358876423222582,6.2450045135165055e-15,2.4980018054066022e-14,26.182417202377113,77.12891567789549,21124.057982419934,18.298901058813232,test
SIM_01630,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4713,2942.82,46.11,8.37,20.78,10.003,26.521,1,NONE,,PASS,70.45327719935285,20.05896391125935,8.412336088740647,10.07236851308411,9935.869050853376,99.65773073062287,22.5127001331756,61.86894774830405,36.142277317584416,17.911785781924422,68.38982656854519,32.023225307325426,1.461568610692474,2.461156855607226,8.309625539762353,8.887148235243053,12.997983846780919,21.885132082023972,1.091040004800027,0.0,0.0,12.882993755675717,21.693482639058292,9935.869050853376,8.309625539762353,train
SIM_01631,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5314,1905.88,41.94,8.78,21.56,19.115,24.039,1,NONE,,PASS,88.35267339713674,26.975308125573406,3.5560918744265955,8.74528165971462,16296.90120813569,99.54114206247431,54.74864853287199,74.26082045013786,48.60415878481695,32.66543609914395,57.835637979123916,40.4672200206839,1.3783528141120132,1.598166801022562,13.665690636549492,19.189992012152775,2.5780031739145746,21.76799518606735,0.8069600200574033,0.0,0.0,11.80186655963082,43.52022863319201,16296.90120813569,13.665690636549492,val
SIM_01632,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.21,1740.96,33.9,7.05,34.32,10.655,16.357,1,NONE,,PASS,72.94339825747578,16.20072875298537,6.009271247014626,7.825214847621215,6413.414511113358,99.55052299606992,36.843311242962464,57.15956254988226,29.190502257631294,22.949884465019366,40.32024060705332,27.88169255451793,1.250573720271976,1.5230817715731837,5.6107864255466495,7.435530121527778,2.996344539052598,10.431874660580377,0.6439139139748917,6.2450045135165055e-15,6.2450045135165055e-15,12.120995426789298,22.13530599112705,6413.414511113358,5.6107864255466495,test
SIM_01633,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6837,2306.79,53.85,7.84,22.03,13.88,21.198,1,NONE,,PASS,81.44862263448206,20.104533665227653,4.579166334772349,10.371604394826003,12389.066460085725,99.55038801126994,43.829919723744524,66.97284875813135,36.224384982392166,30.010523610298023,50.122760651600956,34.33276453738488,1.320551250207581,1.9374328902432765,10.40536192682469,11.027742950520834,3.739659260027978,14.767402210548811,0.7345309499065963,3.1225022567582528e-15,0.0,13.731694720786844,35.45245063558911,12389.066460085725,10.40536192682469,train
SIM_01634,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1719,1628.48,37.93,6.82,21.01,13.425,20.406,1,NONE,,PASS,64.23455876753987,23.23486036283575,12.937039637164249,4.887418875494584,4544.444391126573,99.6998784832792,31.904964327120034,47.477167932956455,41.86461326637072,33.30039689115564,55.52559638132271,22.08130672981187,1.3607805292682122,1.3630058684838564,3.8036109587493017,15.588770132812499,6.355380349229095,21.944150482041593,0.9444494238123913,0.0,1.2490009027033011e-14,7.386099257005255,10.773662426764245,4544.444391126573,3.8036109587493017,train
SIM_01635,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.013,1804.85,88.79,7.36,20.38,14.89,25.878,1,NONE,,PASS,85.86115885690047,25.76950960772154,4.243490392278457,7.2706875889730735,12721.037637918833,99.59715834617985,42.29726519337131,75.49710392326969,46.43154884274152,36.10878464457558,68.6389302229999,45.036236253803445,1.463592220427778,1.5073888135726854,10.624456233169486,14.461211727430557,6.878019608331912,21.33923133576247,0.82808061389606,6.2450045135165055e-15,1.2490009027033011e-14,9.712720479030244,31.54477190995153,12721.037637918833,10.624456233169486,val
SIM_01636,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8959,2187.96,70.78,6.83,24.41,14.632,24.909,1,NONE,,PASS,87.056724015145,22.544122194237932,3.351777805762066,10.375202993352385,16834.437361249526,99.52580472251081,45.29631638915211,76.33929722734739,40.620039989617894,32.67972405749869,61.10783010737588,42.92892839726604,1.4036331019828796,1.852446216870158,14.252952431938576,12.245478754340278,5.276347298168596,17.521826052508874,0.7772236994433649,3.1225022567582528e-15,3.7470027081099033e-14,13.018143709336446,44.24540581988944,16834.437361249526,14.252952431938576,test
SIM_01637,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7665,2862.87,69.88,6.72,28.33,12.864,26.261,1,NONE,,PASS,80.9647169040391,20.861773781079233,4.904726218920777,11.805265718692798,14989.595298619597,99.5876422709137,35.46616927313948,70.50340436704002,37.58878158753015,25.262675425434203,63.60508884867323,37.81090993859607,1.423237873774141,2.4557933208669107,12.85819754891003,10.6025121484375,7.9947719502323995,18.5972840986699,0.8914526776978507,9.367506770274758e-15,4.9960036108132044e-14,14.416251696667187,36.643071696007055,14989.595298619597,12.85819754891003,test
SIM_01638,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.952,1641.75,44.1,7.15,29.04,14.092,24.655,1,NONE,,PASS,71.45772976408315,26.40506030242401,10.54693969757599,4.845435537693306,5739.864237239282,99.7048615478792,32.94150212523984,57.436758739775264,47.576685229592805,35.11561374134439,68.36303667435435,29.363292652605473,1.4613511479189079,1.4116232192472211,4.935298085953228,16.78076284722222,9.475560778168262,26.256323625390483,0.9943671146617351,0.0,2.4980018054066022e-14,7.415125144977786,13.33420920943432,5739.864237239282,4.935298085953228,train
SIM_01639,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2863,2268.79,61.06,7.52,28.66,19.155,25.018,1,NONE,,PASS,90.37281448481025,23.755669133920676,2.5306308660793273,13.401012826055258,23440.69431277747,99.40933216269222,60.019395141535306,75.92036051162569,42.803007448505724,17.944818009227703,52.71835661915146,41.61026585559535,1.339727323214222,1.9483169296875908,20.129629261948423,16.5583153828125,2.3036798407114794,18.861995223523977,0.7939997445321786,3.1225022567582528e-15,0.0,16.89550904134863,65.96096851260964,23440.69431277747,20.129629261948423,train
SIM_01640,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0077,2902.78,71.17,6.68,25.72,13.008,14.748,1,NONE,,PASS,52.54358803738054,15.76712226749304,14.240577732506964,10.92279107012543,6104.635082694148,99.62371274880888,31.29434684535785,30.927937100306814,28.40922931079827,26.281292374480675,31.07603484867187,12.403402292116503,1.1879823308133715,2.46847154545944,5.19127112528126,12.497738179687499,1.567749998503174,14.065488178190673,0.8920770664149277,6.2450045135165055e-15,3.7470027081099033e-14,12.407679387188878,15.429067760863688,6104.635082694148,5.19127112528126,train
SIM_01641,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9095,1842.11,96.19,6.86,26.14,10.693,26.653,1,NONE,,PASS,91.51758211373148,20.051044653208,1.8584553467920044,10.878383034760832,21599.435343069294,99.40946072521398,37.18031676174898,86.49719729706696,36.128008384158555,22.791013479323084,70.57740703652638,56.1954581687107,1.4794355827314951,1.5686983728409134,18.39358077256804,7.363836202256945,7.84231535312425,15.206151555381194,0.7583720358903264,0.0,1.2490009027033011e-14,12.506830846281225,54.35041995875176,21599.435343069294,18.39358077256804,train
SIM_01642,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5165,2210.03,44.5,7.04,28.43,19.306,25.618,1,NONE,,PASS,90.4405980623095,24.886087165815397,2.63041283418461,12.354472401528616,23002.030415763056,99.44098168796222,58.58969224174848,76.9154047501961,44.839796695162875,21.15766426096846,56.138979325607444,42.04615877095064,1.365424519551403,1.8964106499237743,19.73787480275093,17.477515811631942,2.6753729345323505,20.152888746164294,0.8098054391550622,6.2450045135165055e-15,0.0,15.561390408842769,62.311989788318925,23002.030415763056,19.73787480275093,train
SIM_01643,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3892,1804.09,38.36,8.52,26.46,12.765,19.691,1,NONE,,PASS,77.09173210364662,20.343891368295512,6.04530863170449,7.225582885272101,7850.9631593991135,99.5994887790924,39.413719957741584,62.189017248830815,36.65566012305498,29.41867420959375,50.171079912979444,32.0902512838016,1.320905710205164,1.5379640484841495,6.69284741067761,10.76803059375,4.094764531417931,14.862795125167931,0.7305777865256656,3.1225022567582528e-15,6.2450045135165055e-15,10.691272178892177,23.056080855024568,7850.9631593991135,6.69284741067761,train
SIM_01644,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4779,2566.66,58.65,9.37,26.74,12.221,14.364,1,NONE,,PASS,68.78146472351234,14.084999564616135,6.392900435383875,12.972370631567305,8193.009027545926,99.49458164963153,42.31916021554956,45.877113798708,25.378377593902947,20.12889976781564,28.457643835636755,18.896924915989775,1.1708297607560476,2.1900902223377208,6.9909645074739215,7.9691383237847235,1.0634743549215426,9.032612678706267,0.6412930747543432,6.2450045135165055e-15,3.7470027081099033e-14,17.125840837676602,29.267159698552593,8193.009027545926,6.9909645074739215,train
SIM_01645,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6686,2836.11,30.68,6.94,30.01,18.888,19.963,1,NONE,,PASS,68.86506678768225,23.874554544354407,10.794045455645593,9.391718516244385,9088.320079170107,99.66885210671504,43.93743061101877,44.46395598408455,43.017215395233166,34.06244597932683,48.64704041919628,19.566706858460005,1.309771361620541,2.446395387441179,7.839478835895223,21.517102703125,1.029168909550767,22.546271612675767,0.9443640747637431,0.0,0.0,12.43878325488722,21.66475918306922,9088.320079170107,7.839478835895223,train
SIM_01646,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1946,2667.9,29.82,9.26,23.87,14.969,21.643,1,NONE,,PASS,73.63342122944438,21.49698279425137,7.697617205748628,9.823268221769279,10091.058133423883,99.6317977352311,39.638155889015465,56.31912980975764,38.73330233198445,32.31462780566805,50.82562238303557,26.713202159377463,1.3257166799688673,2.2546904246293904,8.528135292855564,14.14696315798611,4.359096182445862,18.506059340431975,0.8608677560732283,6.2450045135165055e-15,2.4980018054066022e-14,12.748769809668026,25.39943964590782,10091.058133423883,8.528135292855564,val
SIM_01647,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9846,2832.9,97.09,7.95,21.87,16.471,17.495,1,NONE,,PASS,61.25379709331605,20.81685792697509,13.167742073024918,9.402449114665364,7296.561806859791,99.66809809330843,38.26262479037628,37.240281474350525,37.507852120675835,31.85113114798578,41.36389275543493,16.21663388149944,1.2578441606591801,2.3780138666249444,6.1249338682616905,18.240467036458334,1.0738294730149949,19.31429650947333,0.9278199705847684,1.2490009027033011e-14,1.2490009027033011e-14,11.551830602057354,16.990784240213937,7296.561806859791,6.1249338682616905,val
SIM_01648,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7256,2589.73,43.66,9.4,34.52,16.284,25.525,1,NONE,,PASS,66.57850606126789,26.448711003875037,13.276888996124972,7.274266808868647,7734.20513927453,99.71911099578456,33.079004771763906,50.05828316696861,47.65533514211718,37.46551791682794,64.81358399975184,23.32375836261649,1.4328232538696988,2.2671033515256775,6.770683581931865,21.0638786875,8.945589438813949,30.009468126313948,1.1346287583511052,6.2450045135165055e-15,6.245004513516506e-14,9.420457983470572,15.795309620968728,7734.20513927453,6.770683581931865,train
SIM_01649,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.274,1921.15,56.94,8.6,22.95,15.824,20.727,1,NONE,,PASS,84.89427956980468,22.30512301417048,3.9688769858295228,8.963066301537326,12667.657118894536,99.5334530722985,50.55008293813453,69.45248581246967,40.18941083634321,30.62998204176368,49.34277172120972,36.35025659227365,1.3148425554466623,1.618569536543283,10.672505484745258,13.511723802083335,2.4148853604476144,15.92660916253095,0.7140336842084551,0.0,6.2450045135165055e-15,12.506754041461631,37.924074847628496,12667.657118894536,10.672505484745258,train
SIM_01650,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4926,2221.69,66.52,6.6,20.99,13.323,23.132,1,NONE,,PASS,89.84526647867708,18.41163107840938,2.0809689215906237,14.45430444397559,21750.482048759128,99.3494004814364,49.657294772449994,79.8287885495558,33.174110051188066,19.20615962312038,53.01349281804487,45.222368132401265,1.3419253217766947,1.8593845927472201,18.203489778631454,8.758985515625,3.674905318763108,12.433890834388109,0.6753280457030698,3.1225022567582528e-15,6.2450045135165055e-15,16.627383169279128,63.77118616002049,21750.482048759128,18.203489778631454,val
SIM_01651,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6315,1786.24,65.03,6.88,30.54,19.147,24.522,1,NONE,,PASS,84.00633174709557,29.092652778995404,5.538847221004604,6.580467773875456,11133.855987590536,99.63160226095735,49.21222130732985,68.50882502720542,52.41919419638812,44.6282742400277,62.50470828885441,37.35285007714367,1.4145658016838778,1.5434834662744992,9.620724333083642,21.805519552951385,3.557410339985096,25.36292989293648,0.8717984600994604,6.2450045135165055e-15,2.4980018054066022e-14,9.590636434994556,28.60013995459981,11133.855987590536,9.620724333083642,train
SIM_01652,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.9042,2289.08,45.12,8.11,29.25,14.819,23.761,1,NONE,,PASS,81.60892400219085,22.772317371419337,5.131882628580667,9.256268226511555,12405.614871959491,99.59563369447501,42.33479371761413,68.10715302439347,41.03120247102583,33.0549628056484,58.1814658807989,36.09154067023518,1.3810029512793902,1.9695836816058634,10.674112137670342,13.376333651041666,5.247458614711594,18.62379226575326,0.8178259578064403,3.1225022567582528e-15,0.0,12.380171017389888,32.685688233339285,12405.614871959491,10.674112137670342,train
SIM_01653,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4674,2054.87,58.04,8.84,34.34,12.375,14.866,1,NONE,,PASS,55.92450305705893,17.038742044406373,13.428657955593634,7.419769744757084,4652.7451143592825,99.63891780284119,31.89630198918328,35.281786113963015,30.700436116047516,27.604991009176164,35.193835914156374,14.446115055407493,1.2154669474534034,1.7978233961817827,4.070726626533845,12.019547984375,2.118891045974501,14.138439030349502,0.8297818579271815,6.2450045135165055e-15,0.0,10.068996596475003,12.93459562128657,4652.7451143592825,4.070726626533845,train
SIM_01654,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.092,1520.3,93.1,9.22,31.45,17.293,26.019,1,NONE,,PASS,94.87218635686494,22.8566071370959,1.235392862904099,13.368236032495036,29400.78105640541,99.12068433647997,62.57222337068381,86.29944360863107,41.183075922695316,9.242457463547298,60.049923585390616,58.03270291364555,1.395409625949973,1.3176221111503692,25.481233444064117,13.618463090277775,2.8729482326467983,16.491411322924574,0.7215161560947199,0.0,6.2450045135165055e-15,14.076239239327576,84.60871069984863,29400.78105640541,25.481233444064117,train
