simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01655,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9293,1845.73,68.7,7.51,22.08,15.733,16.874,1,NONE,,PASS,83.04995521371725,19.873272932956045,4.0560270670439555,9.433814346425182,10843.011004299608,99.48888437927404,55.043815868428545,62.29652246134653,35.80769897829918,22.750670351344237,42.332534247286816,29.332295775513455,1.264629861441063,1.5504591821879299,9.108399372704076,12.230323391493053,0.5942882281079588,12.824611619601011,0.6453195536973596,0.0,1.2490009027033011e-14,13.949093866840933,38.354042751706345,10843.011004299608,9.108399372704076,test
SIM_01656,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3521,2194.27,60.28,8.68,25.68,11.739,25.236,1,NONE,,PASS,68.89684696717427,22.97854529733893,10.373554702661071,6.790205624798644,7039.774263757338,99.69054830878613,27.05342735664862,57.361734889321646,41.4027843195296,25.72654889505617,67.82744503385771,28.98342887548554,1.4570103487536112,1.8657177355543844,5.985695332931397,12.4210516171875,11.781928667703882,24.20298028489138,1.0532860096976744,0.0,1.2490009027033011e-14,9.487692380843066,15.650893344443972,7039.774263757338,5.985695332931397,train
SIM_01657,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2764,2981.8,41.07,7.47,24.55,17.069,26.737,1,NONE,,PASS,74.04052640087544,26.118832255278424,9.157567744721577,9.433001117983503,11459.461013173877,99.68364742377143,37.977146179099954,58.14530934986273,47.06095901851968,37.66788902866992,64.66968241216775,28.389135847146964,1.4316784976270887,2.5257422246574395,9.706769251052714,19.66628678125,7.686669194214666,27.352955975464667,1.0472503406019171,0.0,0.0,11.662271867354852,24.1385829762738,11459.461013173877,9.706769251052714,train
SIM_01658,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5556,2554.85,49.87,9.45,23.67,19.96,24.049,1,NONE,,PASS,90.75655408265048,18.6555542310133,1.9000457689866992,23.676075576720336,27407.12102733852,99.07328901592186,73.40083351511907,65.24911439385313,33.613611227050995,2.6618769762569556,52.44077719694496,43.87116453228762,1.337663361980933,2.1576959549198627,23.1466560372184,13.522979663194443,0.8617194204590445,14.384699083653487,0.7710679031845715,0.0,3.122502256758253e-14,30.078240103128884,91.78812459797344,27407.12102733852,23.1466560372184,val
SIM_01659,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5854,2207.88,40.61,9.38,21.62,13.857,18.765,1,NONE,,PASS,70.58621022282645,20.17735053703583,8.408049462964172,8.189986296689733,7486.621124777082,99.62905654760722,38.74776250992681,51.97924029805362,36.35558655321772,31.222044382595996,45.36335804289473,24.152731316448765,1.286099273961805,1.851784423033307,6.279149401242047,12.748046223958333,3.2574402096396344,16.005486433597966,0.7932402425293477,0.0,1.2490009027033011e-14,11.249990590127172,20.24009165213399,7486.621124777082,6.279149401242047,train
SIM_01660,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2369,2562.34,50.33,6.75,32.25,15.333,25.456,1,NONE,,PASS,89.95083885684497,19.102769697189306,2.134130302810691,17.21439175917741,25343.961291170093,99.32817691020016,53.985895620355286,78.16069381630628,34.41940485980055,14.52501047204762,53.349952944413396,44.901425864482356,1.3444354750118737,2.2265757186601047,22.022935607913436,10.559274263020834,3.5874663804797615,14.146740643500596,0.7405596606015767,0.0,1.8735013540549517e-14,19.6446651600474,72.77408944075063,25343.961291170093,22.022935607913436,train
SIM_01661,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1569,2082.8,33.59,7.53,20.16,18.867,20.595,1,NONE,,PASS,76.68557312593195,26.193414527051452,7.963485472948554,7.237247890583938,8909.719660692259,99.65252314717765,48.000540537809954,55.16409763639852,47.1953414901828,38.19573388180824,51.79576720660544,26.195479364918107,1.3328796138279737,1.7382255071057207,7.435712490578362,21.1746094921875,1.3432061297837075,22.517815621971206,0.8596746941379391,6.2450045135165055e-15,0.0,10.3841084568412,22.806419930852403,8909.719660692259,7.435712490578362,train
SIM_01662,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8961,2378.3,45.6,7.25,21.47,10.602,19.81,1,NONE,,PASS,54.32294110182624,18.41335843881612,15.482741561183879,7.593778435210722,5197.740164282253,99.68070561177267,22.69189726824519,40.91556087378715,33.1772224122813,21.88682595190306,51.07096209630966,17.801808033694996,1.3275244686193883,1.9937033596336189,4.357209783472282,11.2854593359375,8.787583417414702,20.0730427533522,1.0901347964333001,0.0,3.7470027081099033e-14,9.872260162480732,11.275419607824325,5197.740164282253,4.357209783472282,test
SIM_01663,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8781,2724.15,59.38,6.7,27.39,14.926,18.339,1,NONE,,PASS,53.33486940011327,20.73558386024544,18.14251613975456,8.168480888230558,5828.320453458437,99.70014570092577,30.034991653071287,33.30218676099794,37.361412360802596,33.26835050118441,43.33938900201615,13.463131241529814,1.2717220601708106,2.3295121461173847,4.983992543654281,18.78129464496528,3.648531861486863,22.42982650645214,1.0817070142623244,0.0,1.2490009027033011e-14,9.57734554689426,11.990831721533326,5828.320453458437,4.983992543654281,train
SIM_01664,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0637,1520.58,78.92,6.66,30.67,14.813,23.006,1,NONE,,PASS,77.87438954981879,25.74815453758343,7.315545462416573,5.136108040218454,6854.411048372398,99.66222704229844,39.343787615727734,63.52292769286358,46.393071238889064,37.38440294778891,62.568583344711925,34.175139281660876,1.4150677519009445,1.3144900801269126,5.92540696852374,15.842735905381943,6.0186455103227265,21.86138141570467,0.8490465358903524,6.2450045135165055e-15,0.0,8.01356517523564,17.968809147375257,6854.411048372398,5.92540696852374,test
SIM_01665,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9826,1875.95,40.7,9.37,24.06,15.307,19.571,1,NONE,,PASS,82.92441640879159,21.545919417830685,4.436680582169317,8.520268550821703,10944.777418851965,99.54581579728556,49.34644100331679,66.28946923092508,38.82147642852376,30.882564309542065,46.65503423128768,33.99751625558708,1.2953595025918432,1.5864133513005791,9.255545736442787,12.895444053819443,2.1542180616693622,15.049662115488804,0.6984924534264342,0.0,1.2490009027033011e-14,12.232822068869826,33.80657667842482,10944.777418851965,9.255545736442787,train
SIM_01666,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2896,2543.9,44.85,7.0,34.87,12.596,16.407,1,NONE,,PASS,50.80223088669189,17.419881762123104,16.869718237876892,8.521236658691814,5161.963778945602,99.66503256186596,27.420726470678293,32.21512599815095,31.387174346167754,26.682626845133157,38.37481401731359,12.895508058131169,1.2371331860329078,2.229516195664033,4.524030758516582,13.790550847222221,3.682087309611319,17.47263815683354,1.0030285162339705,0.0,2.4980018054066022e-14,10.27727406937029,12.051642977738146,5161.963778945602,4.524030758516582,train
SIM_01667,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7268,2869.08,37.66,8.97,26.19,11.562,18.288,1,NONE,,PASS,70.99457012645422,15.424848262234455,6.301951737765545,13.12610792221392,9859.39939030008,99.54249766746783,35.73363393252297,54.86685859428978,27.792519391413432,21.16230047294939,40.202625848433236,24.934293846229,1.2497570143463665,2.4436505025401583,8.3974396931598,7.958006302083334,3.479120351668194,11.437126653751527,0.7414741759083429,3.1225022567582528e-15,2.4980018054066022e-14,16.58412343245713,29.636986372962042,9859.39939030008,8.3974396931598,test
SIM_01668,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0533,2352.17,84.51,8.58,28.64,14.58,16.906,1,NONE,,PASS,73.45597085049815,18.40314474508785,6.650155254912152,10.191220769666506,8833.187782594508,99.5667311134116,45.40765123821759,51.377748436271496,33.15881936051865,26.361049846406054,36.665665122381085,22.68046163962694,1.2254442835020367,2.019785412738176,7.584972102892842,11.801800617187501,1.3183286568279062,13.120129274015408,0.7129286573436,0.0,0.0,14.228824398857439,27.864251311283468,8833.187782594508,7.584972102892842,train
SIM_01669,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6468,2391.02,64.5,8.49,34.87,11.743,14.054,1,NONE,,PASS,55.8193438181817,14.874068908543242,11.772731091456755,9.695183231221973,5399.666773894846,99.59451684924335,32.18904416656847,34.8473183443364,26.800124159537372,24.02058040057384,30.77513813409705,13.972076910065365,1.1859985059087832,2.0955296254399216,4.732357609806801,9.927552163194443,1.7322830152736817,11.659835178468125,0.7839035337379032,0.0,1.2490009027033011e-14,12.412466128732605,16.04104531085597,5399.666773894846,4.732357609806801,train
SIM_01670,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0602,1834.55,70.56,8.87,23.31,14.649,14.992,1,NONE,,PASS,70.91014473476365,19.18842698551651,7.871773014483489,7.440619431916668,6288.356642934993,99.59441719048722,45.41153171257643,46.71062189898766,34.57374231624597,27.452370183643467,38.97512613761759,20.658620980016305,1.2412651326382353,1.5474881666093787,5.304383904696726,12.812018130208331,0.40673599706743585,13.218754127275767,0.6888920148198353,3.1225022567582528e-15,1.8735013540549517e-14,11.09565521449231,20.291146469228092,6288.356642934993,5.304383904696726,train
SIM_01671,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0992,1809.38,81.35,7.76,31.98,10.864,14.023,1,NONE,,PASS,52.231655365550324,15.721310411787723,14.377889588212279,6.679497203497822,3780.5186716437747,99.63084055292433,28.201225020010273,33.46913697655331,28.326685426644545,24.21366893644411,34.40986031211897,13.630258849408838,1.2101856772987443,1.5708921671983873,3.2822221806543994,10.295128277777776,2.708110502621751,13.003238780399528,0.8271090920417038,6.2450045135165055e-15,6.2450045135165055e-15,9.40451274467522,10.890706501825864,3780.5186716437747,3.2822221806543994,train
SIM_01672,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2619,2968.25,29.11,6.86,24.0,12.07,17.874,1,NONE,,PASS,69.65337021820444,15.506163624606456,6.755736375393549,13.414636893642818,9750.361982786111,99.54806243093934,36.71568298341047,52.047156053149145,27.93903355784947,22.264477481863747,38.35823612842748,22.99627348114825,1.2370192758228962,2.5096195607518283,8.243813410733937,8.546675792534721,3.0593116051199845,11.605987397654705,0.7484757467177354,3.1225022567582528e-15,1.2490009027033011e-14,16.664091524648907,28.923167100765117,9750.361982786111,8.243813410733937,train
SIM_01673,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6235,2950.67,36.71,7.35,32.03,13.327,24.462,1,NONE,,PASS,66.7351933679111,21.771355808380477,10.85214419161952,9.434521876010106,8851.318109699805,99.68025831841547,29.540904623460662,52.78848464585165,39.22766812320807,27.10332979305469,60.184422919870094,24.867993929657477,1.3964524573435595,2.5621726412038486,7.685917130436479,13.948528580729166,9.24636782031997,23.194896401049135,1.0653859412889983,6.2450045135165055e-15,1.2490009027033011e-14,11.74878425690078,19.34793286449655,8851.318109699805,7.685917130436479,val
SIM_01674,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1998,1931.67,64.49,6.53,24.56,13.311,21.253,1,NONE,,PASS,87.62169446585519,19.45184092803092,2.7479590719690807,10.685631431575679,15529.646310415494,99.44681899954053,47.836633113680215,76.27011776076303,35.048362032488136,26.606392628401736,51.044466098833745,41.741427333239926,1.3273291138772738,1.6362815646868158,13.15487322567493,9.479430223958333,3.374330865280181,12.853761089238514,0.6607992085065689,3.1225022567582528e-15,1.2490009027033011e-14,13.917516192204799,47.87604874368618,15529.646310415494,13.15487322567493,train
SIM_01675,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2937,2204.7,68.08,8.14,22.84,19.371,26.871,1,NONE,,PASS,87.38810310215777,28.22085185150153,4.072848148498475,9.261994207851721,17416.93685529689,99.57989775444044,51.34989130793425,74.07632328702469,50.848381714417165,37.7346200743449,65.01111681484818,40.67409258671377,1.434396144189764,1.8567704698179153,14.668324047534165,20.584710804687496,4.336868583263285,24.921579387950782,0.8830909683055792,6.2450045135165055e-15,6.245004513516506e-14,11.967085771976404,41.95666537799498,17416.93685529689,14.668324047534165,test
SIM_01676,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0518,2203.66,46.41,8.44,26.4,12.214,16.606,1,NONE,,PASS,48.1705205285723,18.329750130491274,19.722049869508734,6.887063281137234,4245.3493421274625,99.68747160264573,25.107846874582528,30.794512764732595,33.02657681169599,27.394701380829787,41.42074896970909,12.350839370930034,1.2582414523350316,1.8782162435275276,3.6183821886464806,14.798913154513889,4.7911946968006145,19.590107851314503,1.0687602237810456,1.2490009027033011e-14,4.9960036108132044e-14,8.535868691214885,9.332613469908129,4245.3493421274625,3.6183821886464806,train
SIM_01678,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2211,2801.23,42.78,6.77,23.0,13.383,16.887,1,NONE,,PASS,58.38049911718126,17.643229018702467,12.57787098129753,10.058364173235399,6716.461796750224,99.64093044222591,32.80183951656721,38.064523517604755,31.78960183549994,27.8145005796472,37.857469669428234,15.681316017502954,1.2335833412114363,2.360435759900552,5.65957690195205,12.980119851562499,2.7881223625226856,15.768242214085184,0.8937276842787832,0.0,1.2490009027033011e-14,12.085066104034125,16.500760460054003,6716.461796750224,5.65957690195205,train
SIM_01679,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0668,2722.15,28.06,8.91,21.0,15.402,19.265,1,NONE,,PASS,77.08725462342544,19.323307941944808,5.743492058055199,12.048651439383159,11839.969330605818,99.55738473488297,46.84843340458453,56.8916838312892,34.81677106656722,26.786055222251687,40.90491989829404,25.656941275850563,1.2546416058708656,2.278308786499022,9.909485574930912,12.52360828125,1.9952712086666584,14.518879489916658,0.7513661498092027,6.2450045135165055e-15,0.0,15.79082471859542,34.51629953352185,11839.969330605818,9.909485574930912,test
SIM_01680,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4337,2007.7,95.89,8.48,24.83,15.989,26.099,1,NONE,,PASS,80.86117583831472,27.034882946254633,6.398817053745376,6.947093379447083,10460.843789007871,99.65397751758495,40.61582675033934,67.77117013783693,48.7115008040624,38.67418245802793,68.40396156357954,37.29304268402036,1.4616833623417422,1.7022275473233666,8.869221729290102,17.385233776909725,7.279919654982993,24.66515343189272,0.9123454864194183,6.2450045135165055e-15,1.2490009027033011e-14,9.51672253456801,24.820607934085377,10460.843789007871,8.869221729290102,train
SIM_01681,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8503,2753.86,26.35,9.23,28.21,19.358,25.406,1,NONE,,PASS,71.29094064783213,28.409653720983044,11.440646279016953,8.022010742351172,9572.382708092426,99.70869939857685,40.19511950867524,51.995457366840846,51.188565263032515,45.37952996251246,61.60694744843685,24.230065850589057,1.4075297211614113,2.3613433757620577,8.207999861290446,25.38346496267361,5.377190730529256,30.760655693202867,1.0827536299917446,0.0,4.9960036108132044e-14,10.384115701553041,19.74966894431845,9572.382708092426,8.207999861290446,test
SIM_01682,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.101,2500.2,64.97,8.83,28.72,14.829,24.777,1,NONE,,PASS,86.93714643351365,20.952721661941123,3.1482783380588817,12.802069202248783,19054.567470135295,99.48795819525444,47.124154960711465,75.29523441794598,37.752651643137156,27.536257351787913,56.9935699134119,39.292291127910985,1.3719211504007098,2.147466438656778,16.36630835342642,11.561576067708334,4.60097325970594,16.162549327414276,0.7713818561706093,6.2450045135165055e-15,1.2490009027033011e-14,15.666705691809135,51.68532626816907,19054.567470135295,16.36630835342642,train
SIM_01683,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8631,2300.99,93.73,8.2,23.01,15.546,21.798,1,NONE,,PASS,68.77655486384712,23.97763909873789,10.88546090126211,7.235183429290227,7353.4931205933935,99.68556215240874,36.704995725243904,50.669969148567226,43.202953331059256,36.414200925434876,54.75962908853337,23.630289660076784,1.3550034737640069,1.9389776910215788,6.196575870347652,17.5922471015625,5.135081856175845,22.727328957738344,0.9478551605580986,6.2450045135165055e-15,2.4980018054066022e-14,9.704075293192213,16.880579528026583,7353.4931205933935,6.196575870347652,train
SIM_01684,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.7059,2004.43,36.49,9.3,23.83,18.177,20.872,1,NONE,,PASS,89.2749078224384,22.05616945170381,2.6497305482961884,12.09840353442868,18588.45712829962,99.39641676015482,61.60542484696291,72.06612617847078,39.74084585892578,17.18942555278334,49.465299929894165,37.49412047788687,1.3157376960786922,1.6937518271232617,15.70732488760391,14.7238156640625,1.0358543820451036,15.759670046107603,0.7145243456991209,3.1225022567582528e-15,6.2450045135165055e-15,16.408902948828903,60.392026140654465,18588.45712829962,15.70732488760391,train
SIM_01685,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9649,2806.44,71.25,9.3,24.67,18.438,24.988,1,NONE,,PASS,74.21826352301363,26.692524257788328,9.27237574221167,8.939689286622986,10859.645238971067,99.68145802915356,41.617976144905796,55.83959791976832,48.094638302321314,42.11390298503587,59.49763690353704,26.593379794809614,1.3911356657044733,2.378161262358947,9.202401487393908,21.759701085937497,5.1034463709106035,26.8631474568481,1.0063921717336264,6.2450045135165055e-15,3.7470027081099033e-14,11.491184629427876,23.70468108523262,10859.645238971067,9.202401487393908,train
SIM_01686,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5891,1506.75,69.2,8.46,33.06,10.088,26.943,1,NONE,,PASS,81.98160223224228,23.437802243777977,5.151297756222026,5.535404445823757,8337.10081277787,99.63262621895976,28.0663365642922,74.95136920996377,42.23027431311347,22.95000130555359,76.64274307144373,46.46036419545288,1.5301243645378813,1.312780899592975,7.2638372025856,9.008296361979165,12.356963908781974,21.36526027076114,0.9115726828198223,6.2450045135165055e-15,1.8735013540549517e-14,8.956957417573179,21.18278385610737,8337.10081277787,7.2638372025856,test
SIM_01687,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3732,2006.48,52.98,8.26,24.68,13.789,21.064,1,NONE,,PASS,63.18542156574044,22.9825597569499,13.390640243050095,6.005430442979124,5439.924966230421,99.7006982156324,31.367885343952857,46.359545208890275,41.410017580089914,32.73630751707869,55.37808771204889,21.16401800657893,1.3596660824030382,1.7003368081074883,4.6099161982299695,16.13523992708333,6.695991462998838,22.831231390082166,0.9934155129599098,0.0,1.2490009027033011e-14,8.366542738424862,12.278649639148238,5439.924966230421,4.6099161982299695,val
SIM_01688,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4806,2537.41,87.53,7.7,29.03,16.335,24.776,1,NONE,,PASS,73.72127185805111,25.41953686428717,9.061063135712821,8.156571560335186,9632.874384300309,99.67854735496687,38.252352271202405,57.4417340440758,45.80096732303994,37.29054170134516,61.411308241103434,28.155986001177034,1.4060010747080187,2.1816648956654743,8.282344551563662,18.34385878645833,6.572844452357617,24.91670323881595,0.9802186157774703,6.2450045135165055e-15,0.0,10.756775835737828,21.858950597706993,9632.874384300309,8.282344551563662,val
SIM_01689,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2654,1560.83,55.55,7.28,24.14,14.645,20.242,1,NONE,,PASS,91.95931573389137,19.555516328074933,1.7098836719250656,11.378400140260881,19281.52442975934,99.27100323928545,58.13288241714061,80.79475079650446,35.235164555089966,16.076974147390988,46.861846643920416,46.65412008542224,1.2968483522700116,1.3202846816906606,16.30997696370233,10.065438071180555,1.8693649654808382,11.934803036661393,0.6103036522501407,3.1225022567582528e-15,1.2490009027033011e-14,14.292263088449634,65.69282839075503,19281.52442975934,16.30997696370233,train
SIM_01690,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0974,2820.69,47.54,9.05,21.46,14.918,24.789,1,NONE,,PASS,67.01093497155932,24.189205240423654,11.908194759576343,8.452437687919916,8533.209231757659,99.70034148779483,32.02859707558626,51.466258442354764,43.584153586348926,32.774935870257046,62.027133669182575,24.13473871141353,1.4108185076552537,2.364473889943455,7.153054900012209,17.42796259201389,8.79288607101835,26.220848663032243,1.0839896723524185,6.2450045135165055e-15,2.4980018054066022e-14,10.395719113855511,17.466143181281694,8533.209231757659,7.153054900012209,train
SIM_01691,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1235,1860.84,95.55,9.18,31.69,15.126,15.998,1,NONE,,PASS,79.07703908738193,19.07614952424458,5.047350475755425,8.889063206412574,8860.174235166587,99.52230910737019,51.814571089224046,56.57824079689998,34.37144058422447,23.78214036435326,40.11908362455042,25.853080929903783,1.2491772288832792,1.6140339500238403,7.685035800329628,11.821143216145833,0.5335744371191244,12.354717653264958,0.6476525903491631,9.367506770274758e-15,1.8735013540549517e-14,13.589214172881675,31.965264092864505,8860.174235166587,7.685035800329628,train
SIM_01692,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8643,2022.41,36.07,8.99,30.52,10.479,25.904,1,NONE,,PASS,88.98713571426039,19.456414313973035,2.407885686026959,10.809853351562362,18276.722284990563,99.46549644475836,35.11690509482734,83.02660453877084,35.05660236751898,21.38289049247781,67.49692934978978,51.9054959667034,1.454338059720439,1.747442013303466,15.791808973587074,7.186180476562499,7.819669201205127,15.005849677767626,0.7712546328225987,6.2450045135165055e-15,1.2490009027033011e-14,13.274287421279862,47.97189307554661,18276.722284990563,15.791808973587074,train
SIM_01693,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6542,2545.36,83.31,7.48,25.4,12.914,20.571,1,NONE,,PASS,66.96492545292658,19.857912923661754,9.796287076338247,8.904401101461538,7686.972738087381,99.65017124880326,32.76958324753118,50.8629038122684,35.780023285877036,27.34746923200519,50.19226873284558,23.519094507340444,1.3210611769603418,2.1622104905965234,6.529863396620525,12.25372293923611,5.612026342953412,17.86574928218952,0.899679102777288,0.0,2.4980018054066022e-14,11.60062912542081,18.892590007249677,7686.972738087381,6.529863396620525,train
SIM_01694,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.007,2549.29,46.68,7.17,26.15,16.526,23.71,1,NONE,,PASS,88.37450935938759,20.332323368314302,2.6746766316856996,15.19870667550501,21812.913501369123,99.40380628820161,55.47937767831672,73.88740310813142,36.63481687984559,17.877956983689725,49.22397337185888,39.432234872464825,1.3139752450262483,2.1709890795695217,18.5759944945718,12.392424973958335,2.715069097743547,15.107494071701883,0.7430284182497932,3.1225022567582528e-15,1.2490009027033011e-14,18.59480184801886,63.6803862852923,21812.913501369123,18.5759944945718,val
SIM_01695,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4815,2363.54,29.2,7.72,31.5,15.096,24.685,1,NONE,,PASS,69.11632020133594,25.214670354250366,11.266829645749622,7.0622824487435665,7637.233728706233,99.70119894527939,33.48207040878482,53.57089436117571,45.431838476126785,34.814234146613835,63.58130492206189,25.80259449533278,1.4230498723496805,2.048782324690294,6.620166983804749,17.838883476562497,8.458812070800713,26.29769554736321,1.042952185291222,6.2450045135165055e-15,1.2490009027033011e-14,9.473712961581459,16.72488732705508,7637.233728706233,6.620166983804749,train
SIM_01696,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8897,2511.19,57.3,8.87,22.99,11.17,22.633,1,NONE,,PASS,77.90262517058743,18.610703445377826,5.278996554622179,10.57606922932637,11326.915453771267,99.57884233254647,33.10841848938721,66.96538737702488,33.53279900068077,21.964519720336018,56.05733166107556,35.41013749671482,1.3648054429274816,2.115964245657903,9.544219319832413,8.425059391493056,6.610142379819518,15.035201771312574,0.8078792838454869,3.1225022567582528e-15,1.2490009027033011e-14,13.75137696585913,30.23292901333742,11326.915453771267,9.544219319832413,train
SIM_01697,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4572,2325.0,69.68,9.36,29.9,10.504,19.978,1,NONE,,PASS,64.74915627165137,17.778305335819862,9.67889466418014,8.447556606249382,6580.070242422382,99.63666423198927,27.25583915514416,51.54134253671659,32.03298258706282,21.058878689743633,50.4485468420106,24.244231663654787,1.3229429919513271,2.0047901747695573,5.673832331742767,9.04824378125,6.882538561643894,15.930782342893893,0.8960799154909571,3.1225022567582528e-15,2.4980018054066022e-14,11.69413520792353,17.02675014943026,6580.070242422382,5.673832331742767,train
SIM_01698,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9015,1727.22,42.25,7.49,32.28,14.547,25.104,1,NONE,,PASS,84.35720027293667,25.22406823961216,4.677431760387834,6.770629787619527,11005.117474539871,99.60800420400298,41.32160274714324,73.34146728709135,45.44877160290479,35.16520237633409,66.6512622739342,42.87384629919544,1.4475229516817032,1.501035729598978,9.563966685030524,14.051368945312499,6.705755227322031,20.75712417263453,0.8229094520144578,6.2450045135165055e-15,1.2490009027033011e-14,9.630534828768809,28.825434519890834,11005.117474539871,9.563966685030524,train
SIM_01699,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8681,1845.57,64.29,6.82,20.75,14.686,18.117,1,NONE,,PASS,66.92013026798824,21.995375336612643,10.872724663387354,6.131232542209208,5566.729815183378,99.66778650811352,38.04207564539838,46.6091382553636,39.631306912815575,35.7600673391351,45.91797902028898,21.105348098343864,1.290067301966975,1.5433406236274636,4.655125660110811,15.604073412326388,2.7442433134562036,18.348316725782592,0.834189753299672,0.0,0.0,8.849535574883886,14.400966622029546,5566.729815183378,4.655125660110811,train
SIM_01700,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1248,2778.89,30.22,7.49,29.96,14.877,21.641,1,NONE,,PASS,78.92646809909681,19.830117256961877,5.294682743038122,12.157729048406248,13141.102055808442,99.5624969304864,44.114042020920465,62.291901824798465,35.72994100353491,30.141898317823205,47.75645876654638,29.64048064661764,1.3033084299656796,2.3966427411445617,11.333491736878099,12.094581458333334,3.5171343930119634,15.611715851345297,0.7872729973830285,3.1225022567582528e-15,0.0,15.778368579701704,36.88414280219256,13141.102055808442,11.333491736878099,train
SIM_01701,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3756,2809.07,87.2,7.75,31.19,17.497,25.175,1,NONE,,PASS,76.06705942922703,25.387837486861095,7.987762513138906,9.524156358323804,11706.982875912809,99.66094983897433,41.59064032463037,59.02550429624871,45.743851327677646,38.84505818833224,59.405734777468055,28.662857545071486,1.3904257374588251,2.4325024008391503,10.137612787235891,19.10260578125,5.501773843271573,24.60437962452157,0.9691404254992184,0.0,0.0,12.367017590354337,26.992272753832957,11706.982875912809,10.137612787235891,train
SIM_01702,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6127,1846.08,76.29,6.85,32.39,15.45,23.273,1,NONE,,PASS,84.42253849969904,24.15556767330339,4.457132326696608,7.704523333237341,11809.213239186893,99.58265495898134,45.59213897918148,71.36909775897932,43.523545357303405,36.82568846997408,58.877596186832776,39.66880581094813,1.3863529736435933,1.6049084779658012,10.266459983141047,14.342860997395833,4.471889157991768,18.8147501553876,0.7788991097146338,0.0,2.4980018054066022e-14,10.905745113467376,32.7362706583455,11809.213239186893,10.266459983141047,train
SIM_01703,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5641,2343.06,30.66,7.47,22.14,14.005,17.3,1,NONE,,PASS,61.98291418467225,19.564349016164133,11.999750983835867,8.058141404603107,6150.038276173295,99.65608471807793,35.26263107886668,41.27489817875933,35.251079308403845,31.52266488429396,41.050703084333286,17.634768505204836,1.2556579462911628,1.9686287778873066,5.167235297253673,14.238642228298607,2.657099328101206,16.895741556399813,0.8635984536178787,6.2450045135165055e-15,0.0,10.519919805327277,15.42427022761865,6150.038276173295,5.167235297253673,train
SIM_01704,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6972,2564.78,88.98,8.31,34.29,13.363,26.646,1,NONE,,PASS,89.21194639502188,19.356494433220686,2.340705566779316,15.108116827724679,23649.32404244875,99.4109390736155,44.76991954930839,80.46706882020656,34.87656654634358,22.93342275515493,61.58387495946489,45.62773906663548,1.4073493555714034,2.2435831493398686,20.687632044431187,9.30399290625,5.714158732170601,15.018151638420601,0.7758714621716637,3.1225022567582528e-15,1.2490009027033011e-14,17.067516085100554,62.7606694605529,23649.32404244875,20.687632044431187,val
SIM_01705,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0851,2119.55,77.13,9.35,34.14,18.321,20.468,1,NONE,,PASS,84.9102299696876,22.99802069751986,4.087079302480144,10.196481219464408,13988.895391429869,99.51893179120735,56.378592719131944,65.40742041366778,41.43787513066641,24.646863275078697,49.28510529538406,30.923828902724352,1.3144214790395128,1.8532063220465838,12.231044031915337,16.277157622395833,1.0653923587350236,17.34254998113086,0.7540888065641712,3.1225022567582528e-15,1.2490009027033011e-14,14.840991374273237,44.014632010373234,13988.895391429869,12.231044031915337,train
SIM_01706,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2134,2752.83,42.9,8.82,30.84,18.913,27.727,1,NONE,,PASS,82.33320987067934,27.34565832718821,5.867741672811785,10.106973454135764,15534.845799631226,99.63285152173815,46.0490733718771,67.25396349335078,49.27145644538417,41.93952034168982,65.14205527250084,34.59405220705902,1.4354397163975177,2.381060166053921,13.436864070535407,20.642762383680555,5.763924755813428,26.406687139493982,0.9656628786749426,6.2450045135165055e-15,1.2490009027033011e-14,12.981098970402002,35.61836487005311,15534.845799631226,13.436864070535407,train
SIM_01707,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.611,1563.53,44.03,7.43,31.37,10.123,15.903,1,NONE,,PASS,50.706000933010856,17.042793973594275,16.568206026405726,5.226536385870866,3166.4702843245173,99.66572202734383,23.964800380700822,35.16950134437813,30.707736889359055,23.153262519509646,42.210101803219,14.726509827635898,1.2637701589408112,1.3547330295368862,2.743613414019225,10.631521085069444,5.528301027131448,16.159822112200892,0.9481908974102815,0.0,0.0,8.12650199239155,8.396269587583326,3166.4702843245173,2.743613414019225,train
SIM_01708,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0222,1843.84,39.03,7.73,26.34,19.666,23.709,1,NONE,,PASS,80.02055452495213,29.625369737336825,7.396830262663178,6.135062159790733,9204.11275446011,99.66726710778643,47.52517121615334,61.92565857175669,53.37904457177807,46.866955017265596,60.57664690427382,31.920473819007146,1.3994979907929141,1.571220865250666,7.843247790441418,23.977980592013886,3.030799337730055,27.00877992974394,0.9116773957323746,6.2450045135165055e-15,1.2490009027033011e-14,9.022343818946991,22.63197550150465,9204.11275446011,7.843247790441418,train
SIM_01709,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.305,2142.56,81.6,9.0,28.34,15.006,27.795,1,NONE,,PASS,85.08191441773575,25.784074164294818,4.520925835705182,8.409188634641321,14314.204658145814,99.60751677270923,40.550186425007354,74.90642159298629,46.45779128701769,34.71929513148929,71.91029760010461,43.68509601958809,1.4904288070210403,1.8379664693241535,12.279249214358341,14.723968359374998,8.281852278668481,23.00582063804348,0.8922492423598983,0.0,0.0,10.84538183649902,34.09558285739697,14314.204658145814,12.279249214358341,train
SIM_01710,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.531,2637.22,45.85,9.46,27.09,10.821,25.518,1,NONE,,PASS,76.00293330636227,20.16433823551097,6.366661764489029,9.87897670798484,10958.471389415627,99.62540187364024,28.085442846235853,66.63114167229259,36.33214096488464,20.813121768486187,65.2280362547824,35.80415015306447,1.4361253929005033,2.252924260513398,9.36160276782234,9.035049140625,10.034704031155272,19.06975317178027,0.9457167871840668,3.1225022567582528e-15,1.2490009027033011e-14,12.889699647882214,26.43484206438317,10958.471389415627,9.36160276782234,train
SIM_01711,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6369,1547.93,80.46,6.75,29.49,18.466,23.206,1,NONE,,PASS,81.45231922310714,29.027081549219467,6.609818450780537,5.335354947574305,8322.24927862382,99.65532324151775,47.09099951812005,64.94418604024658,52.30104783643147,47.97715370680513,61.30276960828931,34.94355027245128,1.4051537133107557,1.3329360848394334,7.166361767332266,21.595899530381942,3.397851118272689,24.993750648654633,0.8610493826695681,6.2450045135165055e-15,1.8735013540549517e-14,8.209499386316264,21.737379871467173,8322.24927862382,7.166361767332266,train
SIM_01712,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7381,2166.52,88.74,7.4,28.83,17.515,21.046,1,NONE,,PASS,90.22431604307253,18.710808885328422,2.0272911146715766,17.22654226362827,22003.34502979195,99.20487499475527,66.74647324666962,70.60256486645157,33.713169162753914,7.495046915034232,46.34184872928475,39.66628007350311,1.2931081223548277,1.8615408160280407,18.905952800853647,11.882463252604166,0.9532490167891867,12.835712269393353,0.6860052041607956,3.1225022567582528e-15,6.2450045135165055e-15,22.460145087903783,79.72420343141984,22003.34502979195,18.905952800853647,train
SIM_01713,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0793,1541.91,96.28,7.94,27.19,14.383,20.102,1,NONE,,PASS,73.4004196843377,23.546340831797746,8.532959168202256,5.233621512709031,5782.303636344748,99.6605754218658,39.08759535814006,56.331423013002095,42.425839336572515,35.99368197372936,53.528337375884526,28.121633702939143,1.3457682118302126,1.317661574082743,4.941351512922537,14.892091013020837,4.185553620639646,19.077644633660483,0.8102169576980475,0.0,3.122502256758253e-14,8.215023077206961,15.719608746271108,5782.303636344748,4.941351512922537,train
SIM_01714,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.239,2409.34,71.9,6.96,21.72,16.886,27.219,1,NONE,,PASS,92.17875645756966,20.49963364859892,1.7393663514010775,18.47163163635333,30587.37484240031,99.23333229696293,59.55502047086697,80.66201631577889,36.93627684432238,9.617402244930933,55.92626884116211,49.52540168395166,1.3638122728244855,2.021437696472432,25.662825729270462,12.256739140625,3.3676503357593313,15.62438947638433,0.7621789610592482,3.1225022567582528e-15,4.9960036108132044e-14,19.482520365741703,82.80342593165726,30587.37484240031,25.662825729270462,train
SIM_01715,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6687,2686.31,33.86,6.89,33.16,17.984,19.861,1,NONE,,PASS,80.94637514674382,20.777882197292232,4.890817802707766,12.760501501180858,14044.471102971971,99.52498030751549,54.57284363930099,58.056751996609044,37.43762558070672,21.78155063388941,45.93060931049627,26.431085874117453,1.2901578076140345,2.3412564333280237,12.240474227666445,15.125593421006947,0.9421570919456083,16.067750512952554,0.7733103095101048,3.1225022567582528e-15,0.0,17.829694756893762,43.68422416357446,14044.471102971971,12.240474227666445,val
SIM_01716,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.895,2527.43,58.38,8.43,26.99,15.824,18.298,1,NONE,,PASS,74.2954545199079,19.981762493129228,6.913237506870775,10.412013615861488,9802.524417756758,99.58803948612379,46.21094748433253,52.21231035329171,36.003175663295906,28.140916400764663,40.05604289518744,23.14923620940697,1.2487399024363093,2.1584137253787152,8.371311271388796,13.831080598958334,1.4687582649665125,15.299838863924846,0.765690157171357,6.2450045135165055e-15,0.0,14.249884658352943,28.676472155978093,9802.524417756758,8.371311271388796,test
SIM_01717,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3804,2779.48,67.56,9.48,34.63,13.872,15.81,1,NONE,,PASS,45.659143048931895,17.980753169241577,21.39964683075842,8.781295804364344,5107.520733591562,99.68406695481298,26.617892721044846,25.94808330524434,32.39775345809293,29.8624439776688,35.6649803186254,10.29007453466897,1.2186519025459457,2.4340843740642564,4.472828157728937,17.58273328125,2.3961397115006067,19.978872992750606,1.111125479822896,0.0,3.7470027081099033e-14,9.624910964412512,10.752439206564613,5107.520733591562,4.472828157728937,train
SIM_01718,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4671,2320.72,52.37,8.88,34.54,15.809,17.026,1,NONE,,PASS,72.1402245083759,19.814827605940113,7.652272394059889,9.36053361835477,8305.764311446865,99.59665389972272,46.03872051972195,48.37080262004091,35.70239208277498,27.460027009530414,40.575883738840645,20.98281733008718,1.252350723365375,2.031738482403281,7.271510986822361,14.110984195312499,0.8579029465189073,14.968887141831406,0.7554386765062753,6.2450045135165055e-15,0.0,13.389900014478066,25.357044796943697,8305.764311446865,7.271510986822361,train
SIM_01719,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5644,2685.46,95.22,7.07,28.74,13.871,26.853,1,NONE,,PASS,69.2624208746668,24.632764409550003,10.931635590449998,8.03675920991897,8718.622683601772,99.70073063050953,29.78722569384493,56.222240996623555,44.383359296486496,30.064610022921176,69.1430214184985,27.69778710794075,1.4676958123327808,2.306742381836234,7.48907690135134,15.877714031249997,11.646081235850794,27.52379526710079,1.1173652623588586,6.2450045135165055e-15,3.7470027081099033e-14,10.238772498149821,18.153793321579624,8718.622683601772,7.48907690135134,train
SIM_01720,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3674,2988.8,66.21,9.07,22.82,14.657,25.175,1,NONE,,PASS,88.09446057948492,17.94255116406601,2.424848835933988,19.13947603199117,24962.658783110393,99.35962673875832,50.855585761573494,75.7743792351359,32.32892101633516,15.776871343489312,51.65598335886638,41.93636140238677,1.3318451573644556,2.5169594957384738,21.021815130831474,9.648878949652778,3.8119281812482964,13.460807130901074,0.750217012498165,3.1225022567582528e-15,0.0,21.12946114298148,69.45780465762573,24962.658783110393,21.021815130831474,train
SIM_01721,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3037,2451.96,89.89,8.41,31.99,18.075,26.182,1,NONE,,PASS,86.34169051506724,25.301309963463762,4.002390036536234,10.821436788613303,17883.74023324982,99.55866177308711,50.22245755069443,72.56130211964033,45.58794588011489,33.002689401793255,60.54226090990526,37.89534128437375,1.3992307256885965,2.1288457879762195,15.52705797354554,17.3601528984375,4.333960563346479,21.69411346178398,0.8574304450287856,6.2450045135165055e-15,1.2490009027033011e-14,13.991944556531294,45.48817816548751,17883.74023324982,15.52705797354554,train
SIM_01722,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4345,2496.14,36.79,8.74,24.61,14.538,27.651,1,NONE,,PASS,73.56902996470451,26.06881792284322,9.365682077156789,7.632483615309689,9422.7523716163,99.69422854425996,32.55322429379892,60.81210738608305,46.97084310422202,32.80606251165109,72.16303511954366,31.34801351475548,1.4925224926454839,2.114788671153442,7.983178013484172,16.6403733984375,11.255136750182512,27.895510148620012,1.0700719239047707,6.2450045135165055e-15,0.0,9.849512430005754,19.915251207783772,9422.7523716163,7.983178013484172,train
SIM_01723,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.2723,1897.93,67.41,9.07,28.47,15.235,20.034,1,NONE,,PASS,67.08624107997207,23.66286021245099,11.609439787549011,5.92637475821304,5754.293280643607,99.6877453458129,36.79853737094504,47.922472754773224,42.63578416657836,37.183491515451216,51.58530248421031,22.02852495133153,1.331322396190397,1.6288159215923907,4.9383720753791875,17.417841407118058,4.062982891693227,21.480824298811285,0.9077864681594343,0.0,1.2490009027033011e-14,8.575789385241908,14.078227147495316,5754.293280643607,4.9383720753791875,train
SIM_01724,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8971,2809.59,40.99,8.66,23.36,19.14,23.573,1,NONE,,PASS,79.20723423221227,25.26481071028298,6.632289289717016,10.508699019404167,13472.3123486183,99.62597037221074,48.44629306304994,59.66775814352753,45.52218145996933,35.150353837259765,52.39265331283683,28.170791094296554,1.3373058569817184,2.3703581615987344,11.36614435955239,20.076067966145832,2.788080666480876,22.86414863262671,0.9049800093424336,6.2450045135165055e-15,3.7470027081099033e-14,13.827393994893194,32.90976575021539,13472.3123486183,11.36614435955239,train
SIM_01725,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9117,2790.11,29.01,6.9,33.0,14.12,15.77,1,NONE,,PASS,62.68329359787332,16.869139923178874,10.042560076821127,11.159292542400737,7458.093857215631,99.60004112589107,38.690336768991436,39.13405418405068,30.394846708430403,25.525990700598875,33.58226410110616,16.2361455418846,1.204635449895712,2.430453234853859,6.496714588712783,12.247393193576388,1.203086546647661,13.450479740224049,0.7973423542324497,3.1225022567582528e-15,1.2490009027033011e-14,14.204720366993303,21.389572307344874,7458.093857215631,6.496714588712783,train
SIM_01726,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.224,1633.97,96.25,6.58,34.68,18.332,22.188,1,NONE,,PASS,76.18344933000985,28.358527178602863,8.865472821397137,5.177802522812514,6844.086677473933,99.68311520267737,44.35881720086606,57.196181907260126,51.09644536685201,47.41678251109304,58.12644349469264,28.588301865589177,1.3805809649617078,1.4311550933751909,5.994571202634141,22.384484374999996,3.0967128107449353,25.481197185744932,0.898537396715407,6.2450045135165055e-15,2.4980018054066022e-14,8.074985505630117,17.488319855306464,6844.086677473933,5.994571202634141,train
SIM_01727,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3147,1805.8,36.51,9.36,27.62,14.336,23.491,1,NONE,,PASS,91.81337108329782,20.487878317124657,1.826821682875332,11.994850295861662,21923.396575668627,99.3357597576774,52.66774680708507,82.7039104110776,36.91509606689127,19.9689083206262,56.1688074922348,48.4116666264255,1.3656507554708712,1.545381981190955,18.761779839706374,10.32267949392361,3.5225171237018844,13.845196617625495,0.6757750316221411,9.367506770274758e-15,1.2490009027033011e-14,14.177845362616997,64.44840257043583,21923.396575668627,18.761779839706374,train
SIM_01728,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8575,2755.65,56.68,8.7,31.94,11.729,17.927,1,NONE,,PASS,54.94280354929813,16.95397560522467,13.903524394775332,9.649404275528195,6104.12667324839,99.64983200785557,26.75061886002351,38.4879493185076,30.547703793197606,23.223908858949542,42.14919367304557,16.094855546614998,1.2633426888868782,2.3921241127543063,5.2988690880134275,11.481293598090279,5.2175091637660875,16.698802761856367,0.9849490851402625,0.0,3.7470027081099033e-14,11.722798582454159,14.492854923225112,6104.12667324839,5.2988690880134275,train
SIM_01729,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8065,2811.27,90.87,6.85,21.66,13.731,16.505,1,NONE,,PASS,67.59527031636595,16.76802073102932,8.038479268970681,11.947555763671536,8650.570594949588,99.57501215594121,40.541132491091616,45.50059387057947,30.212649965818592,25.73131669035038,34.456377883343144,19.15110802300814,1.2104984028767154,2.358177267719438,7.256357066312499,10.954266158854166,1.6511429387068717,12.605409097561038,0.7517529528237435,0.0,2.4980018054066022e-14,15.138654499204012,25.322049875737584,8650.570594949588,7.256357066312499,train
SIM_01730,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6936,2963.82,61.79,7.47,30.03,15.027,23.013,1,NONE,,PASS,77.46538560071347,20.678300170712053,6.015299829287945,12.034540966047778,13110.929453174582,99.59395169186901,41.46673429970451,61.501183763316405,37.25819850578748,30.411616091384396,51.638864932255444,29.49580759982094,1.3317185293357585,2.5567252035585892,11.310080833184905,12.988799895833333,4.5767162402169905,17.565516136050324,0.8494661549081023,6.2450045135165055e-15,2.4980018054066022e-14,15.252468009634725,34.14417092262397,13110.929453174582,11.310080833184905,train
