simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01731,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1742,1717.07,29.85,8.97,27.59,10.793,14.091,1,NONE,,PASS,48.63579389307128,16.13453553767525,17.039664462324748,5.998865809948077,3337.250848227405,99.65063359036334,25.909599011653977,30.673602218716557,29.07123520301847,24.662840603314784,35.53770698537358,12.307081200895357,1.2177907078849712,1.4693013428223227,2.8556943820784606,11.265117446180554,3.198670450414072,14.463787896594626,0.8964489782070693,0.0,1.2490009027033011e-14,8.418715372086703,9.065128556299168,3337.250848227405,2.8556943820784606,val
SIM_01732,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5291,1988.08,49.2,6.65,26.19,14.626,15.931,1,NONE,,PASS,60.28847323245656,20.214182478583595,13.3149175214164,6.619226924876861,4996.255572749256,99.66705429736848,36.449817358814066,37.51154580977242,36.42195041186233,33.42970732983964,38.432265582297305,15.668141498930616,1.2375280291498258,1.6932858934188095,4.2554067649447855,15.848029723090278,1.298444323796703,17.14647404688698,0.8482397972341066,6.2450045135165055e-15,1.2490009027033011e-14,9.146039596230176,13.016558292004387,4996.255572749256,4.2554067649447855,train
SIM_01733,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.188,2688.35,27.86,9.31,27.12,12.748,17.627,1,NONE,,PASS,73.10936911424758,16.22150681906925,5.966493180930748,12.507320646678227,9963.34369455665,99.5347584709328,40.99661426656785,54.42527483551538,29.227940214539192,24.814480055562676,37.76934081184843,24.334760129633647,1.2329796463730929,2.2968330728950073,8.51233556429693,9.040646979166667,2.422413748826366,11.463060727993032,0.7066581949413965,0.0,0.0,16.353520638534356,31.343971061535925,9963.34369455665,8.51233556429693,train
SIM_01734,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7833,2791.4,82.75,9.03,22.65,18.053,20.009,1,NONE,,PASS,61.262275741122494,24.372154944917984,15.411145055082018,8.13309676970777,7193.033491615317,99.70863735868353,37.10773266560046,38.40622082694492,43.913792693545915,39.74919318343511,46.617940902995606,16.02738927171928,1.2950926472474005,2.3493727302479925,6.0539932410122255,23.538107158854164,2.0902642449101863,25.62837140376435,1.0515431016126997,6.2450045135165055e-15,7.494005416219807e-14,9.99752421787427,14.734129364171721,7193.033491615317,6.0539932410122255,train
SIM_01735,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3047,2543.17,52.08,8.03,20.16,14.086,27.929,1,NONE,,PASS,91.9859604543838,18.677473312381267,1.6272266876187327,19.397701748654928,31511.284956433923,99.2372628747329,51.449306562158995,83.49346017914966,33.65310506735363,11.82800799273853,61.500834830368056,52.845408857162305,1.4067003935295606,2.122432764982742,26.298117569113792,9.216606490451388,4.892410846986629,14.109017337438019,0.7554028910369356,0.0,1.2490009027033011e-14,18.889175844682427,80.76772774652147,31511.284956433923,26.298117569113792,train
SIM_01736,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4998,2011.98,43.83,9.04,24.99,12.4,24.643,1,NONE,,PASS,61.43226689784535,24.26562256011512,15.234177439884885,5.540754979823368,5207.918710940329,99.72461182617008,25.326405594765333,48.351578078782,43.721842450657874,28.79984958981937,67.65423180857319,22.70442847197904,1.4556092715940219,1.7067723009066706,4.417902464838879,15.617164848958332,12.99971243685631,28.616877285814642,1.1793176628755278,6.2450045135165055e-15,1.2490009027033011e-14,7.83790059497071,10.61836715080296,5207.918710940329,4.417902464838879,val
SIM_01737,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0767,2233.94,42.03,7.17,24.31,14.861,24.846,1,NONE,,PASS,86.71247998560278,22.611753268405682,3.4649467315943143,10.4897775013498,16743.862296146766,99.53043602328846,45.625400127069234,75.563001759187,40.74189778091114,33.109998244186734,60.49144881200359,41.98929024541591,1.3988358821365168,1.890739763318561,14.171502473143912,12.538320223090277,5.137462566307237,17.675782789397516,0.7817077508136019,0.0,0.0,13.186170232427882,43.97250428853538,16743.862296146766,14.171502473143912,train
SIM_01738,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4081,2692.19,52.46,7.56,31.25,19.324,27.535,1,NONE,,PASS,77.53615044184164,29.00480069343456,8.403299306565437,8.510357424673051,11955.169969916047,99.68388719129507,42.63404867040269,60.84114524817722,52.26090215033254,44.964955367809225,66.93848789612741,30.415025588592854,1.4498340728585073,2.331750263504625,10.354570341467106,23.78369330121528,6.453501292951798,30.23719459416708,1.0424893076755903,0.0,0.0,11.141964144997662,25.849355643409854,11955.169969916047,10.354570341467106,train
SIM_01739,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1781,2832.0,64.37,7.16,24.52,15.42,23.546,1,NONE,,PASS,65.73729467793052,23.782504205876382,12.395595794123613,8.543061169527277,8249.15603171571,99.69833823553928,33.193246510125036,48.71371001846059,42.85135892950699,34.00610858900209,57.77959473556498,22.216321607711066,1.377923824385792,2.3986119671917425,6.9867670822405525,18.0975292421875,7.1971144162198675,25.294643658407367,1.0635820113576329,6.2450045135165055e-15,2.4980018054066022e-14,10.5592087728368,17.19722885806967,8249.15603171571,6.9867670822405525,test
SIM_01740,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3178,2056.81,96.97,7.67,34.42,18.777,22.905,1,NONE,,PASS,83.57959860680553,26.175291532482145,5.142508467517858,8.274189231772088,12483.826776011141,99.59771737633656,51.298921597175365,66.28328995638402,47.162687445913775,35.62926289004865,54.23333137237557,33.89305051616455,1.3510482666028216,1.7999889020466069,10.925048814373874,19.316721171875,2.4244494023638263,21.741170574238826,0.8305989848196796,6.2450045135165055e-15,1.2490009027033011e-14,11.953793473065023,34.30375381993062,12483.826776011141,10.925048814373874,train
SIM_01741,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9228,2185.26,73.83,8.74,24.44,16.549,24.562,1,NONE,,PASS,68.5611119965665,27.37151562016525,12.551284379834758,6.168069571430419,6937.367195286649,99.71774207318899,35.212917300924836,51.47352420626542,49.31804616245991,40.33158496419667,64.40449709415735,24.500309023796536,1.4295713080290893,1.850346782835784,5.874145443173424,21.535786114583335,7.600484378280144,29.136270492863478,1.064474137902619,6.2450045135165055e-15,3.7470027081099033e-14,8.33570310587005,14.539260848269715,6937.367195286649,5.874145443173424,test
SIM_01742,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9433,2658.26,94.82,7.81,20.91,13.694,14.789,1,NONE,,PASS,61.32127587344417,16.521975322409684,10.421324677590315,10.666531680914062,6855.756508424269,99.59874009009975,38.25120660377638,37.36116610673511,29.769324905242676,24.909483960809048,33.085516932252446,16.063340753301066,1.2013162738500283,2.2241552006596437,5.736183252453874,11.863237898437502,0.8925144547217947,12.755752353159297,0.7720476579975248,3.1225022567582528e-15,0.0,13.303303089983084,19.503106372321255,6855.756508424269,5.736183252453874,test
SIM_01743,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.887,2780.66,54.91,7.75,30.54,19.87,24.462,1,NONE,,PASS,75.88021445909241,27.231132562934494,8.655867437065512,9.14361787778583,11499.778049190088,99.67117094942259,45.38308016746223,55.83825375934445,49.06510371699909,41.54178899222164,56.33096095502148,26.20718597458815,1.366881287267538,2.4027581597830348,9.936916251316347,23.496950946180554,3.4314265906377357,26.92837753681829,0.9888820259158703,6.2450045135165055e-15,6.245004513516506e-14,12.212016227981573,26.254073624997332,11499.778049190088,9.936916251316347,train
SIM_01744,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.085,2082.41,96.15,9.05,20.67,14.277,27.821,1,NONE,,PASS,91.45703447015762,22.94199709683904,2.143002903160962,11.701120275644909,24250.460746437435,99.4380971914443,45.952286700297584,84.19365962354338,41.33693170601628,29.27561901535209,69.85357515281129,50.27141726198595,1.4734996715215407,1.7409218445248924,20.273700593670974,11.552818359375001,6.5878061501367196,18.14062450951172,0.7907168862823692,0.0,6.2450045135165055e-15,12.882324986751431,58.09002051604529,24250.460746437435,20.273700593670974,test
SIM_01745,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6347,2672.06,43.3,7.22,27.8,13.884,23.765,1,NONE,,PASS,85.214763656972,19.28810610946464,3.3465938905353583,13.755723625498339,17993.206404696484,99.48520154392124,44.99396506520061,73.12070146384215,34.753344341377726,26.714090446183402,53.67363122657408,37.21327633239282,1.3468547000217392,2.2880854168584954,15.407585599541514,10.115471007812499,4.466166985116577,14.581637992929075,0.755991174570213,0.0,1.2490009027033011e-14,16.772357781322494,50.22865076257944,17993.206404696484,15.407585599541514,train
SIM_01746,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6957,1543.67,31.77,7.76,32.62,10.767,26.296,1,NONE,,PASS,79.9722437594705,23.74831759008108,5.947382409918926,5.44343991809505,7685.91718649309,99.64737023339865,29.315058930529236,71.66616264015022,42.78976142356951,24.931395355487602,74.26050296229322,42.66012454459767,1.5100118396891686,1.3430154752804357,6.6868603543400384,10.057098398437498,11.646021200476417,21.703119598913915,0.9138802997976843,1.2490009027033011e-14,1.8735013540549517e-14,8.718848929675348,19.48039575287085,7685.91718649309,6.6868603543400384,train
SIM_01747,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2972,1519.28,85.0,8.34,32.23,10.293,16.198,1,NONE,,PASS,62.58344070963412,17.083526977390246,10.213673022609758,5.675498684269159,4050.9552625706774,99.62643497681341,30.076336207055,46.489418230197124,30.781129688991438,23.435157854398465,42.48098601811219,21.2441036274426,1.2656730521051975,1.3201099096747835,3.5198950725137994,8.795527489583332,4.2117767691875665,13.007304258770898,0.7613945455166161,3.1225022567582528e-15,6.2450045135165055e-15,9.2812424007721,12.358263386852531,4050.9552625706774,3.5198950725137994,val
SIM_01748,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5936,1674.45,30.75,8.42,29.63,17.596,24.48,1,NONE,,PASS,86.80273717470558,27.424109572027785,4.169490427972217,6.906321836006243,12642.4330991607,99.58754684606849,49.28017042518725,73.98007261473897,49.4128100396897,41.811380325306644,63.048132927762076,42.59693356343858,1.4188418946674122,1.4425505746310403,10.891545959526264,18.191276749999997,4.08061215421539,22.271888904215388,0.8121280600093725,6.2450045135165055e-15,0.0,9.800987798106377,33.683396504044964,12642.4330991607,10.891545959526264,train
SIM_01749,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6853,1706.03,85.41,8.8,31.92,19.512,24.914,1,NONE,,PASS,92.8608811831639,25.708813538202477,1.9764864617975286,10.87435381389758,23755.480511487505,99.3625930485456,61.83013159503806,81.29645420546419,46.32218655531978,18.356810000401914,56.991660462825266,47.482534690027855,1.371906600292732,1.4808731044001378,20.62030103313744,17.782758450520834,2.1472456237375255,19.93000407425836,0.7752206862694386,3.1225022567582528e-15,1.8735013540549517e-14,13.68439596290301,67.79035765701937,23755.480511487505,20.62030103313744,test
SIM_01750,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0887,1567.84,98.64,7.11,22.17,13.847,25.921,1,NONE,,PASS,71.96808475153223,27.411707896756862,10.676992103243146,4.507069873555715,5581.482157981016,99.7125299856136,31.70947095995643,58.951972341537044,49.3904646788412,34.94072557194237,73.31591909357807,30.785958287431743,1.5021103839196726,1.3174261502935112,4.690013363813176,16.972946306423612,11.311161374116875,28.284107680540487,1.0318258091421892,6.2450045135165055e-15,0.0,6.931971538245942,12.46587703502583,5581.482157981016,4.690013363813176,train
SIM_01751,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5037,2891.96,96.45,8.73,33.35,17.196,26.678,1,NONE,,PASS,68.4051757779905,27.022575423810032,12.481124576189975,8.211526299105392,9135.49279691945,99.7160567124336,34.55084884076132,51.72615127560803,48.689325087946,38.70776356101154,65.96780321056225,24.224436214846577,1.4420383928601783,2.5220543437175014,7.9669875414842,22.197170179687504,8.916327583150006,31.11349776283751,1.1513890617332831,6.2450045135165055e-15,2.4980018054066022e-14,10.292267819792112,18.263793350968356,9135.49279691945,7.9669875414842,train
SIM_01752,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.352,1621.71,51.09,7.04,24.37,15.887,17.449,1,NONE,,PASS,90.46573271662686,18.411585922487898,1.9404140775121013,12.610979357923153,16889.618648821866,99.22236532068476,65.41491205647011,72.43243302159422,33.174028689167386,10.74284760339737,43.47296854449427,38.83767964864628,1.27266596627663,1.3728435250612814,14.29774966103025,10.510783333333332,0.49173539172616765,11.0025187250595,0.5975866919547127,0.0,1.2490009027033011e-14,17.511334251567,69.02414457096164,16889.618648821866,14.29774966103025,train
SIM_01753,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5171,2825.07,80.85,9.02,22.62,11.062,23.896,1,NONE,,PASS,55.08652626896995,20.666867146855726,16.85023285314428,8.206595959739163,6279.96241896599,99.7095082260001,20.521167411251618,43.49001832547256,37.237598462803106,21.88538010344911,61.943497212656865,19.336957312124817,1.4101632754174909,2.3774698290697582,5.28497388694212,13.090276341145831,13.753623117906972,26.843899459052803,1.2988857608801563,1.2490009027033011e-14,1.2490009027033011e-14,10.059682344903901,11.876445887092075,6279.96241896599,5.28497388694212,test
SIM_01754,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7193,2258.92,89.44,9.2,32.12,11.426,23.549,1,NONE,,PASS,74.27700952382993,20.58906710093899,7.130232899061006,8.221890426291733,8757.974807602739,99.63602560399254,30.56506594667668,62.9538202536265,37.09741819989007,23.867359543571187,60.88737571788179,32.925223620715286,1.401915445969356,1.9620797561038639,7.607106526333365,10.02201878732639,8.402465035010891,18.42448382233728,0.8948673454707915,6.2450045135165055e-15,1.2490009027033011e-14,11.470730215172651,22.31910159465851,8757.974807602739,7.607106526333365,train
SIM_01755,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4059,2100.1,76.36,8.26,20.34,18.549,20.272,1,NONE,,PASS,75.01588128485514,25.809889098985973,8.596010901014031,7.147274505205607,8384.279761576236,99.65966980119015,46.69573642079082,53.12923012618133,46.50430468285761,38.4498356717775,50.716154186619654,24.868573963405634,1.3249108565991936,1.7537390113947424,7.001494452799228,20.94907155989583,1.3837642589007775,22.33283581879661,0.8652821301612655,6.2450045135165055e-15,1.2490009027033011e-14,10.20530573565344,21.232377275712672,8384.279761576236,7.001494452799228,val
SIM_01756,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8192,2144.84,29.4,9.47,20.62,16.975,19.269,1,NONE,,PASS,63.25683239759218,24.555796282086103,14.263403717913896,6.3231433465587195,5826.498692156084,99.70519277211545,37.504023434942084,41.207147048644934,44.24467798574073,41.72124509574699,48.032679063580204,17.824864466952814,1.3053095360642673,1.7928089983074031,4.870199774306588,21.514665472222227,2.311480633393559,23.826146105615784,0.9702860307159897,0.0,4.9960036108132044e-14,8.503540701397895,12.955676978111901,5826.498692156084,4.870199774306588,val
SIM_01757,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4871,2437.31,85.76,8.77,21.6,13.038,20.803,1,NONE,,PASS,58.16614201464052,21.2231384030239,15.263961596976104,7.326088376119828,5815.979721216524,99.69941909826325,27.800400561908567,42.05804698233745,38.239889014457475,28.958545731499463,53.02278210018525,18.412300229694495,1.3419945613760444,2.044072350842737,4.87762465226038,15.234314434895833,7.514311857035441,22.748626291931274,1.0718785252180243,6.2450045135165055e-15,0.0,9.258954180426638,12.207706983954338,5815.979721216524,4.87762465226038,train
SIM_01758,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7954,2136.25,92.64,7.56,24.78,15.807,27.67,1,NONE,,PASS,75.04642033648217,28.364094751854786,9.431305248145213,6.348499064207533,8541.803250070188,99.70282040659063,35.256695441226185,61.45766757879184,51.106477030368985,38.17272561780253,74.01568037771571,32.188332180997286,1.5079599148759715,1.810914691209943,7.240948856630517,19.414433984375,10.461770775553797,29.876204759928797,1.0533107092365475,0.0,4.9960036108132044e-14,8.593578565157637,18.264561964233256,8541.803250070188,7.240948856630517,test
SIM_01759,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8667,2000.45,70.67,7.91,22.45,11.085,17.029,1,NONE,,PASS,51.35166405124767,17.90463064975637,16.96206935024363,6.475546827929754,4105.227157309708,99.67629549211779,24.72730990729973,35.370536261105265,32.2605957653268,24.69874085502216,43.855687495881945,14.749509156489859,1.2753742335566558,1.6825338499630962,3.4528149436183653,12.193357143229164,5.82677738943439,18.020134532663555,1.0064510620278422,0.0,6.245004513516506e-14,8.701433293282449,9.572219620009758,4105.227157309708,3.4528149436183653,train
SIM_01760,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1981,1579.6,62.84,8.09,27.72,10.599,15.381,1,NONE,,PASS,50.22987058308214,17.17766137187301,17.020438628126975,5.2613487129146215,3168.4812754666846,99.66691892169443,25.047648257070428,33.5976413553791,30.950741210582002,24.650777443176487,40.44054482757512,13.876404758894322,1.251409653589158,1.3522521815691797,2.7124498081862005,11.382445731770833,4.656530903254114,16.038976635024948,0.9337113060854393,1.2490009027033011e-14,1.8735013540549517e-14,7.914287044722304,8.361739158094514,3168.4812754666846,2.7124498081862005,test
SIM_01761,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5821,1737.78,71.15,7.18,33.66,13.35,26.237,1,NONE,,PASS,67.4199773558805,26.686242856981973,12.895857143018022,4.781231980021241,5323.98799543135,99.72486551922447,28.475725736959028,54.44899933650259,48.08332046303059,32.54892222453066,73.41671534410605,27.145630455154656,1.5029515716937134,1.5170363424913478,4.6477018241992765,16.955363617187498,13.110460757294433,30.06582437448193,1.1266413385957683,0.0,0.0,7.272254408541852,11.556102684911252,5323.98799543135,4.6477018241992765,val
SIM_01762,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2994,1756.13,48.32,7.32,23.9,11.853,27.753,1,NONE,,PASS,70.19481619970959,26.182245273594482,11.11715472640552,4.993528778022498,5880.268390209731,99.71565153046627,26.07938642064214,59.67946915336019,47.175216709179246,28.0376304723195,78.71457710775327,31.411669553949693,1.5478338680574657,1.4842870500947118,4.9700228472092505,14.038755942708333,15.652823136534746,29.691579079243077,1.134034868628622,6.2450045135165055e-15,1.2490009027033011e-14,7.626607580755737,12.592730742197682,5880.268390209731,4.9700228472092505,test
SIM_01763,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4117,1911.45,61.19,7.16,33.31,12.449,15.029,1,NONE,,PASS,47.02134188537008,18.0616967809827,20.350003219017296,6.045163365361357,3602.596877664947,99.68373939337354,26.294883680027546,28.12078623601076,32.54359780357243,29.066043138356108,37.454879216779005,11.063556410862626,1.2308279475011155,1.6667421526863415,3.141384851887502,15.252312440104166,2.97859396324309,18.230906403347255,1.009368423377737,1.2490009027033011e-14,2.4980018054066022e-14,7.899500592588337,8.664553246687126,3602.596877664947,3.141384851887502,test
SIM_01764,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3002,1903.17,67.17,8.97,28.95,18.746,23.53,1,NONE,,PASS,77.02796313920369,28.731584306849253,8.568615693150734,6.054869456262121,8264.421953053123,99.68185346257758,44.41766683244997,58.67025446458267,51.768620372701356,47.35416532004618,60.432277783773486,29.47165004777216,1.3983762245732034,1.6359121884644148,7.103868074639936,22.966497276041665,3.767811472113695,26.73430874815536,0.9304850182515774,1.2490009027033011e-14,0.0,8.862261423880161,19.933524824869206,8264.421953053123,7.103868074639936,train
SIM_01765,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4763,2163.23,27.42,7.67,33.76,15.953,21.925,1,NONE,,PASS,64.99134595074989,25.006265242048382,13.470034757951613,6.286783797250743,6167.458284901996,99.70937977943858,34.73440465080914,46.35971086765836,45.05633376945654,38.267371104937446,56.12087053021904,21.011816096290502,1.3652871891084573,1.889058538089869,5.385784096655102,19.959246629340278,5.599579561915769,25.558826191256045,1.0220969002711577,6.2450045135165055e-15,2.4980018054066022e-14,8.675465594880814,13.719220517164832,6167.458284901996,5.385784096655102,train
SIM_01766,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8223,2382.32,44.77,7.02,30.63,14.846,17.044,1,NONE,,PASS,60.90261242253949,19.989638157163178,12.832661842836828,8.03088916497621,6080.787300654198,99.66289628744349,36.14272532507313,38.77379237292781,36.01736604894266,33.49522644228197,39.539178366622174,16.18834040611769,1.2451600754801848,2.059164081704559,5.255943281335986,15.764676052951387,1.9271028038675115,17.6917788568189,0.8850474789849634,6.2450045135165055e-15,2.4980018054066022e-14,10.561668459036683,15.285982597560336,6080.787300654198,5.255943281335986,val
SIM_01767,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0153,2089.91,51.48,7.93,24.76,17.512,24.244,1,NONE,,PASS,77.94681631136226,27.29331157187243,7.721988428127579,6.936623864796143,9452.164149940292,99.66808982851911,42.929524804216015,61.35798131523721,49.177137967337714,42.76287793802008,61.71534188093607,31.423125350774733,1.4083773871556624,1.7715130061357058,8.01213053564454,20.05932919704861,4.983359901494066,25.042689098542674,0.9175394137350056,6.2450045135165055e-15,7.494005416219807e-14,9.668018983070011,22.52243252523351,9452.164149940292,8.01213053564454,train
SIM_01768,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8911,2351.43,57.29,8.74,23.53,14.322,27.906,1,NONE,,PASS,72.34131995487425,26.687508685872615,10.203591314127385,6.9207680756983585,8483.497481422766,99.70567832868942,31.2759154791275,59.75402184262577,48.085601235806514,32.96458002497819,74.33663666749767,30.7587179208609,1.510650505901367,1.9849611208088775,7.1613497612534625,17.0477231640625,12.354340098292827,29.402063262355327,1.1017162976295234,6.2450045135165055e-15,1.2490009027033011e-14,9.091928349446922,17.6010729548368,8483.497481422766,7.1613497612534625,train
SIM_01769,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1957,2430.34,97.17,7.01,29.78,13.977,16.523,1,NONE,,PASS,73.90874553109164,17.143650887155424,6.052049112844574,11.265943919775884,9282.855621460636,99.53644576809106,45.66748160697548,51.97856598478955,30.8894610579377,23.98007578680076,34.63805515439158,22.67308077244226,1.2117205455864783,2.094792447028185,8.00120799669547,10.4410852734375,1.3110421067637776,11.752127380201276,0.6855090235771395,0.0,1.2490009027033011e-14,15.578269834130342,30.769566363022406,9282.855621460636,8.00120799669547,train
SIM_01770,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8187,2365.33,49.29,7.38,24.24,15.874,21.011,1,NONE,,PASS,80.72070689268367,21.648244219428154,5.170455780571842,10.150934493425646,12226.257886116073,99.57084489295677,47.43717717322345,63.32142744530251,39.005845440411086,31.409566459559095,48.05376332884934,31.012424293617062,1.3054624093121892,2.0014732065268124,10.34550256207314,13.838402639756943,2.7346552649840152,16.573057904740956,0.7655612961843582,0.0,2.4980018054066022e-14,13.748237282467061,34.63661473376802,12226.257886116073,10.34550256207314,train
SIM_01771,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3506,2892.74,54.66,8.87,26.03,12.729,16.262,1,NONE,,PASS,53.016921546026275,16.621123006208514,14.729476993791488,10.314885818137999,6145.343089654518,99.64342160656892,29.21138279148912,33.62904898172671,29.94796938055588,25.742983370310746,36.19411669369246,13.446109733599695,1.2222388355183211,2.462485253585158,5.231308979201623,12.753326109374997,3.06921353300118,15.822539642376178,0.9519537059238392,6.2450045135165055e-15,0.0,11.833469846122483,14.566601427141885,6145.343089654518,5.231308979201623,val
SIM_01772,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0065,2668.77,70.19,9.42,34.84,17.793,24.039,1,NONE,,PASS,77.73126795513974,24.879058278061805,7.127441721938196,9.59193536552958,11950.900759224789,99.64058591165482,44.526402308887384,59.85706178846249,44.827132032543794,39.215871773734364,55.636490035349716,28.934630329247145,1.3616189463682202,2.3387265314108525,10.47294771743429,18.647953763020837,4.128074012963881,22.77602777598472,0.9154698510461096,6.2450045135165055e-15,1.2490009027033011e-14,12.898824419598528,29.51411609751477,11950.900759224789,10.47294771743429,train
SIM_01773,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8283,2547.68,86.37,9.4,21.18,17.973,26.45,1,NONE,,PASS,91.30181759899997,20.84265282695251,1.9856471730474894,18.533286321771797,29095.259860685775,99.27254261438753,61.513157633659596,77.39959459857576,37.55432941793244,9.9396891655665,51.62009032654371,45.20375859175454,1.3315796640620468,2.133590592853716,24.366236236651982,13.443134059895833,2.7233214034449897,16.166455463340824,0.7756428894903101,3.1225022567582528e-15,1.2490009027033011e-14,20.692346307924776,80.74453356689423,29095.259860685775,24.366236236651982,val
SIM_01774,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9329,1776.93,75.39,8.94,24.48,17.634,18.497,1,NONE,,PASS,90.31572628178706,19.808857929658075,2.124042070341923,13.260873591357935,18224.94279963772,99.25371997820072,67.38462277732712,70.30764460549969,35.69163590929383,10.193569941720918,48.49330569015047,37.988505138794665,1.3086534280946345,1.5047997266465216,15.433860052474396,12.657682210937502,0.32612996413383327,12.983812175071336,0.6554548586888397,3.1225022567582528e-15,1.2490009027033011e-14,18.587011125115737,70.78969872081514,18224.94279963772,15.433860052474396,train
SIM_01775,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8614,1688.95,37.25,8.46,20.66,10.318,22.103,1,NONE,,PASS,86.51385379926587,18.91313963447271,2.9482603655272888,8.499311159313738,12469.069320026718,99.49676952193293,36.570962224373226,78.73821411505583,34.077729071122,22.47894393042571,58.63392729810567,48.43634538415756,1.3844779336371256,1.4119361109573425,10.423949343068792,7.063016029513888,5.890844783072101,12.95386081258599,0.6849132964140535,0.0,6.2450045135165055e-15,11.7225939543796,36.171769194390066,12469.069320026718,10.423949343068792,train
SIM_01776,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.8959,1550.8,66.94,7.94,24.64,13.439,24.635,1,NONE,,PASS,93.99254767700805,20.580514246810004,1.3153857531899948,11.795468815343726,25630.051735195,99.2393945824514,51.40415665424732,87.63792968824562,37.08200765190992,18.189252110526752,62.198690552434364,55.92114706388593,1.4121634867552533,1.3140067062954401,21.71657200331784,9.446978452256944,4.302751080783312,13.749729533040256,0.6680945562461577,3.1225022567582528e-15,6.2450045135165055e-15,12.604540289203413,70.75621375791994,25630.051735195,21.71657200331784,train
SIM_01777,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5395,1619.11,66.6,8.29,34.62,16.02,27.802,1,NONE,,PASS,95.00009129420543,20.46254466431538,1.0769553356846202,17.19925781545612,32055.99909286115,98.93773382812434,62.57291843597304,86.64093352499003,36.869449845613296,4.022109334234003,61.2470021329397,61.05231939463965,1.4047185350752691,1.417863162623351,28.071607398419744,11.223537903645832,3.42394331416567,14.647481217811503,0.7158191445932547,0.0,6.2450045135165055e-15,16.197641162161283,93.4329694610949,32055.99909286115,28.071607398419744,train
SIM_01778,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7663,2083.55,29.09,6.82,33.15,18.495,23.538,1,NONE,,PASS,75.75966401985687,27.854025352532634,8.912274647467365,6.6259393304843,8574.67574842085,99.68198798538627,43.48419309385282,57.10875008756792,50.187433067626365,45.513953841548954,59.183787107567724,28.0713223187368,1.38871272299652,1.8158610090244134,7.473024096654579,22.31733559114583,3.963117699032623,26.280453290178453,0.9435064755474883,6.2450045135165055e-15,3.7470027081099033e-14,9.538499775134827,20.58274269091261,8574.67574842085,7.473024096654579,train
SIM_01779,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1853,2385.12,27.66,6.87,31.83,15.296,22.607,1,NONE,,PASS,71.08248734339617,23.588936672368046,9.596363327631947,7.802152084196668,8228.833733003736,99.6728821994618,37.07087097992667,54.047492620818524,42.502588598861344,34.82173513952712,56.060765368108385,25.77588699418647,1.3648314726508346,2.069727994634207,7.140708870156695,16.45754665190972,5.627592791013619,22.08513944292334,0.9362498933151893,6.2450045135165055e-15,3.7470027081099033e-14,10.584157555219962,19.668746704588408,8228.833733003736,7.140708870156695,val
SIM_01780,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2212,1932.14,68.92,9.31,31.01,15.118,27.817,1,NONE,,PASS,93.06802549498069,22.54219259119026,1.679007408809743,12.808922234710202,27700.895143202953,99.3370603457974,51.194425655587075,85.79675662435292,40.61656322736984,20.361979204177928,67.74898573718244,53.2042550432179,1.4563755447356723,1.672138978851948,23.973286882958934,11.862290649305555,5.397160351410053,17.259451000715607,0.7656509423781959,3.1225022567582528e-15,0.0,13.775077201118604,69.94496820488526,27700.895143202953,23.973286882958934,train
SIM_01781,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9808,1531.69,40.66,9.31,20.61,11.458,24.846,1,NONE,,PASS,71.61119654956019,24.334057477112953,9.646742522887045,4.696477359438602,5383.554819544712,99.69337938098188,28.17035467189209,60.47759484156763,43.84514860741073,27.595230259819015,70.62120388231348,32.12462816939159,1.4797955126244842,1.2802512724448512,4.4998027721005736,12.323644472222222,11.727843437491934,24.051487909714155,0.9883878975931341,6.2450045135165055e-15,6.2450045135165055e-15,7.5891780745704285,12.63454591844167,5383.554819544712,4.4998027721005736,train
SIM_01782,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2555,1658.63,66.23,8.3,25.16,10.758,14.93,1,NONE,,PASS,55.07469286624978,16.6631237001482,13.592376299851798,5.942855785992039,3684.6870862787955,99.64170093474783,28.460214462391527,37.202345805002466,30.023646306573333,24.64712116058363,38.203554249851976,15.70557162246115,1.2359569287794119,1.407826085844527,3.1275200606752276,10.2372320703125,3.4736769089311297,13.71090897924363,0.8228294541870133,0.0,6.2450045135165055e-15,8.819565445413495,10.419232683847834,3684.6870862787955,3.1275200606752276,test
SIM_01783,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4856,2262.39,31.28,8.12,31.93,17.113,17.56,1,NONE,,PASS,66.95057124892352,22.418800486129538,11.066799513870464,7.641833486922056,6829.9932377896,99.66222298158488,42.606754475895045,42.41582184580269,40.39423511014331,33.01107390865336,45.17394663808887,18.892277672598226,1.2847469300955796,1.9638706961604109,5.928784857901936,18.71908988194444,0.5985753452440252,19.317665227188467,0.8616725608999583,6.2450045135165055e-15,4.9960036108132044e-14,10.724977053173872,17.857651806651486,6829.9932377896,5.928784857901936,train
SIM_01784,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4534,1600.47,83.73,7.69,29.7,10.43,18.944,1,NONE,,PASS,52.064446017566965,19.49990522474343,17.953494775256583,4.802434083198528,3333.57916315066,99.6999360135961,22.365011229021814,38.25521875987894,35.134964368907085,24.155098830950145,52.06012926750195,16.522011381339368,1.3348381956995004,1.3791350487497802,2.872566097260828,12.246156404513888,9.050198472753799,21.29635487726769,1.0921260709639113,1.2490009027033011e-14,2.4980018054066022e-14,7.573582568789513,7.763465259909114,3333.57916315066,2.872566097260828,train
SIM_01785,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.4565,2808.84,80.15,7.6,26.37,15.53,18.417,1,NONE,,PASS,57.306487058923615,20.891939454636486,15.564560545363515,8.756624913912493,6567.325321171426,99.68824764265986,33.27475033202732,36.01595624816558,37.64313415249817,34.36681900231543,42.3949147346013,14.743903965083858,1.265068112791264,2.3937815089661667,5.596880533311065,18.37603806857639,2.818570475105813,21.1946085436822,1.0144873619657433,0.0,2.4980018054066022e-14,10.485856464963316,14.201750197448495,6567.325321171426,5.596880533311065,train
SIM_01786,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3963,2893.66,83.15,6.99,29.0,10.781,27.756,1,NONE,,PASS,79.71752307614044,20.245301312985855,5.150998687014139,11.472327907893138,14221.707512258628,99.60353573302001,27.87450199260683,71.87890900693607,36.4780203837583,19.613025102868182,70.02383822718544,40.130721682064674,1.474893798501178,2.4877216124695267,12.22660891205809,8.61335796267361,11.082546763684682,19.695904726358293,0.9728630076611818,3.1225022567582528e-15,1.2490009027033011e-14,14.193985987909338,33.3674008658816,14221.707512258628,12.22660891205809,train
SIM_01787,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.111,2716.53,36.09,8.56,20.77,19.199,21.005,1,NONE,,PASS,87.43950223364423,19.333748338881076,2.7772516611189206,18.591279136030668,21498.143849819997,99.31562400797964,66.37581271577953,62.64445691970586,34.83558259257852,9.051524339769765,49.733478414404686,35.855836530682055,1.3176990245094482,2.271827352819023,17.978844788336264,13.961983272569446,0.5823804506157603,14.544363723185207,0.7522785270736047,6.2450045135165055e-15,1.2490009027033011e-14,24.718011856331103,72.87475560809123,21498.143849819997,17.978844788336264,train
SIM_01788,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0333,2787.6,34.18,7.95,20.79,19.773,27.494,1,NONE,,PASS,87.14673789078459,26.17304123095301,3.860258769046987,12.619743836456557,21602.316060493435,99.54729000443189,53.18771630790503,72.54297142656623,47.15863284856398,29.588039929526,60.6160236456512,36.80832486204695,1.3998041091464515,2.3314216513811217,18.067193063356484,19.5630972109375,3.988830714238136,23.551927925175637,0.8998544615947203,6.2450045135165055e-15,1.2490009027033011e-14,15.444927082951102,51.18775836816417,21602.316060493435,18.067193063356484,train
SIM_01789,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8019,2736.2,65.89,7.2,34.67,17.823,22.268,1,NONE,,PASS,80.7773826616811,22.457647150217916,5.344252849782082,11.705039108959616,14185.08690974505,99.57221551388935,50.15586174534196,61.43454774940862,40.46422909949174,28.599889586347608,47.262291204579995,28.367412206322367,1.299736032260558,2.396494033431806,12.423973445989194,16.2271871015625,2.3553138032083165,18.582500904770818,0.8274464720401712,3.1225022567582528e-15,2.4980018054066022e-14,15.875691979000722,39.48687450942685,14185.08690974505,12.423973445989194,train
SIM_01790,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.619,1825.6,97.01,7.7,29.77,17.277,27.633,1,NONE,,PASS,91.9559826247405,26.316882667374486,2.3021173326255164,9.794669748123987,22583.15876809827,99.46348215665404,52.01577208246507,83.23612210853149,47.41780660788196,30.356540107670487,69.10859276137924,49.387343643821396,1.4674151776308215,1.5734945930020057,19.464547663512523,16.161536848958335,5.152588280017185,21.31412512897552,0.8099031104242078,0.0,0.0,11.716431955162612,56.07414520436455,22583.15876809827,19.464547663512523,train
SIM_01791,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.1793,1607.83,74.25,9.17,29.79,12.832,25.874,1,NONE,,PASS,93.03063030441335,21.563848890150886,1.6154511098491158,10.319606673124369,22932.197238426517,99.3581655602194,45.72223155964385,87.15980797323118,38.85378178405565,26.86855886863895,67.54267933014447,55.17273517903968,1.4547076655424362,1.38588893867589,19.766690814494755,9.512164995659724,5.893945898508615,15.40611089416834,0.7144416088542039,0.0,0.0,11.711555642824226,60.21988002977039,22932.197238426517,19.766690814494755,train
SIM_01792,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.7698,2013.94,91.8,6.61,27.23,17.982,26.779,1,NONE,,PASS,88.52966217066295,27.24039999058865,3.5294000094113525,8.918562326579409,17488.97422856239,99.55715848900269,50.09329620344541,77.01643876122122,49.08180178484441,37.592769828078914,66.46353112398175,44.07777169161371,1.4460143899173896,1.7212708753904615,14.947447282480518,18.129341796874996,4.930510977794927,23.059852774669924,0.8465313571987536,0.0,0.0,11.504266234080731,43.43850049442457,17488.97422856239,14.947447282480518,train
SIM_01793,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2823,2406.37,71.67,7.35,21.74,10.513,21.251,1,NONE,,PASS,81.98011294417144,16.627452447675683,3.654847552324315,12.152718807655912,13298.680396670823,99.49497713121191,35.90381970429732,71.88617641067654,29.959373779595822,19.98560156100638,51.42255379996929,38.733837052571445,1.330119474366098,2.0190828027330037,11.158357562619456,6.690165952256944,5.050208649221458,11.740374601478402,0.7060837875449504,0.0,1.2490009027033011e-14,15.547218488139073,39.27692648518206,13298.680396670823,11.158357562619456,train
SIM_01794,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6745,2900.21,33.0,9.14,24.25,14.648,18.893,1,NONE,,PASS,58.032049839521925,20.12232312160503,14.552176878394969,9.300621953830818,6897.674647827953,99.67931212036953,32.1063188940532,38.18577888715758,36.256438056946,31.441822431177574,43.68188134034616,15.876640815119794,1.2741436004757614,2.454155570761527,5.836807218190242,16.41590759982639,3.8378029502294346,20.253710550055825,1.006529436370581,0.0,2.4980018054066022e-14,11.015552334899619,15.035613960085293,6897.674647827953,5.836807218190242,val
SIM_01795,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3656,2162.62,87.25,9.2,34.37,13.182,22.956,1,NONE,,PASS,82.25071710082983,20.863387896928092,4.502212103071908,9.363728105319701,12140.875091842456,99.56701925880091,40.37660672427251,70.23100846158006,37.59168990437494,28.59546465059133,56.77908844624222,38.07095171870426,1.3702877547192416,1.892279396419979,10.62319214230979,10.7176265625,5.368960162885515,16.086586725385516,0.7710438402841607,0.0,1.8735013540549517e-14,12.768657539723149,34.127348753983775,12140.875091842456,10.62319214230979,train
SIM_01796,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6552,2242.67,60.35,9.26,23.03,19.443,22.696,1,NONE,,PASS,91.21097872610765,19.751919865096067,1.9032801349039354,19.34536136274928,25315.95768430254,99.13739598947909,71.37216929177318,69.2990315491609,35.5890448019749,4.554879539711114,52.27278888201257,42.92344184704919,1.3364158176551337,1.8899607370241347,21.33446563404167,13.857636187500002,0.7970982647722192,14.654734452272221,0.7419397482555018,0.0,1.2490009027033011e-14,24.77025695024389,87.33330138359835,25315.95768430254,21.33446563404167,train
SIM_01797,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8215,2471.93,52.23,7.5,22.38,15.182,22.534,1,NONE,,PASS,79.48140014018186,22.1129177400007,5.708582259999303,9.90017711692608,12008.91492326684,99.59949605705152,43.095856981658464,63.94181728876137,39.84309502702828,33.41650561594171,53.484277531969695,32.21164339875464,1.3454389113436318,2.078592814840525,10.098038485528962,13.687356879340278,4.288820664621988,17.976177543962265,0.812926532596132,3.1225022567582528e-15,1.2490009027033011e-14,12.996131250450215,31.46251130024288,12008.91492326684,10.098038485528962,train
SIM_01798,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3261,2291.65,85.87,9.13,29.35,15.075,26.973,1,NONE,,PASS,84.38137031926216,24.745765041197142,4.580334958802861,9.17214783602082,14622.988460920878,99.59975791084935,41.30129504336539,73.39186666507112,44.586964038193045,34.02179270555203,67.97120683335336,41.43332126502672,1.4581742248351977,1.9724470247299042,12.586158480746667,14.318621065104166,7.380520042000821,21.699141107104985,0.8768830169921968,6.2450045135165055e-15,3.7470027081099033e-14,11.778480348175085,35.57718621253133,14622.988460920878,12.586158480746667,val
SIM_01799,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3038,1867.36,32.97,7.84,25.36,11.806,19.461,1,NONE,,PASS,62.536306963298735,20.2016035288101,12.102196471189902,6.074359906716583,4974.312910948331,99.67470868462875,29.321940715932183,46.99388549121313,36.39928563749568,27.101695041728263,51.346628291871085,21.588306996833243,1.3295586591543118,1.5860563602031326,4.224970348540269,12.105792967013889,6.425379156462823,18.53117212347671,0.9173119399679764,0.0,3.7470027081099033e-14,8.873678348625473,12.308337607656174,4974.312910948331,4.224970348540269,train
SIM_01800,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9505,2655.41,94.59,9.01,33.18,14.667,24.074,1,NONE,,PASS,60.542316137933675,24.18695800868519,15.763541991314822,7.394161584632659,6718.421214444936,99.72154350610141,28.681180829331094,44.67423280292616,43.5801045201535,32.70669963528731,61.23303494475229,19.954352083918035,1.404609564041411,2.314476614381875,5.855829716088997,18.940074283854162,9.751661818535888,28.691736102390053,1.1862482289871783,1.2490009027033011e-14,2.4980018054066022e-14,9.271446659039723,13.276617286076032,6718.421214444936,5.855829716088997,train
SIM_01801,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.241,1952.73,95.76,7.24,26.04,17.908,19.724,1,NONE,,PASS,81.94691373420537,23.962097045018993,5.278902954981013,8.206945125636324,10779.346163347122,99.5797194120213,52.556694192112154,61.948085281204925,43.17494963066485,30.965182030908014,48.947972883109564,30.26848964714241,1.3119624574862647,1.662344197603597,9.176375407045871,17.153450859375,1.0915272471600896,18.24497810653509,0.7614099080000044,6.2450045135165055e-15,0.0,12.104751020776188,32.11663302699061,10779.346163347122,9.176375407045871,val
SIM_01802,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3004,2722.41,48.7,9.2,20.15,10.826,23.857,1,NONE,,PASS,65.91689302860433,19.97308225523923,10.327317744760768,9.012761243957875,7970.133327609193,99.6689418109705,24.761988583634214,54.69961748087632,35.98753559502564,21.131115523432335,61.24899497803905,26.56381355807612,1.4047340838036173,2.271942176994626,6.651342767351668,10.323967017361113,10.671249916716937,20.99521693407805,1.0511756105430698,6.2450045135165055e-15,0.0,11.578357948793139,17.579136457746976,7970.133327609193,6.651342767351668,test
SIM_01803,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7994,1545.66,38.66,7.03,31.84,11.248,22.331,1,NONE,,PASS,81.80360011428854,21.104838007885757,4.694561992114239,6.341649919810133,8465.808136413798,99.58971249046944,35.43123630005943,71.81857163895458,38.0267351493437,25.99920553187881,60.564013765015794,41.920162154890974,1.3993997938013214,1.3413164400326438,7.346588273963191,9.168416984374998,6.670860844533143,15.839277828908141,0.7505045915533606,0.0,1.8735013540549517e-14,9.828490724040059,24.395739845508526,8465.808136413798,7.346588273963191,train
SIM_01804,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7969,2300.17,44.45,9.28,21.33,15.881,17.625,1,NONE,,PASS,70.47429870306586,20.99915631025383,8.797743689746163,8.531036063225176,7770.036650748607,99.62911280195702,43.583129053429346,47.66512073153382,37.83631767613303,31.645899474810967,41.32848102689957,21.022380712261064,1.2575967790678164,1.927291557390095,6.51044315750549,15.382390971354166,1.2806316003562042,16.66302257171037,0.7935091451066472,6.2450045135165055e-15,4.9960036108132044e-14,11.734248861462811,21.28706603009513,7770.036650748607,6.51044315750549,val
SIM_01805,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4669,2970.68,70.5,9.21,28.17,11.025,23.156,1,NONE,,PASS,80.90396629870743,16.55853387839015,3.90836612160985,14.717074856484853,15494.17721501863,99.50458902148718,34.55198547900507,70.82259279971466,29.83519617727955,19.128052727272312,53.55518197881499,36.5298658115212,1.345968886199798,2.5469212139891835,13.283978295285522,7.1149127109374986,5.851554014040718,12.966466724978217,0.7830685264895468,6.2450045135165055e-15,1.2490009027033011e-14,17.763153026391386,43.24022288810173,15494.17721501863,13.283978295285522,train
