simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01806,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0093,1903.5,69.91,8.8,20.88,12.685,19.993,1,NONE,,PASS,79.67787719189359,19.926879340552244,5.08242065944776,8.144393008454049,9334.707493175802,99.57213590709462,40.76255470432441,65.69378928029165,35.90428710009414,28.679654254239107,50.22698343411938,34.66204405268937,1.3213159254483575,1.592488133026124,7.809514530156293,10.135496433159721,3.990755715705518,14.12625214886524,0.7089043852500063,6.2450045135165055e-15,1.8735013540549517e-14,11.551449309988687,27.457850791338185,9334.707493175802,7.809514530156293,train
SIM_01807,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1587,1517.32,89.6,7.4,25.88,19.417,26.554,1,NONE,,PASS,92.95807608046466,28.964528051683743,2.194171948316259,8.219581120374809,21438.44853734577,99.45828295149508,56.60230192965491,83.77350819824404,52.1883388318626,30.825884017790646,67.6083572470815,50.97137303034345,1.4552384297625707,1.2909922134475296,18.24062829865089,19.911004344618057,3.5622436426585624,23.47324798727662,0.8104136185264752,0.0,6.2450045135165055e-15,10.231030703483846,54.40521664335909,21438.44853734577,18.24062829865089,val
SIM_01808,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0463,2922.86,51.94,7.79,23.6,11.413,24.375,1,NONE,,PASS,68.83412077388387,19.993765222344628,9.05253477765538,10.055907172301808,9356.187526609654,99.65595659141042,26.87452024745704,57.380273836723305,36.024802202422755,21.84734912136686,60.96428479285907,28.212163356146746,1.40251443918436,2.467916270298343,7.899895111254858,10.488689528645832,9.891464665783582,20.380154194429416,1.0193254731056343,6.2450045135165055e-15,6.245004513516506e-14,12.57883945149468,21.141497991177285,9356.187526609654,7.899895111254858,train
SIM_01809,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.1392,2739.08,96.46,7.71,33.26,10.137,20.998,1,NONE,,PASS,47.31975971558209,18.047377797445286,20.09182220255472,8.332758772725036,5191.95991476919,99.69578257032562,17.69813539781986,35.99143769213895,32.51779783323475,19.169483973642297,53.50003006306436,15.054647255756567,1.3455566355105615,2.3880275417545547,4.526535651442987,12.082379375000002,12.327918889284579,24.41029826428458,1.3525675883917057,0.0,4.9960036108132044e-14,10.245729531709335,10.057585823217591,5191.95991476919,4.526535651442987,test
SIM_01810,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5332,2977.74,43.89,7.34,23.53,11.543,19.712,1,NONE,,PASS,48.31065790394084,18.132535852401926,19.40066414759808,9.226677358787013,5752.215855136569,99.69014496367087,21.338961276743223,34.28850809113867,32.67123577009356,22.733421538163572,48.19350583502032,14.052902187382484,1.3064760767816563,2.5136611031914318,4.855736650015728,13.722750440972222,8.835673575520879,22.5584240164931,1.2440854494990505,6.2450045135165055e-15,0.0,10.303573482844644,11.053028709290466,5752.215855136569,4.855736650015728,train
SIM_01811,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2189,2815.22,73.81,6.6,25.77,10.438,26.387,1,NONE,,PASS,77.87145245887314,19.63832372415076,5.580576275849237,11.033907088426426,12683.289452554642,99.60806235077804,27.204274241878444,69.60185874833724,35.384367070541906,19.038324106320584,66.87458353643402,38.201346035489586,1.4493195563807442,2.394412617694225,10.787444071534344,8.2528412421875,10.453383845952825,18.706225088140325,0.9525367516544113,3.1225022567582528e-15,1.2490009027033011e-14,13.949579560855746,30.291475837650907,12683.289452554642,10.787444071534344,train
SIM_01812,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5014,2078.63,85.26,9.31,23.28,19.75,21.028,1,NONE,,PASS,82.75727727700841,26.069700944139527,5.431699055860476,8.440015374725977,12014.60643052484,99.59396259196076,54.24436929664685,62.315626606086795,46.972434133584734,31.945656518374626,54.45257774111803,30.3242218581454,1.3526945316066892,1.7531982345805037,10.133591251533806,20.49423112673611,0.8648198550231629,21.359050981759275,0.8193055619443457,0.0,3.7470027081099033e-14,12.257987970910506,33.54085762246042,12014.60643052484,10.133591251533806,test
SIM_01813,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0515,1916.86,39.72,7.43,33.67,19.437,27.116,1,NONE,,PASS,93.87416164353665,20.700660754824487,1.3508392451755198,20.305400936028494,30980.22449613902,98.9406946289229,72.29122422700188,77.89206420865074,37.298487846530605,1.7236137594986125,53.355808548792574,55.441040228315366,1.3444792021542564,1.6734230244932788,27.045804584481775,14.106643164062502,1.724646576583945,15.831289740646447,0.7647721938999853,3.1225022567582528e-15,6.2450045135165055e-15,22.84822680803729,96.23482794271587,30980.22449613902,27.045804584481775,train
SIM_01814,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8217,2598.62,47.65,8.76,31.15,14.729,25.96,1,NONE,,PASS,90.12136177841515,18.764799585416267,2.056900414583733,17.62783685706244,26144.631430363122,99.32164622541725,52.173354862363816,79.34490660351365,33.81044970345273,14.760772360797153,55.34025722160855,46.28822193996032,1.3593804152709903,2.2499683481975215,22.636858483967302,9.916153881076388,4.03899800643922,13.955151887515608,0.7436877662344634,3.1225022567582528e-15,1.8735013540549517e-14,19.533323957012623,73.327242947773,26144.631430363122,22.636858483967302,train
SIM_01815,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3889,1588.34,33.18,9.06,29.56,13.411,20.705,1,NONE,,PASS,80.54208048572126,22.05958988215371,5.329310117846297,6.378208672941229,8136.547470428656,99.59843555706327,41.436196300402855,66.7748365285696,39.74700879667335,32.27808955466651,54.221543797183486,36.400132882117944,1.3509598134794123,1.3680498437825166,7.008072891099484,11.790303297743055,4.312972838686566,16.10327613642962,0.7299898240382624,6.2450045135165055e-15,1.8735013540549517e-14,9.747860211163797,23.982399765642004,8136.547470428656,7.008072891099484,train
SIM_01816,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9647,1908.23,45.29,7.45,25.38,16.423,27.43,1,NONE,,PASS,94.1247369758119,19.732968732768036,1.2317312672319642,19.4062475019562,32168.158477348847,98.98302366580778,63.90314266910247,83.72361624079915,35.55489861760007,3.697343163064639,56.16431244987408,55.87390595241827,1.3656166598233164,1.6208781949108924,27.32409963493536,11.217388396701386,3.0104850192459085,14.227873415947295,0.7210204206283909,0.0,6.2450045135165055e-15,18.812938234659093,93.41691725263357,32168.158477348847,27.32409963493536,test
SIM_01817,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3974,2483.25,48.28,7.99,28.95,14.227,14.997,1,NONE,,PASS,68.58914128523283,16.733967155923395,7.663432844076609,10.970914807449242,7881.749321862776,99.55820337028292,44.4021785485364,43.50343611540864,30.151292172834943,22.568179201049695,35.04828311067213,19.61274116160972,1.2144846884860572,2.134532880407036,6.774933286073472,11.193789730902777,0.5746040252352517,11.768393756138028,0.7032638253967362,3.1225022567582528e-15,2.4980018054066022e-14,14.932695617318902,25.708951567599613,7881.749321862776,6.774933286073472,test
SIM_01818,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1231,2586.51,61.3,7.85,32.02,12.634,15.926,1,NONE,,PASS,50.09401819380045,17.093631922288722,17.029468077711286,8.77279385357562,5173.959636898922,99.66082505563189,27.591773942050267,31.07691691513225,30.799336796916617,26.704041783648186,36.76296700629907,12.314603440548733,1.2261067586508376,2.2458858513068662,4.492587596314763,13.768611608506944,3.2103152516089617,16.978926860115905,0.9932896026605528,6.2450045135165055e-15,1.2490009027033011e-14,10.367518307517987,12.087228981168996,5173.959636898922,4.492587596314763,train
SIM_01819,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5245,2743.9,71.78,9.39,24.7,16.186,19.649,1,NONE,,PASS,83.6486371509866,18.00495090356411,3.519549096435884,15.85736031735155,16699.742764079,99.42208679917812,56.07703508610893,62.77263413098486,32.4413529793948,16.305172902245573,40.18919436272074,29.856211813806343,1.2496637812961515,2.3253994412787184,14.152692333207343,11.339786714409723,1.2845235782934186,12.624310292703141,0.7011577182476036,6.2450045135165055e-15,1.2490009027033011e-14,20.797783549674577,55.58190539500004,16699.742764079,14.152692333207343,train
SIM_01820,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1406,1909.87,51.31,9.22,29.53,15.559,26.145,1,NONE,,PASS,91.81055925088471,23.08172545902792,2.05887454097208,11.334223229085163,23194.062262088315,99.40654477901192,51.39049658384184,83.15259327172417,41.58869452077103,24.728177771400137,63.73443836686515,48.180080880147806,1.4242607593788146,1.6448231578292436,19.975250008019493,12.697530640625,4.6829123237374874,17.380442964362487,0.7529958275959175,3.1225022567582528e-15,0.0,13.256180144111177,61.20123059834468,23194.062262088315,19.975250008019493,train
SIM_01821,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5165,1614.25,31.13,7.1,23.77,13.282,14.857,1,NONE,,PASS,56.03704293350445,19.342025924143066,15.174474075856933,5.287194427189181,3665.1019860919014,99.67246743520587,32.93194128662998,34.450231734929396,34.85049716061813,32.73903296853683,37.738751987847515,14.22687546492582,1.2327701776250148,1.3637724931504507,3.096400974584619,14.703969075520833,1.6277024872828383,16.33167156280367,0.8443619932500547,0.0,0.0,7.698189131901957,9.873461088783312,3665.1019860919014,3.096400974584619,train
SIM_01822,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4546,1825.08,91.04,7.08,28.76,14.145,24.109,1,NONE,,PASS,91.88924985028736,20.633363496882623,1.8212365031173763,11.97686451850882,22366.298006388806,99.34376221762832,51.40342957295928,83.31003591726802,37.177231525914635,20.880206009547173,58.24681779001081,49.00905429161359,1.3815043259230366,1.567801529374895,19.213358439559382,10.238478942708333,3.9458087343538377,14.184287677062171,0.6874442782537706,0.0,6.2450045135165055e-15,14.003497936467484,64.15219440000364,22366.298006388806,19.213358439559382,test
SIM_01823,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3483,2289.66,83.54,6.95,27.1,16.855,18.231,1,NONE,,PASS,66.30250305291281,22.77378265612365,11.574517343876346,7.507375202571268,6779.976643115655,99.67211834060204,40.919065546182345,42.963838912487375,41.033842623646215,35.54428839391685,44.40943329306258,18.516827588662867,1.2793029567638954,1.9560758573665944,5.792191253333655,18.89365213628472,1.2866513752789979,20.180303511563718,0.8861199659397571,0.0,1.2490009027033011e-14,10.284721548173351,16.854396660429128,6779.976643115655,5.792191253333655,train
SIM_01824,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7017,2215.07,37.65,9.38,31.36,14.766,22.123,1,NONE,,PASS,77.98646668332195,22.383441708047016,6.318258291952976,8.468500260346069,10032.30914408773,99.61768701393879,41.3582752672916,62.46097225650047,40.33052560008471,33.34594336957184,54.19328582398033,31.667471082820036,1.3507477912415757,1.919202029275394,8.692288761822994,13.705809190104164,4.562533301482423,18.268342491586587,0.8161543130795199,6.2450045135165055e-15,1.2490009027033011e-14,11.76662517470016,26.98601347641952,10032.30914408773,8.692288761822994,val
SIM_01825,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2296,2636.66,69.8,8.94,34.88,14.32,23.025,1,NONE,,PASS,77.43774800521659,21.085989030828458,6.143610969171543,10.391396006125134,11650.490995111268,99.60588790340336,39.62483996556487,62.62990941652997,37.99277302851975,29.94658228689075,54.229223321109416,31.130496126026628,1.3510174394218066,2.31088762124409,10.211015232156731,12.581162493055556,5.225952012153581,17.807114505209135,0.8444998467548526,0.0,2.4980018054066022e-14,13.715565789081449,30.798152253202637,11650.490995111268,10.211015232156731,train
SIM_01826,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4758,2346.5,27.46,7.76,30.97,11.02,26.063,1,NONE,,PASS,58.33037286512267,23.026381331490096,16.4494186685099,6.433092470027245,5622.194663735314,99.72584306541542,20.593353108886046,47.52375428719887,41.48897537205423,23.270541637676796,70.78401085931328,22.096029456657433,1.4811342557474592,2.030473005344345,4.8649965887515805,13.716127140624998,16.86284431925564,30.578971459880638,1.327997266251379,0.0,1.2490009027033011e-14,8.865500148562669,10.928592665369404,5622.194663735314,4.8649965887515805,train
SIM_01827,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8577,2783.85,37.58,7.24,28.35,16.134,27.509,1,NONE,,PASS,85.12201166402052,23.71303464332785,4.144665356672156,12.049357566706103,18642.26051138406,99.56716929551858,44.55163299614154,73.16785121021839,42.72618854653667,34.23213557165351,64.3239848867476,38.81230286474591,1.4289321636775805,2.3881677371124304,15.992544533697028,14.6260179609375,6.342240099458702,20.968258060396202,0.8842503026619604,3.1225022567582528e-15,1.2490009027033011e-14,14.588251282882606,44.76808346743793,18642.26051138406,15.992544533697028,val
SIM_01828,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3349,2041.0,62.75,9.38,29.01,10.334,26.747,1,NONE,,PASS,64.27691163144506,23.354951564373927,12.979948435626072,5.8301200162594435,5702.901602153811,99.71434982771879,21.348454810847276,54.58056382408909,42.08099380968275,22.21099645200325,74.44245246253429,27.198062835838172,1.51153861616574,1.7547354750492319,4.903029765808131,11.759323582465276,16.732991125685302,28.49231470815058,1.219968905934846,0.0,1.2490009027033011e-14,8.812227289588378,11.97305850668881,5702.901602153811,4.903029765808131,train
SIM_01829,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.9125,2733.29,55.4,7.85,20.56,15.021,17.606,1,NONE,,PASS,66.58410797980673,19.251130219661622,9.661369780338385,10.221326273137386,8159.244168701848,99.62604311020283,40.00609875031231,44.301185080263075,34.68672111650743,30.349170524511628,38.604873335588614,18.8611683236665,1.238715055803475,2.2842105096626155,6.818680520929785,14.062467773437499,1.8279274611425858,15.890395234580085,0.8254266140878762,6.2450045135165055e-15,2.4980018054066022e-14,13.014225992133685,21.38513119654848,8159.244168701848,6.818680520929785,val
SIM_01830,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9874,2850.11,43.75,9.14,22.6,17.638,24.795,1,NONE,,PASS,78.06968935897504,24.97246381401278,7.014936185987219,10.222587560051128,12959.822157423783,99.64132656072744,43.79426612274957,60.98207579867332,44.995430295518524,39.03325387187062,57.59740483281692,29.779505294295006,1.3765301521213074,2.398380336503521,10.905748419165521,18.464671116319444,4.748762966984022,23.213434083303465,0.9295612261645456,0.0,2.4980018054066022e-14,13.013601789251297,30.202047460589228,12959.822157423783,10.905748419165521,train
SIM_01831,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4051,2096.2,46.58,8.72,25.48,18.999,20.591,1,NONE,,PASS,80.72566598246415,25.35197612745885,6.053123872541151,8.209714201228927,10841.218439167353,99.6083525330966,51.954812825884645,59.8829036763124,45.67923626569163,33.136780510056546,51.933577637574615,28.83069889260706,1.3339002526435242,1.781139071639652,9.211772610524385,19.61264851822916,1.069826423461088,20.68247494169025,0.8158131278487974,0.0,3.7470027081099033e-14,11.961405339500333,30.211019881080354,10841.218439167353,9.211772610524385,test
SIM_01832,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5486,2517.21,91.49,7.88,22.12,18.038,22.549,1,NONE,,PASS,77.11149074830942,25.09871067770424,7.449889322295766,8.96256955289682,10967.50688917406,99.6439482779388,45.70333433323697,57.84546072835284,45.22290212198962,38.574059726874445,52.766460359760934,27.701649797470047,1.340085325526045,2.1148056016829897,9.214227261818472,19.240686730902777,3.0442633065879456,22.284950037490724,0.8878922237741461,6.2450045135165055e-15,2.4980018054066022e-14,12.029229936809257,26.896631944085154,10967.50688917406,9.214227261818472,train
SIM_01833,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0734,2960.15,40.71,7.06,27.71,13.498,16.264,1,NONE,,PASS,67.93066232047045,15.673913439851429,7.39948656014857,13.436375946535463,9202.006634241601,99.54609138231051,41.177591944909615,45.481086647294575,28.241285477209782,23.06943908830686,32.28586036940942,18.746115961276978,1.195992309546365,2.534018898531677,7.877323350364707,10.002278842013888,1.5155767941871285,11.517855636201016,0.7348423659732928,0.0,1.2490009027033011e-14,16.984085395868213,28.546308432390543,9202.006634241601,7.877323350364707,train
SIM_01834,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3819,2161.19,58.12,8.27,22.9,13.23,26.722,1,NONE,,PASS,68.7709427016609,25.707885029792177,11.674014970207823,6.196853016084577,6906.799475748881,99.71326662551259,28.551698554803068,56.29139298392872,46.32051356719311,30.608904915320572,72.6026732576222,28.27287775030822,1.4961714780069446,1.8204958549452832,5.817998332649648,15.857129403645834,12.929623259739873,28.786752663385705,1.1197635523118885,0.0,1.2490009027033011e-14,8.475298785831614,14.350955434060486,6906.799475748881,5.817998332649648,test
SIM_01835,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.018,2060.7,50.57,8.91,21.82,18.158,19.49,1,NONE,,PASS,75.35502820856925,24.880723213905398,8.13727678609461,7.283014880627892,8339.2746377453,99.6465756839604,47.45975165082242,53.093157025748006,44.83013191694666,36.11294101752999,49.545497976220126,24.72199827598917,1.3163239198816976,1.7295148644624176,6.999029186594332,19.655741510416668,1.073391362995755,20.72913287341242,0.8331402867673586,6.2450045135165055e-15,3.7470027081099033e-14,10.53469100774016,22.106019208449755,8339.2746377453,6.999029186594332,val
SIM_01836,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9499,2587.37,63.46,8.04,26.89,16.231,27.661,1,NONE,,PASS,81.27691425173052,25.967892826513648,5.982007173486345,9.32831793058028,13778.648806716477,99.63946718364284,40.56964506088262,68.49575310891196,46.78899608380838,36.40323662630028,68.5539010504145,36.77253994667253,1.4629011656999955,2.2088660222593353,11.76298294476637,16.882138566840275,7.8325248262358835,24.714663393076158,0.9517392711911564,6.2450045135165055e-15,1.2490009027033011e-14,11.81077765281705,31.41945548269523,13778.648806716477,11.76298294476637,train
SIM_01837,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9954,2859.23,34.32,7.81,20.7,10.402,18.248,1,NONE,,PASS,53.31618568098392,15.99240315975385,14.002996840246144,10.199139610035175,6113.022788339715,99.64329068979987,23.07195543714842,39.31496038369392,28.815140828385317,19.433156873617794,43.81507336869766,16.620479851984822,1.2750865591900278,2.39059753115265,5.1110883649390955,9.778448324652777,6.646845844978164,16.42529416963094,1.027068540328354,6.2450045135165055e-15,1.2490009027033011e-14,12.085130421824854,13.910557659933845,6113.022788339715,5.1110883649390955,train
SIM_01838,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1257,2326.33,57.93,8.86,21.24,10.557,20.734,1,NONE,,PASS,80.1105531852166,16.923915134249302,4.201784865750696,11.112179640562793,11651.545631206376,99.52233003741675,35.27367732483001,69.27147102949309,30.493540782431175,20.57324133156855,50.72571375637807,36.964618892503935,1.3249812075142626,1.9486150592893472,9.759740570325686,7.000638867187499,5.045569990963557,12.046208858151056,0.7117861772878354,3.1225022567582528e-15,1.2490009027033011e-14,14.638429053958799,34.358911203504,11651.545631206376,9.759740570325686,train
SIM_01839,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8389,2752.3,86.92,7.72,26.13,10.532,15.392,1,NONE,,PASS,43.332634978872335,14.663287017865631,19.17561298213438,9.894347017573834,4849.37409335827,99.64050623051361,21.1700518437135,28.114420538777697,26.420336969127263,20.264998450508944,35.678566424539746,10.935465995256727,1.2187438688496242,2.3437168641065345,4.129477107497407,11.184167686631945,4.918237663352503,16.102405349984448,1.0981443199171785,6.2450045135165055e-15,1.2490009027033011e-14,10.877961815613801,10.825099259517758,4849.37409335827,4.129477107497407,val
SIM_01840,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6089,2526.49,63.59,7.59,31.41,15.605,22.83,1,NONE,,PASS,68.91261538228187,23.84989814503855,10.759001854961443,7.9623784249348555,8109.408198153501,99.68484425329468,36.013033004671186,51.41606786896531,42.97278945051991,35.29327750175949,56.240570643591255,23.965591541988505,1.366195206864861,2.1893849434189288,7.027384319381948,17.534875575520832,5.901538128539086,23.43641370405992,0.9826630521244113,6.2450045135165055e-15,1.2490009027033011e-14,10.530531917489464,18.51671567148779,8109.408198153501,7.027384319381948,train
SIM_01841,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0916,2902.29,96.73,7.08,27.9,14.376,15.231,1,NONE,,PASS,68.26746172345534,15.764049191333413,7.327550808666591,13.524795361995483,9117.004572059388,99.5339957288212,44.91107241641657,42.39761115625529,28.403692236636783,19.979736166364418,34.00525543009005,19.667788222737087,1.207469030202588,2.4860571991203844,7.809486595337372,10.71414159375,0.576416451960676,11.290558045710675,0.7162219496192561,3.1225022567582528e-15,0.0,17.488378369578232,29.719338253390546,9117.004572059388,7.809486595337372,train
SIM_01842,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0191,1608.33,69.09,8.16,21.7,14.327,19.329,1,NONE,,PASS,60.527847214513756,23.617421232478335,15.40167876752166,4.631083954678518,4067.492627789691,99.7120563594114,32.14645417733405,41.82742801880093,42.5539121305916,36.29548194026269,52.243789531529494,18.529204478552888,1.3362005753616824,1.3492983045133375,3.4123972731324606,18.037866063368057,5.012024148624887,23.049890211992945,0.9759698141935611,6.2450045135165055e-15,1.2490009027033011e-14,6.887959641154838,9.394098223428966,4067.492627789691,3.4123972731324606,test
SIM_01843,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8095,1942.62,91.52,6.81,26.98,15.569,19.887,1,NONE,,PASS,87.81748366944002,20.03072893758092,2.77877106241908,11.337784949789969,15864.23847185932,99.41636630170646,55.88769258684492,72.38295377192865,36.091403491136795,20.519308793879542,43.81763848480479,36.984657337177595,1.2751047262679471,1.6589333712373835,13.547536116294166,11.528103459201388,1.6657863523901533,13.193889811591541,0.6586824599696742,3.1225022567582528e-15,6.2450045135165055e-15,15.431589312173372,53.17112125749248,15864.23847185932,13.547536116294166,test
SIM_01844,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7491,1878.06,48.16,9.07,29.3,16.602,17.433,1,NONE,,PASS,60.916271291477955,23.60450687900608,15.144593120993914,5.59282473463884,4796.505148453328,99.70220202045522,37.33453696460099,37.6311498944098,42.53064302523618,38.58019646039589,45.18253061970746,15.976653098406935,1.2848081864575138,1.6161986193635,4.127719560983242,20.973959466145832,1.0800565993875235,22.054016065533354,0.9343137807783759,6.2450045135165055e-15,0.0,7.937625705094666,11.489800590224778,4796.505148453328,4.127719560983242,train
SIM_01845,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6827,1562.99,52.52,8.22,25.1,19.932,20.744,1,NONE,,PASS,93.61602904908605,19.362322440135323,1.3203775598646725,18.988569048416487,24204.58469445917,98.78511256959952,80.65220751878678,67.00413777379109,34.88706745970328,1.1585979446141301,56.57291184110076,53.603193104705724,1.3687194381556698,1.3263811200284008,20.540441178036357,13.586487174479164,0.1753498991283329,13.761837073607497,0.7107534293035622,3.1225022567582528e-15,1.2490009027033011e-14,26.37764419557289,95.67581733913252,24204.58469445917,20.540441178036357,val
SIM_01846,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1843,2908.95,54.36,8.3,29.1,15.687,16.443,1,NONE,,PASS,68.3915251552942,17.9078421212377,8.276457878762297,12.171911046747978,9176.733324355313,99.58157029007897,44.80425314494819,42.73385786823026,32.26638220042829,23.358552227105886,38.142272490872244,19.769532866344342,1.235536301450122,2.5016943384143464,7.891982262561387,13.3410372265625,0.6052034601452593,13.94624068670776,0.7787784029080923,3.1225022567582528e-15,2.4980018054066022e-14,15.88486897909552,27.159703061964574,9176.733324355313,7.891982262561387,train
SIM_01847,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6433,2799.54,79.51,7.18,30.55,16.83,23.15,1,NONE,,PASS,63.19776767329375,25.05368063202686,14.58961936797313,7.971756275570606,7593.294893586116,99.71524763798443,33.925626088370514,44.30180696690819,45.1417669045529,38.22824297787349,56.42241879718484,19.509072550795533,1.3675758210569229,2.419151954867514,6.56155446455645,21.771811294270833,6.157423666235898,27.929234960506733,1.1147757238033906,1.2490009027033011e-14,3.7470027081099033e-14,9.92171095938883,15.306470102224864,7593.294893586116,6.56155446455645,train
SIM_01848,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4216,1994.53,28.31,9.03,33.08,15.76,25.671,1,NONE,,PASS,93.09628329488963,19.01175058934918,1.4098494106508201,18.089404670984955,28646.735100198795,99.09304925616637,61.46333130921599,82.08533082995474,34.25540646729582,6.294326290435383,52.95077573877586,52.53309509167751,1.3414579408961596,1.7378808072375462,24.960572726734434,10.456674645833333,2.831216760344217,13.28789140617755,0.6989304506036247,0.0,1.2490009027033011e-14,19.245350075590895,88.11287237511414,28646.735100198795,24.960572726734434,test
SIM_01849,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8547,1536.2,87.75,7.75,30.67,15.913,17.502,1,NONE,,PASS,70.93103503430869,23.304178767417017,9.550521232582987,5.238586300808471,5271.891236321581,99.65899060663921,42.9518799224794,49.04483280747802,41.98951129264328,37.8713545488079,44.624641372798344,22.68663404275029,1.2808330811898698,1.3279930428461264,4.557372011767038,16.997458900173612,1.3269775685345686,18.324436468708182,0.786315478077635,6.2450045135165055e-15,1.2490009027033011e-14,8.343429942109228,15.13353747220704,5271.891236321581,4.557372011767038,train
SIM_01850,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9767,1712.55,72.68,7.74,34.89,13.867,19.777,1,NONE,,PASS,69.87541018640762,22.343850289077004,9.632849710923,5.736667722599355,5671.584212333073,99.66502188417277,36.63405566974759,52.459337374365944,40.25918971004865,33.51287114264515,51.611938497932634,25.142588452854646,1.3315193740986926,1.5010047081729252,4.970993317281933,14.271545403645835,4.474599624143943,18.74614502778978,0.8389845431856481,0.0,3.122502256758253e-14,8.816620610709501,15.287387648105897,5671.584212333073,4.970993317281933,train
SIM_01851,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7584,2411.36,29.39,9.09,32.78,13.617,22.853,1,NONE,,PASS,62.15142657328669,22.845869985515016,13.912530014484979,7.1079724342516375,6359.400304458692,99.70522972786098,28.990595229486456,46.699210408774164,41.16372970363066,30.400972335825465,58.730886927799595,21.247965265877877,1.3852237372021543,2.099016240701516,5.535666395801937,16.08658625,8.77858358416982,24.86516983416982,1.0883879602718172,0.0,0.0,9.368011591936023,13.629904598227885,6359.400304458692,5.535666395801937,train
SIM_01852,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.1064,2421.01,25.08,8.1,21.81,11.266,21.729,1,NONE,,PASS,57.524118986974585,20.194647308043244,14.91175269195676,7.382963523397852,5689.73016601333,99.6950461368025,23.742142342383545,44.29966652914089,36.38675190638423,23.75228850109103,56.660577295139824,19.848556024549175,1.3693860605440447,2.0318488035696145,4.775144022721149,12.497817451388888,10.144311220305767,22.642128671694657,1.1211945584549334,6.2450045135165055e-15,1.2490009027033011e-14,9.610890774014145,11.928874945172478,5689.73016601333,4.775144022721149,train
SIM_01853,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.478,2445.98,34.26,8.29,25.67,13.767,25.665,1,NONE,,PASS,85.33997232382097,21.74291814866311,3.7350818513368855,11.1127343035229,16619.998607369642,99.5456735417492,41.33306660295105,75.01143007260639,39.17642909669029,29.22736727298001,62.71628303566792,41.732743414910736,1.4162291044895423,2.079669117424134,14.130981379806355,11.282640364583333,6.408595403473431,17.691235768056764,0.8136550782694516,6.2450045135165055e-15,0.0,13.692866375798463,42.35781207596689,16619.998607369642,14.130981379806355,train
SIM_01854,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4504,1939.55,39.52,7.68,28.61,11.189,22.581,1,NONE,,PASS,65.94965740525255,21.400927626634076,11.049472373365923,6.141976099848081,5684.228822128812,99.68332983940357,26.884999481767974,53.42906058482949,38.56022995789923,24.928658414724293,60.97583387393735,26.10601239720053,1.4026044093284487,1.665307088075822,4.880506585412076,11.4655263125,9.755715143672562,21.221241456172564,0.9916038139282389,6.2450045135165055e-15,1.2490009027033011e-14,9.126298277095405,13.486574355969406,5684.228822128812,4.880506585412076,train
SIM_01855,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0394,2723.76,50.84,6.56,29.77,17.095,17.582,1,NONE,,PASS,56.468718353003844,22.045048832702584,16.994351167297413,8.194276071194997,6246.388101720229,99.69915572329445,35.36142790360615,32.654326611548505,39.720808707572225,34.3933698328672,43.566888632838044,14.714846350289863,1.2733300482453977,2.347623593687086,5.383795959601689,21.799370519097216,0.8209977965261995,22.620368315623416,1.0260974465190287,0.0,1.2490009027033011e-14,9.967842097421595,13.416915720115938,6246.388101720229,5.383795959601689,val
SIM_01856,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4532,2700.33,99.38,7.15,25.92,19.163,27.494,1,NONE,,PASS,80.12824572916016,28.40802721485061,7.045172785149394,9.143382532377315,13551.91661124886,99.66139758724388,44.48761522262829,64.20302541399718,51.18563462135245,44.28595282099288,66.16459543271941,32.770007395546216,1.4436154593512365,2.297848394216779,11.532016391966124,22.342594329861114,6.000629528466808,28.343223858327924,0.9977188364389905,6.2450045135165055e-15,1.2490009027033011e-14,11.77514800250461,29.862909889827172,13551.91661124886,11.532016391966124,train
SIM_01857,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7984,1827.54,76.18,8.3,24.01,15.503,21.682,1,NONE,,PASS,75.38353378050819,24.7245929434662,8.07380705653381,6.1956654790591665,7405.08191617398,99.6609833175165,40.63974101113666,58.5303928271099,44.548816114353514,38.06702024814393,56.31863826222403,29.501123501966227,1.3667877353070237,1.5452150187350067,6.261118110594043,16.501410291666662,4.481299564447364,20.982709856114028,0.8486574441929887,1.2490009027033011e-14,1.2490009027033011e-14,9.055094249928553,18.93173820407696,7405.08191617398,6.261118110594043,train
SIM_01858,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0898,1702.68,32.88,8.08,29.84,18.349,24.187,1,NONE,,PASS,90.40403504889301,26.298352987652876,2.7914470123471222,8.65970726024674,17662.124485123273,99.49140723681215,55.48839586357018,78.44165552493908,47.384419797572754,30.00200307607198,59.07648456906786,44.30023019256758,1.3878853080472564,1.4678883021552869,15.226599198277373,17.510190984375,2.827053495383948,20.337244479758947,0.7733276866922929,6.2450045135165055e-15,1.8735013540549517e-14,11.625251194274952,49.21498241657245,17662.124485123273,15.226599198277373,train
SIM_01859,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7017,1948.37,38.05,8.43,29.51,17.471,21.554,1,NONE,,PASS,88.47876504347458,22.740546755178705,2.9611532448212863,10.580295223849516,16829.868436540903,99.45696683772334,57.1802088033203,73.09366852443046,40.9739581174391,22.90915287364632,48.108509720177835,37.45883072581842,1.3058594362403873,1.6778693520704646,14.493304890267273,14.68722754079861,1.7322063508343213,16.41943389163293,0.7220333824160904,6.2450045135165055e-15,1.8735013540549517e-14,14.528390827154428,52.380248303476996,16829.868436540903,14.493304890267273,train
SIM_01860,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.443,1808.63,90.67,9.01,29.29,18.843,26.474,1,NONE,,PASS,83.29973402461587,30.35692207059076,6.086077929409245,6.235048171032155,10798.847300488822,99.65526126565234,46.0450864463258,69.04773842558238,54.69715688394731,47.94758704539856,69.39951682829968,38.4574147422165,1.469788246205795,1.556397911346892,9.29283677890714,22.56144372395833,5.517187468464566,28.078631192422897,0.9249498722937056,6.2450045135165055e-15,2.4980018054066022e-14,8.88835539778438,25.945118322735826,10798.847300488822,9.29283677890714,train
SIM_01861,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7604,1621.97,43.88,7.95,30.63,10.314,15.461,1,NONE,,PASS,59.233178932018724,16.44336740424413,11.317032595755867,6.070304912690211,3969.832140530666,99.6257449328477,29.259295479306534,42.37147997860846,29.627689016656085,23.16112051768755,39.7604440617656,18.63578165274821,1.2466913137825053,1.4019537113411902,3.431334058471185,8.965018760416665,3.8164354341617086,12.781454194578373,0.7773015028101486,3.1225022567582528e-15,1.8735013540549517e-14,9.465487321508878,11.902460782734988,3969.832140530666,3.431334058471185,train
SIM_01862,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5101,1666.43,39.96,7.06,32.33,17.628,24.585,1,NONE,,PASS,85.5831323864088,27.82316192195389,4.686938078046116,6.525834596712116,11520.15147015743,99.60839431619017,48.06214393491585,72.24208177648843,50.13182328279981,44.3414999305281,63.80852932350365,41.17952936270953,1.4248469958090222,1.448443426075371,10.013194472220285,18.755110554687498,4.342623525443148,23.097734080130646,0.8301620838394129,6.2450045135165055e-15,1.2490009027033011e-14,9.460250304982896,30.508506620297442,11520.15147015743,10.013194472220285,train
SIM_01863,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.084,1686.09,90.94,8.76,23.33,17.288,26.183,1,NONE,,PASS,91.55531539470057,26.627947929394715,2.4560520706052857,8.719965938695777,19871.74756804331,99.48282915273231,52.24012979686904,82.31845151717808,47.97828455746796,33.001455028701514,66.6868000478354,49.85765676076538,1.44780870165461,1.4223544448921628,16.763439959421756,16.435237118055557,4.507171585872066,20.942408703927622,0.7864822613990919,0.0,1.2490009027033011e-14,10.78438571137247,50.51276263813964,19871.74756804331,16.763439959421756,train
SIM_01864,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0901,2099.07,97.89,7.46,20.68,11.623,25.887,1,NONE,,PASS,82.08765921301831,22.237628968465874,4.852471031534134,8.253467999822897,11680.745393341802,99.60680358445298,33.02982907143516,73.25325508562868,40.067799943181754,25.273794601236773,68.77207556470555,42.804796427107675,1.4646749838359032,1.7549095465464175,9.76558742755297,9.979832933159722,9.26894445299367,19.248777386153392,0.8655948623591647,6.2450045135165055e-15,3.7470027081099033e-14,11.002569031056678,28.640479058020563,11680.745393341802,9.76558742755297,train
SIM_01865,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9081,2591.08,70.58,8.51,32.67,18.077,19.162,1,NONE,,PASS,67.18307660842902,23.452335565547006,11.455764434452984,8.459573332787944,7878.241867825876,99.67351168884065,42.34211637646098,43.08337155446101,42.256460478463076,34.805101570831134,46.967103388461716,18.661958090524582,1.2976067561610578,2.254646116110774,6.855306447147484,20.68274622829861,1.072755625636958,21.755501853935566,0.9276475595844621,6.2450045135165055e-15,3.7470027081099033e-14,11.42082119078008,19.137264147292584,7878.241867825876,6.855306447147484,test
SIM_01866,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.515,2803.49,47.57,7.71,22.23,11.065,18.945,1,NONE,,PASS,64.49106278287208,16.45489466904981,9.060105330950186,10.972612662335582,7875.2389247238525,99.60860881749764,29.512908774111164,49.6234890679018,29.648458863152815,20.92143687948343,44.57875833193547,22.440114994653165,1.2805067004341462,2.3561979680882685,6.618758031112644,8.905222265625,5.20184820999856,14.107070475623559,0.857317579927005,0.0,1.2490009027033011e-14,13.725415166831532,20.537636047962156,7875.2389247238525,6.618758031112644,train
SIM_01867,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1816,2395.51,41.19,7.65,24.25,15.476,20.844,1,NONE,,PASS,64.36378132056588,23.287845902281862,12.893754097718128,7.313377273702815,6708.912792771006,99.69470479047456,34.88486119234688,45.2719915337941,41.96008270681417,35.9520661242394,51.74318855093693,20.172441167535137,1.3324904164910947,2.027078801643656,5.67707707515395,18.16963317361111,4.759386428734163,22.929019602345274,0.9845916921022984,1.2490009027033011e-14,4.9960036108132044e-14,9.562830382544766,14.905775438426602,6708.912792771006,5.67707707515395,train
SIM_01868,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5215,2795.8,85.3,6.73,31.57,13.058,18.475,1,NONE,,PASS,51.49160222049816,18.805505504959235,17.71599449504076,8.787667266983958,5754.210027744788,99.6856832653629,26.382978729798058,34.10708971576299,33.88379370262925,27.352902050321166,43.89711734638069,13.878709825588448,1.275667752644803,2.4240341831885495,4.989055656520385,15.274039483506945,5.477097193156102,20.751136676663048,1.1034607217120926,6.2450045135165055e-15,1.2490009027033011e-14,10.229967644241219,12.110623499434785,5754.210027744788,4.989055656520385,test
SIM_01869,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.046,2085.37,64.26,7.1,34.79,19.901,20.545,1,NONE,,PASS,89.50519097364052,21.5224182215216,2.5235817784784005,14.198032889928331,19749.401998088095,99.31916001045722,68.03168924100028,67.17121181198173,38.77913193066956,10.401043193032967,54.19675778307378,38.34461847643524,1.3507738398851894,1.8271782066050712,17.30420832964377,15.769959600694444,0.2920030349162954,16.06196263561074,0.746289867165084,0.0,0.0,20.530646999403928,71.26093011916073,19749.401998088095,17.30420832964377,train
SIM_01870,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8735,2563.65,89.07,7.26,33.9,16.228,17.743,1,NONE,,PASS,54.64974922289806,21.790767756392256,18.082732243607733,7.577684740536475,5643.869152725244,99.70441812491812,32.928082730061625,32.38563526582248,39.26264460611217,36.456050506717894,41.45773743418557,13.455324582406385,1.2584999823684664,2.239749841914452,4.9308037534773534,21.064768546006945,1.8247154386324862,22.889483984639433,1.0504211802232104,6.2450045135165055e-15,3.7470027081099033e-14,9.306857503945139,12.06454388739348,5643.869152725244,4.9308037534773534,test
SIM_01871,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1826,2430.09,97.59,8.89,27.36,14.171,19.406,1,NONE,,PASS,76.55534655454271,19.27862670144427,5.903973298555727,10.398068346637471,10331.2669064493,99.57211180052437,43.30615923989847,58.64691273137992,34.736264326926616,30.180030693505287,44.07725262176843,27.762558058751647,1.2769447469734403,2.077844133354179,8.833731397471638,11.505081776041667,2.8182169850484433,14.323298761090111,0.742962607394492,0.0,1.2490009027033011e-14,14.106531283931995,30.434282370133005,10331.2669064493,8.833731397471638,train
SIM_01872,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6873,1884.07,53.1,8.61,27.93,12.337,19.195,1,NONE,,PASS,60.98052247382596,20.542691547325173,13.144608452674829,5.98622494414596,4819.181823978106,99.68227162769186,29.685862297039765,44.50692449502755,37.01385864382914,28.650781197323923,50.3193010742332,20.001119495826668,1.3219936232478922,1.6140263530095902,4.128448764560493,13.245366783854166,6.010559632016366,19.255926415870533,0.9373614149591714,0.0,1.2490009027033011e-14,8.642464027093125,11.742478120505298,4819.181823978106,4.128448764560493,train
SIM_01873,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2825,1909.28,42.43,8.81,32.57,15.884,24.311,1,NONE,,PASS,89.18859778784434,23.440993213590186,2.841506786409808,9.776199553692367,17579.225223572317,99.48796407265083,50.48044178881926,78.16740980190205,42.23602380827061,30.08501514517818,59.176573080864095,43.930147995855656,1.3886570798329172,1.660829896134451,15.291682101205545,13.570850238715277,4.011595788249972,17.58244602696525,0.7500725701661662,3.1225022567582528e-15,2.4980018054066022e-14,12.726944994195591,49.16059923904793,17579.225223572317,15.291682101205545,train
SIM_01874,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9196,1537.48,59.99,7.58,31.01,13.543,14.266,1,NONE,,PASS,52.61355625350051,19.424714514567377,17.49488548543262,4.8774655841388315,3239.141135199729,99.68276233940352,31.7548660612889,30.564362597550453,34.999485611833116,33.06402333417959,36.484937764522485,12.985018549092873,1.2242147596503248,1.3305869332477425,2.8032617461313434,16.062269378472223,1.0262051785029003,17.08847455697512,0.8797284791063357,6.2450045135165055e-15,0.0,7.158824332515462,8.78284912052342,3239.141135199729,2.8032617461313434,train
SIM_01875,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5858,2668.91,92.9,8.29,28.49,12.42,22.983,1,NONE,,PASS,74.62836908204973,19.840548947415577,6.745251052584419,10.238233769307469,10489.153739156469,99.61638894644977,33.73194688168891,61.71363164592562,35.748736842190226,24.977838642186665,55.999529903555256,31.029039717191882,1.3643673426645264,2.2906278712056536,9.002457145528627,10.529776880208333,6.737008518127238,17.26678539833557,0.8702776039160316,3.1225022567582528e-15,1.2490009027033011e-14,13.262453483867228,26.77083535846928,10489.153739156469,9.002457145528627,train
SIM_01876,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5832,1780.31,29.55,8.07,30.11,13.943,27.687,1,NONE,,PASS,83.82494164193747,26.474598968656398,5.1086010313436025,6.509798246276254,10972.777507998102,99.63434467894488,37.13558391659063,74.26992984934238,47.701980123705226,33.50316814701679,75.39119898254232,44.53083591710724,1.5195247902815565,1.5361811848788938,9.468111931994427,14.179266673611112,9.785281629614696,23.964548303225808,0.9051902290039494,0.0,1.2490009027033011e-14,9.06544928475104,26.487897626155327,10972.777507998102,9.468111931994427,train
SIM_01877,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8986,2093.25,30.74,8.5,28.6,18.14,19.892,1,NONE,,PASS,89.95681581345252,18.79971510959019,2.0988848904098103,16.863095353590115,20691.450617383343,99.1944060502286,69.2942075627135,67.29221625835038,33.87336055782016,6.724959206148282,48.60681493886364,39.25486971824764,1.3094787563752934,1.7972150978446746,17.765191661707327,12.427954776041664,0.49063929811575824,12.918594074157422,0.6871696724578201,3.1225022567582528e-15,1.2490009027033011e-14,23.140167574281165,79.56477936796962,20691.450617383343,17.765191661707327,train
SIM_01878,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3207,1713.09,27.58,7.9,31.6,16.485,20.264,1,NONE,,PASS,89.24560564753538,21.70515601272014,2.615543987279857,9.951051534391196,15846.630390667044,99.41911682781458,57.65798531177167,74.60112743417835,39.10838921210836,21.612887575309884,46.06411121198081,38.81814417375732,1.2911148386847835,1.4854415714801321,13.740809618979313,13.065409382812499,1.512142732465203,14.577552115277701,0.671617016101365,3.1225022567582528e-15,2.4980018054066022e-14,13.94376357879018,53.08085403873245,15846.630390667044,13.740809618979313,val
SIM_01879,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4161,2984.35,26.63,8.91,21.7,13.346,14.338,1,NONE,,PASS,54.61161967087189,15.518492457294627,12.897607542705376,11.715651079829248,6561.044636526079,99.60743039255351,33.867088847043384,31.367938386757476,27.961247670801132,24.001324503947767,30.90949914473787,13.664319713449165,1.1868839441351902,2.5037016004640713,5.504346995890747,12.168356155381945,0.9409247356794137,13.109280891061358,0.8447522159215411,0.0,3.7470027081099033e-14,13.310825776254124,17.286918397534652,6561.044636526079,5.504346995890747,train
