simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01880,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3014,1811.13,91.83,9.27,30.07,12.824,17.203,1,NONE,,PASS,82.31026242798397,17.533238240834578,3.768161759165417,9.530570902484392,10193.9633346057,99.47377764696712,47.98284954403334,65.9924901365163,31.591420253755995,25.14284738692923,39.809627200720776,33.054879014736144,1.2470319345084626,1.562568796440828,8.794934112248573,8.73560798784722,1.85788754291738,10.593495530764601,0.6041950371775906,6.2450045135165055e-15,0.0,13.960558301835599,36.84229379954102,10193.9633346057,8.794934112248573,train
SIM_01881,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.4119,2958.24,81.93,8.21,22.89,12.595,15.125,1,NONE,,PASS,51.47122724261555,15.653378157796999,14.758521842202997,11.008103613092914,6084.171979240749,99.62788334911662,29.478934820127172,31.18542291781084,28.204284969003602,25.137404856792884,32.48639096645219,12.18595456198003,1.197325184440293,2.491813189641671,5.124878301260334,12.2299660703125,2.2191476231904326,14.449113693502932,0.9230668005235523,6.2450045135165055e-15,0.0,12.242862781819664,14.806738355294852,6084.171979240749,5.124878301260334,train
SIM_01882,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8308,2815.06,70.94,6.96,21.08,16.916,20.333,1,NONE,,PASS,64.55772607813792,23.13154971560544,12.699250284394566,8.807629060155202,7926.618932947307,99.6871246417428,37.75135936483524,43.06337687020838,41.678467956045836,38.199290234460015,47.20795535771333,18.531867134278603,1.2993438297211313,2.356710773947981,6.636003580832013,19.785008843750003,2.9948016314687713,22.779810475218774,0.9847939612904807,0.0,1.2490009027033011e-14,10.950691310366084,17.30817311593138,7926.618932947307,6.636003580832013,train
SIM_01883,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3915,1878.86,82.94,9.14,20.4,14.816,22.106,1,NONE,,PASS,76.76289619799664,24.097024559994118,7.294475440005888,6.594309279796382,8063.81911092994,99.64902604346271,40.00464360981834,61.26849609679766,43.418062270259675,35.78711974869284,57.48618967099188,31.650877170335832,1.3756800981256754,1.5693079865711625,6.735262730085012,15.04475786892361,5.061487618453918,20.106245487377528,0.834387060415663,6.2450045135165055e-15,1.2490009027033011e-14,9.429055068404965,20.594309187985836,8063.81911092994,6.735262730085012,train
SIM_01884,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9123,2462.05,47.45,6.76,34.48,11.742,25.018,1,NONE,,PASS,81.05005727247533,20.19143341789087,4.720866582109132,10.310395360504264,12948.28936391094,99.58122721469897,33.89819366929368,71.33218624508018,36.380961113316886,23.48903344288586,62.65304474397246,39.38425424411558,1.4157317495003876,2.155049418347624,11.333727366338215,9.280480507812499,7.848355367275972,17.12883587508847,0.8483219353763786,3.1225022567582528e-15,2.4980018054066022e-14,13.47972957541366,33.84159907139984,12948.28936391094,11.333727366338215,train
SIM_01885,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2317,2204.17,27.25,6.96,33.14,10.869,26.425,1,NONE,,PASS,68.61945244298524,22.803410577495523,10.42828942250448,6.758852966284656,7009.221582596087,99.69336063160806,24.237709083532295,58.580255193690434,41.0872262657577,22.932847815194442,71.64628584277966,30.025852710556855,1.4882448611273047,1.9209213548109447,6.108495904857877,11.372337752604166,13.992521467749572,25.364859220353736,1.1123274360277529,6.2450045135165055e-15,0.0,9.759815545508435,15.599424139051552,7009.221582596087,6.108495904857877,test
SIM_01886,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.11,2785.84,48.96,8.66,27.08,13.164,20.107,1,NONE,,PASS,56.66512359770337,19.895124895153653,15.214875104846357,8.722083423318445,6417.227534772665,99.68691369844218,27.849162573612592,39.93849836253188,35.847071883159735,27.712132133939978,48.78839292837787,17.008748859210908,1.3108000962876631,2.3798080856325106,5.481926447533086,14.812945572916664,6.502800404092062,21.315745977008724,1.071405486989485,1.2490009027033011e-14,4.9960036108132044e-14,10.48689453630946,13.630537693288069,6417.227534772665,5.481926447533086,train
SIM_01887,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3859,2669.62,98.72,8.77,28.02,15.744,24.596,1,NONE,,PASS,70.04496696398904,24.786041964910197,10.599858035089797,8.240573103581706,8892.822418488284,99.69132037130447,35.24756822277284,53.739138108252696,44.65953507191026,35.308823919291235,61.05384393408671,25.587165220839637,1.4032122777791443,2.2876671497236774,7.620491948330439,18.099334945312503,7.400655294955218,25.49999024026772,1.0288044487445098,6.2450045135165055e-15,2.4980018054066022e-14,10.585581370691663,19.32673373299612,8892.822418488284,7.620491948330439,val
SIM_01888,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0324,1628.18,72.09,8.37,31.93,15.204,23.245,1,NONE,,PASS,79.9823883175143,25.620278555419457,6.4121214445805395,5.777773198778017,8110.651883733835,99.64513916159282,41.280202745907616,65.90994414393931,46.16266406381884,37.83214128639285,61.9738067987494,35.949116120068574,1.4104006943382537,1.413343848794619,7.0404623257807515,15.783464593749999,5.545495785060709,21.328960378810706,0.8325030632541265,6.2450045135165055e-15,0.0,8.746071153601095,21.526154482428755,8110.651883733835,7.0404623257807515,train
SIM_01889,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8483,1875.73,60.17,7.2,28.82,18.041,22.021,1,NONE,,PASS,90.77087676702142,22.55501977169978,2.293280228300224,11.844278855616718,20207.540815706743,99.3685509718554,61.43606568291713,76.06799358930986,40.63967526432393,16.941031667782926,49.4320540089681,41.586585484177206,1.3154947548539682,1.611631707252902,17.36236745384472,14.691341677951387,1.4739720716228755,16.165313749574263,0.7167058115310188,6.2450045135165055e-15,1.2490009027033011e-14,15.676072401341864,64.2878285442054,20207.540815706743,17.36236745384472,train
SIM_01890,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0311,2848.63,91.73,7.36,34.83,12.356,27.984,1,NONE,,PASS,84.87620608851532,20.3966859613372,3.6344140386628006,13.076704963239845,18762.031574571058,99.54094757960003,35.51540750996654,76.54665505745083,36.750785515922885,23.438285830737986,67.76398572756285,42.72829460337242,1.4564968863312475,2.496262416034631,16.441220610629244,9.464540261284721,8.651056469882535,18.11559673116726,0.8881637323585877,3.1225022567582528e-15,3.7470027081099033e-14,15.444380665064667,45.927159606186976,18762.031574571058,16.441220610629244,val
SIM_01891,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3182,2932.33,42.3,6.89,23.11,17.83,26.582,1,NONE,,PASS,70.04198912294201,27.539249367336584,11.778950632663406,8.440680095839609,9768.398815845409,99.71215108477423,36.47164531357874,52.8430871145144,49.62026913033618,40.6393604786713,65.42824971346519,24.92475042311581,1.4377233138010719,2.471823983222761,8.234326447122768,22.95848402256944,7.980883593486674,30.939367616056114,1.1234644489893868,6.2450045135165055e-15,0.0,10.38289264021815,19.231203254323916,9768.398815845409,8.234326447122768,train
SIM_01892,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5213,1963.13,52.55,8.7,30.5,12.492,19.838,1,NONE,,PASS,68.9669218587445,20.359931902685542,9.161368097314462,6.894013116866011,6310.6063873093135,99.64882544116456,33.75625269706026,53.15319648307649,36.684561986820796,28.308787373046272,50.87177414401743,25.47003964475017,1.3260565617114821,1.6961100402173057,5.452253724091011,11.766236888020833,5.293704716817476,17.059941604838308,0.837917419683906,6.2450045135165055e-15,2.4980018054066022e-14,10.04114768309083,16.83311022443899,6310.6063873093135,5.452253724091011,test
SIM_01893,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3068,2431.82,88.71,8.68,25.64,11.482,20.919,1,NONE,,PASS,52.21931579899221,20.00354886448835,18.303251135511662,7.1628575856385766,5081.717948119944,99.70545280548566,22.305819229607867,38.501592104802576,36.0424303864655,24.429550275983054,54.281622561105706,16.4696839638182,1.3514107006977991,2.0674221448856116,4.320244187483383,13.92445529513889,10.217306282704136,24.141761577843027,1.2068739272910274,6.2450045135165055e-15,2.4980018054066022e-14,9.060538846613191,10.156877172410423,5081.717948119944,4.320244187483383,train
SIM_01894,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4199,2613.78,40.36,7.51,25.73,18.763,27.114,1,NONE,,PASS,79.66399139396695,28.2169060877517,7.202993912248301,8.779610212825256,12818.571542609801,99.6641029385478,43.79733853776177,63.81664484039333,50.84127223018324,43.66432365287836,66.00348887339618,32.667018046941784,1.4423242450612261,2.222785549471672,10.901045837745283,21.829665625868056,6.083363194944596,27.913028820812652,0.9892306666792589,0.0,6.245004513516506e-14,11.39400930396258,28.452233724847503,12818.571542609801,10.901045837745283,val
SIM_01895,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8358,1507.23,58.02,7.85,28.37,16.133,16.273,1,NONE,,PASS,84.26429586328378,20.927711992013432,3.9080880079865654,7.6624899057661136,9537.375917824662,99.49161774209868,56.67785312651104,63.677459977530106,37.707589174798976,23.861342126716565,44.82776909019309,31.120779962472216,1.2822789931800997,1.293085774164745,8.182324610179268,13.038579411458333,0.22041829980526204,13.258997711263595,0.6335617441755496,3.1225022567582528e-15,6.2450045135165055e-15,12.173171614555152,35.666146404993626,9537.375917824662,8.182324610179268,train
SIM_01896,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.406,2234.21,66.83,9.33,33.58,13.457,17.885,1,NONE,,PASS,80.38700837343168,17.207643012416785,4.1983569875832165,11.556719446479413,11344.112827524605,99.4827379947955,47.750398345096215,62.462887743896154,31.004762184534748,23.44205733203008,38.743329499785396,29.23802462566853,1.2396680441699277,1.9498981426422068,9.90053062707349,9.248990017361109,1.8943831105608753,11.143373127921985,0.6475827700447463,6.2450045135165055e-15,6.2450045135165055e-15,16.203942995197693,39.493952546954105,11344.112827524605,9.90053062707349,train
SIM_01897,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7964,2715.53,61.55,7.18,23.09,16.382,24.807,1,NONE,,PASS,81.58431883262737,23.49334678831871,5.303053211681286,10.910975175663571,14697.411030444635,99.59820089722214,44.60926383195673,66.7531388073567,42.330354573547226,35.61204301649984,57.80512029975308,33.92757165715862,1.3781191963196493,2.2889166787433353,12.388428499015292,15.36682890625,4.915313343934471,20.28214225018447,0.863314300552065,0.0,0.0,13.798532393027656,36.340904500231744,14697.411030444635,12.388428499015292,train
SIM_01898,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8257,1665.51,47.15,8.63,23.15,15.262,24.839,1,NONE,,PASS,92.64561763480998,22.999923097165023,1.8257769028349813,10.412140786226129,22515.332024306696,99.37483769018341,52.49285422197237,84.51941861640638,41.44130287777482,24.32413308063228,62.10916425804166,49.64433614882152,1.4114614547488185,1.4041405315257693,18.98198766509308,12.28247197482639,4.106189319249039,16.38866129407543,0.7125528735396294,3.1225022567582528e-15,0.0,12.128537488267186,60.836483035620816,22515.332024306696,18.98198766509308,train
SIM_01899,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0484,2129.41,26.69,7.37,22.05,19.845,20.061,1,NONE,,PASS,84.5717807072558,24.566749146966494,4.481650853033505,9.798960745019535,13748.332222660878,99.53982742895829,58.318074738489564,62.98582851932035,44.2644128774171,25.06520941675614,54.487338970355125,29.99275458789724,1.3529557289493632,1.788575683611944,11.547768021973127,18.994173843749998,0.2799959362334927,19.27416977998349,0.7845632999579625,0.0,1.2490009027033011e-14,14.232100581469217,41.45172065790725,13748.332222660878,11.547768021973127,train
SIM_01900,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4792,1710.9,94.64,8.68,23.7,11.615,17.535,1,NONE,,PASS,59.13968754947442,19.208097398568896,13.271102601431101,5.636979491892665,4179.033897522982,99.67052548413743,29.187278419319856,42.298062355968675,34.60918450192594,27.200804733508747,46.20399545313285,18.700036365738665,1.2921183841990684,1.4450848873689945,3.529755525812853,11.956123562500002,5.087021278778386,17.043144841278387,0.8872895887412665,6.2450045135165055e-15,1.2490009027033011e-14,8.389015301294101,10.721300702697857,4179.033897522982,3.529755525812853,train
SIM_01901,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.5894,2493.93,62.8,7.48,20.78,10.324,23.011,1,NONE,,PASS,57.82006430660168,19.99961332326768,14.589786676732315,7.589553677374817,5902.194193180815,99.69567896142334,21.08642089144839,46.54920462373578,36.035339321203026,20.73397170230937,60.74741091776669,21.30761893978731,1.4008260102324732,2.08573848108431,4.936158413247198,11.182404723958332,12.450835118477821,23.633239842436154,1.1816848386234091,6.2450045135165055e-15,2.4980018054066022e-14,10.052831232876542,12.119668916967617,5902.194193180815,4.936158413247198,train
SIM_01902,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7433,1823.95,54.73,9.06,24.23,18.344,22.796,1,NONE,,PASS,75.30751102349443,28.423539808130574,9.319760191869419,5.66731800220246,7369.374896156274,99.68928325874052,43.29011997163676,56.458223921200855,51.21358523987491,46.85603792479351,59.331371696272676,27.969107460979735,1.3898515604905457,1.543321355095441,6.235540256554306,22.712489460937498,3.643169829484338,26.355659290421837,0.9272476077340227,6.2450045135165055e-15,2.4980018054066022e-14,8.31736205891879,17.57699573282536,7369.374896156274,6.235540256554306,train
SIM_01903,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.9913,2321.31,85.63,8.58,25.55,18.492,22.458,1,NONE,,PASS,71.05611644712447,26.995142367776396,10.996157632223609,7.043720731814631,8002.744349641599,99.69656268521591,41.4727898907762,50.546278391093125,48.63989615815567,44.83817990950263,55.36587680548758,23.40649477762309,1.3595738683510077,1.9728771580026352,6.801517905295958,23.056959544270835,3.409404689381247,26.466364233652083,0.980412100557932,0.0,2.4980018054066022e-14,9.626973054194963,17.981562540486507,8002.744349641599,6.801517905295958,train
SIM_01904,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3439,1863.07,87.69,6.69,29.98,16.542,22.468,1,NONE,,PASS,68.11937498357152,26.800818774161396,12.543081225838606,5.35310440552351,5832.456226245738,99.71267293201419,36.68222045952875,49.64980571365247,48.28976355704756,41.537903629239764,59.444112956576724,23.333634666778014,1.3907221582844482,1.6069034080981248,5.030510816843921,21.21394399739583,5.5151700111402455,26.729114008536076,0.9973245307828263,6.2450045135165055e-15,1.2490009027033011e-14,7.773388634585153,13.215696223833525,5832.456226245738,5.030510816843921,test
SIM_01905,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.8837,1719.45,66.29,8.55,30.52,12.463,22.981,1,NONE,,PASS,87.61261753940164,20.92513473525807,2.958565264741929,8.559842679790995,13820.114969537217,99.50217553986501,42.28735268679614,78.5361042383438,37.70294546893346,28.400330818151335,59.46180693439468,47.14234808870514,1.3908588422102202,1.485672623144983,11.941124463611969,9.495222016493058,5.249374503899217,14.744596520392275,0.7046356789066778,3.1225022567582528e-15,0.0,11.605744241850097,40.03267512347664,13820.114969537217,11.941124463611969,train
SIM_01906,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7745,1808.07,52.42,7.59,31.1,19.814,27.481,1,NONE,,PASS,93.73242647854059,26.033712792282255,1.7407872077177353,12.404683670567543,28662.492475721225,99.31392680202826,62.056809996757245,83.48169059869839,46.90759061672478,15.212394143451347,62.309888888229224,51.64139615100277,1.4130359489736846,1.5652276344855045,24.812825441621012,18.13129968315972,2.970182591061698,21.101482274221418,0.8105444829397132,9.367506770274758e-15,2.4980018054066022e-14,14.315985606545013,75.58590712504854,28662.492475721225,24.812825441621012,train
SIM_01907,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.7878,1720.48,28.51,7.86,33.35,10.69,19.133,1,NONE,,PASS,49.38256941569921,19.648237953979567,20.13956204602044,5.027474369338241,3394.0824023425416,99.70778652647296,21.36691110869349,35.62833242597323,35.40223054771093,24.519353704402665,52.110164624187206,15.044938022142832,1.3352092168956844,1.5004163464498428,2.959951128564413,13.368631723958334,9.660754966315087,23.02938669027342,1.1720840690250818,6.2450045135165055e-15,1.2490009027033011e-14,7.549623229049179,7.509527264814493,3394.0824023425416,2.959951128564413,test
SIM_01908,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2931,2176.58,76.09,7.73,30.8,15.942,20.962,1,NONE,,PASS,71.20320714108612,23.705754956688946,9.587345043311064,7.212702757016736,7540.576948808703,99.66862220745313,39.761521328390934,52.195351718790896,42.71307199403414,37.561870780917054,51.78676669045405,24.49299359865964,1.3328129822115515,1.8823850353867537,6.521363426393612,17.2577905078125,3.8091060929207523,21.066896600733255,0.8886827961911798,6.2450045135165055e-15,4.9960036108132044e-14,10.144131028633193,18.84739635865437,7540.576948808703,6.521363426393612,test
SIM_01909,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1071,1741.47,38.34,7.54,31.31,13.946,21.615,1,NONE,,PASS,74.9563621615957,23.31675053396974,7.790349466030254,6.032977716723517,6935.685264981451,99.65356981649276,37.81828269061806,59.72507849244345,42.0121631242698,33.59389322176611,56.94384133175069,30.601339948323456,1.3715422663221055,1.5086132579341685,6.008295717761245,13.968762066840279,5.45295973716689,19.42172180400717,0.8329514773386637,6.2450045135165055e-15,1.2490009027033011e-14,9.112833392732238,18.479315420446373,6935.685264981451,6.008295717761245,test
SIM_01910,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6801,2263.39,57.68,8.17,33.28,12.673,27.354,1,NONE,,PASS,79.94454625422296,23.727621272799627,5.95247872720038,8.152887001226778,11253.159564916168,99.63979309790946,32.843850878266046,70.1360873009223,42.752470761801135,27.543307236097114,71.77337126612082,39.49273586898834,1.4892957316187663,1.9734328517108455,9.811545854205281,12.016060624131944,10.471919334459177,22.48797995859112,0.9477553480833082,6.2450045135165055e-15,3.7470027081099033e-14,10.943567448729453,26.85030992018881,11253.159564916168,9.811545854205281,train
SIM_01911,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3199,2834.85,26.39,9.5,26.81,12.36,22.43,1,NONE,,PASS,69.18505769533726,19.59313915426182,8.726760845738177,10.156963569353021,9176.791151955396,99.64171072298876,31.008965946958817,55.33485948192658,35.302953431102374,24.529381042941466,54.40036716614597,26.425542737679315,1.3523023138759582,2.419497115393593,7.832237938771199,11.157598101562499,7.1368673017819955,18.294465403344496,0.9337179335739653,0.0,2.4980018054066022e-14,12.841996471564746,22.139646270975806,9176.791151955396,7.832237938771199,train
SIM_01912,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.961,2946.36,29.98,9.4,26.25,12.256,15.562,1,NONE,,PASS,46.794514323626544,15.89188500944681,18.0691149905532,10.313489473033993,5528.628890982004,99.64995827145923,25.54976211293063,28.535506149652917,28.634027044048306,24.504846726385352,34.59103822092216,11.050059249768205,1.21140414446992,2.5099743626572284,4.709783182303213,13.257466414930557,3.297460906417937,16.554927321348494,1.0417220683076642,6.2450045135165055e-15,2.4980018054066022e-14,11.107172884448673,12.307892345150009,5528.628890982004,4.709783182303213,train
SIM_01914,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1125,2699.17,28.54,7.88,30.55,17.884,21.084,1,NONE,,PASS,73.3277404676077,23.54737065766052,8.565129342339482,9.539161350312941,10093.539863965127,99.64658908663357,44.6941676307385,51.77315232449785,42.4276948786676,35.18085007030539,47.149577515814414,23.31002417779987,1.2989225834495355,2.3324197482514086,8.722078160499375,18.811179144965276,2.250844159078598,21.062023304043876,0.8944532963043116,0.0,1.2490009027033011e-14,12.870307608662953,25.384591074001882,10093.539863965127,8.722078160499375,train
SIM_01915,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3136,2279.04,27.7,7.44,26.76,18.445,27.616,1,NONE,,PASS,92.50113741307412,22.49035654606519,1.8232434539348166,16.626883541830452,30186.710549331838,99.27044354018226,61.50420519739777,80.5203071520451,40.523164947865205,10.744273432233133,57.06158971677792,49.03172639503625,1.3724395655238797,1.9447983355485217,25.759558600123544,14.716270722222221,3.1267293128497355,17.843000035071956,0.7933622572201366,6.2450045135165055e-15,6.2450045135165055e-15,18.411856355878157,81.17074290155296,30186.710549331838,25.759558600123544,val
SIM_01916,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.254,2408.35,56.72,8.1,23.73,13.958,24.788,1,NONE,,PASS,83.65938321400628,21.963934469005213,4.290065530994787,10.39453457758191,14685.210649706216,99.56839601479926,41.19348469208102,72.21291433367205,39.574656700910296,30.121048822031906,60.77700814404187,39.51075225160778,1.4010563138162928,2.0343806818486208,12.404886687831898,11.80039814236111,6.046966157168576,17.847364299529687,0.8125759218921047,0.0,1.2490009027033011e-14,13.143613609640486,37.6939809156148,14685.210649706216,12.404886687831898,val
SIM_01917,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3171,2110.42,88.15,8.76,21.84,15.475,23.485,1,NONE,,PASS,75.33119425982198,25.098169322739153,8.218930677260849,7.004676219850181,8533.62467531581,99.66809089091981,38.867018042835106,59.64730502192233,45.22192670763811,36.855974821823644,60.47680470854791,30.24921592802424,1.3987221084643429,1.7713642176157576,7.162629901354855,16.729985101562498,5.983022664922358,22.713007766484857,0.9049667118910812,0.0,2.4980018054066022e-14,9.648408194020828,20.35476671803144,8533.62467531581,7.162629901354855,train
SIM_01918,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3259,1615.98,96.94,6.57,24.8,14.449,18.343,1,NONE,,PASS,65.93076902318757,22.631329844130338,11.694570155869664,5.156234002054164,4733.24583219191,99.68092216475117,36.60991259639512,46.254639530793604,40.77717089032493,36.15496413539881,48.163172156762215,21.094291989670662,1.306255974781422,1.3699699808827508,4.012676334014847,16.013687879340274,3.282015383487831,19.295703262828106,0.8526102264305356,6.2450045135165055e-15,6.2450045135165055e-15,7.84943663872981,12.280935165366893,4733.24583219191,4.012676334014847,train
SIM_01919,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0721,1918.66,46.52,8.47,32.26,17.807,26.138,1,NONE,,PASS,79.0418574757033,29.3024764452502,7.769623554749792,6.1205955122103495,9131.64019855237,99.68099634577203,41.98366766196928,63.87544389710024,52.797254856306665,44.518670210595424,68.69824718485832,33.950191968193394,1.464074498431453,1.6672969441424106,7.935306827710152,21.61734650607638,6.55766078249907,28.17500728857545,0.9615230760860314,6.2450045135165055e-15,1.2490009027033011e-14,8.770080300591433,21.441483089612177,9131.64019855237,7.935306827710152,test
SIM_01920,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3053,1661.15,58.77,7.38,20.08,12.041,23.85,1,NONE,,PASS,64.91520185155824,24.216810796329355,13.088489203670644,4.751581980860169,4725.88012036097,99.71395828306534,26.98553987592089,51.9481509706167,43.63389332671956,29.065164374750644,67.0197860918108,25.34890034906867,1.4504888971929961,1.3859543649023949,3.942963718399748,14.284497294270835,11.594231629538822,25.878728923809657,1.0686266305442749,6.2450045135165055e-15,1.2490009027033011e-14,7.3259742963331655,10.385625742901835,4725.88012036097,3.942963718399748,train
SIM_01921,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3289,1511.07,71.75,8.57,21.97,17.219,18.576,1,NONE,,PASS,82.861842402387,24.302466896353682,5.0264331036463155,6.365804687649351,8786.213852776127,99.57872205207904,52.57487481736981,63.86270456511105,43.78822864207871,33.276721624330904,48.57905328509048,32.881650794672936,1.309276852705758,1.2688635017316667,7.377888566510351,16.503361846354167,0.8727099459797542,17.37607179233392,0.7149920979808436,0.0,6.2450045135165055e-15,9.911422377752583,27.472370267488106,8786.213852776127,7.377888566510351,train
SIM_01922,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5515,1984.53,46.33,9.22,34.72,17.937,19.818,1,NONE,,PASS,74.50112674985046,24.996245541476075,8.555254458523933,6.84375931381793,7762.818783326227,99.65514457761697,46.074040188839014,52.71503124016333,45.03828025491185,37.711381258879044,48.813038398255316,24.59604819178733,1.3109795436713123,1.738428046066415,6.8001501058011105,19.715874934895833,1.4643996303639975,21.18027456525983,0.8473382344606739,6.2450045135165055e-15,1.2490009027033011e-14,10.25137612868163,20.97264253334835,7762.818783326227,6.8001501058011105,train
SIM_01923,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.8912,2768.23,52.06,8.95,24.0,15.275,26.643,1,NONE,,PASS,65.46484082670058,26.11471058386078,13.776489416139219,7.658399819176688,8001.168973574218,99.72334669376545,30.153210972580734,50.555838494247475,47.05353258353294,34.303016739109076,68.42920544634934,23.737211669870614,1.4618883213062093,2.3405050641489207,6.764891826821354,19.754108388888888,11.433390701203137,31.187499090092025,1.1942502288103585,0.0,1.2490009027033011e-14,9.409977612996903,15.319703806227288,8001.168973574218,6.764891826821354,train
SIM_01924,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.682,2635.93,30.1,7.35,22.68,17.356,20.592,1,NONE,,PASS,77.78603832536784,22.310591512482006,6.371408487517992,10.604539982041667,11828.96228485932,99.59769265564557,48.33133059221535,57.006901998360185,40.19926398645406,30.51427813113406,44.94207697761081,26.166819885018917,1.2830933817495411,2.2187469126766195,9.95681734708425,16.275790121527777,1.8967039653356672,18.172494086863445,0.8145231862945705,6.2450045135165055e-15,2.4980018054066022e-14,14.246982243009507,32.10309762422501,11828.96228485932,9.95681734708425,train
SIM_01925,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5874,1522.43,79.38,9.48,27.74,15.146,24.608,1,NONE,,PASS,75.34815109278712,27.567929432922398,9.019470567077596,4.657277655899011,6161.488467303578,99.69408920896862,36.72668962949436,61.03910359224049,49.6719449241845,38.79930318203743,68.3404982175659,32.321003391427,1.4611682205805208,1.303397150674898,5.275031700767671,17.95418671354167,7.967478693716524,25.921665407258196,0.9402833633309368,1.2490009027033011e-14,0.0,7.223686655097572,14.82696775654961,6161.488467303578,5.275031700767671,train
SIM_01926,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3536,1703.86,81.66,7.47,32.08,15.803,26.638,1,NONE,,PASS,89.4613293961591,26.260120785630956,3.0934792143690446,7.7857051656234555,16101.602075289464,99.54305487741813,46.447970109350905,80.32068882288793,47.3155329470828,38.65281801462452,69.71433886616771,49.513521687905325,1.4723605736100718,1.4797651800271772,13.983889576412782,15.074041861111109,6.159513123954932,21.233554985066043,0.8085855795714635,6.2450045135165055e-15,1.8735013540549517e-14,10.196945557549085,41.19122827168409,16101.602075289464,13.983889576412782,train
SIM_01927,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5429,1865.66,27.84,8.49,28.68,12.536,18.134,1,NONE,,PASS,54.184632732195496,20.342482482015424,17.200417517984576,5.624556788586917,4065.475113783908,99.69852187490824,27.365737925093313,36.92320131158521,36.65312158921698,29.57066503114751,47.505180832115286,15.63206541403353,1.3014906859058135,1.6022363622181297,3.491446489176734,15.020744825520834,5.726491759069229,20.747236584590063,1.019896986659936,6.2450045135165055e-15,2.4980018054066022e-14,7.861522717347058,9.342186574433576,4065.475113783908,3.491446489176734,train
SIM_01928,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.696,2158.44,49.75,9.04,33.15,11.379,27.15,1,NONE,,PASS,65.86687356836882,24.17050792464862,12.525492075351366,6.159356781023083,6311.70727525256,99.71463849905379,23.63597666037096,55.30208475288937,43.55046472909661,24.822877697518003,74.4415145427829,27.60928000939562,1.5115307419277362,1.881129339981596,5.500795825157468,13.207693124999999,15.783112981194627,28.990806106194626,1.1994289154606617,6.2450045135165055e-15,2.4980018054066022e-14,8.877360053286548,13.27984177712857,6311.70727525256,5.500795825157468,train
SIM_01929,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.879,2149.97,41.27,6.58,34.03,11.719,17.773,1,NONE,,PASS,71.71178864297242,17.124058010055386,6.754941989944616,9.113227953253814,7577.130678851218,99.57612301784425,36.75841301032957,55.26960548657953,30.85415857667637,24.480959651846277,42.33273857052182,26.159658994478928,1.264631296657074,1.879130820473438,6.622613240828549,8.876479314236112,3.4104127241819864,12.286892038418099,0.7175222153068587,3.1225022567582528e-15,2.4980018054066022e-14,13.005311700660837,23.607288682602995,7577.130678851218,6.622613240828549,train
SIM_01930,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1871,2063.06,68.85,8.73,32.61,13.987,15.779,1,NONE,,PASS,79.50024640120111,16.843796705268883,4.343303294731115,11.037761093122448,10021.022656848703,99.464981091528,51.63443365750532,57.61498282965935,30.349183252736726,20.106101627207956,35.593966391668964,25.584881727393416,1.2181713119813133,1.7948336703237167,8.718151132584063,9.544310368923611,0.7977207969613418,10.342031165884952,0.6139964371957706,6.2450045135165055e-15,0.0,16.22049251191236,38.29618230287164,10021.022656848703,8.718151132584063,train
SIM_01931,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0505,1754.89,97.42,6.93,30.51,16.054,27.727,1,NONE,,PASS,84.04614649158516,28.618133111117206,5.4323668888827985,6.225848836852281,10966.989342376619,99.64522854213926,41.02148210711963,72.94972122325792,51.56420380381479,39.972848322800786,74.85565516540743,42.928873853472496,1.5150116220197787,1.516244248763347,9.475599334788773,17.782814509548608,8.453469023968818,26.236283533517426,0.9167713152932918,0.0,1.2490009027033011e-14,8.705197843847674,26.23237326702072,10966.989342376619,9.475599334788773,test
SIM_01932,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1156,1549.08,46.43,8.75,33.04,15.137,15.911,1,NONE,,PASS,70.51115526239342,21.234857474201352,8.880742525798647,5.693806820074653,5239.490542206163,99.63243945954537,43.8634767684527,47.46941377902327,38.26100445802045,32.795285492458504,41.48781619955308,21.46213598647537,1.258710256316633,1.3495734606870966,4.5646947757911045,14.768930746527777,0.7184986585885939,15.487429405116371,0.7293399272367311,6.2450045135165055e-15,0.0,9.12418929157973,16.39348487481041,5239.490542206163,4.5646947757911045,train
SIM_01933,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.183,2709.87,75.6,8.13,22.31,13.909,16.773,1,NONE,,PASS,58.71558419399001,18.309280619211904,12.873719380788096,9.523266553618793,6550.361209216907,99.64857109183765,33.901617506100905,37.5409590244957,32.98969480939081,29.749852968889805,37.79526727056973,15.433299562146544,1.2331572155181867,2.2781317154616034,5.506753319696685,13.962783758680555,2.371749091795918,16.33453285047647,0.8921449832024895,0.0,2.4980018054066022e-14,11.586511671466898,15.997096439924771,6550.361209216907,5.506753319696685,train
SIM_01934,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9717,2438.94,37.2,9.09,25.83,13.105,16.229,1,NONE,,PASS,54.67065097362334,18.025843027070163,14.945856972929837,8.282016238277512,5370.498849194226,99.66042558495586,30.651975804726362,34.634981237913834,32.47899644517147,28.680011434762143,38.07643044975313,14.097233204885493,1.2350845324565172,2.0747937622670025,4.568655855646426,13.843248384548609,2.8375105969479693,16.680758981496577,0.9253802419363346,0.0,1.2490009027033011e-14,10.244735986093916,12.951837810656407,5370.498849194226,4.568655855646426,train
SIM_01935,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.0189,1586.43,55.12,9.08,32.28,18.269,23.393,1,NONE,,PASS,90.40926932686315,26.23577545669309,2.783124543306906,8.091673247128437,16465.00596418555,99.48994451396352,55.92733743058646,78.23882172303152,47.271667489537094,30.18480330827911,57.60095830960827,44.523908668918246,1.376557321167151,1.3786825722882479,14.308867567711573,17.386905683159718,2.475282155206728,19.862187838366445,0.757065018762361,0.0,1.2490009027033011e-14,11.197291394847165,47.59669944025209,16465.00596418555,14.308867567711573,train
SIM_01936,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.3208,2147.1,85.93,8.76,25.03,11.136,25.752,1,NONE,,PASS,70.47675235541205,22.778650175288014,9.542149824711988,6.773516329286545,7256.404415466042,99.68452720742926,26.148784590279217,60.02334222829606,41.04261292844687,24.077211988333747,69.8349855628715,31.184839105615463,1.4733475383593786,1.8216396138938487,6.1564686030679425,11.3602561875,12.486629461519625,23.846885649019626,1.0468963466013677,0.0,1.2490009027033011e-14,9.64109296755965,16.32401335455118,7256.404415466042,6.1564686030679425,train
SIM_01937,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.8558,2511.31,69.54,8.86,29.67,19.314,24.093,1,NONE,,PASS,86.7737128764013,24.171511911424595,3.684288088575412,12.280095748214892,18906.69756074446,99.51100836821361,56.28573388227686,69.74377406227036,43.55227371427855,24.337299746327666,50.9873118626424,34.73849068634039,1.3269078140983201,2.163797231446004,16.290406137723245,17.700764994791665,2.210879035140387,19.911644029932052,0.8237649387798895,6.2450045135165055e-15,1.2490009027033011e-14,16.314979528732163,52.25362018012437,18906.69756074446,16.290406137723245,train
SIM_01938,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6691,2605.49,90.8,6.78,25.89,10.183,23.364,1,NONE,,PASS,64.8910334691232,19.252585610987634,10.416514389012367,8.732985778277728,7405.011688365519,99.66482366931834,23.320343165239898,54.21345376318724,34.68934344322096,19.474433586659714,60.36364036520916,26.277712633059018,1.3978432185591083,2.2169218017052272,6.300669683560311,9.446466309895833,10.767621054969634,20.214087364865467,1.0499414350521883,0.0,3.7470027081099033e-14,11.696206357730334,16.880287413141154,7405.011688365519,6.300669683560311,train
SIM_01939,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2823,1852.16,85.19,9.47,23.87,19.838,24.383,1,NONE,,PASS,86.57776968126048,28.815073038626153,4.4672269613738385,7.533255297752429,13750.605016828054,99.5932718934783,52.94756158868304,71.47389004283522,51.91905052004712,38.82631055198879,60.30786208421656,39.14169773178926,1.397410220193842,1.5652938329328583,11.620884390083239,21.75454780989583,2.7160544402188114,24.47060225011464,0.8492292286509975,6.2450045135165055e-15,2.4980018054066022e-14,10.577548947597966,35.61981935660393,13750.605016828054,11.620884390083239,val
SIM_01940,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1853,2914.04,63.19,6.83,34.81,19.564,24.843,1,NONE,,PASS,82.19230297031683,24.80999322849905,5.375306771500954,11.947407894020614,16308.791335935703,99.5900053570294,51.09188775444762,63.589481965126204,44.70269050180009,30.784887014592933,52.78560252233019,29.765660866374205,1.3402278137820538,2.5534155537729046,14.290511269720048,19.44305395746528,2.9367212869446986,22.37977524440998,0.9020468098597667,0.0,2.4980018054066022e-14,15.888989161680037,41.679386909394786,16308.791335935703,14.290511269720048,test
SIM_01941,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5585,2096.02,78.17,7.8,31.84,10.96,24.812,1,NONE,,PASS,77.17334300843451,21.267815732979425,6.290684267020577,7.708145184352246,9156.27447089418,99.63224849074187,29.748595384518346,67.50718776869114,38.320388708071036,23.161229752570648,65.88349630329702,37.30529105194436,1.441363295774552,1.8189162458996297,7.945771694461627,9.517969092881945,9.614238098693553,19.132207191575496,0.8995849612288911,3.1225022567582528e-15,1.2490009027033011e-14,11.010692147426553,23.22336524306485,9156.27447089418,7.945771694461627,train
SIM_01942,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7529,2813.2,54.59,6.67,29.55,12.083,25.312,1,NONE,,PASS,81.74861909469213,19.417667744943127,4.3352322550568685,12.455216342979586,15357.840851478733,99.557258056911,35.21781516040345,71.82654312987583,34.98678872962726,23.001572887513994,60.907323982855836,38.63680731590233,1.4020707850567071,2.422951435093187,13.22739319316905,9.129814749131944,7.308598308494303,16.438413057626246,0.8465699008526522,6.2450045135165055e-15,1.2490009027033011e-14,15.258202199849041,39.437413425036276,15357.840851478733,13.22739319316905,train
SIM_01943,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0448,2708.26,27.76,9.48,20.94,19.481,20.354,1,NONE,,PASS,87.9093626052222,17.621255915491577,2.423544084508422,22.357722119358744,22237.08627762742,99.17446175332654,72.08165454437399,56.692858414568605,31.75001065854338,4.3198955747868935,50.401216043690525,40.96491054164653,1.3225952467169986,2.266221171150759,18.60757671237816,12.853554,0.2570743584230394,13.11062835842304,0.7440234919292525,0.0,6.2450045135165055e-15,30.588857068732445,83.20159996812487,22237.08627762742,18.60757671237816,train
SIM_01944,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2998,1564.37,77.9,8.68,28.5,16.636,23.127,1,NONE,,PASS,79.6915579343032,27.33404498835013,6.96575501164987,5.331327564112011,7682.132272670957,99.65920290186389,43.331636990907626,64.16264563273457,49.25053151054077,42.665840433743625,61.86944962156668,34.47498126661111,1.4095834190757226,1.3426860852454352,6.593511833856561,18.606152793402778,4.684484557375015,23.290637350777793,0.8520743037009103,0.0,6.2450045135165055e-15,8.150823598757366,19.9507792113711,7682.132272670957,6.593511833856561,train
SIM_01945,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.9704,1594.11,37.21,8.53,31.59,13.481,14.938,1,NONE,,PASS,82.09588322820784,17.2158350964881,3.7545649035118958,8.837946392103774,8863.07004180318,99.44558741918037,53.06431415020586,61.85393598148375,31.019522696374953,21.08200715938821,35.75661214980417,29.35420757371208,1.2192723060310517,1.382227181221806,7.685025701396416,9.078253631944445,0.6517305636043079,9.729984195548754,0.5651764286202763,6.2450045135165055e-15,1.2490009027033011e-14,13.828681146586334,36.35949031496803,8863.07004180318,7.685025701396416,test
SIM_01946,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9835,2895.58,87.93,8.34,30.57,11.893,27.265,1,NONE,,PASS,58.278199744495794,23.301663994840474,16.681836005159518,7.884423940370967,6929.195485244988,99.72770830229622,21.0219743935209,47.17290039207883,41.98498017088374,23.936644070400483,71.42382349891935,21.66774191466059,1.48640710252636,2.502307278327988,5.9880840093128045,15.104530698784721,17.34826201580888,32.4527927145936,1.3927242587387492,1.2490009027033011e-14,2.4980018054066022e-14,9.744536464171725,12.69441227915516,6929.195485244988,5.9880840093128045,train
SIM_01947,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8329,1959.9,84.08,8.31,27.16,16.989,20.799,1,NONE,,PASS,74.2415466514653,25.118068237043605,8.714831762956402,6.582157946527008,7589.79305816383,99.66415848020169,43.26394187033391,54.59950127365977,45.257780607285774,41.661316368655086,51.9945907925684,26.22789556880375,1.3343523721394495,1.6746936999585953,6.485319974741796,18.76756778385417,2.8393275428699516,21.60689532672412,0.8602132585522131,6.2450045135165055e-15,2.4980018054066022e-14,9.583855258218145,19.473208267623992,7589.79305816383,6.485319974741796,train
SIM_01948,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8142,1554.55,33.03,6.84,30.21,14.316,20.249,1,NONE,,PASS,83.22699722117301,22.316653488879773,4.497546511120222,6.706158936947637,9234.891842045152,99.56861092039834,45.82856494042772,69.03718212304747,40.21018646645004,34.84557134741118,51.939367905800154,37.95727696439769,1.3339431530923833,1.3418213273565294,7.971165179303987,12.385506911458334,3.2193451592494724,15.604852070707807,0.6992469582629668,3.1225022567582528e-15,0.0,10.180402317034611,28.410145176774606,9234.891842045152,7.971165179303987,train
SIM_01949,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.82,1616.92,79.45,6.86,26.11,11.797,15.309,1,NONE,,PASS,67.67384438281758,17.4733866196435,8.346613380356507,6.476860920171678,4988.334766175764,99.59943219700594,37.37716859542127,48.379600710901634,31.48357949485315,27.40970597025866,38.17481554569345,22.113335501560346,1.2357596535819033,1.3767937448453567,4.247524987794953,9.667931423611112,2.2243899340986033,11.892321357709715,0.6805962471144789,6.2450045135165055e-15,0.0,10.041735038974332,16.11336382563761,4988.334766175764,4.247524987794953,test
SIM_01950,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8874,1768.13,41.2,7.17,31.18,11.802,23.919,1,NONE,,PASS,63.91475955736799,23.57649301696456,13.310906983035443,5.092492213140433,4890.850453531761,99.7119842877424,26.033287888405983,51.214215945964995,42.480167598134344,27.647017613604962,66.37127629743082,24.735220362502258,1.4452736287658423,1.5310544587468504,4.235072304606481,13.818365859375001,11.905660299989686,25.724026159364687,1.0910878959332442,0.0,2.4980018054066022e-14,7.828489783541895,10.932400184529941,4890.850453531761,4.235072304606481,test
SIM_01951,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5568,1694.32,70.07,7.78,20.05,16.678,22.799,1,NONE,,PASS,93.27588467467119,21.04005475429623,1.5167452457037691,13.677723333162614,25007.928942316445,99.19273081040402,62.87883990483962,81.88603128756888,37.91000856629952,10.797262606967585,50.05208648258152,50.40696169891897,1.3200329705306708,1.4134846058193902,20.862837352678053,12.268980305555553,1.9104602610037444,14.179440566559297,0.6739260297630146,0.0,1.2490009027033011e-14,15.701270874273622,78.4279470332868,25007.928942316445,20.862837352678053,train
SIM_01952,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3861,2745.72,66.62,7.57,21.96,17.436,20.395,1,NONE,,PASS,61.41352760409639,24.188393395677004,15.197706604323,8.00634542117271,7103.0152555112945,99.70840634073494,36.09092023353101,39.62286339139452,43.582690803021634,40.416415323071924,48.328305902168886,16.74267875859437,1.3074546383946741,2.3055357079438514,5.964284524879161,22.4593081171875,2.979477134397821,25.438785251585323,1.0516938779460976,0.0,3.7470027081099033e-14,9.844348467781009,14.543072227840678,7103.0152555112945,5.964284524879161,train
SIM_01953,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1689,2078.31,82.71,9.04,27.19,19.775,27.997,1,NONE,,PASS,92.60661753411956,26.086265486568607,2.0826345134313966,12.78876412568725,27950.22126415447,99.38465560355831,59.73652034367086,81.63749748162104,47.00228015597947,18.551418771752683,62.92162630038707,48.3150297733951,1.4178452881869985,1.7760499808885768,23.88526732875896,18.35062012413194,3.4151357732967442,21.765755897428683,0.8343760784246989,0.0,1.2490009027033011e-14,14.88591629115825,70.51662542352538,27950.22126415447,23.88526732875896,train
SIM_01954,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1003,2329.74,91.0,6.97,25.34,18.481,24.915,1,NONE,,PASS,84.41080215690938,26.25201270320529,4.848287296794715,9.43672651677938,14893.48205609488,99.59494507898825,49.702969557942254,69.00572915323619,47.30092378955908,36.79991638418057,58.94449799784825,35.96646116057515,1.3868682293680514,1.9786497381836907,12.649044258559165,18.86292587934028,3.7389985533473826,22.601924432687664,0.8609596791002634,0.0,1.2490009027033011e-14,12.571440083581248,37.56853033929657,14893.48205609488,12.649044258559165,train
SIM_01955,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4419,2758.48,47.26,9.47,33.65,14.933,24.808,1,NONE,,PASS,86.89162012049849,19.500130495822148,2.941769504177851,15.301587827093593,20942.208172695027,99.44528915101456,48.74670091211858,74.42431977495683,35.13537026274261,22.06361675424284,53.58430749225881,39.306194895773636,1.3461866450873168,2.408002172718335,18.28140235976672,10.846723525173612,4.12362364137617,14.970347166549782,0.767704973551697,0.0,1.2490009027033011e-14,18.399541758126073,58.82448092208653,20942.208172695027,18.28140235976672,train
