simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_01956,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.5873,2477.25,42.22,7.87,26.77,14.51,16.818,1,NONE,,PASS,76.62705278941795,17.3079822947042,5.2793177052958065,12.116764417640534,10559.067533494266,99.51087841688806,48.77588528470814,54.37120321065388,31.185553684151714,22.01379751323319,35.946574224792926,23.580502950188144,1.2205594715127674,2.1140095464108164,9.010785979212189,10.5852479609375,1.1080020287914696,11.693249989728969,0.6755986798823341,9.367506770274758e-15,3.122502256758253e-14,16.672032476482055,35.67186101172996,10559.067533494266,9.010785979212189,train
SIM_01957,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3556,2551.13,34.6,9.41,31.09,13.669,19.583,1,NONE,,PASS,59.25430482511535,20.357171948497328,13.998428051502673,8.105738630828105,6249.3153939189615,99.68226869540838,30.586329071308782,41.30018679354565,36.67958909639158,29.811714675670245,47.61937642534024,17.76883289675506,1.3023164621451535,2.208414459146707,5.409790357880129,15.097079329861112,5.2696313415496805,20.366710671410793,1.0004685681752652,0.0,0.0,10.288122588540546,14.160674851539333,6249.3153939189615,5.409790357880129,train
SIM_01958,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4278,2812.24,78.73,6.73,24.08,10.006,19.329,1,NONE,,PASS,43.95317125260778,16.890236742609613,21.53756325739039,8.846723839781577,5010.72343803417,99.68542073792487,17.25498967881973,32.26560909250876,30.432858995692996,18.83369212771252,48.45769888787155,13.095513820551083,1.308394637423352,2.3783551267813103,4.237646778984667,11.99901383506944,10.790032360962751,22.789046196032192,1.3492437402337552,6.2450045135165055e-15,0.0,10.224383588219673,9.492950675537744,5010.72343803417,4.237646778984667,test
SIM_01959,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2158,1852.36,85.05,9.13,33.92,19.821,23.367,1,NONE,,PASS,83.47936095389798,28.563131185263824,5.65266881473618,6.946903878048235,11177.296252787573,99.62497009879029,51.290258890044285,66.08350061067065,51.46510123470959,40.4202601964274,57.585685507323134,34.604112819371515,1.3764405527195815,1.6184320226184525,9.765755134965474,22.344521265625,2.3124668293196544,24.656988094944655,0.8632452771027285,6.2450045135165055e-15,0.0,10.342926464860355,29.808493481792137,11177.296252787573,9.765755134965474,train
SIM_01960,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4545,2912.21,90.44,6.62,22.68,14.655,20.807,1,NONE,,PASS,64.57960941316217,20.95898933699472,11.495510663005286,9.635937398128796,8204.277539347215,99.66911941796337,34.1577734778586,46.20414214740038,37.76394475134184,31.156536481630205,48.81553709132819,20.386052688955306,1.3109977384038203,2.4513006591851747,6.905803819209451,15.372783867187502,4.898492681061132,20.271276548248636,0.967187693180787,0.0,1.2490009027033011e-14,11.791249883294528,18.514100833577828,8204.277539347215,6.905803819209451,test
SIM_01961,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9419,2003.03,39.12,6.6,25.17,10.85,25.224,1,NONE,,PASS,62.44412772555366,23.068047220246306,13.873852779753681,5.710138531926765,5323.972611234724,99.7149249620861,22.666959783729762,51.436187987156266,41.56404904548884,24.026854350128612,69.86543771298739,24.87631484613873,1.4735967603562756,1.7002058412724665,4.519078262630068,12.61764704253472,14.704735970253184,27.322383012787903,1.1844254848242057,6.2450045135165055e-15,0.0,8.439297269217095,11.138807180910359,5323.972611234724,4.519078262630068,train
SIM_01962,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4573,1794.89,34.8,8.07,27.84,18.311,24.175,1,NONE,,PASS,90.39752289360715,25.724694282402467,2.732605717597525,9.358421248033896,18603.84772821294,99.4786075331617,56.002029854800625,78.17518154882298,46.350800508833274,27.94309670399435,57.92318723624625,43.07539713925162,1.3790232376577345,1.5371688835137587,15.932595223906231,17.09191878732639,2.7449751853205413,19.83689397264693,0.7711226323967156,6.2450045135165055e-15,1.2490009027033011e-14,12.342086162509402,51.75835785757907,18603.84772821294,15.932595223906231,val
SIM_01963,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1527,2166.06,25.38,7.72,27.37,10.847,20.853,1,NONE,,PASS,57.61039250432615,19.675504520824997,14.477195479175021,6.745825124528034,5100.716499648565,99.68856702378844,23.821713834175736,44.3547372496665,35.45135949698198,23.217747687835054,54.98256122714297,19.936812756034847,1.3566823312467438,1.8521473827662551,4.361503704909719,11.661427556423611,9.445595164427118,21.10702272085073,1.0727563655869958,1.2490009027033011e-14,1.2490009027033011e-14,9.367701456906437,11.396555148304966,5100.716499648565,4.361503704909719,val
SIM_01964,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8456,2156.81,89.13,9.29,22.15,10.632,16.723,1,NONE,,PASS,46.26885355116204,17.048036704046957,19.79756329595304,6.95616347959128,4008.0876832908593,99.6774790788437,21.697646573696282,31.379908651904792,30.717183250535058,22.891443474126476,42.61337645368381,12.683847926701345,1.2666041031710504,1.812203709623486,3.3676918078810356,12.3058546875,6.552576646547564,18.858431334047566,1.1061937313620898,6.2450045135165055e-15,1.2490009027033011e-14,8.80943829785111,8.80090860510648,4008.0876832908593,3.3676918078810356,test
SIM_01965,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1633,2691.43,41.91,6.81,31.65,11.934,19.216,1,NONE,,PASS,56.50885094598546,18.17511125631014,13.988188743689866,8.990663722572496,6176.772832333311,99.66595216213788,26.614616041236832,40.735952163917034,32.74794820956782,24.167361594246398,46.49067490101335,17.431727942926102,1.2941774929980001,2.3341552107557297,5.356835025337916,12.196088835937498,6.336793138513554,18.53288197445105,1.0196846507895074,6.2450045135165055e-15,2.4980018054066022e-14,11.149483444886306,14.159713925116913,6176.772832333311,5.356835025337916,val
SIM_01966,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.0365,2985.92,42.14,8.36,28.69,16.827,21.224,1,NONE,,PASS,77.24125884862754,20.883332948609183,6.153167051390821,12.47722305916964,13077.535422736946,99.58213136791443,47.07016079178587,57.00205877851868,37.62762693443096,28.508134938533413,44.344417722616335,25.531416599509356,1.27884105715997,2.5644051453365164,11.231412471327824,14.845432356770836,2.408416401495905,17.25384875826674,0.8262018711632827,3.1225022567582528e-15,1.2490009027033011e-14,16.26996983899138,35.71200975767052,13077.535422736946,11.231412471327824,train
SIM_01967,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3789,1724.01,87.3,8.4,23.96,12.651,19.078,1,NONE,,PASS,60.295855054540915,21.332010263890975,14.046889736109028,5.295415798861507,4334.099339323993,99.6928430926235,29.903329254337063,43.35801611816822,38.43605452953329,30.454323449593808,50.97734089200548,19.39643793856719,1.3268343289977804,1.4574334388168155,3.6639354204933006,14.296208106770832,5.921725253692696,20.217933360463526,0.9477744061789964,6.2450045135165055e-15,0.0,7.819098761118336,10.393601511445517,4334.099339323993,3.6639354204933006,train
SIM_01968,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.9066,2246.71,36.15,8.66,33.85,13.314,15.108,1,NONE,,PASS,51.374831870074324,17.93320706155936,16.97339293844063,7.4844972488821595,4612.559582579064,99.66686856564122,30.121831539531573,30.41436374018021,32.31208479560245,29.98520489905967,35.3908773643045,12.028628651892559,1.2167979417693926,1.9625334759718485,4.029137089667179,14.908936109375,1.9005505602461206,16.809486669621123,0.9373385703917408,6.2450045135165055e-15,0.0,9.419500474110459,11.3823208519474,4612.559582579064,4.029137089667179,train
SIM_01969,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2503,2692.25,86.57,9.46,29.32,19.318,24.474,1,NONE,,PASS,73.76767751358524,27.478681176843043,9.771618823156961,8.408645754708791,10239.45607068326,99.68767217922895,42.848633472215255,54.10027077189547,49.51113725557305,44.974060339795045,58.13159014728317,25.405777582366746,1.380620431011071,2.3170178076815744,8.812332456772706,23.675605171006946,4.143973786556624,27.81957895756357,1.012405900360597,6.2450045135165055e-15,2.4980018054066022e-14,11.1585871314702,22.634044198949294,10239.45607068326,8.812332456772706,train
SIM_01970,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.24,2202.95,26.19,7.35,24.54,13.818,18.775,1,NONE,,PASS,56.84019794694538,21.16728971544246,16.072710284557544,6.649854853852233,5095.413103689709,99.6981386389227,30.093928218906633,38.26029563182016,38.13926074854498,32.10440335572517,47.445780873140734,16.24144176748767,1.3010613572975671,1.865952421835716,4.315939272831092,16.557253125,4.887518932528696,21.444772057528695,1.0131090161195175,6.2450045135165055e-15,1.2490009027033011e-14,8.64881180148756,11.232255652902037,5095.413103689709,4.315939272831092,train
SIM_01971,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.2542,2551.24,56.57,9.36,25.11,13.335,23.598,1,NONE,,PASS,69.08095087699938,22.281508057769134,9.972691942230869,8.281292272821776,8232.850869464237,99.67540128436283,31.600530851166436,54.79636098385144,40.14686136534979,28.83292531403379,59.71507321881003,26.49285251850407,1.3928167676022711,2.165100242307852,6.986777963798557,13.799589890624997,8.206493368308665,22.006083258933664,0.9876388618705082,6.2450045135165055e-15,2.4980018054066022e-14,10.759545658391026,18.661554718964005,8232.850869464237,6.986777963798557,train
SIM_01972,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5584,2444.95,94.02,9.31,28.66,10.028,23.0,1,NONE,,PASS,58.46191681252393,19.61888389161403,13.939516108385966,7.576536839039871,5875.3809132717,99.6901148555578,20.745365851617525,47.58907963702482,35.3493403452505,19.751313802118688,60.64921291973424,21.963914658875318,1.4000621775954747,2.0995938263301914,5.045466571031515,10.504187027777776,12.395117801190748,22.899304828968525,1.167207316964483,6.2450045135165055e-15,3.7470027081099033e-14,10.393413804796364,12.581151459055834,5875.3809132717,5.045466571031515,train
SIM_01973,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8096,1766.99,44.3,8.64,26.93,13.656,27.328,1,NONE,,PASS,85.96853811030263,25.62687733652877,4.182722663471229,7.013484052400494,12550.086542176625,99.60308297996025,38.370677816201656,77.232490326843,46.1745537595113,32.591825402034985,74.04330465030542,47.59123136415357,1.5081913018272042,1.5086997643102886,10.71557428636019,13.085948625,9.00839164582491,22.094340270824908,0.862154993785819,0.0,1.8735013540549517e-14,9.474421852614757,30.679044221970603,12550.086542176625,10.71557428636019,train
SIM_01974,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4652,2536.29,76.5,8.33,27.1,11.565,21.56,1,NONE,,PASS,62.40098660311189,19.63459523664236,11.830604763357641,8.327261558058623,6731.808837410177,99.67167549617517,26.70862411030545,48.69926653652182,35.377649075031286,23.765523750046047,54.59580774679835,22.414649546867295,1.3537710921416992,2.1667739473460337,5.751041090496026,11.528226531249999,8.363716971434355,19.891943502684356,1.0131068791049853,6.2450045135165055e-15,4.9960036108132044e-14,10.875694093364737,15.40042971865593,6731.808837410177,5.751041090496026,train
SIM_01975,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1309,2102.76,33.06,7.47,26.69,10.904,16.091,1,NONE,,PASS,74.6432947772633,15.0263670283161,5.1045329716839,10.499735742332044,8261.809382949943,99.5006688474989,39.57227399676066,58.03796220731955,27.07453518615514,21.95409733839636,36.89102075466485,27.48840649541598,1.226979152146475,1.793952566903814,7.048495382170606,6.913531221354167,2.380975847041657,9.294507068395824,0.618546522315141,0.0,6.2450045135165055e-15,14.841976505385606,29.116404785062187,8261.809382949943,7.048495382170606,test
SIM_01976,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4333,1631.6,59.43,9.34,20.7,17.968,18.084,1,NONE,,PASS,82.31577853947117,24.228250044858168,5.205049955141829,6.926191015075037,9194.064073285983,99.575496995889,54.31102431914263,61.294335893947164,43.65450458533003,30.54545172942145,50.548685416442,30.277806626065463,1.3236790237992695,1.364178094042334,7.687141949006113,17.32757788802083,0.26428609985957296,17.5918639878804,0.7260889232738387,0.0,0.0,10.702058977013348,28.903866833967296,9194.064073285983,7.687141949006113,train
SIM_01977,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4943,2216.15,35.89,6.96,32.88,18.325,21.051,1,NONE,,PASS,85.69308199948156,22.703782224188643,3.7905177758113577,11.07651036368156,15423.71457508463,99.50019130637901,56.9525999957424,66.76473376068375,40.90771571925882,23.126565200377364,48.91412783109636,32.17998391306326,1.311715848118831,1.9297223825756205,13.430267462941872,15.925788125868054,1.2577298882870047,17.18351801415506,0.7568570665661034,0.0,0.0,15.718036703390398,48.02434615039369,15423.71457508463,13.430267462941872,train
SIM_01978,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.082,1662.27,51.65,9.46,32.69,18.323,27.518,1,NONE,,PASS,94.784956038201,21.878263552737554,1.2037364472624457,17.15710295681526,31562.68019142721,98.96785101356487,67.7517476789084,83.82844468632442,39.420294689617215,3.2637230389764316,56.08182282914358,56.117875103453926,1.3649911127007828,1.4465302884714115,27.46627977538915,13.873043385416668,2.492811067335964,16.365854452752632,0.7480417453287708,3.1225022567582528e-15,1.8735013540549517e-14,17.52108351265189,94.18042625162248,31562.68019142721,27.46627977538915,test
SIM_01979,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.441,2545.14,47.76,8.4,34.96,12.503,17.664,1,NONE,,PASS,54.01005995644945,18.061504150036264,15.379495849963734,8.456920167242563,5524.1916165609,99.66772279060316,27.786243426336387,36.314156435502355,32.54325072078606,26.332268744440416,42.146373674054395,15.010597691191197,1.263322900854448,2.2312547094934785,4.842907879564936,13.341275338541667,4.704862920353035,18.0461382588947,0.9991492463189157,6.2450045135165055e-15,2.4980018054066022e-14,10.508775710296295,12.906974746786414,5524.1916165609,4.842907879564936,val
SIM_01980,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1106,1850.64,33.2,7.15,22.04,13.709,18.478,1,NONE,,PASS,75.47280906257018,20.46113137371715,6.6494686262828475,7.331301516485513,7522.699462452218,99.6038504778625,41.843465292835376,57.82556326484807,36.86690337606694,32.0710206234016,45.84748650814589,28.424076902935674,1.289562286015699,1.5543730777161928,6.318398778901247,11.951020831597221,2.857146170685247,14.808167002282469,0.7237218085263818,3.1225022567582528e-15,6.2450045135165055e-15,10.729234376809826,22.167836638930382,7522.699462452218,6.318398778901247,train
SIM_01981,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2902,1568.75,53.13,9.14,29.87,14.148,14.379,1,NONE,,PASS,69.8913127798527,19.07347904024736,8.216720959752635,6.273167280243846,5195.728361043132,99.60011682675737,44.4019547906505,45.845780896116565,34.366628901346594,28.201982025443726,38.21506416645784,20.25440595424825,1.2360359469577376,1.3525605378333407,4.479704953911356,12.446178973958332,0.35877391932863223,12.804952893286965,0.6713485707702804,3.1225022567582528e-15,0.0,9.949741960480269,17.611615542921733,5195.728361043132,4.479704953911356,train
SIM_01982,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0127,2724.56,89.62,6.94,31.86,12.292,27.219,1,NONE,,PASS,61.208571309321044,23.879116299191494,15.133583700808503,7.515204202854755,7011.755283790371,99.724168151817,23.018884582892074,49.60916261021321,43.025434773318004,25.598919925131366,71.67706127603343,23.281894899203355,1.4884992754071693,2.3645153312293905,6.085167097568422,15.278280907118054,16.03501365949838,31.313294566616435,1.3113255186782875,6.2450045135165055e-15,1.2490009027033011e-14,9.560676512548065,13.413471250684797,7011.755283790371,6.085167097568422,val
SIM_01983,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6059,1906.42,25.87,6.75,24.85,10.985,20.617,1,NONE,,PASS,67.04099757924752,19.84809070231444,9.757809297685556,6.525633096802316,5770.942719054896,99.65770223262437,28.851454161842888,53.67578910786889,35.76232558975575,24.32556334390262,54.72563016318481,26.142008492826246,1.3547476172560153,1.6164658322471162,4.89321960806512,10.250785879340276,7.373921355702713,17.62470723504299,0.887979982527378,0.0,0.0,9.679292849000113,14.715267138453989,5770.942719054896,4.89321960806512,train
SIM_01984,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.2992,2295.46,71.54,8.6,33.56,17.364,25.856,1,NONE,,PASS,90.85019648469797,22.07587094420973,2.223329055790274,14.468806478893699,24943.869636850824,99.36967725515174,57.22582497745107,78.60904737384506,39.77634404362113,16.727195768455076,55.555840401593514,44.90952923569004,1.361009139513261,2.003223216886624,21.768246353904175,13.795491124999998,3.227125057575079,17.022616182575078,0.7710960181636654,6.2450045135165055e-15,2.4980018054066022e-14,17.3317986247622,69.89120199147362,24943.869636850824,21.768246353904175,train
SIM_01985,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7252,2708.95,46.14,7.76,25.0,19.915,22.169,1,NONE,,PASS,86.28257857011816,22.19636590232004,3.528834097679961,14.788197754538839,19655.227299352297,99.45409853431998,61.18377207372943,64.66060160215112,39.99345207625232,16.719832275348725,52.094632614087125,31.678614209599747,1.335094033356173,2.298092379015926,16.67418300982569,16.883725663194443,0.9375324072425734,17.82125807043702,0.8028908042363043,0.0,0.0,19.930772397202613,59.230188798089834,19655.227299352297,16.67418300982569,val
SIM_01986,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.689,2122.38,98.25,6.69,23.45,13.483,22.502,1,NONE,,PASS,66.76152694058571,23.15890608041978,11.530093919580223,6.5278039851776635,6372.19987391662,99.69243000851979,31.517374127334204,51.46437123889386,41.72775870345906,31.254996284763685,59.11079629563805,24.506429976083407,1.3881498337719704,1.7911253098819933,5.377646073652647,15.019554088541666,7.810589505709993,22.83014359425166,0.9858040580575574,0.0,0.0,8.991058478492333,14.433375256857172,6372.19987391662,5.377646073652647,train
SIM_01987,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7294,2989.35,46.46,9.45,22.45,13.785,16.163,1,NONE,,PASS,58.97179629202347,16.94224324392059,11.787156756079417,11.301402535161508,7269.841451379311,99.62194448508332,34.949597506020325,36.92859362127137,30.526564403460526,27.83431777291371,34.18732895404508,14.87509890189964,1.2086907749736384,2.5142755701902977,6.114501400090247,12.740441473958331,1.835115745307294,14.575557219265624,0.860308579532158,1.2490009027033011e-14,3.7470027081099033e-14,13.334761699207329,18.582941035467098,7269.841451379311,6.114501400090247,train
SIM_01988,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.5785,2680.9,61.54,9.05,27.63,13.2,19.489,1,NONE,,PASS,66.26699927707892,18.9381143884,9.6403856116,9.764632870001934,7928.228184542717,99.63577034316826,34.22629360710598,48.71354744490195,34.12272862774774,27.36478838248586,45.66401347031526,21.857152124531147,1.2882487919854233,2.294358345503089,6.785108172724975,12.093022044270832,4.398399915784128,16.49142196005496,0.870805911392969,0.0,2.4980018054066022e-14,12.539578290424997,20.201827269961285,7928.228184542717,6.785108172724975,train
SIM_01989,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0757,2000.83,53.8,7.47,28.22,10.919,16.541,1,NONE,,PASS,49.47474647637243,17.353613649812964,17.722086350187038,6.546419658048021,3953.6489896814683,99.67281479895604,23.964997712403687,33.550007228881455,31.26777234200534,24.069907480172088,42.23259665212621,13.780318090989649,1.2639280706796774,1.7157021213945371,3.3902350318847,12.064274835937498,5.6228847935331485,17.687159629470646,1.019220548894799,0.0,1.2490009027033011e-14,8.785819986753369,9.366621319372982,3953.6489896814683,3.3902350318847,train
SIM_01990,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.5,2879.8,68.39,7.81,33.06,18.653,25.071,1,NONE,,PASS,89.39331187764029,18.325628934916256,2.1743710650837453,22.915737162254842,26957.65945622389,99.2042594221038,66.19758576736632,68.6215071818161,33.019151234083346,5.516867436142881,46.81308721358336,41.79272227834999,1.2964971774178538,2.509073459198838,23.4873074045878,12.55607204861111,1.6524920518991058,14.208564100510216,0.7753384154493219,0.0,1.2490009027033011e-14,27.987360137071843,85.90315168478493,26957.65945622389,23.4873074045878,train
SIM_01991,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.4926,2243.83,92.7,8.45,34.78,17.785,26.603,1,NONE,,PASS,89.60943749144951,24.635964211774247,2.856635788225748,11.58547073420157,21494.970296424508,99.4836743098095,53.136737025642056,77.82791498271074,44.38912470589955,26.778650390838717,61.337983788325296,42.021532766211905,1.4054285745152602,1.965955267646495,18.83304442946244,16.010382432291667,4.1461200700477,20.156502502339368,0.8181738830707501,3.1225022567582528e-15,1.2490009027033011e-14,14.503315638314929,56.342467200665304,21494.970296424508,18.83304442946244,train
SIM_01992,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.6987,2256.99,42.42,7.37,21.38,12.151,24.942,1,NONE,,PASS,81.03413419825837,21.635060387190407,5.063639612809593,8.970144984707304,11861.94790257728,99.60256159820348,34.7235821966611,70.94530239254104,38.98209078773046,26.062433082587134,64.41936175696273,39.84654509041113,1.4296893420752783,1.8914325208213947,9.940705994808928,10.32511965017361,8.012623320352606,18.337742970526214,0.8475937964741501,0.0,1.2490009027033011e-14,11.753005905436577,29.636935333546194,11861.94790257728,9.940705994808928,train
SIM_01993,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5398,2440.26,84.01,9.25,27.49,16.375,18.14,1,NONE,,PASS,71.46251129231503,21.109882910727272,8.429917089272728,9.187655887173667,8528.060388574944,99.62349684512414,44.66663266607361,48.42625691751843,38.03582506437346,30.72502332899589,42.18700611597357,21.241996622921043,1.2636080500727769,2.0874426066161815,7.295057332787116,15.756354953124998,1.2571175620420623,17.01347251516706,0.8059482180510549,6.2450045135165055e-15,3.7470027081099033e-14,12.670408869932146,23.610435386273043,8528.060388574944,7.295057332787116,train
SIM_01994,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5728,2271.33,70.27,8.86,34.16,12.736,16.021,1,NONE,,PASS,48.22582631787687,18.119793270763243,19.453006729236755,7.219073082437719,4380.269893397755,99.68216537964814,26.43677537667466,29.619488613735097,32.648276163537375,28.422689579184635,38.76977077280329,11.72215486327964,1.2398501217687792,1.986042827231237,3.8300923261347086,15.293629902777779,3.584531797946314,18.878161700724092,1.0418530398569446,6.2450045135165055e-15,1.2490009027033011e-14,8.87942404867457,9.963725785475127,4380.269893397755,3.8300923261347086,train
SIM_01995,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.565,2572.15,79.62,6.52,28.06,10.831,14.334,1,NONE,,PASS,42.23315385431979,14.597889629745634,19.967110370254378,9.279547440949656,4445.856275372115,99.63922992667808,22.149472751458436,25.79774577343994,26.302503837379522,21.734831787013594,32.94438297614887,9.868774917527935,1.2003749108495454,2.204435303274311,3.810276432833983,11.783004470486109,3.693451886836498,15.476456357322608,1.0601845026822745,1.2490009027033011e-14,3.7470027081099033e-14,10.268157561371732,10.321137567215175,4445.856275372115,3.810276432833983,test
SIM_01996,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5122,1714.37,40.02,7.14,22.39,12.274,18.826,1,NONE,,PASS,66.97194459275208,20.4346136780297,10.0775863219703,5.8650909778461084,5178.75489013698,99.65788651353873,33.228606826211426,50.53562036472044,36.819123744197654,29.008874000516826,49.61577057693346,23.908370174571346,1.316837806307221,1.4416256702982673,4.354851047209269,11.930217227430553,4.953287987425868,16.88350521485642,0.8262209152017757,0.0,1.2490009027033011e-14,8.838822305661159,13.758132669381027,5178.75489013698,4.354851047209269,train
SIM_01997,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4079,2419.97,78.37,7.28,21.92,14.456,15.7,1,NONE,,PASS,71.73185679507179,17.508239874684328,6.899660125315674,10.755827165706163,8533.473981551864,99.5555388221463,45.91229155855637,47.736474664050824,31.546378152584374,23.759676001895052,36.20051463844945,20.615623153857992,1.2222822707182555,2.0317333924037335,7.164445857397971,11.392683948784722,0.7765151179868912,12.169199066771613,0.6950555369284956,0.0,1.2490009027033011e-14,14.679635796578275,27.37985008917289,8533.473981551864,7.164445857397971,train
SIM_01998,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0244,1865.82,43.48,9.07,32.55,17.91,25.291,1,NONE,,PASS,93.11344690068691,22.369946937208624,1.6544530627913743,14.2265356922565,26901.312681770672,99.2375183194383,62.62294460737423,81.57545310358569,40.306210697673194,11.015230941346802,54.349655865278685,50.18736825099328,1.351921467885125,1.6229190662085653,23.399177443313874,14.094940302083332,2.4416441569092617,16.536584458992593,0.7392321718692493,0.0,1.2490009027033011e-14,16.558618498819904,79.7326574272131,26901.312681770672,23.399177443313874,val
SIM_01999,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9038,1982.1,65.74,8.04,20.92,14.342,26.884,1,NONE,,PASS,83.37765538299628,25.766863864250404,5.136936135749592,7.381990254119603,11887.282541262171,99.62756721385804,38.588585800232735,72.9328092609424,46.42678173738812,33.913377481346686,71.46752942492856,42.507772710965156,1.4867679774393294,1.6584713088803422,9.946378606143744,14.302396675347223,8.56139445812875,22.863791133475974,0.8873330978085298,6.2450045135165055e-15,1.2490009027033011e-14,9.79557405441367,28.18372197671245,11887.282541262171,9.946378606143744,val
SIM_02000,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1985,1594.69,32.96,8.33,23.08,15.554,17.641,1,NONE,,PASS,89.9563435922748,19.069395496408372,2.129104503591634,11.18404968104179,15777.41385719398,99.29866935385299,62.06866828568144,73.52147695902308,34.35927116469977,14.648535611438168,42.58579089171051,38.89708752703498,1.2664100482256815,1.3441167373279779,13.298312548021745,10.702850308159723,0.7083227672822068,11.41117307544193,0.5984024547391221,6.2450045135165055e-15,1.8735013540549517e-14,15.591518394922366,61.04076735578633,15777.41385719398,13.298312548021745,train
SIM_02001,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5377,1761.09,32.85,6.92,24.93,14.33,14.456,1,NONE,,PASS,59.914487811282044,19.49479630057152,13.04290369942848,6.060014924472065,4384.275208516237,99.6558940812524,37.531298477408825,35.831046249262236,35.12575910012886,30.59156376573011,38.29041397120127,16.029535698175007,1.2365533644770081,1.493640456196436,3.718453243467919,15.045014460937496,0.40651757390632287,15.451532034843819,0.7925977679690264,0.0,1.2490009027033011e-14,8.708429706306585,12.359400292027923,4384.275208516237,3.718453243467919,train
SIM_02002,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6721,2824.21,81.62,8.47,25.91,18.248,26.824,1,NONE,,PASS,83.41812489827477,25.586090686923736,5.086009313076261,11.261633245897915,16975.25605183512,99.6012466053906,47.28535970939123,68.54407995518596,46.10106430076349,36.8271442867495,61.50448643928608,34.8883961580016,1.4067289247131547,2.403183840693257,14.444627359651227,18.355068592881945,5.067311476666012,23.422380069547955,0.9154341066069313,0.0,0.0,14.134127640467447,40.122832627659974,16975.25605183512,14.444627359651227,train
SIM_02003,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4808,2899.08,66.15,6.58,32.99,10.808,23.806,1,NONE,,PASS,70.44037013088015,18.65317353361811,7.827626466381891,10.710403159771529,9782.04248556054,99.63055855099647,26.746957175926184,59.64723275712801,33.60932168219479,19.67364325829373,58.71773292108021,29.686855555399994,1.3851225343797,2.5252940611375556,8.520818257716684,9.00600054861111,9.057784487652357,18.063785036263468,0.9684027762733027,3.1225022567582528e-15,0.0,13.801872073978084,23.93992082744484,9782.04248556054,8.520818257716684,val
SIM_02004,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.779,1896.39,58.37,8.44,22.63,14.695,22.995,1,NONE,,PASS,68.78875640363708,25.299816717693684,11.479183282306318,5.64079028371481,6063.55131178763,99.70255114803838,34.005915282560274,52.70599822696689,45.585255347195826,35.94589335447138,61.610148500635155,25.52472517220883,1.4075547467142022,1.5959825581321805,5.103023182970043,17.472259835069444,7.3742947451211,24.846554580190542,0.98208437070668,0.0,2.4980018054066022e-14,8.04967318770964,13.706919065211792,6063.55131178763,5.103023182970043,val
SIM_02005,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5851,1820.47,70.01,8.1,23.21,13.571,21.984,1,NONE,,PASS,70.09391785812366,23.541112406568686,10.043987593431321,5.7866221727958855,6073.727481888994,99.6821358125761,33.90997779081521,54.749474819029196,42.41641875057421,32.65182805833948,58.80590932366734,26.983532623070133,1.3858010774473508,1.535093356742617,5.121610742342834,14.644211441840277,6.8307879734056405,21.474999415245918,0.9122338419850432,6.2450045135165055e-15,4.9960036108132044e-14,8.475600771089452,14.703449832591197,6073.727481888994,5.121610742342834,test
SIM_02006,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0693,2403.03,78.74,6.59,21.13,13.129,21.602,1,NONE,,PASS,73.62438320180712,20.665848994064845,7.403451005935154,8.91370164691706,9085.919622195155,99.62906407132175,35.9915074132387,58.79356670922748,37.23576395326999,28.385434541640745,53.39968149366475,29.077363764538216,1.344806871736125,2.0121095377813982,7.607839074557548,11.808354912326388,5.566568876026341,17.37492378835273,0.8407553831126292,0.0,1.2490009027033011e-14,11.818706873618952,23.187132207411054,9085.919622195155,7.607839074557548,train
SIM_02007,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4331,1530.94,75.3,8.6,23.45,11.096,27.411,1,NONE,,PASS,77.99332887877786,25.295654348582904,7.137445651417094,4.974081982744347,6939.080151963003,99.67509621652421,28.234249914459554,69.33541265159006,45.57775558303226,26.345025320358296,78.4977740854686,40.49877451947204,1.545971131888677,1.2919954870997368,5.856049382052565,11.354681910590276,13.549296904045299,24.903978814635575,0.9845160940076938,0.0,1.2490009027033011e-14,7.941444517646777,16.36853125601791,6939.080151963003,5.856049382052565,train
SIM_02008,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4718,2388.21,65.85,9.06,20.65,17.389,21.12,1,NONE,,PASS,70.22306621147398,24.90938560040163,10.56241439959837,7.60365221419632,8002.403804213479,99.68161710175418,41.02136891801857,49.512334819817184,44.881775856579516,41.27233949144079,51.18161994185183,22.612289470582677,1.328340658677006,1.9964387172527986,6.689658273695727,20.169351696180556,3.0371454789388235,23.20649717511938,0.931636674922452,0.0,1.2490009027033011e-14,10.18443167705449,18.51268783098806,8002.403804213479,6.689658273695727,train
SIM_02009,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3619,2909.89,62.15,8.14,28.88,16.762,27.605,1,NONE,,PASS,89.82051898699179,20.085574635352113,2.276325364647882,19.023282376501072,28417.983051831383,99.3462542440951,55.327506682014956,77.21308962866871,36.190224568202005,13.655549671489771,55.40037224752497,44.196244321500025,1.3598343863818674,2.5006812301853403,24.421650583850198,12.228193493923609,3.91710969697982,16.14530319090343,0.8038258045396665,3.1225022567582528e-15,1.2490009027033011e-14,21.042672027543233,75.35115899496535,28417.983051831383,24.421650583850198,train
SIM_02010,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.1185,2206.97,40.46,9.34,34.66,12.747,22.202,1,NONE,,PASS,86.81584162857739,18.33420351433112,2.7842964856688877,12.369943574439477,16658.10488242707,99.43950558573793,45.30317226203552,75.89593598629916,33.03460092672274,25.26411585990447,51.8569495599875,40.17207613689766,1.3333326404752621,1.9329064454643143,14.58948617174853,8.6041388671875,3.972713071168937,12.576851938356437,0.6859775462034995,6.2450045135165055e-15,0.0,15.814614274221073,51.28113767918562,16658.10488242707,14.58948617174853,train
SIM_02011,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7051,2249.49,29.93,9.48,28.45,15.081,27.095,1,NONE,,PASS,79.67647007504075,26.058269214512155,6.646830785487847,7.711955887029855,11038.168044914415,99.65716869659212,37.57808037462305,67.44167746373351,46.951836422544424,34.8537788864522,70.29031027640367,36.80704359918778,1.4770783395263871,1.9303989991262303,9.472399764431017,15.975248976562503,8.835223784653305,24.810472761215806,0.9521151446005693,0.0,1.2490009027033011e-14,10.263290543336998,25.569711146486,11038.168044914415,9.472399764431017,train
SIM_02013,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.6692,2852.9,35.65,9.29,31.37,10.608,14.158,1,NONE,,PASS,34.97506165326901,13.874327157358588,25.794872842641407,10.188221765786508,4381.913671278847,99.64288191784547,17.99237474349881,20.7086680740385,24.998787670916375,20.296219488128763,31.77979493013926,7.651988424027159,1.1926352163007867,2.471917942070688,3.7967440234985523,13.215835302083333,4.5183012330905505,17.73413653517388,1.2781979503610126,6.2450045135165055e-15,7.494005416219807e-14,10.021925058871918,9.113927431584493,4381.913671278847,3.7967440234985523,train
SIM_02014,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5897,2259.92,89.12,7.76,30.18,19.762,20.177,1,NONE,,PASS,82.36195617593354,24.370655746590206,5.2190442534097965,9.783238701303183,12767.07528164581,99.56709800783642,56.121026876520745,59.80297037847381,43.911091435297664,26.498651871884988,53.474059402035486,28.12931216426729,1.345362553196452,1.9504737524781126,11.018905639474962,19.262843328993053,0.3899605167161505,19.652803845709204,0.8064125992366417,0.0,1.2490009027033011e-14,14.387299580164703,38.00192101901331,12767.07528164581,11.018905639474962,train
SIM_02015,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4323,2677.94,95.0,8.31,28.59,14.418,27.808,1,NONE,,PASS,82.95057311897465,23.58475580090623,4.847544199093773,10.62408162155899,15655.231592428563,99.60327409794249,38.50494923552408,72.2751234951832,42.49505549712834,30.51646005473288,68.52336976688353,39.81779497003456,1.4626531094390052,2.2991399506590517,13.440767302841824,13.233606716145832,8.402253100283056,21.63585981642889,0.9173662852001014,6.2450045135165055e-15,2.4980018054066022e-14,13.054356632214375,36.750010774007436,15655.231592428563,13.440767302841824,train
SIM_02016,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3867,2676.67,84.56,7.57,27.18,13.054,15.136,1,NONE,,PASS,44.59945998018096,17.120260904212124,21.266439095787877,8.710141011522158,4824.475218453077,99.67459040481187,25.654206527896527,25.48261652408511,30.847316944526344,28.082768867660945,34.51633592863834,9.847040270918306,1.210901604228527,2.2873110452290923,4.122688061883521,16.048772848090277,2.5090446684506267,18.557817516540904,1.0839681486381494,6.2450045135165055e-15,3.7470027081099033e-14,9.468631739441225,10.338257708058821,4824.475218453077,4.122688061883521,test
SIM_02017,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.866,2900.63,25.97,7.86,32.56,10.61,26.276,1,NONE,,PASS,55.259202394713114,21.477041602729198,17.388958397270798,8.119836317380233,6473.159170664925,99.72006645737719,18.184690543579283,45.31488311595489,38.697372257169725,20.06658695647664,68.85133050177258,20.502438097700058,1.4653198803778116,2.5230953261600275,5.630638050697467,12.950947413194445,17.79382006949396,30.744767482688406,1.4315178063808152,0.0,4.9960036108132044e-14,10.284955997328916,11.980030978889577,6473.159170664925,5.630638050697467,train
SIM_02018,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1069,1511.56,69.17,8.6,30.98,11.779,24.511,1,NONE,,PASS,63.35075187824293,24.774515186272584,14.332384813727424,4.165323849187289,4117.195613428134,99.72443542769143,25.36482576292926,50.89547455822289,44.638766101392044,28.71055356292374,69.93784375114957,24.70164599439276,1.4741895044483861,1.308025866630412,3.5628081983786717,14.61858016232639,13.359363331107563,27.977943493433955,1.1293033701396655,6.2450045135165055e-15,1.2490009027033011e-14,6.897025983173346,9.152095863070029,4117.195613428134,3.5628081983786717,train
SIM_02019,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5187,1688.52,32.13,6.68,21.12,11.628,20.37,1,NONE,,PASS,63.31586908558579,21.222656211190245,12.29604378880976,5.295776513710612,4593.721838489474,99.68636578105615,28.496964784139283,48.69570109343137,38.239020200342786,27.45728505722653,55.49873248663895,22.8947623281864,1.360577501109361,1.4137866551390614,3.846292985974281,12.3539104453125,7.649431710213504,20.003342155526006,0.9425465858971357,0.0,0.0,8.080370200796171,11.099771736030798,4593.721838489474,3.846292985974281,val
SIM_02020,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5777,2528.18,27.71,8.03,28.78,19.027,23.426,1,NONE,,PASS,82.32450853667909,25.17294124682012,5.404758753179882,10.229375304496244,14255.664247203802,99.59538579909277,51.03489115472013,63.90186424547323,45.356650895171384,32.798166720625765,52.343817299667,30.989774785240197,1.3369431593489947,2.171930569863143,12.246878375830436,19.125661228298608,2.52087456318475,21.64653579148336,0.859912855603148,6.2450045135165055e-15,2.4980018054066022e-14,13.936052588157926,37.34089637968682,14255.664247203802,12.246878375830436,train
SIM_02021,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.922,2297.65,32.19,9.13,22.62,16.526,21.393,1,NONE,,PASS,78.18977741083742,23.395945196870773,6.526054803129227,8.753049339910488,10503.35915114757,99.6190433991291,45.47230458353954,60.00156906947023,42.15485621057797,36.648591098199326,50.733143034174944,29.356796958768662,1.325035883735211,1.9336135220586141,8.839221500967088,16.11710088541667,3.012187028774414,19.12928791419108,0.8176326176704175,0.0,1.2490009027033011e-14,11.996729642858762,27.762033049062147,10503.35915114757,8.839221500967088,val
SIM_02022,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3603,1587.71,51.93,9.01,31.96,17.62,19.609,1,NONE,,PASS,92.58255482864402,18.850085910776407,1.5102140892235918,15.649261104991925,21209.749150994983,99.01435015808984,72.54699709991414,72.9812975347306,33.96411875815569,4.123471865662113,48.96115137077632,45.082404242737326,1.3120584940617583,1.3783493370828144,18.41296186455128,11.740222639756944,0.4733619456579167,12.21358458541486,0.6479325687546323,0.0,6.2450045135165055e-15,20.962028746135843,87.89085003375472,21209.749150994983,18.41296186455128,train
SIM_02023,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7464,2741.47,74.08,7.9,21.09,12.58,24.695,1,NONE,,PASS,62.82734596434231,22.45851439779766,13.287885602202337,8.123713334978914,7361.234104761625,99.70367309016773,26.072201639482493,49.71762332975086,40.465791707743534,26.480811245057243,63.65152473419501,23.20227149377482,1.4236050004960628,2.295180731685213,6.162884393654837,14.356585840277777,11.529489779085234,25.886075619363012,1.1526174510412615,0.0,0.0,10.083365691516944,14.769020631147924,7361.234104761625,6.162884393654837,train
SIM_02024,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6455,2998.85,35.76,6.63,29.31,13.217,18.727,1,NONE,,PASS,69.13336628293011,17.038263787259538,7.607236212740463,12.522712204777804,9687.459458364174,99.58241618604539,37.54454612835976,50.57816122750839,30.699574391458626,25.357110846123035,40.35277619691821,22.21756381924051,1.250799738591071,2.5808001229375206,8.336994701668475,10.443316688368053,3.1853838523699016,13.628700540737956,0.7998878706719459,0.0,0.0,15.728582608477495,27.23263341475185,9687.459458364174,8.336994701668475,train
SIM_02025,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7378,1642.57,49.81,7.79,24.32,18.239,20.798,1,NONE,,PASS,92.31712040619713,21.914053407782262,1.8237465922177392,12.315997790794322,21231.62553277547,99.25019951717161,66.37717950213077,77.14980635164216,39.48478091492299,11.498095051153863,51.073998475609194,44.043803429632256,1.3275468576514895,1.3902686819798293,17.970414682930436,14.197965567708334,0.8338814414370432,15.031847009145377,0.6859455313642326,0.0,6.2450045135165055e-15,16.11096756944273,73.42309330383102,21231.62553277547,17.970414682930436,train
SIM_02026,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.818,1819.64,73.93,9.4,21.51,19.121,25.884,1,NONE,,PASS,85.61403464271409,29.80909458190019,5.00890541809981,6.83233736159854,12608.055943953192,99.62452257800452,48.989711841084315,71.79791395714452,53.71008032774809,46.30479610104481,66.78980302240963,40.62084080299493,1.4486372403948566,1.5255917772799266,10.570632913972156,21.891515260416657,4.448207543477023,26.33972280389368,0.8836136478927783,6.2450045135165055e-15,1.2490009027033011e-14,9.440978662489801,30.67085991328885,12608.055943953192,10.570632913972156,train
SIM_02027,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7217,1574.0,73.81,6.62,26.27,18.531,20.425,1,NONE,,PASS,83.60706180070223,26.521581323233356,5.200118676766652,6.302754055602399,9569.550213937753,99.59957089862755,52.61916282744183,65.4017548495488,47.78663301483488,36.62793772833036,52.536051869597316,34.26380003162674,1.3383714248923606,1.3409642930987782,8.15274786398113,19.294889242187494,1.2232755717868447,20.518164813974337,0.7736403257372921,1.2490009027033011e-14,2.4980018054066022e-14,9.726236738460285,28.040612804256458,9569.550213937753,8.15274786398113,train
SIM_02028,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6327,1518.58,26.05,7.39,34.18,14.562,17.85,1,NONE,,PASS,73.9938502283447,21.9263756566147,7.7063243433853,5.613058122228689,5823.340615497098,99.63037455239575,42.680360563735434,54.62959985892388,39.50698316507153,36.11729282779434,45.62714848073562,26.480662341830357,1.2879850348424697,1.327927336924303,5.092239589313828,13.940487643229167,2.204557767380892,16.14504541061006,0.7363298733659823,0.0,1.8735013540549517e-14,9.048942684070862,17.79097570210489,5823.340615497098,5.092239589313828,train
SIM_02029,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0712,1504.41,76.74,6.54,34.44,18.224,24.008,1,NONE,,PASS,84.78266670392529,28.88647193802779,5.184728061972204,5.627408858671754,9854.807695446321,99.6259391483258,48.48042835359758,70.46300500998571,52.047697185635656,46.5601899055681,63.37287960768402,39.92330645062326,1.4214034242404257,1.3166492719339382,8.62485983027125,20.360795326388885,3.7995659188095448,24.16036124519843,0.8363901724319737,0.0,6.2450045135165055e-15,8.573913765759414,26.529786568318357,9854.807695446321,8.62485983027125,train
SIM_02030,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3371,1578.04,41.99,7.93,22.9,14.01,26.614,1,NONE,,PASS,88.15716376001166,25.86275528943838,3.4743447105616125,6.720111689813214,13274.824613586878,99.57414820347942,41.15526227079978,79.87443449151169,46.599559080069156,34.489554332612116,72.73086378657543,50.904509872410344,1.4972371347736404,1.3292747416644786,11.182155749453091,13.239130361979166,7.824848420708979,21.063978782688146,0.8144522324460179,1.2490009027033011e-14,6.2450045135165055e-15,9.020082946137853,33.06749174557053,13274.824613586878,11.182155749453091,train
SIM_02031,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0528,2888.84,59.54,8.42,25.24,15.345,25.892,1,NONE,,PASS,76.51842477529273,23.7611134086221,7.291686591377902,10.127512387450375,12269.579700175822,99.64942633072617,37.69718241513681,62.31057256323468,42.812816952472254,32.72251115805255,62.490332867574175,31.3647769511052,1.4144528596593822,2.452671773154055,10.417071142425758,15.452811333333331,7.38737577850345,22.84018711183678,0.9612422919352277,6.2450045135165055e-15,3.7470027081099033e-14,12.611008497913648,27.94259962307987,12269.579700175822,10.417071142425758,train
