simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02032,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2174,1681.88,67.99,9.42,26.07,16.034,18.595,1,NONE,,PASS,84.02380662120233,22.0288574771071,4.188542522892901,7.878528452610604,10485.978235038476,99.53156417505348,52.664594370988574,66.24895642806953,39.69163509388667,28.954321788798072,44.1032338508815,33.84243996456817,1.2771290355625562,1.431915217330753,8.927528600941008,13.673785105902777,1.297460039761477,14.971245145664254,0.6796196834639617,0.0,0.0,11.816306571736607,34.34875572458876,10485.978235038476,8.927528600941008,train
SIM_02033,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0703,2538.91,72.16,6.79,28.26,19.001,19.442,1,NONE,,PASS,87.59562905726949,17.58070553868116,2.4895944613188417,20.373661921368328,20323.99364963709,99.19754296444661,71.1292343917811,57.03483894033192,31.67694691654263,5.115060991803606,49.36828896609661,40.20405278790419,1.3150289237149195,2.1773920995430376,17.43004013686293,12.535400653645834,0.17926577428648957,12.714666427932324,0.7232170745342074,3.1225022567582528e-15,3.7470027081099033e-14,28.904977587060692,80.15828537310475,20323.99364963709,17.43004013686293,train
SIM_02034,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.6471,2117.16,29.54,9.11,34.72,10.998,20.553,1,NONE,,PASS,56.71067898147532,19.648605657390736,14.998494342609272,6.562444625168679,4882.124143714071,99.6900354897519,23.93771790352941,43.08700735060725,35.402893076379705,23.68456373268598,54.028791739301454,19.15675214917216,1.3495142369817028,1.8546105737932765,4.2766909725781534,12.011896934895836,9.15505264851264,21.166949583408474,1.0772748943356507,0.0,3.7470027081099033e-14,9.25029692302981,11.106743570811648,4882.124143714071,4.2766909725781534,train
SIM_02035,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7775,2033.1,96.79,7.39,21.48,19.778,22.162,1,NONE,,PASS,92.1269962790734,19.141686651884473,1.6358133481155288,20.75680431470809,25580.80055656697,98.97905640083084,76.26471221782968,66.82996307784089,34.48952549889094,2.0903152287423947,54.15168625194247,46.991519462963325,1.3504357262690365,1.7043837535322452,21.44483836061254,13.53765948350694,0.48528308171101375,14.022942565217955,0.7325865698380041,3.1225022567582528e-15,3.122502256758253e-14,27.267760251160166,93.17930615195611,25580.80055656697,21.44483836061254,train
SIM_02036,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.5856,1925.52,63.92,7.13,21.97,11.939,16.293,1,NONE,,PASS,57.46492143177508,18.15064022375475,13.434959776245252,6.60301463985703,4517.9782135413025,99.65707888571103,30.247615291325015,39.019893375867746,32.70385625901756,27.29092146741791,41.0455603295163,16.642782282262097,1.2556220791156996,1.6168821099316104,3.7938001924341007,11.982512819444443,3.675011497038395,15.657524316482839,0.8626430871562849,0.0,1.2490009027033011e-14,9.144584424830573,11.687702476328537,4517.9782135413025,3.7938001924341007,train
SIM_02037,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3172,2989.8,99.21,8.57,33.01,10.621,27.612,1,NONE,,PASS,78.30026745002414,19.823435310857512,5.493764689142483,11.707230648738514,13735.806191281217,99.60842763232529,26.751011641208027,70.37538260093763,35.71790146100453,18.71659860874126,69.12269701904135,38.60435738046115,1.467530137702128,2.6044874341134485,11.965594562381979,8.445879454861112,11.230425153942562,19.676304608803676,0.9925779412222637,3.1225022567582528e-15,1.2490009027033011e-14,14.608591448484745,32.46693870191901,13735.806191281217,11.965594562381979,train
SIM_02038,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1526,2988.44,45.9,8.81,28.75,16.197,16.868,1,NONE,,PASS,63.51836607182465,19.152438848173,11.000161151827001,10.996998839147857,8172.481780531792,99.63201540472126,40.82082603715023,38.35393182223698,34.50889882553693,27.09425288289199,39.5995713195171,17.517430861234608,1.2455778297790385,2.5670795879899004,7.020188179124399,15.896859036458332,0.6945552368378188,16.591414273296152,0.8662820649015596,0.0,2.4980018054066022e-14,13.783887938470707,21.211863483815485,8172.481780531792,7.020188179124399,train
SIM_02039,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0847,2652.35,98.93,8.49,21.22,18.12,25.69,1,NONE,,PASS,72.90162116766503,27.764363716841718,10.320336283158282,7.963323877820505,9766.431505622997,99.69976345965576,39.34336138817418,55.324957906500615,50.02588057088598,42.502948955589865,63.696191249653694,26.673462691584916,1.4239582277458258,2.2215498342139917,8.18014752660059,22.6217167265625,6.4329586368087535,29.054675363371253,1.0464736616941392,0.0,1.2490009027033011e-14,10.192445974408557,20.35346502882321,9766.431505622997,8.18014752660059,train
SIM_02040,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.86,2414.28,99.51,7.31,22.64,12.091,23.485,1,NONE,,PASS,78.58958462946748,20.32326658518029,5.53673341481971,9.667214237335315,11240.709415651932,99.59958189450539,34.753655760689604,67.18526436975006,36.618498351676195,25.127470709052563,58.95782451732237,35.88773119275493,1.3869708887009464,2.031902214847777,9.460386681794748,9.946896354166666,6.938899775092482,16.88579612925915,0.8308603372635115,0.0,0.0,12.639480330916758,28.96288736607327,11240.709415651932,9.460386681794748,train
SIM_02041,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4782,2081.65,51.52,8.83,31.75,12.404,26.442,1,NONE,,PASS,81.61691403874273,23.243028013781235,5.235171986218767,7.888680692138723,11288.7004207795,99.62103712477416,34.034200978366975,72.13239855515332,41.87932975456078,27.41168388427027,69.92464785784206,41.57923598666461,1.474081459953438,1.8059129607166273,9.79339005093697,11.26347418923611,9.450337364585671,20.71381155382178,0.8911838656108045,0.0,0.0,10.774964133587748,27.992419476403047,11288.7004207795,9.79339005093697,train
SIM_02042,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8396,2963.6,78.71,7.83,21.26,18.193,20.727,1,NONE,,PASS,79.69386069968972,21.389513436353923,5.450086563646078,13.19032345919784,14542.833959340884,99.55492227496295,52.390163425066405,57.34885737666784,38.53966384928635,24.337783151465217,46.009910668499856,25.52086435801641,1.2907262073166403,2.482583262336616,12.182411990282162,16.010333961805557,1.32397279364374,17.334306755449298,0.810411457325984,3.1225022567582528e-15,1.2490009027033011e-14,17.352891100119763,40.806684823008524,14542.833959340884,12.182411990282162,val
SIM_02043,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3503,2483.43,99.49,8.74,23.74,11.725,20.692,1,NONE,,PASS,53.37347813856306,19.935154205187718,17.415145794812286,7.426405316385045,5317.716548856825,99.70096176190249,23.405850414133837,39.12521763928445,35.919196766104,24.961033770266766,53.18529377642256,16.781805309093627,1.3432064529734733,2.097872898308338,4.4921312172005985,13.891912361979166,9.354267298442114,23.24617966042128,1.1660897839642461,0.0,1.2490009027033011e-14,9.279212384778548,10.767261652415277,5317.716548856825,4.4921312172005985,train
SIM_02044,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.6454,2757.11,46.81,8.65,28.67,17.227,22.625,1,NONE,,PASS,67.57207532763212,24.7620572921121,11.883342707887902,8.421918419856457,8484.721617988129,99.69453817875035,37.75905974560215,47.899365691094964,44.61631944524703,39.112690519541005,53.97757402978737,21.516689472706858,1.349130381297696,2.3677387830720433,7.286471863103129,20.630533133680554,4.6313807641969715,25.261913897877527,1.020186392425667,0.0,2.4980018054066022e-14,10.794120918076477,18.437284032446534,8484.721617988129,7.286471863103129,test
SIM_02045,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5183,2160.19,82.64,9.1,22.56,12.541,24.962,1,NONE,,PASS,87.77777488877877,20.643840431667655,2.874459568332345,10.93654210618195,17595.733404672446,99.49372313980798,41.0645515374856,79.26167454381022,37.19610888588767,26.87208169135001,62.658234927621464,46.41026062660505,1.4157725625518804,1.8175637073419222,14.804885885221465,9.41364870920139,6.194443856791696,15.608092565993086,0.7560653560395801,0.0,2.4980018054066022e-14,13.306622334362087,46.31181896353,17595.733404672446,14.804885885221465,train
SIM_02046,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8957,2252.52,89.82,8.86,26.0,10.361,22.969,1,NONE,,PASS,58.655152573789735,20.468126076691945,14.427573923308055,6.78996468332458,5438.494699655963,99.69856140308079,21.651949565680138,47.22925816658303,36.87950644448999,21.546403577973454,61.55416968162512,21.82750432078863,1.4071171732159449,1.9172967786241684,4.629130204488747,11.3262597109375,12.396077572818408,23.722337283755905,1.1589892105838497,6.2450045135165055e-15,2.4980018054066022e-14,9.511194338612524,11.558883454578876,5438.494699655963,4.629130204488747,train
SIM_02047,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0925,2201.6,58.1,9.3,28.34,19.332,21.23,1,NONE,,PASS,80.20866921979045,25.74096716936125,6.351532830638748,8.41107596574256,11089.974758521896,99.61795621521881,51.34400031380555,59.32396640115671,46.38012102587613,34.00609530698391,52.50647704088853,28.376811300254744,1.3381515903949255,1.8886131444925958,9.513386673798852,20.4130029296875,1.273050273956161,21.686053203643663,0.8424723539314389,0.0,2.4980018054066022e-14,12.174855890258327,30.127549481100747,11089.974758521896,9.513386673798852,train
SIM_02048,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2352,2008.43,25.01,7.02,31.51,16.246,19.252,1,NONE,,PASS,88.6188172509932,18.818383080882906,2.4168169191170876,13.623616936772097,17540.856304921785,99.32167827921451,61.51006275134573,70.43075784852128,33.90699654213137,13.34817427525518,42.96022686903055,36.564211354267705,1.2690466182877085,1.7410202289892855,15.205402060645914,11.231614333333331,0.9808098185551469,12.212424151888477,0.6489624586447469,6.2450045135165055e-15,1.2490009027033011e-14,18.726275915288394,64.80365764394914,17540.856304921785,15.205402060645914,train
SIM_02049,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2583,2716.25,61.28,7.15,26.58,19.859,23.064,1,NONE,,PASS,82.21880776885982,24.878013511124912,5.380286488875089,11.283913713774474,15223.796388265522,99.58457749788221,53.189006359325155,62.014922461099374,44.82524956959443,29.31421247056319,52.090523261811185,28.73356835866832,1.335063560508878,2.316496416342162,12.983293060852217,19.800012403645834,1.7975760693915743,21.59758847303741,0.8681395909436029,6.2450045135165055e-15,3.7470027081099033e-14,15.287276184289281,40.100766940982204,15223.796388265522,12.983293060852217,train
SIM_02050,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3385,2254.4,51.39,6.78,31.6,15.906,19.486,1,NONE,,PASS,87.55228792904852,17.806822080449532,2.531677919550466,15.374980368921195,18002.817225728733,99.31800122565112,60.46300293577724,68.51629361043334,32.084364108918074,12.486302501132053,40.87191774672909,35.03474848030305,1.2544116426446004,1.9548181816161492,15.61046594799811,10.517229023437498,1.1252140818078118,11.64244310524531,0.6538192526800042,0.0,1.2490009027033011e-14,20.681667858046396,66.05464620498816,18002.817225728733,15.61046594799811,train
SIM_02051,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.06,2895.07,63.24,7.71,30.64,11.646,19.045,1,NONE,,PASS,46.91853582074295,17.85719473337477,20.20280526662524,9.013260126768511,5446.046289447448,99.68866866339093,21.3710921558288,32.49115925092681,32.17512564572031,23.10771926988196,46.21092916617234,13.130871280163836,1.2921681477303688,2.502443164443136,4.707458303346264,14.051474479166668,8.15591833655498,22.207392815721647,1.243610384906451,1.2490009027033011e-14,2.4980018054066022e-14,10.152583896064584,10.697557910880667,5446.046289447448,4.707458303346264,train
SIM_02052,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2801,2029.46,41.69,7.41,30.14,10.432,24.543,1,NONE,,PASS,74.59521275353468,21.09560076191236,7.184499238087634,7.1627949418463706,7967.462503177057,99.64705907276584,27.46495130584467,64.97584587888701,38.01009146290516,22.006045370642035,66.08912580063857,35.28503033918729,1.443010452081339,1.7513391925550552,6.875587272982362,9.248721940104168,10.37116543319828,19.619887373302447,0.9300463918868676,6.2450045135165055e-15,1.2490009027033011e-14,10.56115746619239,19.90221260819581,7967.462503177057,6.875587272982362,train
SIM_02053,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.235,2013.07,52.03,9.21,33.27,19.49,23.516,1,NONE,,PASS,74.56546833274751,29.25576150035349,9.979238499646502,6.090265202137593,7896.857671711509,99.69746381386948,43.73396388076067,54.79594188339223,52.7130837844207,48.6742866599786,59.686549968437454,26.521325528963313,1.3925961253092276,1.7551234332270487,6.884986586894477,25.171364105902768,3.430975111760857,28.602339217663626,0.9776651760480762,6.2450045135165055e-15,1.2490009027033011e-14,8.889471912704353,18.450158895567252,7896.857671711509,6.884986586894477,train
SIM_02054,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4346,2992.52,83.62,7.18,21.04,16.415,24.748,1,NONE,,PASS,83.02960650047712,21.948544359975124,4.4860556400248806,13.339741574107348,17568.502846717474,99.55423049556536,46.92986261102558,68.02270667750602,39.546926774729954,30.22797273510672,54.44755737362021,33.272270258908264,1.3526568125183729,2.504936076298752,14.705992470325988,14.136774324652778,4.2783208403207444,18.415095164973522,0.8390121396184651,3.1225022567582528e-15,0.0,16.243233098090677,44.482408039571396,17568.502846717474,14.705992470325988,train
SIM_02055,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4164,2776.35,61.83,8.99,24.82,12.46,14.663,1,NONE,,PASS,57.33089023845381,15.144757288950913,11.271642711049079,11.314328741019203,6491.495627838237,99.59247469731774,33.74361512795044,35.600003163549815,27.287850971082726,24.77897148254241,30.81122261481158,14.194190750058238,1.1862362375191362,2.3538481100027053,5.503626961542262,10.49937245486111,1.6123010255663632,12.111673480427473,0.799727143152286,6.2450045135165055e-15,3.7470027081099033e-14,13.571811287284364,18.221242442744355,6491.495627838237,5.503626961542262,test
SIM_02056,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.4894,2667.74,97.34,6.56,30.44,15.105,17.853,1,NONE,,PASS,77.98907632493403,17.539275331019713,4.95012466898028,13.336912515499113,12072.817589791295,99.5000670036998,50.03989143116758,55.9430027163763,31.602297893729208,21.00489020115145,36.992227256003474,24.663246725966655,1.2276690821273013,2.304425341429569,10.42864252002508,11.003993140625001,1.2476340362298555,12.251627176854857,0.6985252780191439,3.1225022567582528e-15,0.0,18.128009706664102,40.25927697505502,12072.817589791295,10.42864252002508,train
SIM_02057,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0022,2998.53,44.13,7.39,25.31,18.876,20.593,1,NONE,,PASS,82.15918145775673,20.54160286643125,4.460597133568749,15.193022052548786,16737.166685332293,99.49331765723375,57.45481557844677,58.066185903744284,37.01189705663288,18.194535751660872,47.71125132928416,28.38162251683282,1.3029812122965867,2.546397578258446,14.213458165980692,15.507223890625001,0.8003778458159209,16.307601736440922,0.7938816577498213,3.1225022567582528e-15,1.2490009027033011e-14,20.40283655226304,50.94625079959675,16737.166685332293,14.213458165980692,val
SIM_02058,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2811,2303.06,84.23,7.47,27.6,16.712,21.401,1,NONE,,PASS,79.24556804806016,23.203974025720544,6.077125974279452,9.067709513821427,11062.091448242401,99.60627558492521,46.7685231178875,61.01097852704144,41.808962208505484,34.8701369425035,49.940302822941895,29.805201648466785,1.3192136351248502,1.970800066018932,9.466175677795452,15.960995438368055,2.781262840329506,18.742258278697562,0.8077176029382995,0.0,0.0,12.581540386637439,30.176360631748842,11062.091448242401,9.466175677795452,train
SIM_02059,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.3387,1514.21,51.21,7.32,32.74,13.292,23.394,1,NONE,,PASS,90.46667514870292,22.018412664417358,2.3202873355826403,8.230682428530251,15805.230586051568,99.45643718978674,46.06631545352287,82.32398744594992,39.67281561156281,31.651166871314054,61.159928262777676,51.36736064161831,1.4040393286626307,1.3179018545549797,13.756178271855589,10.3766948828125,4.809498161350281,15.186193044162781,0.6897042614113723,0.0,6.2450045135165055e-15,10.911659518311211,45.849497143634935,15805.230586051568,13.756178271855589,val
SIM_02060,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8689,2271.27,98.66,6.76,22.21,10.775,27.932,1,NONE,,PASS,62.406789548406024,24.256832622780387,14.612067377219606,6.198185044050668,6031.4133442348775,99.72710487770937,20.6645676669222,52.614853986344244,43.70600472573043,23.012684443527196,77.31316587626168,25.709676939116715,1.535832681879874,1.908763508338063,5.068768440202519,13.174600158854165,18.85221219346431,32.02681235231847,1.3203212822700126,6.2450045135165055e-15,2.4980018054066022e-14,8.710616815946796,11.612497722487184,6031.4133442348775,5.068768440202519,train
SIM_02061,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.3003,2695.63,79.56,7.45,26.48,13.809,19.266,1,NONE,,PASS,76.70988880342237,17.873634220863824,5.426665779136181,12.349818305651095,11533.463474854629,99.54185781039493,43.51643898606011,58.766567159549766,32.20474634389878,27.242564356104715,41.76335125421235,27.086576635781995,1.2606380966280308,2.298144091066782,9.83278897113911,10.3522504765625,2.699342949967419,13.05159342652992,0.7302148665040289,6.2450045135165055e-15,3.7470027081099033e-14,16.153800559222173,34.76920903621937,11533.463474854629,9.83278897113911,train
SIM_02062,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2275,2984.58,27.58,7.14,25.7,10.376,16.98,1,NONE,,PASS,45.35427574678927,15.070091973764404,18.1574080262356,10.54740524847741,5452.935872772143,99.64660336635382,20.322782021523224,31.41612415738186,27.153318871647574,19.020972128541782,39.73379790171564,12.513438744963562,1.2465068130859651,2.537862942216969,4.6367676114541965,10.802110264756942,6.4844746387914505,17.286584903548395,1.1470789251746236,6.2450045135165055e-15,4.9960036108132044e-14,11.599507766018876,11.672206756272049,5452.935872772143,4.6367676114541965,train
SIM_02063,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8838,2129.77,75.02,9.38,25.35,13.535,19.944,1,NONE,,PASS,71.94034879760243,20.779106466001892,8.104693533998116,7.771828114490441,7570.225675381822,99.63508603677906,37.49600966591778,55.10742425816421,37.43983147027368,30.601860074206733,49.554125967039816,26.516140118274688,1.316387003478958,1.8088756824611576,6.429613120168501,12.558184814236112,4.299623108848375,16.857807923084486,0.8112864694478895,6.2450045135165055e-15,2.4980018054066022e-14,10.8771804262755,20.247665959699525,7570.225675381822,6.429613120168501,train
SIM_02064,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8094,2851.16,64.94,8.79,27.07,18.357,24.811,1,NONE,,PASS,69.48542226940975,26.966875470224302,11.84252452977569,8.368622203635761,9324.543346609285,99.70648359953016,38.37879521856215,50.48039414545469,48.58896481121496,42.14915251000028,59.85351902398145,23.21160394581952,1.3938882151430851,2.4355266709185286,7.965240117988056,23.37154622395833,5.732913758113898,29.10445998207223,1.0792670442746752,6.2450045135165055e-15,2.4980018054066022e-14,10.599231731293301,19.177470326022533,9324.543346609285,7.965240117988056,val
SIM_02065,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8255,2295.08,67.42,8.05,26.39,11.053,27.704,1,NONE,,PASS,68.34157420056823,23.80029492321889,11.025205076781104,6.786413820107974,7234.857704152445,99.704306001529,23.589996932584732,58.56769463613284,42.88341427607007,23.428042251220873,75.53917556400535,30.077101824830333,1.5207741963515875,1.95606973479908,6.166184268378685,12.1402539453125,15.800709799915571,27.94096374522807,1.1739755257389548,6.2450045135165055e-15,1.2490009027033011e-14,9.490867887677707,15.16026926964989,7234.857704152445,6.166184268378685,train
SIM_02066,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6071,2427.22,93.32,7.9,27.1,14.733,15.458,1,NONE,,PASS,72.92706005013714,17.215963993095926,6.391136006904071,11.292812336613606,8935.063899398128,99.53474294309484,48.089200975301125,47.84719083791854,31.019754942515185,21.586095158704776,36.862366238285475,21.95845477398389,1.2267838832498466,2.0735945260507433,7.633300480263664,11.245955216145832,0.4999720565263066,11.745927272672139,0.6822695073817869,3.1225022567582528e-15,1.2490009027033011e-14,15.730565317560167,30.267516658475575,8935.063899398128,7.633300480263664,train
SIM_02067,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1934,2155.42,60.99,9.29,23.55,17.674,20.319,1,NONE,,PASS,68.50021092434079,25.47755744993377,11.715842550066224,6.615484983391835,6828.2627977809625,99.69307675611287,40.80516875911214,46.78625073281527,45.90550891879959,42.237909161400026,50.21981891667694,21.059975510237887,1.3212633457185041,1.81962181276518,5.764470929162407,21.516317328124995,2.3660168497467406,23.882334177871734,0.9373871190283124,0.0,1.2490009027033011e-14,9.176873417901184,15.893943720745462,6828.2627977809625,5.764470929162407,train
SIM_02068,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.7283,2560.7,26.41,8.14,29.95,18.601,18.989,1,NONE,,PASS,68.61231367221087,23.827890129026404,10.900409870973593,8.481067916322008,8139.755560181358,99.66879884733385,44.20963451697127,43.73995212966085,42.933135367615144,33.793451702634556,48.81527333027335,19.826156921422644,1.3109958177631165,2.2083927743658074,7.019868537590665,21.2080784140625,0.5637600043640177,21.771838418426515,0.9137123891596567,0.0,2.4980018054066022e-14,11.576059590216769,20.05408212991061,8139.755560181358,7.019868537590665,val
SIM_02069,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6382,2583.35,67.6,7.13,30.25,18.235,19.874,1,NONE,,PASS,65.06266309108699,24.4884152595495,13.14978474045049,7.880940593419046,7379.562033863991,99.6949333000399,40.03523080925602,41.7368942123672,44.12327073792704,38.470555244748596,47.64113352217197,17.796407054229004,1.3024738524324335,2.2301316733218735,6.370563426157379,22.506794126736107,1.6370840011639942,24.143878127900102,0.9859306072688782,0.0,1.2490009027033011e-14,10.39651945584171,16.616478189332405,7379.562033863991,6.370563426157379,train
SIM_02070,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5189,2216.85,29.52,8.66,23.08,10.069,26.541,1,NONE,,PASS,58.00128994858387,22.92147177349091,16.597428226509084,6.0376732630704595,5270.038220018876,99.72764628806323,18.613295499692764,48.396104364616974,41.29994914142506,21.07440719623571,73.63187419213658,22.795555600550603,1.5047487402646313,1.8685168836234798,4.441958360487314,12.426155509548613,18.898072640023273,31.324228149571887,1.3665888673780064,6.2450045135165055e-15,2.4980018054066022e-14,8.731314930860833,10.060368369615666,5270.038220018876,4.441958360487314,train
SIM_02071,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5969,2960.79,35.28,7.3,31.77,16.671,22.616,1,NONE,,PASS,81.11231982063096,20.76223939216709,4.834660607832916,13.465998680384995,15617.944544113232,99.54518899751807,48.75332669814015,63.14359750121853,37.409440346247,26.607512319517262,47.13955733692436,29.344145166210172,1.298850292982246,2.568769854803679,13.55006776533076,13.9163146171875,2.912735916638612,16.829050533826113,0.8105604706674927,6.2450045135165055e-15,1.2490009027033011e-14,17.413838019030187,43.555871495900476,15617.944544113232,13.55006776533076,val
SIM_02072,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.815,1785.76,42.45,7.57,22.02,11.579,24.64,1,NONE,,PASS,75.25360317525669,23.18939781845535,7.625602181544644,5.996009110071561,7198.008662485081,99.6642320854946,30.308800456336414,64.4913604776756,41.782698771991626,26.709791653634642,67.82867711403298,35.20205892184383,1.4570203195609126,1.4997780242571668,6.045277758717771,11.304985633680555,10.074769484588966,21.37975511826952,0.9219624970707251,0.0,6.2450045135165055e-15,8.949760691634838,17.465421605151125,7198.008662485081,6.045277758717771,train
SIM_02073,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.1735,1826.2,59.94,6.5,23.97,17.89,25.475,1,NONE,,PASS,92.79576477398757,24.28789949311964,1.8856005068803685,11.825551785271383,25196.656297782258,99.35245034578516,58.71717136398019,82.5490755744226,43.76198106868404,18.747710545931625,59.294239956575545,48.999010264119384,1.3895649452817647,1.5438741815709707,21.30131810319988,15.337625559895834,3.01456492585923,18.352190485755063,0.755610442597308,6.2450045135165055e-15,0.0,13.843305706767087,68.3819025934701,25196.656297782258,21.30131810319988,train
SIM_02074,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3841,2904.71,32.18,8.73,26.06,15.571,18.956,1,NONE,,PASS,56.55349253191352,21.14201420162308,16.242085798376912,8.875141496423167,6674.163164085365,99.69445688222153,32.30432117603755,35.82085559542749,38.09371928220375,34.22858789576973,43.801862072058306,14.66050922541686,1.2749929960965007,2.4729228281678295,5.682044144642161,18.896818811631945,3.369929052945243,22.266747864577187,1.053198983418891,6.2450045135165055e-15,0.0,10.423584324890948,13.917174033615975,6674.163164085365,5.682044144642161,train
SIM_02075,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2796,2367.71,93.5,7.49,30.61,14.202,26.267,1,NONE,,PASS,91.05485470219999,19.376108861209346,1.90349113879065,16.001805955020018,26306.331540714786,99.3241652924125,50.50222318320198,81.9281877428396,34.91190785803485,16.695605031786798,59.22527799704759,48.96204784072067,1.389032793417017,2.04640115467113,22.73644459840111,9.744837656249999,4.577069631165779,14.321907287415778,0.7391529119702668,0.0,6.2450045135165055e-15,17.488046131348366,71.81000141085183,26306.331540714786,22.73644459840111,test
SIM_02076,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2175,1828.82,92.16,7.86,23.9,17.426,18.278,1,NONE,,PASS,73.16992735400139,24.30522061881541,8.91227938118459,6.329867634369356,6799.04398515441,99.65388241410476,45.9863512674265,50.32723529040457,43.793190304171915,36.33467685780126,48.05218859228808,23.17692913746875,1.3054509909331025,1.5457248853753485,5.7465751055952765,18.93022649739583,0.8111271828333606,19.74135368022919,0.8122268869654614,0.0,0.0,9.489807666122434,18.576734821341116,6799.04398515441,5.7465751055952765,train
SIM_02077,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.4697,1945.12,43.6,8.84,20.36,12.508,25.951,1,NONE,,PASS,87.89798928429917,22.387354176743145,3.082345823256853,9.116451800891884,16006.487415019335,99.53131674133772,39.20023066401048,80.09530159757165,40.33757509323089,28.119506749999974,68.1307170927431,49.41235518193024,1.4594666862476322,1.6244299251205798,13.367513136990706,10.165549794270834,7.470149770519044,17.635699564789878,0.7877527386916731,3.1225022567582528e-15,6.2450045135165055e-15,11.393572673263021,40.28302820959687,16006.487415019335,13.367513136990706,train
SIM_02078,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0689,2499.36,97.5,8.08,23.22,13.204,27.993,1,NONE,,PASS,71.96146941555108,25.23609574787019,9.832804252129815,7.549086772020783,8894.644313545487,99.69795920667607,29.080954353255333,60.4640328578139,45.4704427889553,29.024541889547862,74.12113168500602,31.25369560475392,1.5088433890086197,2.107631762466697,7.500574095397325,14.844312245659722,13.159791474329325,28.004103719989047,1.1096844773364938,1.2490009027033011e-14,3.7470027081099033e-14,9.77432668818146,18.50036691291429,8894.644313545487,7.500574095397325,train
SIM_02079,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.846,2571.89,85.69,7.55,27.82,10.718,20.797,1,NONE,,PASS,62.77957685519371,18.109396739649178,10.736603260350813,8.994838376508167,6894.717635381082,99.65026348807655,25.866097043352294,49.79298045784508,32.629543675043564,20.97846506104332,52.08771214949847,23.036141978491635,1.3350427151433937,2.2024561865974546,5.90434019763195,9.720250642361112,7.818025854025784,17.538276496386896,0.9684627681709652,1.2490009027033011e-14,1.2490009027033011e-14,11.844926369004522,16.627500832751704,6894.717635381082,5.90434019763195,test
SIM_02080,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5887,2612.52,56.59,8.67,22.32,19.366,26.385,1,NONE,,PASS,76.93915738110019,28.920429050509608,8.668270949490402,8.221670707691548,11301.383730440586,99.68529731034819,43.1558655945148,59.43144730747354,52.10888117208938,45.855127350837066,64.56469826496472,29.453160318966464,1.4308439117734415,2.1963659166369403,9.501161344745663,23.953333816840278,5.54131623312264,29.494650049962917,1.0198552033391493,6.2450045135165055e-15,4.9960036108132044e-14,10.706297796604916,24.253953436625363,11301.383730440586,9.501161344745663,train
SIM_02081,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9539,2807.72,84.06,8.79,27.45,10.001,23.689,1,NONE,,PASS,49.31948895158099,19.705059296225716,20.248840703774277,8.02548078407554,5532.228890140306,99.71416377758196,16.540771948008068,39.27512603298108,35.504611344550845,18.79246067308893,61.98242865912746,16.93478949647436,1.4104682377904953,2.4014549918593184,4.731739163568937,12.468599469618054,16.369259413632186,28.83785888325024,1.4634748594120603,6.2450045135165055e-15,1.2490009027033011e-14,10.035967661396889,9.996274276820492,5532.228890140306,4.731739163568937,train
SIM_02082,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7074,1522.72,45.24,6.98,23.96,15.632,16.858,1,NONE,,PASS,67.96842180177323,22.91038781041091,10.797012189589083,5.048878287203058,4743.095540617486,99.66843029005969,41.27472439079667,45.45521010171842,41.27997803677641,37.55624188856635,43.43358639196008,20.470877004556776,1.272387609411351,1.2872680819456623,4.0096902247660084,17.109724088541668,1.1519452677419273,18.261669356283594,0.7970912368399609,6.2450045135165055e-15,0.0,7.892196270259046,13.196152956584253,4743.095540617486,4.0096902247660084,train
SIM_02083,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.5541,1606.13,41.57,7.93,32.97,16.199,21.607,1,NONE,,PASS,87.11458022029446,24.003638548480154,3.550461451519841,7.506050074725889,12413.962162921734,99.5326623576718,51.14823768513661,73.62342898367645,43.24979918645073,33.6301153203733,53.922537761806275,41.2086678588196,1.348718028767103,1.398956074629671,10.812691237970931,14.528808127604167,2.73793633442773,17.266744462031898,0.7193386297314155,6.2450045135165055e-15,6.2450045135165055e-15,10.937067634294513,37.632543429375175,12413.962162921734,10.812691237970931,val
SIM_02084,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5467,2974.36,27.77,7.67,34.23,10.731,16.964,1,NONE,,PASS,39.29856161836579,15.541284267530266,24.005415732469732,9.830973173875282,4893.6180890374635,99.6694760158866,17.948536966096533,26.020285151341522,28.00231399555003,20.149741189923702,39.89715167942372,10.015434584979376,1.2476383205977337,2.6013621556121715,4.279936827028743,13.343921664062501,7.5296632208706455,20.873584884933145,1.3431055326967685,6.2450045135165055e-15,2.4980018054066022e-14,10.312826994617927,9.502330530173332,4893.6180890374635,4.279936827028743,val
SIM_02085,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9174,2411.56,71.43,8.99,21.53,14.5,27.195,1,NONE,,PASS,66.98468325606825,26.73854395405779,13.178856045942213,6.629319360592606,7290.917091887982,99.72510244984191,29.346530048558385,53.271485793093596,48.177556673978,33.57761380841335,72.54275727850668,25.89186141423443,1.495673652409898,2.02199656072483,6.113142233378964,18.692916473958334,12.872527981883518,31.565444455841853,1.1805221896180156,6.2450045135165055e-15,3.7470027081099033e-14,8.55171137530386,14.227255893706545,7290.917091887982,6.113142233378964,train
SIM_02086,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.7894,1905.24,77.78,8.8,32.36,17.765,20.451,1,NONE,,PASS,85.02982311000295,23.629277663331163,4.160122336668841,8.81164382622383,12676.854046457782,99.5375047854221,54.54237439563926,67.0678424335455,42.57527506906516,28.391273563499777,48.47055200044084,33.55579853929142,1.3084880480993037,1.656177196661029,11.019670276260982,16.16392643923611,1.3755281535004715,17.539454592736583,0.7422763760550749,0.0,1.2490009027033011e-14,12.957924378822069,39.347021018997175,12676.854046457782,11.019670276260982,train
SIM_02087,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.4458,2676.92,44.67,6.77,30.62,12.787,21.774,1,NONE,,PASS,63.066577906822964,20.462455734491964,11.98334426550803,8.663395989918214,7233.167524739493,99.67636701918929,29.1032412752638,47.90534467651087,36.86928961169723,26.669524201591983,53.85286233383855,21.757690799803235,1.3481961748609603,2.3137261406261374,6.251800121601623,13.26419228298611,7.537482807561934,20.801675090548045,1.0165776464202332,6.2450045135165055e-15,0.0,11.054804070642504,16.380288236663915,7233.167524739493,6.251800121601623,train
SIM_02088,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.6961,2148.9,93.83,9.46,27.19,14.9,25.791,1,NONE,,PASS,76.57973239780294,25.80438320849608,7.891716791503914,7.019862642379707,9152.432604026655,99.67332762611663,36.44225358545972,63.15119883350817,46.4943841594524,34.96548831762955,67.56865031036376,33.293786781100565,1.454917522189578,1.8363736901287406,7.821344145707583,16.247545717881945,8.43348333249094,24.681029050372885,0.9564665371364764,6.2450045135165055e-15,1.2490009027033011e-14,9.60387985033094,21.224451757000868,9152.432604026655,7.821344145707583,val
SIM_02089,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0666,2238.39,84.9,8.54,29.12,10.085,20.815,1,NONE,,PASS,72.97921573889153,17.563615935016067,6.502984064983929,9.03774984665903,8259.546797291632,99.59623882135557,29.506807838827235,61.66894499637745,31.64615483786679,19.845756832590798,52.81059515323754,31.61054205175544,1.3404138738946756,1.9251407308347153,7.103672710162905,7.5807700885416684,6.585840870017632,14.1666109585593,0.8065885186156765,6.2450045135165055e-15,6.2450045135165055e-15,12.792345248092914,23.08647960933675,8259.546797291632,7.103672710162905,test
SIM_02090,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.401,2939.7,36.92,8.06,31.92,14.013,16.988,1,NONE,,PASS,69.95500334511387,16.370170332790096,7.030829667209907,13.263127509404223,9753.443517959458,99.54882717592257,42.58503032205363,47.670447579411146,29.495802401423596,23.574631205967105,33.82435602449615,19.879802364665906,1.2062563868694702,2.5517269127770814,8.46621230636743,10.562748255208332,1.5978192330243615,12.160567488232694,0.7428491726732127,3.1225022567582528e-15,0.0,17.139641319231618,30.30279367656261,9753.443517959458,8.46621230636743,train
SIM_02091,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7912,2666.69,98.19,8.12,34.04,13.517,27.024,1,NONE,,PASS,88.00700479542142,20.057852476934087,2.733347523065914,14.331637317807377,22130.22777033384,99.46256830310956,42.96925162145078,78.97100152890599,36.140274733214575,26.680612987523578,63.03478826202971,43.20490067653849,1.418736733674056,2.330833685442564,19.343035881040016,9.894981493055553,6.299061572554699,16.194043065610252,0.8073667449809446,3.1225022567582528e-15,1.2490009027033011e-14,16.50456919423351,57.13166660254837,22130.22777033384,19.343035881040016,train
SIM_02092,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0658,1941.8,54.4,9.39,32.77,19.333,19.702,1,NONE,,PASS,90.78635198427897,19.12487133630424,1.9409286636957632,17.350753591120817,20904.29198604578,99.10646031562875,74.16744582357991,64.33319000205083,34.45922763298061,4.134120868071262,52.863814555710945,44.671362004321104,1.3408101570521238,1.6902231551322187,18.19596166261173,13.40000658159722,0.15475215999698866,13.554758741594208,0.7087503232434075,0.0,1.2490009027033011e-14,25.123929677932306,85.70219494004783,20904.29198604578,18.19596166261173,train
SIM_02093,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.2434,2028.92,38.81,8.09,24.72,16.931,21.065,1,NONE,,PASS,86.14697773112701,22.607895953890587,3.6355040461094092,9.978279801842314,14583.994555908002,99.50819747442766,53.9475386243935,69.91904047019997,40.73494766466772,26.83228886645046,47.981778478898455,35.323899230459006,1.3049405508332648,1.71958389208022,12.360468683104818,14.504718067708334,1.9236456207428059,16.42836368845114,0.7266648662023759,6.2450045135165055e-15,6.2450045135165055e-15,13.780957676326858,44.0781694278989,14583.994555908002,12.360468683104818,train
SIM_02094,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1396,2420.87,84.86,7.59,34.08,19.296,25.592,1,NONE,,PASS,74.27030946993031,29.069102045292844,10.07049795470716,7.252631362776581,9387.922662416917,99.70041219219632,41.752283861219425,55.827125532670976,52.37676044196908,46.41926427014906,63.51375656772124,27.03272365621881,1.422516067862792,2.116249015611342,8.206629060203651,24.846511177083332,5.340096849725419,30.186608026808752,1.0384430857126137,0.0,1.2490009027033011e-14,9.926420167858943,20.619634377062138,9387.922662416917,8.206629060203651,test
SIM_02095,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7186,2106.22,48.9,8.01,21.02,12.601,17.889,1,NONE,,PASS,80.01666388066107,17.378499161585253,4.340100838414747,10.45628807623955,10498.013017383204,99.50355195201644,44.74225264038492,63.83613687816799,31.312611101955408,26.83518237972024,41.22801756894911,31.473955313540745,1.2568952195546428,1.7629248213869333,8.786930009015194,8.738531498263889,2.3910742333105657,11.129605731574454,0.6404238725157679,3.1225022567582528e-15,0.0,14.415224466635856,34.66117703985226,10498.013017383204,8.786930009015194,train
SIM_02096,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7541,1822.18,25.95,9.47,21.29,10.485,18.572,1,NONE,,PASS,69.71610654367576,17.9547557953648,7.799344204635196,7.029048960678067,6000.8123570982325,99.61425057015893,31.408609190385967,55.84884181692446,32.35091134299964,22.91308170865764,48.3343703282998,27.536710722521484,1.3074986794424979,1.5265806888762805,5.027343216321283,8.4700137734375,5.236351363309665,13.706365136747166,0.7633835454495906,3.1225022567582528e-15,6.2450045135165055e-15,10.558148623525708,17.136300107788387,6000.8123570982325,5.027343216321283,train
SIM_02097,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5458,2547.46,40.62,7.61,31.8,18.505,20.155,1,NONE,,PASS,85.52058507958094,20.13650592166797,3.409294078332035,14.795425669793072,17506.279634459253,99.41920871496342,61.34815258706172,62.538880054741576,36.281992651654,14.75500731998439,48.00187129817205,31.705261595129535,1.3050861939409764,2.2103838095345334,15.189874254823572,14.300598859374999,0.6636063210113466,14.964205180386346,0.7431381213105126,0.0,2.4980018054066022e-14,20.704844489102147,59.264347575562695,17506.279634459253,15.189874254823572,val
SIM_02098,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.4295,1658.74,69.55,6.85,27.52,16.405,19.939,1,NONE,,PASS,71.28008310819756,25.25417704481885,10.175322955181155,5.2751570624085655,5762.481381463218,99.68197806392752,40.99008966410785,51.33034988813756,45.50302170237631,41.71687785927054,51.992033046437946,24.361089253368746,1.3343334156601916,1.419057831810557,4.9298228384363405,18.934791896701388,2.892123405239593,21.826915301940982,0.8642893119504361,6.2450045135165055e-15,1.2490009027033011e-14,8.065194981085158,14.82127807807995,5762.481381463218,4.9298228384363405,train
SIM_02099,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2871,2450.52,74.26,7.89,28.27,15.416,24.152,1,NONE,,PASS,71.84818924579757,24.634660494895858,9.65243950510415,7.788365560624015,8684.7848677296,99.6821749848757,36.17065472843604,55.89519109990917,44.386775666479025,35.15912994881979,60.75732496565725,27.21107935880514,1.4009031497572844,2.1016577640979466,7.448396889959794,17.146823941840278,6.980476945548003,24.12730088738828,0.9794046438101837,6.2450045135165055e-15,2.4980018054066022e-14,10.335981235356748,19.74220684873375,8684.7848677296,7.448396889959794,train
SIM_02100,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5872,2080.87,56.86,9.44,34.1,13.761,15.653,1,NONE,,PASS,69.8478878174554,17.872118751627948,7.715081248372052,8.686136251963996,6881.119653356104,99.58257189291191,42.69953451681629,47.37894024369922,32.202015768699,27.22802466474283,35.05702065431007,20.707945822540584,1.2145436311519324,1.8191500396029205,6.015651669693538,11.325667666666664,1.1922719228136498,12.517939589480314,0.7004172120521565,3.1225022567582528e-15,6.2450045135165055e-15,12.616812093896948,22.332177245657384,6881.119653356104,6.015651669693538,train
SIM_02101,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.0801,1888.9,62.21,6.72,26.94,19.592,27.954,1,NONE,,PASS,84.94989506165506,31.499506038756756,5.580593961243245,6.6333569056422945,12513.301255935918,99.64882434720514,47.05186427048753,71.57576044748964,56.75586673649866,49.777382607746,72.93198147847944,40.721386775868254,1.4989105696264078,1.612843282784403,10.68452214309592,23.920205134548606,6.007220465782722,29.92742560033133,0.9500919018701071,0.0,1.2490009027033011e-14,9.12335965770523,28.967808057371315,12513.301255935918,10.68452214309592,train
SIM_02102,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2746,2099.84,26.17,7.4,33.93,12.99,16.167,1,NONE,,PASS,50.494089141792884,18.82146975124673,18.45313024875326,6.606494135838314,4234.85615074658,99.68538107018448,27.91333250607977,31.324456270110673,33.912558110354475,29.82964123241171,39.84601183785933,12.582727461767252,1.247283978337071,1.8347183980337485,3.7001716763187353,15.500991859374999,3.3839427611126833,18.884934620487684,1.003371940134311,6.2450045135165055e-15,1.2490009027033011e-14,8.533606774497937,9.919454881481913,4234.85615074658,3.7001716763187353,train
SIM_02103,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.1054,1900.79,30.96,9.2,33.34,10.095,26.396,1,NONE,,PASS,86.21179594906445,20.78169826070578,3.3237017392942168,8.581282737688975,13731.969116803892,99.54854125191689,31.012964255625853,80.0133403295851,37.44450137064104,21.028349533126825,71.16152765084237,50.50409203177855,1.4842431944341534,1.6576091191805984,11.975145719580006,7.601361682291667,9.67230711513359,17.27366879742526,0.8311962083525418,3.1225022567582528e-15,2.4980018054066022e-14,11.720878498926062,35.597558147033325,13731.969116803892,11.975145719580006,train
SIM_02104,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1791,1575.98,75.87,7.44,29.21,17.223,25.258,1,NONE,,PASS,79.3365772412552,29.49662538910351,7.682474610896495,5.01136482680126,7607.665840394553,99.68201596296899,41.717020355570625,64.54638578053584,53.14707277315947,44.67752632722572,68.84811348829568,35.09585098285952,1.4652936980477005,1.3558346170894586,6.544966751897804,20.925830424479166,6.384104361565021,27.309934786044188,0.925866414404574,6.2450045135165055e-15,1.2490009027033011e-14,7.5791670617930835,18.461881356679314,7607.665840394553,6.544966751897804,train
SIM_02105,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9122,1516.35,51.97,8.87,26.15,10.565,15.849,1,NONE,,PASS,53.36758895203495,17.564447611071646,15.347752388928356,5.081674876697321,3245.8927141533177,99.66487454237496,26.141009930618868,36.86291810359196,31.647653353282244,24.755155536133095,42.15245824020737,15.645429740985348,1.2633655967631565,1.2913318181945734,2.7642196987714733,10.91559397048611,4.83977842530596,15.75537239579207,0.8970035804519559,6.2450045135165055e-15,6.2450045135165055e-15,7.937935684835007,8.742401309631298,3245.8927141533177,2.7642196987714733,train
