simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02106,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.7629,2994.68,94.95,9.32,27.82,15.889,21.461,1,NONE,,PASS,71.61456294706775,21.314570755372827,8.448329244627178,10.901011059892916,10522.555220843771,99.63598744907993,40.338375583381556,52.42262118993589,38.404631991662754,33.29194154096101,47.895503651548395,23.685059373104764,1.3043153711073368,2.564515392524433,9.011064565343272,15.373106238715277,3.7129455670992844,19.086051805814563,0.8954462196243612,1.2490009027033011e-14,4.9960036108132044e-14,13.839278806039676,26.020860832516068,10522.555220843771,9.011064565343272,train
SIM_02107,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6649,2499.14,82.14,7.33,34.13,11.227,24.301,1,NONE,,PASS,71.37934760370207,20.460818611253593,8.20408138874641,8.715779455450683,8710.209323560282,99.65124885138685,27.871713779858183,60.31979422199883,36.866339840096565,22.460085538812866,62.32777240831923,30.718817009309905,1.4131763134253335,2.185025750465334,7.615432374305741,10.165837582465278,9.708870732725229,19.874708315190507,0.9713545040792884,6.2450045135165055e-15,4.9960036108132044e-14,11.842689272632139,21.13109212536503,8710.209323560282,7.615432374305741,train
SIM_02108,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.7964,2014.74,38.2,8.1,34.75,18.5,18.677,1,NONE,,PASS,68.65764712928055,25.263542468278583,11.532857531721419,6.35191102185272,6414.256567262312,99.68472800352141,43.70277226568881,44.32700484180787,45.51989633924069,37.57501295445919,50.56300278659974,19.71445202959485,1.3237842918249674,1.7650636756738263,5.619370873327078,22.341994711805555,0.45099049991248313,22.792985211718037,0.9022085972439285,0.0,3.7470027081099033e-14,9.36752528601617,16.26249496123446,6414.256567262312,5.619370873327078,val
SIM_02109,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4829,1970.73,47.89,7.63,33.74,11.133,24.49,1,NONE,,PASS,90.22782139237148,18.48127442797806,2.0016255720219416,12.018886841035608,20055.769536567434,99.39013021362462,40.56001656179218,83.55958726370204,33.29959356392443,22.9671880282436,61.627046857133216,49.72313304998126,1.4076868639933187,1.7208441693101137,17.51272577574273,7.197285669270833,5.836828885428686,13.034114554699519,0.7052605925794649,3.1225022567582528e-15,1.8735013540549517e-14,14.339131913645733,56.59197332302502,20055.769536567434,17.51272577574273,train
SIM_02110,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7671,2078.94,91.08,7.13,30.86,17.86,23.615,1,NONE,,PASS,82.39940724178825,26.175902097906114,5.5911979020938904,7.951621435991867,11774.534753119242,99.61751558794425,47.86973481834458,66.23728519914495,47.1637875637948,39.885184781414985,57.69223192857194,34.55000326998234,1.3772553615399319,1.7982973505691826,10.185053272686606,18.582374719618052,3.56793391960371,22.150308639221763,0.8462099436486519,6.2450045135165055e-15,4.9960036108132044e-14,11.225459733458562,30.865588922272323,11774.534753119242,10.185053272686606,val
SIM_02111,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.0869,2684.79,51.56,8.48,23.49,13.034,25.937,1,NONE,,PASS,89.5618369774011,17.990196631813582,2.096703368186416,17.41716845335835,25571.46174288385,99.35126514724212,46.17552415017967,80.60703265978255,32.41476870597042,18.389428140531763,58.25178342524429,46.815850637124775,1.3815424293534921,2.2660616116579857,21.58325523021536,8.384013999131945,5.01278511607444,13.396799115206385,0.7446721894921201,3.1225022567582528e-15,1.2490009027033011e-14,18.597371337042656,68.43113281822299,25571.46174288385,21.58325523021536,test
SIM_02112,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.451,2020.52,55.96,9.46,23.29,17.501,19.164,1,NONE,,PASS,90.02071778089521,18.41013699337088,2.0408630066291202,16.454480035597417,20098.71566839771,99.18563141985244,68.78743918149685,68.02799271378925,33.17141800607366,7.054768495697982,47.01784230206614,38.85335626485926,1.2979725024037447,1.7042434671240123,16.95261857118456,11.708019973958335,0.4683289013143142,12.176348875272648,0.6613937136729132,3.1225022567582528e-15,6.2450045135165055e-15,22.283328381481603,78.36490477734016,20098.71566839771,16.95261857118456,val
SIM_02113,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4996,2461.08,47.92,8.3,21.58,14.059,21.758,1,NONE,,PASS,81.78024346014689,20.03583252676215,4.4637674732378505,11.202748628559263,13457.470518522661,99.5448035566272,44.029943555187664,67.44731433705418,36.100599147319194,29.779302084871958,50.623269931381216,34.2859853158953,1.3242274959442921,2.0638672276288594,11.28546506816539,11.09776585763889,3.879953928555216,14.977719786194106,0.7475466650156988,0.0,1.2490009027033011e-14,14.471783137866707,37.83036988016944,13457.470518522661,11.28546506816539,test
SIM_02114,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.6449,2012.73,53.86,8.68,22.18,18.113,22.141,1,NONE,,PASS,91.0681224944263,21.532966495684605,2.1119335043153957,13.930899826522174,22392.194584322653,99.30786047673944,63.66489448790771,75.41804990052616,38.798137830062345,12.759133161565005,49.216640562562596,41.94313784187862,1.3139217291756635,1.6913160294500575,18.81637260587842,14.038954124131944,1.335843275990907,15.374797400122851,0.714012043031976,0.0,1.2490009027033011e-14,17.68126505465867,71.62426683782374,22392.194584322653,18.81637260587842,train
SIM_02115,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2007,2923.02,72.82,9.26,20.64,17.542,19.85,1,NONE,,PASS,85.34397654118705,17.240080669155574,2.9606193308444304,20.000896960694497,19827.68687124631,99.31574546323,63.329177429747105,60.03355684008622,31.063208412892926,9.391598551934441,43.71259530770578,32.637976229112766,1.2743609840721741,2.4434332296398042,16.57451162431188,11.59348333767361,0.7093961789565807,12.302879516630192,0.7136207627288783,3.1225022567582528e-15,2.4980018054066022e-14,26.028300745147824,69.71607954984054,19827.68687124631,16.57451162431188,test
SIM_02116,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6571,2453.24,95.09,6.54,23.92,19.414,27.97,1,NONE,,PASS,87.51564412120216,27.704914975093086,3.952185024906909,10.523827769522697,19576.740907330186,99.57102330919426,51.179238988722005,74.42818255964127,49.91876572088844,35.625906389738,65.86892590116015,40.01390655611868,1.4412466536606388,2.073626398797644,16.547442055347872,20.22619384809028,4.8329814454762525,25.059175293566533,0.9045028766951607,6.2450045135165055e-15,2.4980018054066022e-14,13.151794590317134,45.91394059894559,19576.740907330186,16.547442055347872,val
SIM_02117,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2285,2199.6,47.81,9.02,21.44,17.04,27.039,1,NONE,,PASS,77.09975072571407,28.70308069892246,8.525419301077537,6.800324260564613,9582.240527881711,99.69083814054535,38.95789391437655,62.48450333256217,51.71726252058101,41.41751361233095,70.79267951591353,32.73939862213544,1.481205571062996,1.8437133107071177,8.031871434648442,20.717078554687497,8.244935999626314,28.96201455431381,1.009021117214121,0.0,1.2490009027033011e-14,9.079638022686929,20.785327853681583,9582.240527881711,8.031871434648442,train
SIM_02118,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3786,1827.29,66.3,7.12,29.58,12.721,22.661,1,NONE,,PASS,80.27649066786,21.978579273990718,5.4000207260092825,7.175167525408242,9235.324184134055,99.60733285217955,37.72587377749519,68.3279228010874,39.60104373692022,29.268399218498413,59.37419917917572,37.784007681994595,1.3901822138277309,1.5739633592261906,7.954983541967897,11.129923755208333,6.150946352399631,17.280870107607964,0.7862596527364265,3.1225022567582528e-15,1.8735013540549517e-14,10.409293861884723,25.359948485541455,9235.324184134055,7.954983541967897,train
SIM_02119,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7246,2825.37,99.11,7.37,22.35,18.995,22.448,1,NONE,,PASS,88.45437498361379,18.331815397854022,2.3927846021459787,21.780308448208224,24304.48209005618,99.229116595412,67.95161942563062,63.97438869151536,33.03029801415139,6.086043197680531,48.48915396768317,37.28432653069763,1.308623250689657,2.3755517425943067,20.4350420588755,12.939742223958332,0.9001156440990612,13.839857868057393,0.754963846607223,3.1225022567582528e-15,1.2490009027033011e-14,27.7992348259657,81.81353876708738,24304.48209005618,20.4350420588755,train
SIM_02120,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3271,1755.33,94.44,6.56,34.91,19.295,24.156,1,NONE,,PASS,93.62353545507818,19.96718503003998,1.359914969960021,19.174484832230938,27246.731431736833,98.90764216231528,74.78659042286218,74.71002672044933,35.976909964036,1.6791268743015542,53.52690028600881,52.98017767372964,1.345757469840123,1.5386001345369373,23.88258882749232,13.53808022309028,0.9916243844312382,14.529704607521518,0.7276791688794415,3.1225022567582528e-15,0.0,23.60241542802541,95.63847428045334,27246.731431736833,23.88258882749232,train
SIM_02121,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.2117,1590.18,38.7,7.15,23.93,11.208,21.837,1,NONE,,PASS,57.04936072689717,22.37002418014874,16.84167581985126,4.462170850426525,3696.4161347175127,99.71939209080566,23.623045649875202,43.76492275901724,40.30634987414187,26.784612844932624,61.40986412307339,19.87745252009431,1.4059897971217017,1.3441612828620575,3.124539016736407,13.880329117187499,11.520891380989251,25.401220498176748,1.1355025946157853,0.0,1.2490009027033011e-14,7.081480618311002,8.056417226827248,3696.4161347175127,3.124539016736407,train
SIM_02122,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7342,1639.73,35.47,8.9,29.75,10.303,27.487,1,NONE,,PASS,76.30389654230869,24.214431136529324,7.519768863470681,5.305671743920988,6902.744869603155,99.67643015960427,25.66624977101359,68.1220126998906,43.62960565140419,23.346830715424286,78.19583046991832,39.15112346185967,1.5433806155211875,1.413198915403737,5.949120625366302,10.236207793402778,14.443483420130383,24.67969121353316,1.019214165072908,6.2450045135165055e-15,1.2490009027033011e-14,8.60028521257727,16.38564569221599,6902.744869603155,5.949120625366302,train
SIM_02123,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.3926,2484.72,51.02,7.94,31.01,18.989,24.797,1,NONE,,PASS,88.5913589918677,23.381563013287675,3.011036986712325,13.52821522516687,21674.230686389965,99.45554367392837,57.898604251215424,72.9019886271546,42.1289423662841,20.25776834656987,51.556391809988106,38.187840486920685,1.3311086297502002,2.150360306982419,18.757608644995535,16.47315206423611,2.414469594227633,18.887621658463743,0.8077997885654591,3.1225022567582528e-15,0.0,17.415028815473494,60.707552186293036,21674.230686389965,18.757608644995535,train
SIM_02124,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4052,2559.51,52.81,6.84,27.94,19.787,21.591,1,NONE,,PASS,68.6029874896017,27.033144426252527,12.372055573747467,7.608655465831853,8135.456308770463,99.70272999652934,42.381512512235794,45.50878740601142,48.70836833559014,41.8389716564075,52.74018170688965,20.01587784564259,1.3398897401410916,2.192728402194285,6.969633294283542,25.686922690972224,1.7769565708980934,27.463879261870318,1.0159335824507154,6.2450045135165055e-15,1.2490009027033011e-14,10.214168359151572,17.797246913663255,8135.456308770463,6.969633294283542,train
SIM_02125,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.5218,1937.91,75.77,7.48,33.28,14.763,21.767,1,NONE,,PASS,86.60763913264022,21.237752052827766,3.2840479471722275,9.759689160988886,14407.148842094823,99.49638068016633,49.13796491516731,73.66923906009131,38.26621991500499,29.11461585955963,51.950389889498474,39.61514900995807,1.334024819450988,1.6896492684243392,12.56148557008637,11.707243734375,3.2280702679114532,14.935314002286454,0.7032436373273246,9.367506770274758e-15,6.2450045135165055e-15,13.361494654041136,43.956886711556685,14407.148842094823,12.56148557008637,val
SIM_02126,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.6012,2646.62,35.97,8.81,26.62,18.65,19.812,1,NONE,,PASS,74.18854019212313,23.444468963193213,8.15673103680679,9.716116113825073,10225.73606815649,99.63288586522337,48.00315076058537,50.3595695019319,42.24228642016795,31.327915033836774,48.64745408320962,22.1660843199566,1.309774371004609,2.257415161793369,8.721966750328255,19.352168892361107,0.919714751903319,20.271883644264424,0.8646765971150975,0.0,1.2490009027033011e-14,13.340214733498728,26.7756168918046,10225.73606815649,8.721966750328255,val
SIM_02127,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6517,1645.47,43.36,7.03,26.0,17.916,21.736,1,NONE,,PASS,86.95081966728219,25.782396195283514,3.8693038047164787,7.377187886683998,12560.600994643186,99.55166682548548,53.545402573015544,71.90981936023022,46.45476791942975,33.9962164975919,53.659694648527534,39.400323155563434,1.3467504461217203,1.400588820664283,10.691314538655774,17.4026136171875,2.042272482105831,19.44488609929333,0.7541923548149675,6.2450045135165055e-15,0.0,10.719767514635443,36.64478204680804,12560.600994643186,10.691314538655774,train
SIM_02128,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7342,2991.6,72.48,8.98,24.4,13.575,27.986,1,NONE,,PASS,71.42536374582507,24.09477505674412,9.639424943255877,9.314966974481523,10446.140851642704,99.68862926278642,29.48328043041264,59.47821108442673,43.414009111250664,28.041317626769587,70.85482314091462,29.935905495322647,1.4817169148542064,2.5327665321552364,8.843975110048213,14.713909265625,12.27490282211955,26.98881208774455,1.1201105643935194,6.2450045135165055e-15,0.0,11.337912112543977,21.449876263255753,10446.140851642704,8.843975110048213,val
SIM_02129,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6558,2511.87,91.82,8.15,29.5,10.019,21.288,1,NONE,,PASS,49.521372709862604,18.647669064880443,19.008130935119556,7.559490354608689,4968.689861930083,99.69904929974048,18.34975447573205,38.17700489934937,33.5994037205053,19.674896816484228,55.51502696972573,16.307817717685495,1.3607006456439112,2.163064735014398,4.2787237474728075,11.774955585069442,12.510867948375614,24.285823533445054,1.302351701381438,6.2450045135165055e-15,3.7470027081099033e-14,9.794623182387753,9.841205501012317,4968.689861930083,4.2787237474728075,train
SIM_02130,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6665,2073.2,36.65,8.08,26.58,10.657,26.458,1,NONE,,PASS,62.48574852220268,23.53619446711547,14.130305532884519,5.800489248180154,5516.771465106259,99.72021564498455,21.470286527774437,52.22922659578355,42.40755759840626,23.19052026589798,73.48801532562211,25.459229706035803,1.503546884903779,1.7680848119136936,4.704861970988439,12.612719075520832,16.69078959812612,29.303508673646952,1.2450402172955153,6.2450045135165055e-15,1.2490009027033011e-14,8.554773353254786,11.252792352609866,5516.771465106259,4.704861970988439,test
SIM_02131,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.731,2181.18,32.75,8.4,20.89,15.222,26.613,1,NONE,,PASS,88.93447902577041,23.773075588378692,2.9579244116213137,10.645124807330152,19625.942770960733,99.51195569337101,46.31804813724739,79.3868877895488,42.834370429511154,33.92832183031269,65.90332608346918,45.91095580229891,1.4415220565509057,1.8248602050480642,16.419828693311413,13.187989453125,5.8998286369219475,19.087818090046948,0.8029174861740607,3.1225022567582528e-15,1.2490009027033011e-14,12.714733351066979,48.5180432511993,19625.942770960733,16.419828693311413,val
SIM_02132,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.179,2510.15,81.26,7.45,21.69,14.575,26.541,1,NONE,,PASS,85.01251291531057,23.105550885252256,4.073449114747751,10.806591550149282,16687.00717358812,99.56948423201206,41.71754178165739,74.28473756453086,41.63162321667073,31.57318274245342,65.1205663262551,41.32269853498008,1.4352683986402235,2.1058030808986072,13.99898456949546,12.798430668402776,6.829054062039311,19.627484730442088,0.8494705375308693,9.367506770274758e-15,2.4980018054066022e-14,13.160608662940989,40.47067622058724,16687.00717358812,13.99898456949546,train
SIM_02133,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.9756,2236.9,82.19,8.59,22.91,10.281,14.864,1,NONE,,PASS,48.48604135810742,15.018842226921922,15.956757773078076,8.216230124821127,4334.584905008122,99.63269568935486,24.123187591260724,32.108430749050086,27.060976985444906,21.20992953604217,35.91457130943439,12.916703864409687,1.2203425275837583,1.8843344320886128,3.6513959431884984,9.96785128125,4.107364526154691,14.075215807404692,0.937170495217951,6.2450045135165055e-15,0.0,10.281996947848922,10.944839700785055,4334.584905008122,3.6513959431884984,train
SIM_02134,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3432,2534.75,97.73,6.98,30.66,16.123,22.087,1,NONE,,PASS,77.06308368552551,22.61277477201112,6.730425227988875,9.637882478210791,11018.581207297779,99.61976989927169,43.55485786330325,59.36423322501925,40.743738327947966,35.61504508452172,51.3070453240649,28.617824645434283,1.329266377785886,2.191133688178763,9.524877987668841,15.39473667361111,3.6886760214228342,19.083412695033942,0.8439217604844482,0.0,1.2490009027033011e-14,13.0043022228824,28.930932304463813,11018.581207297779,9.524877987668841,train
SIM_02135,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5249,1948.14,94.26,7.18,27.26,13.404,14.527,1,NONE,,PASS,56.09525721067081,18.24492631251347,14.279973687486534,6.733329755545402,4428.594265281409,99.65437136162979,33.82148595617815,33.65710393518883,32.87374110362788,30.50411892672406,34.66223799572698,13.941407913949167,1.2118833165370937,1.665199333960521,3.7854015732585866,13.993330023437503,1.1756260918020127,15.168956115239515,0.831406817183785,0.0,3.7470027081099033e-14,9.150911055593692,11.996106741623311,4428.594265281409,3.7854015732585866,train
SIM_02136,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4022,2738.1,78.09,7.69,28.73,10.762,14.04,1,NONE,,PASS,40.682817102214074,13.99578410513789,20.406415894862107,10.131386336680487,4609.083124088784,99.6299847946868,21.488608554236063,24.4476733815595,25.217629018266468,20.93187026421861,31.38866470638483,9.234228568949309,1.1900470272258845,2.3518809058425383,3.958954966212149,11.645084973958333,3.4962486091963463,15.14133358315468,1.0818496105263766,6.2450045135165055e-15,2.4980018054066022e-14,10.717635595548,10.619930103069251,4609.083124088784,3.958954966212149,train
SIM_02137,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1662,2765.6,60.88,7.54,25.39,17.263,21.835,1,NONE,,PASS,76.1303264703599,22.96562654370171,7.200573456298291,10.380801728844038,11553.141094825734,99.62464558400188,45.236768956817144,56.41295614786137,41.379507285949025,34.470373596316364,48.81230726629382,26.15842432302113,1.3109742198356804,2.349219378682444,9.813734070226035,17.020597515625003,2.880672524389163,19.901270040014165,0.8665676942078491,6.2450045135165055e-15,1.2490009027033011e-14,13.675246893214526,29.381798307003898,11553.141094825734,9.813734070226035,train
SIM_02138,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1829,2200.43,35.15,8.94,23.63,18.047,24.515,1,NONE,,PASS,72.45192452424398,28.388765134409987,10.79413486559002,6.4699750997284085,7970.583572911985,99.70596769269059,39.65648778572024,54.34790839165466,51.15092817010808,44.4358472567778,63.02156852223334,26.329561309594485,1.4186325648742149,1.8581204689242303,6.730641050203363,23.174712599826385,5.67956703513804,28.854279634964424,1.0163978425391313,1.2490009027033011e-14,3.7470027081099033e-14,8.831495458761685,17.278713613414947,7970.583572911985,6.730641050203363,train
SIM_02139,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2889,2162.89,31.81,8.37,22.97,19.981,20.634,1,NONE,,PASS,90.80537848090592,18.423412434612523,1.8654875653874812,21.207811855671185,23313.97939246707,99.0194687729995,77.02790179491396,59.97482930375778,33.195337720022565,2.326925367663449,54.13461381958199,47.46613782535813,1.3503076759081847,1.8223586522289374,19.6433623826221,13.362318853298614,0.17850163173968886,13.540820485038303,0.7349789585993758,3.1225022567582528e-15,0.0,29.91812548494514,90.79822936755876,23313.97939246707,19.6433623826221,train
SIM_02140,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.0366,2773.17,41.59,7.8,28.79,11.7,27.147,1,NONE,,PASS,69.97913869527052,22.418936747249038,9.617663252750958,8.806660356464931,9216.947997753869,99.68243344777042,25.782830869380746,59.54997791428296,40.39448062567394,23.296792607310085,70.27376404394062,30.254279034060033,1.476942599161507,2.3824775870967767,7.918437032740548,11.887747744791668,13.124219651312933,25.011967396104602,1.115662516830721,0.0,0.0,11.323294205678256,19.77423424156803,9216.947997753869,7.918437032740548,train
SIM_02141,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4599,1693.28,60.85,9.28,22.89,12.91,18.928,1,NONE,,PASS,77.02056074148193,20.37956335163538,6.0803366483646215,6.807958400821487,7345.855802982295,99.59794254932312,40.523974292333484,61.363525916366,36.719933966910595,30.40919422901004,48.45719080448609,31.51744491456818,1.3083909450374496,1.4262999072950298,6.187631963287999,10.930097754340277,3.5343346013475494,14.464432355687826,0.7097518286390131,3.1225022567582528e-15,1.2490009027033011e-14,10.238498991389447,21.961534820045518,7345.855802982295,6.187631963287999,test
SIM_02142,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5266,2348.86,87.15,7.97,20.76,13.314,14.223,1,NONE,,PASS,67.84729621252956,15.962161990736979,7.564438009263015,10.62522226504261,7282.905628885603,99.54764344128459,43.28066732473452,43.312619752503224,28.760652235562123,22.362947487486686,32.84590598207351,18.967344225180135,1.199718507069275,1.9642790040932525,6.090468829820659,10.048431421875,0.6296761589681342,10.678107580843134,0.668963739814178,6.2450045135165055e-15,1.2490009027033011e-14,14.329261579498034,24.193802441028282,7282.905628885603,6.090468829820659,train
SIM_02143,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.8289,1880.74,81.65,9.09,34.61,11.598,15.738,1,NONE,,PASS,51.898346498383304,17.55663973859159,16.272260261408416,6.286853725727073,3903.1448821327376,99.66572446347038,27.169130810388513,33.954305314705934,31.63358511457944,26.320742470296196,39.61931953481361,13.94895723225528,1.245714463898709,1.6469204197435139,3.417893492775076,12.433001710937498,3.926662428973464,16.35966413991096,0.9318220561278858,6.2450045135165055e-15,0.0,8.740564235736494,10.030614315969558,3903.1448821327376,3.417893492775076,val
SIM_02144,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.2676,2666.91,57.07,8.63,26.1,14.985,22.904,1,NONE,,PASS,82.00617554666455,20.720992412429013,4.546607587570991,11.982907448594473,14766.639981249655,99.55068197094786,45.043315186973146,67.25816974849576,37.33512146383606,30.978906551784252,51.925953758631884,33.51986314236606,1.3338437689651244,2.2707754932730975,12.57324926128307,12.258076052083334,4.035204970736502,16.293281022819837,0.786317599973961,0.0,1.2490009027033011e-14,15.291431508694709,40.34022620791151,14766.639981249655,12.57324926128307,train
SIM_02145,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.0463,2852.27,66.73,7.21,23.26,15.426,17.093,1,NONE,,PASS,56.55280948398437,19.819667270185615,15.226632729814384,9.276353225117775,6552.837888525982,99.67477296240827,34.171531051612206,33.99939082575352,35.71111219853264,32.477040409627456,38.05810964655298,13.999441307240104,1.2349588553587685,2.405554302905782,5.526548110448071,17.5386652890625,1.6958377508175535,19.234503039880053,0.9704755774994359,6.2450045135165055e-15,4.9960036108132044e-14,10.93827345007731,14.664599184660275,6552.837888525982,5.526548110448071,val
SIM_02146,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.6364,2694.19,27.28,6.71,22.48,17.9,21.621,1,NONE,,PASS,87.64809875929078,18.96389323995519,2.672506760044808,18.091668451456577,21683.5687427718,99.32849322239869,62.82140834416806,66.77684470930824,34.16917700892827,10.85833616215869,45.73580721893732,34.638402106520935,1.2887626081757941,2.2662530567016166,18.23941664971892,12.68640547569444,1.1649992300607117,13.851404705755153,0.7304093379186246,0.0,1.2490009027033011e-14,23.14809269410853,71.16239314405607,21683.5687427718,18.23941664971892,test
SIM_02147,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.145,2875.0,50.26,9.47,34.24,14.393,26.567,1,NONE,,PASS,68.92771680960034,24.22464607273404,10.920353927265971,8.723654891262566,9233.267366549766,99.6965685255213,30.749731370203754,55.13045103621413,43.648010941863134,30.53223476088527,66.55460482488391,26.646656785864025,1.4467460395607847,2.5145441402933137,8.075637687763196,16.327476171875,10.66815969552453,26.99563586739953,1.1143872148367264,6.2450045135165055e-15,2.4980018054066022e-14,10.976779965624905,19.452938549033558,9233.267366549766,8.075637687763196,train
SIM_02148,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7416,1711.53,32.31,8.0,28.43,19.784,26.886,1,NONE,,PASS,94.63225390534912,21.520888654138872,1.2207113458611218,19.256768137915248,31545.957212268255,98.87487989471904,73.67672663850018,79.60836397155039,38.776375953403374,1.3760532510275605,55.52983176468391,57.64827040713115,1.360812541616228,1.4686514299190676,27.069356171357498,14.82211417361111,1.569749682453117,16.391863856064226,0.7616722580325122,3.1225022567582528e-15,6.2450045135165055e-15,21.031981007296103,97.04933593097802,31545.957212268255,27.069356171357498,train
SIM_02149,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8565,2858.68,90.03,7.51,20.58,18.41,24.005,1,NONE,,PASS,77.09823696925004,25.33178222980164,7.52471777019836,10.074243463327706,12448.443083066983,99.6475910747853,45.0181855040054,58.34665836206925,45.64285086450746,39.11770403631759,55.020720258964104,27.78185266133072,1.3569699077034698,2.3891616126604918,10.403872539582133,19.847094318576385,3.7917891935365664,23.63888351211295,0.9331709588243233,0.0,1.2490009027033011e-14,12.927971398649971,28.903686007373846,12448.443083066983,10.403872539582133,train
SIM_02150,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.07,2585.23,89.35,9.22,22.66,12.925,22.912,1,NONE,,PASS,81.19636146423036,19.543964204440247,4.526035795559749,11.533291645667571,13698.760385798023,99.55387754104402,39.570824670700695,68.8831786412736,35.214349917910354,26.296551977910458,54.52069792805556,35.961796219880576,1.3532064369825387,2.1759239785309634,11.52990689401252,9.955410503472221,5.2711570212115815,15.226567524683801,0.7790930931619511,3.1225022567582528e-15,2.4980018054066022e-14,14.547000804207306,37.00195215811944,13698.760385798023,11.52990689401252,test
SIM_02151,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.1166,2055.95,63.56,7.82,34.24,19.952,27.051,1,NONE,,PASS,86.63660199321774,29.557462955618124,4.559137044381866,8.118963477561088,15332.298004490322,99.60509917665502,50.82283867361244,72.8260077516681,53.256690010122746,41.47327350884703,66.60598400051107,40.23280224466766,1.4471589625799397,1.7981833131255787,13.409996558059827,22.434922161458335,4.397705446309731,26.832627607768067,0.9078122722528141,1.2490009027033011e-14,3.7470027081099033e-14,11.12552183460354,37.7334121983262,15332.298004490322,13.409996558059827,val
SIM_02152,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0887,1965.64,69.73,6.94,25.21,17.065,22.189,1,NONE,,PASS,85.77931067317411,24.094293237055854,3.9944067629441413,8.898852057304993,13768.718105344147,99.54727966172315,51.56935453024409,70.63700227636556,43.413140967668205,32.15805598384175,52.9201556586753,37.33382058608092,1.3412298127160551,1.6686922903104886,11.688688544110935,15.655305216145837,2.6328515552843363,18.288156771430174,0.7590244126067112,3.1225022567582528e-15,1.2490009027033011e-14,12.325751553436117,39.23287718340258,13768.718105344147,11.688688544110935,train
SIM_02153,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.358,1807.31,92.74,7.16,25.45,16.381,16.874,1,NONE,,PASS,63.4577037661212,23.071951935286343,13.286048064713656,5.66117440060041,4935.972105242075,99.68676240376027,39.39635940481232,39.70280353622765,41.5710845680835,36.69104522635113,44.792307456694836,17.158000110629246,1.282026451130938,1.5355152522342035,4.193669294255981,19.400717170138886,0.7214693806835112,20.1221865508224,0.8721492922342404,0.0,0.0,8.211478038041049,12.533125123094868,4935.972105242075,4.193669294255981,train
SIM_02154,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5084,2074.45,51.14,6.82,31.47,18.167,18.868,1,NONE,,PASS,85.09343780715068,21.705974489599225,3.802425510400773,10.807571877278788,13854.659705085114,99.47901507014973,59.18325655639062,63.479295663448596,39.10986394522383,20.32242756322975,48.983025800520494,30.49536634872761,1.3122179167408965,1.7980139836448537,12.00842241962155,15.19321932291667,0.4161064100847074,15.609325733001377,0.7191257752781771,3.1225022567582528e-15,1.2490009027033011e-14,15.98185690641006,47.22162535378961,13854.659705085114,12.00842241962155,val
SIM_02155,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.3735,2869.77,84.47,8.82,26.78,18.218,21.812,1,NONE,,PASS,66.67772631017547,24.91980004253343,12.45369995746657,8.732567365733102,8594.693595313023,99.69570497406646,39.3133723277073,45.09124173159772,44.900540617177356,41.2269601623616,50.56053913465792,19.676842426335924,1.3237661773032667,2.4490557892757545,7.334693758263766,22.326448754340277,3.184750649698393,25.51119940403867,1.0237321070191507,0.0,2.4980018054066022e-14,11.075153178037034,18.46020460232474,8594.693595313023,7.334693758263766,train
SIM_02156,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4127,2457.86,55.68,6.8,20.41,11.681,18.277,1,NONE,,PASS,62.278556083026174,17.695019304201978,10.717680695798023,8.930206757551309,6501.072444559016,99.63666739531335,30.326952442974708,45.8593455581228,31.88291766522879,24.264177152620366,44.39723080729085,20.38908375038031,1.2792162521495885,2.0529846418604194,5.430171728374126,10.524290986979167,4.843144916870602,15.36743590384977,0.8684610985533379,0.0,0.0,11.53716493651309,16.45156882385338,6501.072444559016,5.430171728374126,train
SIM_02157,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0911,2371.56,31.01,7.19,22.93,14.995,26.908,1,NONE,,PASS,90.33220563406684,21.762021991508675,2.3290780084913294,13.583510071989135,24403.59844705609,99.42723312621274,48.752959704029486,81.13492152893494,39.21085043515077,24.347506226761464,63.28587644210567,46.09304405760689,1.4207167094745574,1.9979051595238968,20.55865137222871,11.695685327256944,5.299767287673341,16.995452614930286,0.7809684514408516,3.1225022567582528e-15,0.0,15.20759515076181,61.52774110818435,24403.59844705609,20.55865137222871,val
SIM_02158,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6231,2886.41,81.96,9.0,31.5,13.911,16.056,1,NONE,,PASS,56.34008011948375,17.25307907506963,13.37002092493037,10.454001460791693,6597.630538682604,99.63781994031369,33.433962939465175,34.4111174279278,31.08662896408942,28.65752148491826,34.38154779666696,13.701641343287404,1.20999537945381,2.502020608836453,5.71900997338307,13.7142044453125,1.8367359627341888,15.550940408046689,0.9013429046712886,0.0,0.0,12.470056697416327,16.565627761665162,6597.630538682604,5.71900997338307,train
SIM_02159,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4382,2672.33,68.03,8.83,24.75,10.237,19.281,1,NONE,,PASS,65.84660138571058,16.091724139842725,8.346475860157275,10.681458364060626,7803.898677227706,99.600294186569,27.875992742132166,52.64628254475738,28.994097549266172,18.91244963074136,46.42113369193352,24.54843293613609,1.293677703887911,2.265125504147719,6.614755634810494,7.826800251736111,5.8103969441398,13.63719719587591,0.8474665037359506,3.1225022567582528e-15,2.4980018054066022e-14,13.875045075137496,20.948304494732525,7803.898677227706,6.614755634810494,train
SIM_02160,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9763,2767.19,80.51,7.89,34.56,10.975,17.255,1,NONE,,PASS,59.051104905439445,15.339292163551665,10.63700783644834,10.930567330502774,6741.904446612593,99.60499397112223,28.359025180115793,42.84151604928321,27.63836425865165,20.470492322729456,39.38697939466477,18.299554667892288,1.2441078955566218,2.4227704579954086,5.902770291841498,8.985048837673611,4.34871908571479,13.3337679233884,0.8692557506057108,6.2450045135165055e-15,2.4980018054066022e-14,13.713647634123948,18.256885488347674,6741.904446612593,5.902770291841498,train
SIM_02161,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3669,2865.13,25.91,8.54,32.72,18.805,23.739,1,NONE,,PASS,82.55573793456645,23.418503624160532,4.948396375839464,12.464630804243988,16365.494403547807,99.56495409268535,51.8480608386524,63.77246198334553,42.19550202551448,27.887560317869127,49.648688347889745,29.775375821331195,1.3170785949364532,2.4935202230943534,14.242875979862665,17.524194203993055,2.5535138792675784,20.07770808326063,0.8573437656600207,6.2450045135165055e-15,1.2490009027033011e-14,16.55435650869117,43.83021738165526,16365.494403547807,14.242875979862665,val
SIM_02162,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7633,1934.95,59.03,8.89,29.28,14.31,21.28,1,NONE,,PASS,89.1984751801356,19.412531748878454,2.3507682511215506,11.885660388815385,17815.5233104602,99.38573811267395,52.80337216672194,77.1137784292116,34.97753468266388,20.835463024404152,48.755845780549734,41.584338487026784,1.3105631532183875,1.6650462302226654,15.330458113918073,10.047956919270833,2.6463491073916443,12.694306026662478,0.6539232589997378,3.1225022567582528e-15,6.2450045135165055e-15,15.295319457409718,57.2657130835456,17815.5233104602,15.330458113918073,test
SIM_02163,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8298,2557.63,98.53,7.98,32.86,16.363,27.501,1,NONE,,PASS,73.92642948854471,27.226956127772038,9.602843872227963,7.74391303599235,9787.325446925754,99.69722309184704,35.87522513695166,59.339318434815915,49.05757860859827,37.50662655349508,69.99863833624576,29.89125508452604,1.474687376760318,2.226922052313141,8.521799818943528,19.629452171875002,9.502572956289484,29.132025128164486,1.0699699588691531,0.0,3.7470027081099033e-14,10.120476992718007,20.95934790004276,9787.325446925754,8.521799818943528,train
SIM_02164,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9522,2487.59,43.34,8.97,25.74,18.968,20.784,1,NONE,,PASS,77.02932996431292,24.612565568857192,7.339634431142807,9.215367655528542,10798.51593439601,99.62954636191942,49.221925419371125,54.762621022164424,44.34696498893188,33.18032825538339,50.30175324440713,25.06737748570321,1.321864779022356,2.1155430481242172,9.183476905386362,19.91992232465278,1.2765693496520718,21.196491674304852,0.8612061028341242,0.0,1.2490009027033011e-14,12.84849947129724,28.296161431030846,10798.51593439601,9.183476905386362,train
SIM_02165,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.0468,1555.22,26.93,6.77,20.77,14.026,26.383,1,NONE,,PASS,90.09593190127316,25.26902582848628,2.777774171513716,7.31851466837984,15636.26482139464,99.52942254675352,43.15076133810484,82.57836282095134,45.52977626754285,34.4933608173293,71.59836148337877,53.747253960278364,1.4878487667100908,1.3006266581452073,13.076569784676108,12.672430440972223,7.090271937131791,19.762702378104013,0.7820919774368634,6.2450045135165055e-15,0.0,9.374551353955626,39.07705480107958,15636.26482139464,13.076569784676108,test
SIM_02166,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3528,2888.3,47.31,7.07,32.61,18.258,26.577,1,NONE,,PASS,70.4605980639264,27.72821823490083,11.624581765099178,8.351075058992395,9757.86777540899,99.710865385902,37.33708257344005,52.859836169145225,49.96075357639789,41.58432198563103,64.8238132062037,24.857276853761203,1.4329046633976432,2.512781058231942,8.48921002485184,23.563513812500005,7.50833828534394,31.071852097843944,1.1205859617310197,0.0,0.0,10.593304514874772,19.836316978930114,9757.86777540899,8.48921002485184,test
SIM_02167,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.849,2929.09,97.32,7.57,21.7,18.227,22.501,1,NONE,,PASS,75.47032108868751,24.036542563536084,7.812457436463922,10.532382380650647,11908.599324762761,99.64042134653934,45.40090309941513,55.07310504425259,43.30908570006502,35.67550273626449,49.959366637107486,25.257126860510258,1.3193533302938403,2.4573415721692515,9.990644257105862,19.036136241319443,2.8523227201632273,21.88845896148267,0.9106325880115512,6.2450045135165055e-15,1.2490009027033011e-14,13.585222878821202,28.590962740976,11908.599324762761,9.990644257105862,train
SIM_02168,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.3493,2962.68,66.18,6.8,29.54,10.414,14.868,1,NONE,,PASS,38.14425578270442,13.865169967222576,22.48413003277743,10.77097000996787,4783.018183817872,99.63644504266516,18.732124455253278,23.88659872960831,24.982288229229866,19.260790647642846,33.45623519363398,9.004907203781617,1.203792480089899,2.5516111940317097,4.119379325167383,11.864954235243054,5.03005730048389,16.895011535726944,1.2185217761965377,6.2450045135165055e-15,4.9960036108132044e-14,10.905965454719025,10.127138509107652,4783.018183817872,4.119379325167383,train
SIM_02169,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.1509,1706.39,30.39,7.45,28.24,19.606,22.979,1,NONE,,PASS,91.3746464459819,25.722785346361917,2.4281146536380818,9.830480830360774,19679.279490016786,99.42390187293874,61.37774407609362,77.66740096432537,46.34736098443589,21.705076574136257,55.27871159049578,42.272960675537846,1.358915797633084,1.4633183392886293,16.876007584273317,18.17370298524306,1.4432505497826904,19.61695353502575,0.7626294458737635,0.0,1.2490009027033011e-14,13.27186290342002,58.64581991865827,19679.279490016786,16.876007584273317,train
SIM_02170,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8136,1653.01,32.87,8.31,34.1,15.664,19.843,1,NONE,,PASS,87.38255749981606,21.68275828777436,3.1308417122256413,8.66053283850136,13041.012113894072,99.47607498814276,53.79186605583355,72.69432581841617,39.06803295094479,26.570379243166037,47.022598543742625,38.57541421642669,1.2980067925663268,1.4451038301114552,11.400787989375871,12.622842020833334,1.8429047970940031,14.465746817927336,0.6671543641236699,0.0,6.2450045135165055e-15,12.628099270879357,43.49444721042155,13041.012113894072,11.400787989375871,train
SIM_02171,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4277,2790.8,79.0,7.88,33.82,15.358,26.352,1,NONE,,PASS,65.13218345285885,25.68012189524283,13.74757810475717,7.798758123270195,7989.374656671789,99.72055474690876,30.33644037998054,49.94827031904775,46.270489901338436,34.03910549745434,66.81750457290559,23.245845426457326,1.4488601479266854,2.437565689056883,6.978151619651628,19.63821179079861,10.914214045377944,30.552425836176553,1.189730561280408,0.0,1.2490009027033011e-14,9.762187527484977,15.793100450309508,7989.374656671789,6.978151619651628,train
SIM_02172,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.2556,1724.35,39.95,8.78,27.6,11.595,26.133,1,NONE,,PASS,93.81843890227726,19.003487710289676,1.2521122897103278,13.367824992223696,27692.171738102374,99.22476150478595,44.994305436659346,88.76196156271695,34.24051839691833,18.30552101684635,66.75297770150198,57.969762473318156,1.4483409691944906,1.475579921426166,23.697052569042825,7.442350531250001,5.798343792290445,13.240694323540446,0.6967507504620378,3.1225022567582528e-15,1.8735013540549517e-14,13.566653798260653,72.57722180019773,27692.171738102374,23.697052569042825,test
SIM_02173,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5871,2041.9,63.41,7.74,21.03,10.222,14.454,1,NONE,,PASS,43.104054249167596,15.33948288970552,20.24761711029448,7.071465436896017,3583.474858877866,99.65368208840314,21.62167089996068,27.40857529864863,27.638707909379313,22.028899657356433,35.94941611500814,10.724951141357119,1.2205787381166162,1.7091465095568972,2.9995022024271516,11.378913441840277,4.5344803170437356,15.913393758884013,1.0374139645583262,6.2450045135165055e-15,0.0,8.837533022287204,8.564344087867768,3583.474858877866,2.9995022024271516,train
SIM_02174,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.335,2068.91,56.05,6.62,23.94,12.981,15.963,1,NONE,,PASS,57.38427962883533,18.555206817983905,13.779793182016078,7.0494330134998755,4845.312283033586,99.65926826137918,32.290263435516415,37.06116352914853,33.43280507744848,29.771381631788476,38.893787428521996,15.465391381236811,1.2407044713887228,1.7488852388713902,4.095825883929062,13.436708203125,2.6090282454099873,16.04573644853499,0.86475654008789,1.8735013540549517e-14,2.4980018054066022e-14,9.425073726348307,12.409478466599749,4845.312283033586,4.095825883929062,test
SIM_02175,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.052,2310.15,52.21,8.91,32.75,13.757,21.155,1,NONE,,PASS,87.339424301787,17.51330136099433,2.53869863900567,14.484353854410848,18146.87975882495,99.37301240809424,51.38409385003734,73.9579559431441,31.555497947737532,18.25461594517169,45.45855452041128,39.07866118465416,1.2867794871949902,2.0107187907945314,15.794763164884644,8.8728359375,2.6564557590744142,11.529291696574415,0.6583162967921333,3.1225022567582528e-15,1.2490009027033011e-14,18.328130496617547,59.84338671178995,18146.87975882495,15.794763164884644,train
SIM_02176,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.8427,1633.71,90.69,8.23,31.7,10.563,15.7,1,NONE,,PASS,52.13181096763343,17.121494280666944,15.721205719333064,5.5352929531100585,3406.906307732847,99.66118264850493,25.649224044741846,35.618440537631926,30.84953924444494,24.180420893528527,40.99885113784403,14.919254922211195,1.2552963614257147,1.4170750330003143,2.955140060634692,10.890262997395832,4.737078070147635,15.627341067543465,0.9127323124588121,6.2450045135165055e-15,1.8735013540549517e-14,8.354838081046266,9.13465204282968,3406.906307732847,2.955140060634692,train
SIM_02177,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.323,1830.75,46.88,8.15,34.27,10.061,27.88,1,NONE,,PASS,89.94217559600268,20.977213614255707,2.3457863857442924,9.387171503586885,18118.301737287256,99.48724995200946,32.16610428222298,85.17286336340919,37.796781286947216,21.086492728925688,75.59534042643743,56.70903647909432,1.5212486802545362,1.6013742496266576,15.84824899579831,7.327106710069445,10.035833782418734,17.36294049248818,0.8277048044497513,3.1225022567582528e-15,0.0,11.830661867766775,45.06909792582783,18118.301737287256,15.84824899579831,val
SIM_02178,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.2749,2509.92,43.15,6.56,25.42,18.152,19.643,1,NONE,,PASS,64.43663047718657,24.663055878512687,13.611844121487312,7.552680378208449,7043.9144008742305,99.69908680841587,39.6231433811665,41.097679616994085,44.437938519842675,39.05455477756611,47.82794807303254,17.513379371034816,1.3038260471375165,2.132248055324244,5.984004583068192,22.777220221354167,1.5574625444394992,24.334682765793666,0.9866856275095613,6.2450045135165055e-15,0.0,9.895912868813182,15.588480884030332,7043.9144008742305,5.984004583068192,test
SIM_02179,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.4208,2322.81,93.33,7.14,29.98,13.724,24.682,1,NONE,,PASS,86.18497370333316,21.047060058143582,3.3737399418564222,11.21820444168409,16743.66406388989,99.51704166756282,43.22880179784506,75.66543117960391,37.922630735393845,29.21943363730686,59.67567649157376,41.77150898347824,1.3925120224663725,2.0034305234716916,14.44145998181215,10.778009847222222,5.491676827446376,16.2696866746686,0.7730146932503996,3.1225022567582528e-15,1.2490009027033011e-14,14.085681158713765,45.194119316484006,16743.66406388989,14.44145998181215,test
SIM_02180,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.423,1712.35,31.52,8.64,31.77,19.01,21.5,1,NONE,,PASS,84.95527141638352,26.695494937170196,4.727505062829804,7.110304378148218,11341.576633527062,99.58476337325031,53.701370027264716,67.50502424698931,48.09999087778414,35.00297659163635,53.374151653244525,35.39652215348802,1.3446161897966076,1.4856281806116205,9.839907646996277,19.63582900173611,1.4851510548339502,21.12098005657006,0.7911814374028214,0.0,6.2450045135165055e-15,10.747837159687117,33.000213422206336,11341.576633527062,9.839907646996277,train
