simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02181,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4828,1820.72,73.37,7.22,29.48,10.022,15.094,1,NONE,,PASS,54.64403891818714,15.564152316989409,12.918647683010589,6.819869311140658,4006.0739638654513,99.62543008748513,26.681724107373128,38.13826016826182,28.043517688269205,21.615761602665724,37.9818867313182,16.155177275381412,1.2344361184409096,1.567786138449996,3.4495514028261804,8.90952862847222,4.004043976603786,12.913572605076006,0.8296997062268465,0.0,1.2490009027033011e-14,9.916538139607074,11.438639940632898,4006.0739638654513,3.4495514028261804,train
SIM_02182,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.4836,1681.79,28.63,8.27,34.82,15.158,15.837,1,NONE,,PASS,55.043618799019164,21.733202272129535,17.75039772787047,5.005462566948078,3734.8086465395695,99.70237291416004,33.48440721968747,32.412267076289005,39.15892301284601,36.43315158312601,41.14975584493322,13.89548183664085,1.2563489710165032,1.4737094164451703,3.2727169688404647,19.391862885416668,1.0295362992099828,20.42139918462665,0.9396405982387083,0.0,2.4980018054066022e-14,7.210755665740742,9.29373341965264,3734.8086465395695,3.2727169688404647,train
SIM_02183,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.0335,2914.54,53.93,7.43,25.63,11.618,15.731,1,NONE,,PASS,62.27499818743436,14.344111707502694,8.689388292497311,12.924725250508747,7704.416137672403,99.55654321949574,33.965017072991365,42.8711871489923,25.845246319824675,21.445685247483087,33.0583063255758,17.821320894787597,1.2011347218337913,2.4777256836237647,6.549723023748627,8.481406566840276,2.409860959623036,10.891267526463311,0.7592849071836654,6.2450045135165055e-15,0.0,15.753586310150455,22.97040419302855,7704.416137672403,6.549723023748627,train
SIM_02184,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8835,1963.82,95.7,6.94,33.27,11.936,15.215,1,NONE,,PASS,57.08077010707014,17.057731934946304,12.825768065053692,7.116793023345364,4566.152945018666,99.63760461634237,31.40209021373514,37.43361856555659,30.734652135038385,26.679951751762736,36.86107763176293,15.640513086106617,1.226775102649652,1.712184127049702,3.9810647585533356,11.333680542534724,2.654252528033981,13.987933070568705,0.8200347574879824,6.2450045135165055e-15,1.2490009027033011e-14,9.928839248153967,12.823244620594332,4566.152945018666,3.9810647585533356,train
SIM_02185,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.9929,2479.08,54.67,7.61,20.29,17.853,24.242,1,NONE,,PASS,87.07352256631138,23.503668872801864,3.489231127198138,12.192081252712297,19096.184076768466,99.50820137903125,53.557218742905974,72.16687484297867,42.348952923967325,26.320551120185833,53.66932299229334,36.51923677065237,1.3468224709989467,2.0698626854288733,15.944011026100032,15.783114158854165,2.976924920132276,18.76003907898644,0.798174922413722,3.1225022567582528e-15,0.0,15.389223324021753,50.957922230609576,19096.184076768466,15.944011026100032,train
SIM_02186,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.2632,1909.17,94.15,8.21,20.29,15.08,17.053,1,NONE,,PASS,58.910843300480565,21.952065360744673,15.31113463925533,5.829874805837924,4638.049852239503,99.6946382561093,34.65726935379097,37.11747842006767,39.55327092026067,37.1296460913813,42.997763307528686,15.612991497189968,1.2693112315202577,1.5940267127887124,3.872455234324606,18.200420784722223,2.0485112500042097,20.248932034726433,0.9224158047076594,0.0,2.4980018054066022e-14,7.982171865366232,10.969190379192836,4638.049852239503,3.872455234324606,train
SIM_02187,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8408,2372.03,63.08,8.22,34.26,17.336,18.973,1,NONE,,PASS,73.00881816270926,22.516503591924838,8.32429640807516,8.721538445099984,8764.57549030792,99.63231753202531,46.02051900523593,49.99732983740832,40.570276742206914,32.15388039570566,45.31350816556166,22.22961036293625,1.2857432219928648,2.0747694663325533,7.666207262411327,17.479398201388886,1.2063804783909524,18.685778679779837,0.8298703483644403,6.2450045135165055e-15,1.2490009027033011e-14,12.418268196078037,24.19293027864451,8764.57549030792,7.666207262411327,train
SIM_02188,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.9468,2846.22,82.44,8.72,26.1,18.633,26.043,1,NONE,,PASS,89.18835731282459,21.35775754898748,2.5890424510125265,17.711143522630355,26179.40496117436,99.37773104248335,59.469718653364076,73.32453087431426,38.48244603421168,13.893103895714953,49.92397022233353,39.82810515680116,1.31909396541246,2.4234513442387464,22.290797670077687,14.65057740625,2.648848769105465,17.299426175355464,0.8099832641922461,6.2450045135165055e-15,2.4980018054066022e-14,21.100095067435305,72.17147627914444,26179.40496117436,22.290797670077687,train
SIM_02189,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7891,2308.18,37.88,8.16,20.07,19.755,26.177,1,NONE,,PASS,90.02848988783889,25.918391982299823,2.8707080177001787,12.111744262729086,23038.395927006688,99.47526864184209,57.5978315093645,76.48349019139592,46.6998053735132,24.033682659478615,58.24222594495864,41.12907570500444,1.381469091682816,1.9257279894258041,19.221067623889915,18.73465676822917,2.91277419716593,21.6474309653951,0.8352150465267503,0.0,3.7470027081099033e-14,14.945704002461166,58.734951713227005,23038.395927006688,19.221067623889915,train
SIM_02190,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9157,2393.72,83.03,7.69,34.58,15.929,21.003,1,NONE,,PASS,60.05900695446497,23.972973038923374,15.942726961076627,6.819041628284964,5982.8871770662545,99.71512785002903,32.692578496625266,40.65885729475995,43.19454601607815,37.32298633848382,52.40039761868417,17.52448107284589,1.3373633817988941,2.0959207868831475,5.238564911514212,20.672659801215275,5.15309187258002,25.825751673795295,1.0772861435193575,0.0,2.4980018054066022e-14,8.888665040999944,12.639237480285024,5982.8871770662545,5.238564911514212,val
SIM_02191,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0246,2943.1,25.6,7.01,31.21,19.4,23.978,1,NONE,,PASS,86.41197325638521,21.624250659517372,3.4003493404826224,16.234864713679308,21556.26558817174,99.448375362248,59.133584102054925,66.75013835921432,38.9626138009322,16.6670107943275,49.303831958352724,33.23803498095276,1.3145582051021338,2.5487325994036314,18.66778458971017,15.976425835069442,1.7854038876091698,17.761829722678613,0.8213847500357747,3.1225022567582528e-15,1.2490009027033011e-14,21.079597742575583,62.466443961597854,21556.26558817174,18.66778458971017,train
SIM_02192,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3112,1962.33,46.17,7.44,24.03,16.681,19.384,1,NONE,,PASS,90.27197085998745,18.33532054531377,1.9758794546862286,15.643407348437988,20026.753208043912,99.20281464644387,66.26090166445192,71.16689650901863,33.03661359515995,8.473441476184792,44.645765760979735,38.449002584975,1.2809833736862097,1.6592938418811685,16.934087676884726,11.049680687499999,0.7502405566591097,11.799921244159108,0.6435623099687225,0.0,1.8735013540549517e-14,20.6578614381287,76.2021665271022,20026.753208043912,16.934087676884726,train
SIM_02193,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0659,2670.91,54.5,8.47,28.08,18.191,23.476,1,NONE,,PASS,72.15386395714526,26.02294042092005,10.042959579079936,8.429961302177297,9569.828478497931,99.6843786835881,41.25054100706241,52.6018851574409,46.88818093859469,41.96000190313109,55.91675344323528,24.44760537127591,1.363740195020761,2.2892285606480796,8.202269890591904,21.51149353211805,4.219311412705059,25.730804944823106,0.9887739251840236,1.2490009027033011e-14,1.2490009027033011e-14,11.106938674843066,21.462668720508514,9569.828478497931,8.202269890591904,train
SIM_02194,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6737,2681.13,27.67,8.43,21.83,15.324,24.412,1,NONE,,PASS,68.76539702121681,24.53116143715782,11.142538562842178,8.171265252470473,8565.855627570754,99.69523054635656,33.97881348544194,52.69003084048517,44.20029087776184,34.3778002331838,61.14697422737708,24.95695462148361,1.4039383107527346,2.250308823613614,7.189438968092857,17.726298690104166,7.800030685074151,25.526329375178317,1.0405675018922298,6.2450045135165055e-15,0.0,10.297264707472591,18.10477247798599,8565.855627570754,7.189438968092857,train
SIM_02195,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9253,2408.01,48.24,8.66,33.17,17.948,23.459,1,NONE,,PASS,87.22445943146407,22.613202780985354,3.312097219014645,12.528983033873573,18763.0546779372,99.479695556336,55.57188794943978,71.24446667011853,40.744509515288925,22.722238400852536,49.95698136255764,36.15460534833945,1.3193358507309156,2.0987722780958933,16.353494798797374,15.24439146440972,2.38401115516177,17.62840261957149,0.7795623994666776,0.0,3.7470027081099033e-14,16.596986643366836,54.51639034002428,18763.0546779372,16.353494798797374,train
SIM_02197,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.4242,1747.7,45.04,8.68,29.39,11.048,22.533,1,NONE,,PASS,63.60913989964192,21.896937537332533,12.52726246266747,5.294626355420656,4793.3248318504375,99.69705176200603,25.63926767908133,51.06172442828289,39.45394150870727,25.348225706369906,62.169704532509265,24.591280578861273,1.411936150926059,1.5044625048580669,4.126210152271032,11.994383366319443,10.608096212444343,22.602479578763784,1.0322210373130196,6.2450045135165055e-15,1.2490009027033011e-14,8.26106032173595,11.20158115458858,4793.3248318504375,4.126210152271032,test
SIM_02198,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6365,2458.72,76.94,8.78,27.28,15.332,16.356,1,NONE,,PASS,77.46306561490074,17.534926847917006,5.1015731520829934,12.386750640329488,10867.160552427289,99.49621141730944,52.06217040793164,52.98716154469341,31.59446278903965,19.6742297623203,38.57265559150419,24.583431652543734,1.2384934074085558,2.1017644956039137,9.289472659399642,11.254388346354165,0.5553830755807997,11.809771421934965,0.6734998967696213,0.0,1.2490009027033011e-14,17.384627195764,38.05973505223882,10867.160552427289,9.289472659399642,train
SIM_02199,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.7191,1879.74,63.69,8.53,33.4,10.011,14.972,1,NONE,,PASS,41.715711019973995,15.734790755335009,21.984309244664985,6.281231686220477,3220.6273292354485,99.66584571875788,20.105738321028856,27.048216285892618,28.350974333936954,21.769151905130066,38.16712790307111,10.59740519410808,1.2357068874199564,1.6395730957357801,2.809140583488048,11.784271945312497,5.661896882936516,17.446168828249014,1.108763954953373,0.0,3.7470027081099033e-14,8.389353208415107,7.734138624249319,3220.6273292354485,2.809140583488048,test
SIM_02200,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7778,2605.14,80.71,8.04,29.33,15.352,27.964,1,NONE,,PASS,74.09164700884307,26.508361283529855,9.26943871647015,7.983177686418905,10032.38273407677,99.69356051166467,33.99855809237456,60.74577730071737,47.762813123477216,34.507961675322456,71.7388090161928,31.076447509941318,1.489009862640715,2.242122883697434,8.63440540857096,17.812810060763884,10.709871181856897,28.52268124262078,1.0759880981531085,6.2450045135165055e-15,7.494005416219807e-14,10.249552041224286,21.271628483151584,10032.38273407677,8.63440540857096,train
SIM_02201,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.9828,2094.48,68.29,9.35,32.22,15.342,17.944,1,NONE,,PASS,82.74889315609116,19.01801261627812,3.9647873837218817,10.924363398458349,12088.732793048412,99.4784212120212,53.42940185480195,62.957085519659294,34.26668939869931,21.90970576804018,39.849235213645244,29.176226834391038,1.2473063097768744,1.8198444411337822,10.503615777558538,11.434541510416667,1.1342447957614752,12.568786306178142,0.6608885249881535,3.1225022567582528e-15,1.2490009027033011e-14,15.78786349390163,42.422655633862085,12088.732793048412,10.503615777558538,train
SIM_02202,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3073,2397.49,79.7,8.34,23.03,15.416,23.405,1,NONE,,PASS,82.62098881935364,22.561561279867355,4.74573872013265,10.152395555690815,13747.053647468672,99.57654065060999,44.97519736513054,68.41604086075681,40.65146176552676,34.17309016476234,55.72048508507359,35.63491200605408,1.3622543389576771,2.0204318813771054,11.585026617148404,13.656257467881945,4.402868900712671,18.059126368594615,0.800437795265062,3.1225022567582528e-15,1.2490009027033011e-14,13.219733358491872,36.279006383512375,13747.053647468672,11.585026617148404,train
SIM_02203,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.627,2485.46,87.68,7.62,33.17,16.104,24.898,1,NONE,,PASS,86.59764759415474,22.192379148954032,3.4346208510459726,12.199703005946628,18466.126462276723,99.50915713767485,49.169584475396896,73.63320313728651,39.98626873685411,28.143693536502717,56.52083604830908,37.7476414262098,1.3683235989714375,2.166276114433171,16.09469823748214,13.428147578125,4.1810838563025685,17.609231434427567,0.7934810105863536,6.2450045135165055e-15,2.4980018054066022e-14,15.457422970101506,50.20651585470544,18466.126462276723,16.09469823748214,train
SIM_02204,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.7872,1837.94,42.41,8.3,29.48,12.536,24.257,1,NONE,,PASS,74.33303933161126,23.628391878417933,8.158808121582064,6.069377951946701,7143.145893225429,99.66977279171536,32.15517424836403,62.16813827137021,42.57367906021249,29.218331008235854,65.72969759585749,32.95457901513153,1.4401325492015626,1.5826139413544011,6.150822266095195,12.717915236111109,9.113868970939748,21.83178420705086,0.9239640310431754,0.0,3.7470027081099033e-14,9.000600954841019,17.55202156603498,7143.145893225429,6.150822266095195,train
SIM_02205,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.3919,2369.16,52.62,7.01,31.7,11.512,23.788,1,NONE,,PASS,69.1831068917307,21.026060663427906,9.365839336572083,7.89739820472477,7670.131853506338,99.66665830063293,27.914227959580078,57.24968709360617,37.88479398815839,23.991200227659846,61.76997294963153,28.531807708541773,1.4088048064004495,2.0550021026883747,6.653048796557685,11.079061115451388,9.680701673247455,20.759762788698843,0.9873348660506696,1.2490009027033011e-14,1.2490009027033011e-14,10.862433291546427,18.19985682421858,7670.131853506338,6.653048796557685,train
SIM_02206,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.7625,2805.8,86.51,9.02,32.68,16.617,18.94,1,NONE,,PASS,65.30487081766638,21.39550830163795,11.366991698362053,9.511625373323064,8069.110884771721,99.66100130539158,39.690234356346835,42.47178908415335,38.550465408356665,33.55059675482115,41.79150614852108,17.92629249592104,1.2608352545747439,2.4415660377537125,7.021622029769565,17.750620117187502,1.902488571702852,19.653108688890352,0.9185623642036022,0.0,2.4980018054066022e-14,12.301453284328485,19.719101207821772,8069.110884771721,7.021622029769565,val
SIM_02207,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.5412,1774.12,49.54,6.97,29.58,15.991,25.675,1,NONE,,PASS,83.33277309970485,27.117484359921157,5.423715640078857,6.493732714836568,10611.894846284955,99.63397443719498,42.542342995251815,70.99215706112446,48.86033218003812,39.49490502002537,68.02455088760776,40.51754866598796,1.4586063275002663,1.5281645906617827,9.140713110679622,16.92340132986111,6.579151524207497,23.502552854068608,0.8666936999806917,1.2490009027033011e-14,1.2490009027033011e-14,9.20733233940546,26.607139721225504,10611.894846284955,9.140713110679622,train
SIM_02208,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2589,2273.6,68.54,7.35,22.41,16.77,23.045,1,NONE,,PASS,90.32187603659904,20.104656065110543,2.154243934889458,15.56748257610775,23346.871420848904,99.3152936938728,59.90400799343374,75.86261499200208,36.224605522721696,13.29382610576559,47.00561736768973,42.38537256439716,1.297884370796454,1.9120154538212035,19.633875332089946,12.1780528671875,2.0840323782271133,14.262085245414614,0.7093921527046125,0.0,1.8735013540549517e-14,18.79646824851733,71.71864374894186,23346.871420848904,19.633875332089946,train
SIM_02209,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8049,2348.3,56.01,7.1,34.83,16.575,26.46,1,NONE,,PASS,71.34074782458167,27.68370585258109,11.121194147418908,6.787500221603778,8176.967536484946,99.71096111137403,35.39063966430442,55.642259842054834,49.8805510857317,39.20811528233128,68.47250519687529,27.32387969369196,1.46223994555367,2.057821841226879,7.165499464115261,20.96778307552084,8.99704728847732,29.96483036399816,1.082399535797856,0.0,0.0,9.164289757141846,17.480969970574694,8176.967536484946,7.165499464115261,val
SIM_02210,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1358,2379.05,40.73,8.44,21.06,18.944,22.615,1,NONE,,PASS,81.94519782694422,25.5142929050017,5.621507094998296,9.431704495132504,13134.019128893435,99.60355164897197,50.98498137353602,63.16475505059241,45.971698927930994,34.07214970559136,51.76581745578486,30.963854954160137,1.332657906073237,1.991556717980321,10.994785326172112,19.385008536458333,2.183731947100818,21.56874048355915,0.8453591312080186,6.2450045135165055e-15,1.2490009027033011e-14,12.87898287320163,34.18021509137054,13134.019128893435,10.994785326172112,train
SIM_02211,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.4351,1655.58,62.76,6.57,22.31,17.935,21.58,1,NONE,,PASS,72.89741937329578,28.018196033545607,10.416903966454392,5.004821164634632,6095.108201242956,99.697699829387,42.16557053324101,53.137636393073194,50.48323609647857,46.690015943574906,57.15592466061551,25.737100558849303,1.3731588665423287,1.39181189705924,5.124031522700981,22.582956716145826,3.1606462387469105,25.743602954892737,0.918817290166378,6.2450045135165055e-15,2.4980018054066022e-14,7.547571757404362,14.644127967963069,6095.108201242956,5.124031522700981,test
SIM_02212,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.0528,2282.37,49.33,8.73,26.36,18.821,21.282,1,NONE,,PASS,77.41861514742031,25.589020027446537,7.463779972553456,8.18164157191054,10079.257323045402,99.64152869289771,48.22060371440372,56.389246548899486,46.106342391795565,36.672962080987276,50.658425273939905,26.664486216066567,1.3244860965746204,1.9450423285991079,8.589572301671437,20.437361083333332,1.729875930561055,22.167237013894386,0.8662792475099875,6.2450045135165055e-15,4.9960036108132044e-14,11.59509987975795,26.072137820022906,10079.257323045402,8.589572301671437,train
SIM_02213,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.5116,2487.65,75.56,7.12,22.11,15.39,18.329,1,NONE,,PASS,59.016035377003774,21.54769877271011,14.963901227289886,7.694459479120414,6058.733111628868,99.6906936474536,34.09236469869467,37.816059648274894,38.82468247335155,35.44344538218965,43.8436188763766,15.806290373395301,1.2752887434103295,2.0899003192569716,5.090003925104399,18.226324489583334,2.8316897960557417,21.058014285639075,0.9772743951808341,6.2450045135165055e-15,2.4980018054066022e-14,9.63038658473765,13.412135261286885,6058.733111628868,5.090003925104399,train
SIM_02214,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0798,2632.83,84.54,6.98,20.14,14.039,25.905,1,NONE,,PASS,65.34111050389161,24.88176419766092,13.198035802339081,7.485756468133733,7582.293494686776,99.71567642164007,28.791893507584398,51.32732605409201,44.83200756335301,31.281810739473816,67.44920881337785,24.351231701333575,1.4539526341765312,2.1971097590812882,6.327461717389609,17.222845654513886,11.595815287034506,28.818660941548394,1.1582241802716535,0.0,1.2490009027033011e-14,9.347323358609986,14.88231675026159,7582.293494686776,6.327461717389609,train
SIM_02215,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0506,2588.35,37.04,7.94,20.03,11.318,23.864,1,NONE,,PASS,66.81672548235824,20.746994162625125,10.303605837374871,8.449518555224314,7783.1508370558495,99.67355579596175,26.275707029434198,54.99004035089209,37.38197146418941,23.05828897863409,61.71214269402072,26.839339896571264,1.408352361569954,2.159180861065444,6.492642156646697,11.110023276041666,10.329940685044724,21.43996396108639,1.033400973318324,0.0,1.2490009027033011e-14,10.982102866964269,17.228446559469347,7783.1508370558495,6.492642156646697,train
SIM_02216,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2088,1823.12,71.31,6.97,32.16,12.724,15.205,1,NONE,,PASS,55.27813251669671,18.357204471204774,14.851595528795235,6.146322329006793,4068.976834380747,99.66286792262677,31.427542565297205,34.78158847393052,33.07604409226086,29.894208483906784,37.6804908751503,14.32901040481803,1.2323713110833712,1.5837548734738818,3.534743676501182,13.503470645833332,2.317534600932328,15.82100524676566,0.8618417511000974,1.2490009027033011e-14,1.2490009027033011e-14,8.66378900028655,10.914451970104016,4068.976834380747,3.534743676501182,train
SIM_02217,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.048,2993.29,39.34,7.26,34.34,18.367,27.262,1,NONE,,PASS,80.63771363382244,25.84277446536742,6.205225534632585,11.018330692192057,15413.49515035798,99.63189899100348,44.751542616485644,64.95415929575783,46.56355759525661,39.69765885420511,62.29003492322099,32.318299652646004,1.4128801352666842,2.6188551069201305,13.485399172817756,19.31086736111111,5.7452364388923876,25.0561038000035,0.9695593572424602,0.0,0.0,14.033276012833964,35.71871950350907,15413.49515035798,13.485399172817756,test
SIM_02218,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.853,2882.37,99.5,7.93,31.71,13.077,21.429,1,NONE,,PASS,65.74208756656755,19.625985401247412,10.227014598752593,10.002922701247147,8394.53914591722,99.65296187854969,31.521334685127496,49.97286778895184,35.36213585810345,26.325715466801388,50.89153459677417,22.744374701703148,1.326202112960383,2.5002408921591974,7.281636307432213,12.504830859375001,6.247872301689692,18.752703161064694,0.9555037761249322,0.0,0.0,12.579320621273304,20.05054662415168,8394.53914591722,7.281636307432213,train
SIM_02219,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.3262,2854.26,66.42,6.77,27.0,19.366,19.687,1,NONE,,PASS,78.33331505685524,22.18885148963493,6.137348510365072,12.216890393948123,13129.327870056122,99.57197696096543,53.992952150658915,52.90572650065165,39.97991259393681,23.67217185842236,49.91178096871763,26.103293876828143,1.3190046612663042,2.437606271908661,11.212759861398046,18.050821772569442,0.34887879538440686,18.39970056795385,0.8292317687803217,6.2450045135165055e-15,3.7470027081099033e-14,16.908448072487516,37.7442211885114,13129.327870056122,11.212759861398046,train
SIM_02220,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9882,2151.07,97.67,7.67,24.88,19.021,21.232,1,NONE,,PASS,90.5838261141171,19.917752853624297,2.0704471463757024,17.111030339243676,22679.80816744367,99.20453400683178,69.66560728409597,68.95875261433505,35.88784297950324,6.703860012824226,51.311234647646046,39.736075811681744,1.3292973087887814,1.8240897622416117,19.232291784013388,13.748541963541665,0.6162790015659894,14.364820965107654,0.7212069087650009,3.1225022567582528e-15,6.2450045135165055e-15,22.782256290770693,81.17491865835598,22679.80816744367,19.232291784013388,train
SIM_02221,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.7065,1980.45,59.36,9.09,23.85,13.194,24.893,1,NONE,,PASS,81.65396353151449,23.439995041174207,5.266504958825786,7.5809936469989365,10761.233477342663,99.61720853104097,37.23495501192418,70.77029663251115,42.234225299412984,30.295268101641028,65.54102254483311,40.1541861945304,1.4386241460252576,1.6736013261331932,9.093900183548987,12.141204856770832,7.600569485149639,19.741774341920472,0.8422260460056618,6.2450045135165055e-15,3.7470027081099033e-14,10.375572810345732,27.14244105249802,10761.233477342663,9.093900183548987,train
SIM_02222,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3226,1808.18,83.41,8.85,32.49,14.919,16.67,1,NONE,,PASS,78.13773522840981,19.786506140949303,5.536093859050709,8.067742847274493,8241.945961594087,99.5538197056004,49.10969463026853,57.04041346823308,35.65136241612487,27.446451430632422,39.68196663033466,26.840256033128828,1.2461480063408172,1.5724742121256507,7.167564889745408,12.226727255208335,0.9848518533711798,13.211579108579514,0.6677065174855402,1.2490009027033011e-14,1.2490009027033011e-14,12.367989720816816,28.19564164484442,8241.945961594087,7.167564889745408,train
SIM_02223,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3333,2442.43,53.4,8.91,34.19,10.284,16.03,1,NONE,,PASS,57.94168211561678,14.678540155395547,10.65475984460446,9.89767444852384,5793.610499669969,99.5947611825713,27.82025809373246,41.73113290014244,26.447820099811796,19.67350436725835,37.369892551001826,17.795666976041876,1.230247072388434,2.135860540308003,5.066406837518054,8.154815658854169,3.93392442385714,12.088740082711308,0.8235655558885889,3.1225022567582528e-15,3.7470027081099033e-14,12.997801121068308,16.5916257399683,5793.610499669969,5.066406837518054,test
SIM_02224,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6804,2027.52,94.27,8.48,34.7,15.435,27.041,1,NONE,,PASS,92.88942804270128,21.06769383779682,1.6127061622031793,14.817021896839355,28320.598753522532,99.26920464918524,54.73888643017764,84.28988728629146,37.95980871675103,14.26780442813146,61.939163689538354,53.034688198753074,1.4101293336249705,1.7759714687338934,24.806944130620998,11.357328427083333,4.297211170652671,15.654539597736004,0.74305900390724,0.0,1.8735013540549517e-14,15.997118057266213,76.9648093738448,28320.598753522532,24.806944130620998,train
SIM_02225,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3945,1501.8,86.41,9.23,32.16,12.41,16.387,1,NONE,,PASS,55.86250887581045,19.772255704048728,15.622244295951278,4.7414589338246245,3396.5485212199546,99.68428159982523,29.82048865437619,37.10772520655083,35.625685953240946,30.464838400999312,43.40754599056306,15.766549626410416,1.2722035866916104,1.30462233368241,2.9506013172323313,14.006328745659722,3.8182394091342062,17.82456815479393,0.9014939125607214,6.2450045135165055e-15,1.2490009027033011e-14,7.355074358141729,8.967065523866264,3396.5485212199546,2.9506013172323313,test
SIM_02226,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.6948,2252.7,77.21,7.59,25.76,18.338,20.911,1,NONE,,PASS,90.02451877813165,18.63039411209679,2.0644058879032072,18.56299756147512,22414.84597126736,99.17596672608536,69.49420217548526,67.2997202720201,33.56827767945368,5.851006499168166,48.63787090073418,39.30496450360133,1.3097046556282759,1.9159116722069827,19.06373020245607,12.44903598263889,0.6626577487177544,13.111693731356644,0.7037797296431408,0.0,6.2450045135165055e-15,24.59634547113395,82.55097075419913,22414.84597126736,19.06373020245607,train
SIM_02227,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5732,2936.67,90.12,6.88,24.23,14.629,20.218,1,NONE,,PASS,74.4244001929193,19.032700710135636,6.540499289864371,12.257615644010686,11446.641975796347,99.58260153016816,42.02877513322566,55.88225043397499,34.29315443267682,29.466816268288106,43.91191473636729,25.416588404336665,1.2757726044496431,2.484840880434293,9.685488640246922,12.090218677083332,3.1086375854030286,15.19885626248636,0.7985654003581527,3.1225022567582528e-15,2.4980018054066022e-14,15.569971228990203,31.408260048490643,11446.641975796347,9.685488640246922,train
SIM_02228,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3248,1606.94,28.69,8.43,20.69,17.413,19.915,1,NONE,,PASS,74.42863538431543,26.291766592238655,9.033033407761348,5.258392559921271,6268.833416857468,99.67276982588514,44.3928993683857,54.01420983070192,47.372552418448024,43.33108700183051,51.77714007048773,26.19789673779454,1.3327417191793414,1.3435141856911248,5.2411830082533095,20.115204472222224,2.013417451101437,22.12862192332366,0.8416559551329671,0.0,3.7470027081099033e-14,8.054504906972534,16.31232056687379,6268.833416857468,5.2411830082533095,test
SIM_02229,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8359,2261.9,56.29,9.15,24.22,16.598,20.865,1,NONE,,PASS,74.531513524074,23.727778114010675,8.10812188598932,7.974220776451137,8857.835720611029,99.64745476031429,43.30194664591829,55.0804922404051,42.75275335857779,38.79915940221434,50.17306852532701,26.150559135927043,1.320920300287485,1.9138250426982741,7.494737975247667,17.227588282118056,2.9563691969821715,20.18395747910023,0.8506467559717314,0.0,1.2490009027033011e-14,11.046142018668725,22.66935122250137,8857.835720611029,7.494737975247667,train
SIM_02230,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2919,2731.03,60.15,7.53,30.82,18.904,22.676,1,NONE,,PASS,71.4155707399631,25.91806751737667,10.373832482623333,8.647354886919185,9532.652960691226,99.68336653618162,42.58003344683209,50.21865916001674,46.69922075203004,41.200966673268475,52.58529580800602,22.714287151727827,1.3387375431933053,2.3620488438948755,8.24472521541388,22.544767705729164,3.0549097314184555,25.59967743714762,0.9877155162121718,6.2450045135165055e-15,2.4980018054066022e-14,11.499152264596235,21.64926327751931,9532.652960691226,8.24472521541388,train
SIM_02231,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2034,2147.58,25.73,9.09,34.49,15.746,23.378,1,NONE,,PASS,70.22801542830595,25.424929337571317,10.778470662428674,6.544974737243267,7197.9870504474575,99.69523953765432,36.24331061313655,53.30374764121878,45.81068349111949,37.45464816901161,60.16106996002848,25.60560062769327,1.3962713358801717,1.8798527547789778,6.300652728022734,18.519987546875,6.477411305738866,24.997398852613866,0.9831845949587095,1.2490009027033011e-14,1.2490009027033011e-14,9.186474397450144,16.66938282727573,7197.9870504474575,6.300652728022734,train
SIM_02232,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9112,2520.24,68.9,8.12,26.33,12.577,19.494,1,NONE,,PASS,63.72990844125093,19.06238037367945,10.848819626320548,8.783434326162643,6933.101674895988,99.651484210783,31.462045967133108,47.08028263966561,34.34663130392694,26.519425976863293,47.346785287277825,21.124424115652644,1.3003461556617777,2.147540705019452,5.907817532805478,12.009918020833332,5.244005695857752,17.253923716691084,0.9051295472266723,6.2450045135165055e-15,1.2490009027033011e-14,11.398081094859215,17.071729701495812,6933.101674895988,5.907817532805478,train
SIM_02233,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.6318,2139.14,42.72,6.86,31.71,18.757,24.424,1,NONE,,PASS,75.926058641453,28.57234253583431,9.05945746416569,6.678148793249228,8864.645439843664,99.68781151335352,43.065618615296216,57.71633804909523,51.48169826276452,46.15827615918709,61.678339128125316,28.567188218576344,1.4080879609130283,1.8555443270827225,7.689418438017912,23.185043446180558,4.550672597570949,27.735716043751506,0.9707190094395116,0.0,2.4980018054066022e-14,9.466281465281556,20.620647733610166,8864.645439843664,7.689418438017912,train
SIM_02234,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.7179,2767.46,48.34,8.63,32.34,13.073,21.013,1,NONE,,PASS,57.01520477391999,20.36463382594397,15.353266174056031,8.493071456810378,6426.964798569408,99.69310951353188,27.051841184613018,41.07487300006645,36.69303392061976,27.402578191014953,51.58277885195924,17.689559145317986,1.3313037350064012,2.4055258630419134,5.586433062742973,14.956560573784722,7.590488472326462,22.547049046111184,1.1071669266837922,0.0,6.245004513516506e-14,10.386696545061191,13.557681498570123,6426.964798569408,5.586433062742973,val
SIM_02235,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8703,1821.78,39.79,8.33,31.35,14.388,23.805,1,NONE,,PASS,77.75483144289562,24.780698045345165,7.089601954654835,6.282261632717216,8167.594834773337,99.65515805241483,38.03494126610381,64.10046401693185,44.649906388009306,34.594390003895384,63.088463506853415,34.26978844694049,1.4191597621272742,1.5783921291644882,7.076412849746272,14.800600518229169,6.765901294151779,21.56650181238095,0.8702943626897558,6.2450045135165055e-15,2.4980018054066022e-14,9.209450899902544,20.825272807404847,8167.594834773337,7.076412849746272,test
SIM_02236,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.2314,1867.95,80.35,7.9,24.42,12.089,22.818,1,NONE,,PASS,88.40549276550406,19.65377871867027,2.577621281329737,10.12234123653284,16033.465301738219,99.45810427278391,42.82285739283785,79.72177918341164,35.412213907514,26.553657893090428,57.710075385689834,47.108856665384536,1.3773918656899862,1.5815614541300704,13.575262023802097,8.549632935763888,4.934006635022778,13.483639570786666,0.6860583790931649,6.2450045135165055e-15,3.122502256758253e-14,12.898450762239532,46.240483241247745,16033.465301738219,13.575262023802097,test
SIM_02237,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9446,2280.5,92.02,8.75,31.57,14.176,22.803,1,NONE,,PASS,59.91530582682486,23.932929251301886,16.01167074869811,6.364803632141685,5679.690354135457,99.72090315140795,28.6651077880115,43.807731489866164,43.12239504739078,32.84732364276255,59.55603385618874,19.560612145735096,1.3915869605039706,1.9772551522861026,4.924445084895423,18.256277210069445,8.980694717600237,27.236971927669682,1.1380542532706508,6.2450045135165055e-15,1.2490009027033011e-14,8.417109300396852,11.652788169987573,5679.690354135457,4.924445084895423,val
SIM_02238,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0769,2478.31,96.11,8.3,21.8,14.798,16.876,1,NONE,,PASS,80.23498214647655,16.911046952030716,4.165853047969283,13.629854076273812,12483.540906973993,99.4500343348381,53.19296618584034,57.77340232239989,30.470354868523813,18.183961972453517,36.91493384569953,25.96680086095925,1.2271421339436566,2.079867695125188,10.476539840935557,10.088187405381943,0.8659691834312819,10.954156588813225,0.6477515330591537,3.1225022567582528e-15,3.122502256758253e-14,18.56030904963443,44.41645994036402,12483.540906973993,10.476539840935557,train
SIM_02239,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8212,2626.21,87.97,6.6,26.8,19.046,22.503,1,NONE,,PASS,88.456911354516,20.186928654036805,2.6342713459631892,17.56202393378263,22616.781835754275,99.33127876545353,64.53611887779232,67.45114104768516,36.37284442168794,10.49619588452776,49.46889785797438,35.59288456593017,1.3157639902663503,2.2413516368025066,19.30240193540236,14.289201190972223,1.0979325560225515,15.387133746994774,0.7622325322835968,6.2450045135165055e-15,2.4980018054066022e-14,22.9265102736706,73.03653377422673,22616.781835754275,19.30240193540236,test
SIM_02240,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8259,2222.65,87.04,7.49,20.43,10.995,25.338,1,NONE,,PASS,69.9484218102916,22.261714776921597,9.564185223078397,7.084777613104505,7379.626773246634,99.68124636748456,25.929283828508293,59.42853027081354,40.11119779625513,23.476605991407716,68.33828051022738,30.641591004600304,1.4611502223910882,1.8566465104460754,6.164424581892243,11.030492268229168,12.108518428969825,23.13901069719899,1.0394082813955947,6.2450045135165055e-15,1.2490009027033011e-14,9.881300814778653,16.446547418699957,7379.626773246634,6.164424581892243,train
SIM_02241,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8334,2445.18,60.76,8.48,30.12,13.491,18.925,1,NONE,,PASS,63.752382879094036,19.657027222642583,11.176372777357418,8.423319726313181,6730.952616330137,99.65551330673762,33.707727761100045,45.32150445789661,35.418067067824474,29.333681942495666,45.40381134299004,19.99790945417028,1.286388283486488,2.109949037897098,5.808147865170143,13.358731140625,4.176038544468988,17.534769685093988,0.8920356820229661,0.0,0.0,11.111494505245027,16.850410300374108,6730.952616330137,5.808147865170143,train
SIM_02242,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8388,2768.02,69.87,8.34,24.48,12.093,17.554,1,NONE,,PASS,65.65040879317716,16.306773739319688,8.532026260680317,11.346787190298652,8036.691823209658,99.59007567899441,34.308275741243115,47.71093072314361,29.38157430508052,23.57902057512358,39.317406242596704,20.908557933276757,1.243627219479146,2.34410794986415,6.805902122598091,9.555822718749999,3.348958327314,12.904781046063999,0.7913754892512773,3.1225022567582528e-15,1.2490009027033011e-14,14.299475844126944,22.477067906736114,8036.691823209658,6.805902122598091,train
SIM_02243,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.8645,2920.87,93.48,8.59,20.13,10.202,26.071,1,NONE,,PASS,64.48696037886774,20.548447489924307,11.316052510075682,9.189630520889136,8208.09459766005,99.68538036540863,20.986795842559456,55.05429756984731,37.02422971157533,18.82215938793822,67.80696063461313,26.94565500928267,1.456844585448567,2.4373974666916047,6.849462310442321,10.1664904296875,14.266184508261205,24.432674937948704,1.1890277817790849,1.2490009027033011e-14,3.7470027081099033e-14,11.722148885473793,16.817561008756947,8208.09459766005,6.849462310442321,train
SIM_02244,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.2163,2666.01,25.32,8.72,34.28,17.043,17.383,1,NONE,,PASS,59.667081244079256,21.609209144599472,14.607090855400523,8.463266332364404,6597.489837283217,99.68254934031138,37.82893062880647,35.12590475947534,38.9355119722513,32.58666559059903,43.410779457486896,16.03126609057063,1.2722264356810107,2.332059886791425,5.771074153151065,20.157577601562497,0.6176280620616927,20.77520566362419,0.9614051826055044,6.2450045135165055e-15,4.9960036108132044e-14,10.788247328754066,15.40592590185116,6597.489837283217,5.771074153151065,train
SIM_02245,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4588,2125.5,67.81,9.14,27.38,13.097,27.511,1,NONE,,PASS,82.83084038252893,24.400971606608433,5.057828393391564,8.016005704381806,12341.08321151509,99.62286493980797,35.28533664688212,73.46944459281673,43.96571460650168,29.428870324818863,72.77402983325425,42.915897563889175,1.4975961478888506,1.8175259501811003,10.552923542824269,12.360165781249998,9.839226476260912,22.199392257510908,0.9097749309088463,0.0,0.0,10.582053096306621,29.391177496048144,12341.08321151509,10.552923542824269,train
SIM_02246,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.1268,2565.27,38.32,7.13,32.81,15.518,17.887,1,NONE,,PASS,56.7022686965436,21.05173789442835,16.075062105571657,7.916668393071577,5914.353921845145,99.69139044260169,33.3268596921193,35.05970904697486,37.931059269240265,35.18263781346068,41.78051576351654,14.304811098189543,1.2607582894476033,2.233209230054237,5.148771773759508,18.69843584375,2.4229308382629937,21.121366682012994,1.003307507814026,6.2450045135165055e-15,6.245004513516506e-14,9.870999857612333,13.209372259710403,5914.353921845145,5.148771773759508,test
SIM_02247,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4446,1515.37,54.03,9.15,32.55,19.543,23.739,1,NONE,,PASS,92.8480293842902,26.41025056624381,2.0343494337561894,9.287582133373991,21067.573455937323,99.38710795822973,61.646519495853035,81.35248608027504,47.586037056295154,21.320349813803926,56.211751695269534,46.486677908269364,1.3659765376984294,1.3180922411381983,18.324900923127714,18.301087737847222,1.7599135298795843,20.061001267726805,0.7595914782182233,0.0,0.0,12.224170177599564,62.07136555824834,21067.573455937323,18.324900923127714,test
SIM_02248,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.544,2974.67,40.67,8.91,24.55,12.996,16.507,1,NONE,,PASS,70.2304104787775,15.130439633547825,6.413560366452177,14.30006288052461,9958.57536103017,99.51927229304344,41.66126434013134,48.971143812941655,27.262053393779865,22.349342642243162,32.7856375287282,20.500396069043827,1.199316961272206,2.5197027377495966,8.435439763494234,8.963762708333334,1.7286047726054352,10.692367480938769,0.7066792333800545,0.0,0.0,17.974478698046763,31.831910779042516,9958.57536103017,8.435439763494234,train
SIM_02249,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0786,2747.41,56.48,6.75,31.6,16.489,21.349,1,NONE,,PASS,67.60484816018362,23.038785785116335,11.039814214883663,8.89325821901219,8462.37035665051,99.67630392919105,38.19795284291897,47.58239681368763,41.51132573894835,36.62917026241979,49.830354343907466,21.166460696856404,1.3184082469631704,2.3823132631094857,7.337826221056581,18.312218539930555,3.883172106580958,22.195390646511513,0.9633923789877121,6.2450045135165055e-15,2.4980018054066022e-14,11.533261911268365,19.61531964923873,8462.37035665051,7.337826221056581,test
SIM_02250,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4656,1736.08,72.64,7.08,24.8,18.369,23.556,1,NONE,,PASS,77.57386653668468,29.063514541168136,8.40208545883187,5.502890102474438,7722.290595519479,99.68302784995655,43.996726168200276,59.95567414385453,52.366692866969615,47.31261592206198,62.05984775489888,30.778586926540257,1.4110748820959713,1.4717864604827573,6.546681456153459,22.577902333333334,4.106782047042245,26.68468438037558,0.9181506366883823,6.2450045135165055e-15,3.7470027081099033e-14,8.158750375319416,18.650875116116218,7722.290595519479,6.546681456153459,train
SIM_02251,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.8318,1679.16,35.0,6.84,23.66,15.425,19.491,1,NONE,,PASS,69.16379610847396,24.090995132911434,10.740804867088569,5.337587639519643,5433.445464499345,99.68212751378549,38.77360731894496,49.6357656539391,43.40719843767826,38.80937911688151,51.03113360378319,23.255722399443187,1.327230824387576,1.4180850833599519,4.5886562117107985,17.430110890625002,3.3440752076664184,20.77418609829142,0.8623216261378583,0.0,2.4980018054066022e-14,8.030460449511681,13.810626609202636,5433.445464499345,4.5886562117107985,val
SIM_02252,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0917,1789.29,58.91,7.54,32.05,14.611,14.87,1,NONE,,PASS,74.31088408622395,18.645864102263054,6.445835897736948,7.912713460328604,6942.278584667243,99.55777356044416,48.44779086278997,50.16873894695265,33.59615153560911,24.973228029457584,38.77041996230084,22.597002955516224,1.23985459249744,1.5538065350732877,6.0286246685307,11.846898044270834,0.3184425657290855,12.16534060999992,0.6524417717129778,0.0,0.0,12.250035708342562,24.682925933704336,6942.278584667243,6.0286246685307,train
SIM_02253,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8865,2304.81,78.88,9.14,26.66,12.783,24.159,1,NONE,,PASS,89.16055368830928,18.622519046108717,2.263980953891281,13.964445088028617,21148.30552707868,99.3941172986915,45.66532363083002,80.05059193130462,33.55408837136706,22.80582249256757,56.72207219784477,44.7418123878846,1.3698538714956352,1.9661331407806615,18.04069939307111,8.5357251171875,4.660023876349547,13.195748993537048,0.7085909785279224,0.0,6.2450045135165055e-15,16.214130581234233,59.793742349500924,21148.30552707868,18.04069939307111,train
SIM_02254,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.24,1768.9,71.09,9.19,20.01,16.894,24.011,1,NONE,,PASS,93.3405987740406,21.692355155087036,1.5476448449129614,13.79733891871719,26369.05964447885,99.22000458371207,61.656366922437336,82.63231548119462,39.08532460376043,11.76717617542331,53.42530602589234,51.21788988197036,1.344998288095224,1.4755015654797532,21.995358010999784,12.814882986111108,2.3413192186151317,15.15620220472624,0.6986886438272234,3.1225022567582528e-15,1.2490009027033011e-14,15.475419655268643,77.97452733406824,26369.05964447885,21.995358010999784,train
SIM_02255,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6737,2053.98,88.36,8.01,26.63,15.29,26.024,1,NONE,,PASS,70.72633296935143,27.352489833568065,11.321210166431923,5.882209924643696,7002.264958731165,99.71361892887741,33.37525153740672,56.06187234300124,49.28376546588841,37.07293612600485,69.98218068393903,28.00113176752878,1.4745525815617178,1.7519856529425464,5.972729893085293,19.171345363715275,10.005895826099099,29.177241189814374,1.0667124407083008,1.2490009027033011e-14,2.4980018054066022e-14,8.162557644113852,14.979515146437162,7002.264958731165,5.972729893085293,val
SIM_02256,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.1479,2921.4,26.03,6.89,31.24,12.031,24.691,1,NONE,,PASS,82.41402498434614,18.252975839508,3.8949241604920006,13.936807635538074,16546.788638577153,99.52294079429252,36.59218708357723,72.26528686798619,32.88824475587027,22.055035582476844,57.58367106225512,37.897464884512154,1.376425151986803,2.530189710281367,14.33097636459524,8.472917542534722,6.392717772554652,14.865635315089374,0.8144225602333384,0.0,2.4980018054066022e-14,16.809459055527913,44.22125125748309,16546.788638577153,14.33097636459524,train
