simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02257,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5122,1643.94,95.91,8.79,21.73,16.889,24.962,1,NONE,,PASS,77.45837471851789,29.05634044115987,8.455859558840139,5.091399325088636,7275.412772386064,99.69029287412626,40.34130417049223,62.215692166819345,52.35376656064841,43.61007655665441,68.07656298743092,33.080114990422764,1.4590277642096616,1.3793134155476068,6.104282662748338,20.678274623263885,6.622870926318097,27.30114554958198,0.9395933945937818,6.2450045135165055e-15,1.2490009027033011e-14,7.519756465812791,17.026340488841434,7275.412772386064,6.104282662748338,train
SIM_02258,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.4963,2521.58,92.51,8.18,25.97,19.931,26.98,1,NONE,,PASS,88.66122034034998,26.15177953525065,3.3445204647493463,12.252000912233123,22142.746413969915,99.5141141303376,55.59776270545641,74.46349474592041,47.12032348693811,26.635105748953617,59.48160169675748,38.86961639468377,1.3910117703361629,2.14609964645005,18.8455413869296,19.375126018229167,3.4102267838961553,22.785352802125324,0.871273512053448,0.0,1.2490009027033011e-14,15.354378767305127,55.22127012527038,22142.746413969915,18.8455413869296,test
SIM_02259,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.1007,2004.89,75.58,9.12,26.59,13.111,27.053,1,NONE,,PASS,78.6192978577939,25.23734494743685,6.8633550525631595,6.748190939178416,9352.286965909683,99.66341340726032,33.10404768120008,68.03887021397938,45.472693598985316,30.30722615439226,73.09324073036592,38.1287702107499,1.500253706142291,1.709885117459255,7.976166421707491,13.484244563368057,10.731069463843284,24.215314027211342,0.9595032313282501,6.2450045135165055e-15,2.4980018054066022e-14,9.378951952114106,21.80273232445519,9352.286965909683,7.976166421707491,train
SIM_02260,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9281,2828.07,56.17,6.92,34.86,19.578,24.426,1,NONE,,PASS,77.40192865533251,26.26100375610987,7.667096243890142,9.850483408232025,12480.912609056342,99.65168884050847,46.541705734289856,57.72766105789756,47.31712388488265,38.57895240408391,54.949200907953504,27.13228572591329,1.3564309690688499,2.4784870339138374,10.938123905333978,21.8703713359375,3.3365228464506167,25.206894182388115,0.9598602710120513,6.2450045135165055e-15,6.245004513516506e-14,13.254504022986064,29.791604306114888,12480.912609056342,10.938123905333978,test
SIM_02261,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9969,1534.4,93.23,6.88,25.0,19.687,24.656,1,NONE,,PASS,94.61522519548022,23.650873226888997,1.3460267731110034,14.033802238609065,28248.57011906386,99.08538827954841,69.4924653563499,82.34936101059031,42.61418599439459,6.113813480297127,56.20616625343604,52.96913762294094,1.3659341611927787,1.3016825509374619,23.964201520411113,16.20784240885417,1.4348943620919337,17.642736770946104,0.7459655549160797,0.0,6.2450045135165055e-15,15.920408502463163,88.10029593608222,28248.57011906386,23.964201520411113,train
SIM_02262,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.0045,2244.68,98.39,9.15,29.65,12.84,20.03,1,NONE,,PASS,55.195978951131764,20.97695582048287,17.027544179517125,6.628575515960323,5001.830729454272,99.70469841955378,26.625174769083127,38.93815636648383,37.79631679366283,28.99112366434228,51.56511844721261,16.68235076730219,1.3311731511656388,1.933935508845907,4.309397355938595,15.606587513020834,7.397465933170566,23.0040534461914,1.0966344994505435,0.0,2.4980018054066022e-14,8.657961157579521,10.652065560892252,5001.830729454272,4.309397355938595,val
SIM_02263,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7319,1524.38,82.42,9.33,22.92,18.003,20.721,1,NONE,,PASS,93.3084408496351,21.210781465498204,1.521118534501798,13.183634014729504,22596.804760682397,99.13514779682694,68.8111976349344,78.54499486052703,38.21762426215892,7.932299708866184,50.78917940765426,46.84838369883896,1.325448359513835,1.284160554280752,19.03588693531261,13.410045070312501,0.7798788101306772,14.189923880443178,0.6689958077935382,3.1225022567582528e-15,1.2490009027033011e-14,16.579163383268977,81.20783438704487,22596.804760682397,19.03588693531261,train
SIM_02264,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.9776,1602.17,93.28,7.65,25.15,11.815,14.341,1,NONE,,PASS,45.70225317125405,17.813641432078718,21.16395856792128,5.0621748770827,2946.4509403449492,99.68404258742314,25.352121666584747,27.261500204701473,32.096651228970664,28.576346655275103,37.08347867275953,10.716782420299925,1.2282914802836444,1.3598578996642874,2.500829866494408,14.618968430555555,3.0065816472794795,17.625550077835033,0.9894411619903288,6.2450045135165055e-15,3.7470027081099033e-14,7.050965433812513,7.4280746656257435,2946.4509403449492,2.500829866494408,train
SIM_02265,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.98,2918.72,27.38,7.77,31.95,17.671,18.944,1,NONE,,PASS,78.28176254150361,19.5547842828676,5.4252157171324,13.808469012503862,13389.256345658987,99.52689983922734,53.48168808859383,53.31249874273462,35.233845554716396,20.37382284270302,44.07113875484991,25.443016844392474,1.2769013843022363,2.5337649334751577,11.6233239961149,14.448284548611111,0.6951990501928295,15.143483598803941,0.7744132269498619,0.0,3.7470027081099033e-14,18.93760925532648,41.92339886637,13389.256345658987,11.6233239961149,test
SIM_02266,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7244,2187.07,80.95,8.49,27.94,13.285,15.277,1,NONE,,PASS,53.851873214973544,18.16122113051054,15.563178869489459,7.373948417228729,4730.634031619591,99.66283893898098,31.410460723153527,32.71841847667213,32.72292095587485,30.199237939219397,36.18838159298322,13.168434239672088,1.222199901632109,1.87365960929516,4.052727124144517,14.370048809027779,1.961350855758227,16.331399664786005,0.8992456810819583,6.2450045135165055e-15,0.0,9.462031890064008,11.86387853260293,4730.634031619591,4.052727124144517,train
SIM_02267,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8664,2811.31,31.83,7.42,25.33,14.468,16.922,1,NONE,,PASS,59.96308799947458,18.508446594269824,12.35795340573017,9.98141420223027,7006.846171806437,99.64495504934602,35.47357215826997,37.952691107079936,33.34855242210779,30.69340024470966,37.18982166713039,15.544321824889836,1.2290172116817408,2.387567469985967,5.9507197665859515,14.420128312500001,2.0082960201034252,16.428424332603427,0.8876176749317056,6.2450045135165055e-15,1.2490009027033011e-14,12.196280174260986,17.35174977436789,7006.846171806437,5.9507197665859515,train
SIM_02268,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7523,2039.93,31.35,9.01,32.53,15.19,17.884,1,NONE,,PASS,64.2705017230903,21.692772553082605,12.05952744691739,6.67478993870812,5697.365418458645,99.67279318708445,37.5369175614539,42.79901522301284,39.08607667222091,36.10533627850956,43.72546125418847,18.63728923061596,1.2744520561294437,1.7742465492919697,4.955332258340065,16.614511077256942,2.3015310279846735,18.916042105241615,0.8719974387300525,6.2450045135165055e-15,1.2490009027033011e-14,9.453258940765856,14.626810544026881,5697.365418458645,4.955332258340065,test
SIM_02269,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.1124,2860.8,82.23,7.64,33.08,12.171,17.995,1,NONE,,PASS,45.33067037703763,17.729913120548463,21.382486879451548,8.919031020921784,5225.520347787794,99.68823297605837,22.21472472621126,29.717636878525926,31.945789406393626,24.72615832356487,42.898046179187595,11.7474395959357,1.2686083966921406,2.4926821924689886,4.553118539329904,15.15299934375,6.627715921903021,21.780715265653022,1.2284727577378705,6.2450045135165055e-15,1.2490009027033011e-14,9.85436694047907,10.338729485655064,5225.520347787794,4.553118539329904,train
SIM_02270,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.6767,2338.6,45.42,7.42,24.91,18.746,19.649,1,NONE,,PASS,85.9918489486049,21.219950589500385,3.4567494104996146,13.113986178546075,16614.06300000186,99.43923774144591,61.536239587489675,63.58091122354498,38.234145206307,16.61063328877156,49.88250502578641,32.22337119427806,1.3187901967750872,1.9833132902907287,14.090007677085069,15.193949719618054,0.4459068365976019,15.639856556215657,0.7370354841426561,0.0,1.2490009027033011e-14,18.499814134618447,55.409311902882074,16614.06300000186,14.090007677085069,test
SIM_02271,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1626,2311.31,26.6,8.45,22.72,14.542,24.888,1,NONE,,PASS,80.96087665692426,23.610296615952198,5.552303384047807,8.839151339258423,12102.205044145023,99.61756963197242,39.86671225722931,68.33846267558413,42.541074983697655,32.70661135477369,62.609077374475625,36.91900923524234,1.4153860589165264,1.9457668931218657,10.18819193819515,13.699080720486112,6.573725698925903,20.272806419412014,0.8586425977263995,6.2450045135165055e-15,2.4980018054066022e-14,11.556856659122008,29.861625499139695,12102.205044145023,10.18819193819515,train
SIM_02272,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.9433,2971.48,30.5,6.98,27.76,14.996,18.83,1,NONE,,PASS,56.39117430431322,20.268848953722213,15.674451046277781,9.343172941378025,6801.860008247034,99.68557173726971,31.64748764288406,36.20011292657801,36.52044856526525,32.14637186074979,43.10201616154221,14.820695715523652,1.2700464517464485,2.544140619137735,5.8236597024613355,17.450908960937497,3.6545121003907166,21.105421061328215,1.041273784688813,6.2450045135165055e-15,0.0,10.917883017006256,14.493813653151639,6801.860008247034,5.8236597024613355,train
SIM_02273,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6967,1999.8,62.46,8.41,28.77,18.175,27.285,1,NONE,,PASS,90.39091674327831,26.843119372501132,2.8535806274988693,9.82101665206719,20719.174137886755,99.50890005740239,52.35967507870266,79.82993761567315,48.36598085135339,32.25127253560549,66.6464665393503,45.54417096641763,1.4474843947453515,1.717948444410765,17.7990163914683,17.696088236979165,4.696218673119158,22.392306910098323,0.8341916823958117,0.0,0.0,12.221518131156706,51.608428457998954,20719.174137886755,17.7990163914683,test
SIM_02274,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3575,2965.72,44.88,7.34,25.45,14.68,20.522,1,NONE,,PASS,82.80718226325034,16.857472129241188,3.500027870758814,17.027461786582084,17167.75041693421,99.42585740438807,50.952315837569664,64.94672882044232,30.37382365629043,17.96338654617766,39.835441783871396,31.373062871604013,1.2472107521367457,2.519716204666616,14.585955155315132,9.660446636284721,2.181419425443875,11.841866061728595,0.7024698585256767,0.0,2.4980018054066022e-14,21.184768269100967,54.90601900780051,17167.75041693421,14.585955155315132,train
SIM_02275,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.0354,2934.93,92.45,7.01,21.57,12.985,21.763,1,NONE,,PASS,64.54554552448954,20.031968235707424,11.003431764292571,9.847514348357098,8260.101336959258,99.66447191761448,30.300520554418668,49.132397031470035,36.093636460734096,26.40794756484331,52.520426336817906,22.347917472615112,1.3382552732746231,2.461155395956173,6.926704547161969,12.900973956597221,6.931097048134871,19.832071004732093,0.9900210888604042,6.2450045135165055e-15,1.2490009027033011e-14,11.982347236264744,18.519789274217864,8260.101336959258,6.926704547161969,train
SIM_02276,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2045,1791.35,79.98,6.94,23.37,17.291,23.989,1,NONE,,PASS,89.60194911846733,25.27178173911812,2.932718260881884,8.923973581078847,17150.848423908355,99.50182970491088,53.14719182883023,77.80698470933707,45.5347418722849,31.309390581042354,58.96640807441676,44.13458345729127,1.3870370151827844,1.511353719494982,14.470091583425095,15.941173606770835,3.279790375208241,19.220963981979075,0.7605701956592558,0.0,6.2450045135165055e-15,11.704238753369046,46.903005281364116,17150.848423908355,14.470091583425095,train
SIM_02277,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.1637,1841.11,88.09,9.05,34.91,11.089,17.999,1,NONE,,PASS,81.61049249553814,16.455694875322823,3.7080051246771744,9.62055270588043,9969.046855176159,99.47745910315624,41.69957441400084,68.45733574048197,29.649900676257342,23.284539068296716,43.339848533770684,35.892727803152525,1.2717253061357205,1.613788913593057,8.73817278379511,7.054319453993055,3.0041891891037165,10.058508643096772,0.6112478822259061,0.0,0.0,14.052424601107175,35.26779744514602,9969.046855176159,8.73817278379511,val
SIM_02278,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6794,1515.18,50.66,7.92,27.29,18.068,19.307,1,NONE,,PASS,83.18040548984119,25.51924932185034,5.160150678149659,6.211439236475458,8977.70334917597,99.59005271740153,53.042984508955406,64.1808698140823,45.98062940873935,34.59990397913078,51.2334277611576,33.16337600296271,1.3287229551767412,1.2952501823036902,7.674581171668464,18.16769087326389,0.8448595347651026,19.012550408028993,0.7450278089391087,0.0,1.8735013540549517e-14,9.788422423737295,27.588073373313776,8977.70334917597,7.674581171668464,val
SIM_02279,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.636,2925.82,61.99,7.44,31.29,19.616,24.253,1,NONE,,PASS,79.83956283118323,25.258044097273125,6.377955902726881,11.151292759993822,14468.519864847696,99.61886606968324,49.31088947260597,60.227281640853725,45.509989364456075,33.672416711974975,52.465959985884744,28.09288584686823,1.3378504791655774,2.5344340648327397,12.533070938464837,20.434604131944447,2.8324710986733557,23.267075230617802,0.9211748598194003,6.2450045135165055e-15,1.2490009027033011e-14,14.821560146950077,35.82045059113741,14468.519864847696,12.533070938464837,train
SIM_02280,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.0151,2841.17,38.38,9.43,21.33,19.865,26.174,1,NONE,,PASS,90.46011601157645,19.914885000064565,2.100214999935437,22.62358413086216,29567.494562534583,99.20372296867622,68.00270220189417,70.1853448731277,35.88267567579201,5.219037897161637,51.24195170164403,43.50669002414646,1.3287858649577797,2.3805905450945,24.774335220244783,14.410526438368054,1.6531943961783289,16.063720834546384,0.806618809724199,3.1225022567582528e-15,0.0,26.708389794409282,87.39821224390579,29567.494562534583,24.774335220244783,train
SIM_02281,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.405,2620.03,58.88,8.58,32.77,19.264,27.765,1,NONE,,PASS,79.48559855701559,28.936732154681525,7.468267845318469,8.618183152435133,12738.269711643055,99.67106547816495,43.77690473993281,63.512500782654556,52.13825613456131,44.865144956066125,67.47482779317903,32.419411810428414,1.4541595388761335,2.2805826414363306,11.087917614037748,23.070088671875002,6.361431513583509,29.43152018545851,1.0170989601773999,6.2450045135165055e-15,1.2490009027033011e-14,11.366495262632055,28.248737931790615,12738.269711643055,11.087917614037748,train
SIM_02282,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.2151,2113.18,51.24,6.66,27.27,12.169,20.89,1,NONE,,PASS,85.06206765350886,18.04600271475956,3.16909728524044,11.216669231766536,14082.530436173396,99.46920426883811,43.42995079392769,73.59392018190488,32.515320206773985,25.394318141178488,49.89283943297943,39.55826481148139,1.3188658987535482,1.8063296600780925,12.03763636595675,8.217720549479168,3.8216934271220877,12.039413976601256,0.667151289230074,0.0,6.2450045135165055e-15,14.745994248711055,43.8220430852035,14082.530436173396,12.03763636595675,train
SIM_02283,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.6739,1995.71,85.56,9.03,24.64,16.202,23.524,1,NONE,,PASS,78.72284482056865,25.721823593827782,6.952076406172219,6.968920775023792,9353.806232689234,99.65080493784048,42.20108389008298,63.187622517058486,46.345628096987,39.19784521974029,60.283902247867594,32.97581998094438,1.397224264783553,1.6909829274057728,7.925563656913681,17.231795091145838,5.096370274830357,22.328165365976194,0.8680630782078013,0.0,1.2490009027033011e-14,9.803600101729712,23.326453121635335,9353.806232689234,7.925563656913681,train
SIM_02284,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.4552,2108.79,38.3,7.38,32.66,18.231,26.625,1,NONE,,PASS,93.12003209870502,19.047888805854313,1.407311194145687,22.044964959381392,30352.782912847873,98.9546154449053,70.39615705283899,76.75988244642829,34.320520370908675,1.9110414280954018,48.67164642938987,54.07580554017901,1.3099503810839672,1.8349181474390979,26.410819565752842,12.228906937500001,1.8595508888428727,14.088457826342875,0.7396335609651831,0.0,0.0,24.568776505061408,95.68136000629201,30352.782912847873,26.410819565752842,train
SIM_02285,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.5157,2918.26,86.96,8.26,25.86,11.653,21.363,1,NONE,,PASS,73.75131005665735,17.343136818993372,6.172563181006634,12.334610458962832,11083.07907737684,99.57732996857844,33.456342163130714,60.554182326900474,31.248895169357425,21.609687428848357,49.715389792481204,29.44519509976708,1.3175666411404339,2.4827979323348597,9.429264636192444,8.687540592881945,5.520339672597148,14.207880265479092,0.8192220596402897,6.2450045135165055e-15,3.7470027081099033e-14,15.455992838240244,29.978595709806772,11083.07907737684,9.429264636192444,test
SIM_02286,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9737,2335.21,48.5,9.06,32.51,19.359,21.98,1,NONE,,PASS,68.85172864228312,27.52258345228033,12.451116547719673,6.825141418295056,7481.990719121713,99.70772900859902,41.46160804303983,46.79001196237442,49.59024045455915,44.68010592542671,53.583006421900606,20.98264006171533,1.3461769168533457,2.030935963978348,6.507099590022529,25.463455096354167,2.495183361155648,27.958638457509814,1.0158435346734631,0.0,1.2490009027033011e-14,9.45167564411509,16.615156727814878,7481.990719121713,6.507099590022529,test
SIM_02287,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.2751,1661.67,62.51,8.5,31.5,19.224,27.543,1,NONE,,PASS,89.16393520916262,30.561027956875698,3.7140720431243075,6.885361625132989,15277.970117173074,99.58563603933796,50.46628199447707,78.12386142782742,55.064915237613874,44.85845783304207,71.90499206670803,47.19527496587518,1.4903848872977625,1.4403818532659152,13.243370170680715,21.672752684895833,5.169365502506708,26.84211818740254,0.8783120196506196,0.0,0.0,9.361018454788242,37.614264957534836,15277.970117173074,13.243370170680715,train
SIM_02288,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1051,1609.39,45.2,7.58,20.72,13.859,27.812,1,NONE,,PASS,83.13137625590628,27.520725240894027,5.584374759105976,5.603893984312656,9513.113992887467,99.65180012400272,36.1639020972155,73.57510202177015,49.58689232593518,34.41848931924289,77.79887986670751,44.48115069629701,1.539981591732257,1.3456999340422704,7.9544404232443755,14.765966608506945,10.568703377995565,25.33466998650251,0.9205669459922815,0.0,0.0,7.98559697746105,22.284964641869085,9513.113992887467,7.9544404232443755,train
SIM_02289,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.74,1669.89,50.04,6.96,25.79,19.455,24.502,1,NONE,,PASS,93.44775363523759,24.98792932206253,1.7520706779374653,11.724084854275238,25318.55509876799,99.2979127454937,63.960829263859395,81.81909785678914,45.023296075788345,14.564203877959233,54.949854339341954,49.22868468464674,1.3564358920739819,1.420376812336143,21.53548352534902,17.122652604166664,1.8393714506554653,18.96202405482213,0.7588473542735706,3.1225022567582528e-15,0.0,14.223166191928716,73.47538958688786,25318.55509876799,21.53548352534902,train
SIM_02290,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.3214,1553.11,82.57,8.02,31.15,19.267,25.673,1,NONE,,PASS,87.99396348711835,30.200760184267832,4.120639815732167,6.251782916201711,12890.2557206364,99.5974668300248,51.05633592379826,75.4696818485246,54.41578411579789,44.80941017201086,67.22264708147371,44.58925873031887,1.452124150865772,1.3447323353430098,11.160795873041819,21.753272751736105,3.9988931024910594,25.752165854227165,0.8526992597902212,0.0,6.2450045135165055e-15,8.97333250492241,33.341794592376075,12890.2557206364,11.160795873041819,train
SIM_02291,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.2123,2354.45,65.69,8.42,31.47,15.946,22.399,1,NONE,,PASS,80.42711310929687,22.69033843173416,5.521961568265838,9.538654055183299,11989.944809973964,99.59486699419469,45.36309711291969,64.17643413801295,40.88349266979128,35.41618799470884,52.640335541901095,32.185623535682694,1.3391468705254066,2.0407018842549234,10.392194765582795,14.6280285703125,3.6946214915979434,18.322650061910444,0.8075088926961455,0.0,2.4980018054066022e-14,13.039166524022797,32.72043646735882,11989.944809973964,10.392194765582795,val
SIM_02292,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3468,2283.14,33.37,9.24,22.34,11.81,18.961,1,NONE,,PASS,79.34919962262141,16.93851494504175,4.4082850549582515,11.148468963410291,11013.102337663759,99.51170454008907,40.80332080585809,65.11493438736309,30.51984674782297,23.987174825181366,44.27026927647548,32.66062115308221,1.2783144770628487,1.919583510073832,9.259427648823516,8.002641072916667,3.3350962369704447,11.337737309887112,0.6693465954172033,3.1225022567582528e-15,1.8735013540549517e-14,14.92235703111108,34.734883072419564,11013.102337663759,9.259427648823516,train
SIM_02293,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,32.9568,2504.21,98.43,8.54,20.26,15.252,16.561,1,NONE,,PASS,60.53673013523546,19.95096907720928,13.005830922790722,8.482433324558622,6332.660777460696,99.66127308314564,37.07963257243706,37.28061122625098,35.94769203100771,31.830140047041276,38.71093459099965,15.612371995208916,1.2394450056046926,2.090630762503003,5.286799202085893,16.29387625,1.2665129600178355,17.560389210017835,0.880177255654098,0.0,0.0,10.716796988908275,15.473213834069796,6332.660777460696,5.286799202085893,train
SIM_02294,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.9422,2211.31,75.04,8.62,31.75,13.25,16.868,1,NONE,,PASS,48.69673868678117,19.450548759751506,20.491651240248505,6.656138405807733,4303.953825066008,99.69899569007477,26.504356190320006,30.195507306431985,35.04603380135406,30.400931743247313,41.835629806268045,12.049499733106847,1.261144297680024,1.9183980924566018,3.7338486272969074,16.970927633680557,4.146503507147186,21.11743114082774,1.0856984757430326,1.2490009027033011e-14,2.4980018054066022e-14,8.259463954720179,9.316217433261638,4303.953825066008,3.7338486272969074,train
SIM_02295,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.9769,2205.47,63.0,8.43,24.69,13.325,17.082,1,NONE,,PASS,63.24980407549595,18.960330517907348,11.016569482092656,7.855358511733195,5987.727264508717,99.64382383293659,35.22558156523197,43.264336735784305,34.16275768992315,29.88980885601842,40.972013398641565,18.80263648819407,1.2551092519566143,1.8690282147519246,5.0743067008874085,12.814864533854164,2.836418216163917,15.651282750018082,0.8254752065232202,0.0,1.2490009027033011e-14,10.614199313676403,15.859677140025873,5987.727264508717,5.0743067008874085,train
SIM_02296,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.6922,2285.95,87.87,7.49,30.65,11.406,25.274,1,NONE,,PASS,86.27578135122897,19.577872855783582,3.1143271442164155,11.242997346160886,16585.643776493875,99.50816958611689,36.549486769875585,78.3702007279349,35.27544658699745,22.987262258909407,63.57194792111474,45.76073773043781,1.4229759161998352,1.9759965233522216,14.336785336472937,8.188693109375,7.158163472444015,15.346856581819015,0.7838878459814563,3.1225022567582528e-15,1.2490009027033011e-14,14.00358942847906,44.14703463109186,16585.643776493875,14.336785336472937,train
SIM_02297,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.8622,1508.6,27.94,7.8,27.51,12.391,15.991,1,NONE,,PASS,62.2591635197471,19.21454756379139,11.64765243620861,5.226906467989179,3988.6391297731607,99.65352601962157,34.003088631418954,42.81423827627776,34.620806421245746,30.13376500663461,41.58405760686702,18.948251524733827,1.2593832948446573,1.2905696157300566,3.412181140790942,12.192444307291666,2.8642638909929365,15.056708198284603,0.7836098221046863,6.2450045135165055e-15,1.2490009027033011e-14,8.216670099874479,11.511553157480641,3988.6391297731607,3.412181140790942,train
SIM_02298,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3117,1649.34,78.85,9.06,28.54,11.518,22.799,1,NONE,,PASS,60.135238325523346,23.038832101559528,15.272867898440474,4.656246895716954,4130.314306849175,99.71769029455922,24.750047275357183,47.02353924347149,41.51140919199915,27.377525652522298,63.83860955027624,21.941561942099828,1.4250850710933103,1.4158028634555295,3.545485359360958,13.974126061631946,11.743030848436106,25.717156910068052,1.1162526293304262,6.2450045135165055e-15,1.2490009027033011e-14,7.336057818594047,9.123176190560583,4130.314306849175,3.545485359360958,val
SIM_02299,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.4267,2907.3,49.95,8.38,31.89,12.086,23.539,1,NONE,,PASS,73.06947576059048,19.309851150823963,7.116848849176038,11.046696269855941,10765.584105132593,99.62003590032484,31.49400072923459,60.6888089713597,34.79252459607922,23.077020173047416,56.65891776473081,30.097003807116558,1.369373438190594,2.5233548046002596,9.343854564721395,10.1602861953125,7.4823063557377605,17.64259255105026,0.9136576151337883,0.0,1.2490009027033011e-14,14.01161460257734,26.917192954607287,10765.584105132593,9.343854564721395,train
SIM_02300,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.6359,2181.62,67.78,8.77,29.3,10.859,25.217,1,NONE,,PASS,63.03315560344138,22.462432297686767,13.173467702313237,6.380055747364793,5890.67983778431,99.70755421442026,22.81502874962963,52.106162899709275,40.472850986823005,23.232966291257465,68.60508384278815,25.21800607411707,1.4633171027882823,1.8774326869087243,5.069331448909729,12.182713973090278,14.142441673144354,26.325155646234634,1.1719637169010257,0.0,2.4980018054066022e-14,9.148912880588544,12.496425098342998,5890.67983778431,5.069331448909729,test
SIM_02301,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5332,1506.16,69.41,8.08,21.36,14.289,22.121,1,NONE,,PASS,71.3094793480837,25.33853991571328,10.19466008428673,4.626951875859316,5238.178013361564,99.69279811734083,35.440207001726876,55.55976975842576,45.655026875159066,36.36524404975246,61.07358631980434,27.88102871265122,1.4033661557682489,1.2621263534056115,4.389468923947974,16.37950971875,6.596889171819998,22.97639889057,0.9067767506335896,6.2450045135165055e-15,3.122502256758253e-14,7.2204371825044005,12.79389740749175,5238.178013361564,4.389468923947974,train
SIM_02302,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.5972,2575.54,28.59,7.0,33.06,16.626,24.884,1,NONE,,PASS,81.30384447765842,24.063661457741517,5.533538542258487,10.093233089720615,13731.880922781402,99.60811196526862,44.55153330361015,66.2819251166798,43.35794857250724,36.670539465053444,58.523888774291486,33.79734873946828,1.3836320149115644,2.2439818935707256,11.96412874790946,16.044919593750002,4.9621067270394565,21.007026320789457,0.8729771384824436,0.0,3.7470027081099033e-14,13.305294947405807,34.77031308541337,13731.880922781402,11.96412874790946,train
SIM_02303,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5279,1666.68,48.1,6.56,25.24,17.53,27.231,1,NONE,,PASS,78.60839095847606,31.072246169675466,8.455653830324541,5.007643284324837,7772.877528575097,99.69954380659006,39.903088592218666,64.40481126164138,55.986029134550385,45.510256577508166,74.94496511325272,35.11108314822886,1.5157633281370717,1.4150382128745105,6.599298441768873,22.669182025173615,8.372829255113253,31.042011280286868,0.9990269487045289,6.2450045135165055e-15,4.9960036108132044e-14,7.309239066247613,17.501373933156707,7772.877528575097,6.599298441768873,train
SIM_02304,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.8122,2247.59,79.55,6.9,25.62,13.946,27.117,1,NONE,,PASS,82.41495774668934,24.569712033358517,5.2424879666414865,8.45531643254379,12741.63304391797,99.62380521213639,37.272099149020995,71.96615538739772,44.26975141145678,31.3795472291302,70.30612269343987,40.91973430349613,1.4772080715438993,1.9106703222101233,10.83162859485311,13.387282276041667,8.844459257442606,22.231741533484275,0.904843390239985,0.0,1.2490009027033011e-14,10.96832835375039,30.20843449005024,12741.63304391797,10.83162859485311,test
SIM_02305,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.5984,2769.76,88.33,9.27,32.3,15.316,27.02,1,NONE,,PASS,89.7563058656581,19.3859259660883,2.2124740339117013,17.943999652498057,26881.455973541506,99.35214604685973,51.881324557006344,78.71160409126881,34.929596335294235,15.653712231606686,56.984728947240384,45.420142747067096,1.371853783077775,2.4072098297399793,23.362784160805127,10.726267902777778,4.385932952016457,15.112200854794235,0.7795449586070806,3.1225022567582528e-15,0.0,19.853833703117147,72.52998738293593,26881.455973541506,23.362784160805127,train
SIM_02306,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.3892,1684.54,28.39,6.51,20.81,10.239,23.065,1,NONE,,PASS,72.35233345757315,21.26377198451309,8.125428015486909,5.737340358971268,6077.868806010208,99.65941204370503,27.41401018557019,61.91046424646183,38.313102674798365,23.026075001146822,64.00022300047935,33.06355944553548,1.4263648704527512,1.4089683783132632,5.083598463203589,9.41449346875,9.833663064422531,19.248156533172533,0.9052089416304605,0.0,1.8735013540549517e-14,9.093208182719083,15.25383946475036,6077.868806010208,5.083598463203589,train
SIM_02307,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.8592,2269.2,82.69,9.17,32.75,18.422,19.233,1,NONE,,PASS,84.99829774127315,21.129896832098577,3.729303167901425,12.225984202489398,15057.012081624038,99.46122050932094,60.09749899482626,62.404105304623045,38.0718861839614,18.058035913805934,48.92020470762819,31.030683645857938,1.311760123397997,1.9750765448438192,13.1053901806124,15.026652708333334,0.4343200357700106,15.460972744103344,0.7317107540542493,3.1225022567582528e-15,2.4980018054066022e-14,17.811426304928794,51.39341909224786,15057.012081624038,13.1053901806124,test
SIM_02308,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0916,1954.43,47.96,8.25,28.9,13.153,20.023,1,NONE,,PASS,56.34912764478813,22.02777558239,17.063824417609997,5.628584161551151,4470.147414346545,99.7120089150519,27.680301479773288,39.64179435426797,39.68968573403604,31.156184229995574,52.96599144554781,17.17562617253566,1.3415713166058967,1.6796958145706087,3.841778883045962,16.477855940972223,7.1855273469612895,23.663383287933513,1.0742520596065583,6.2450045135165055e-15,1.2490009027033011e-14,7.790508612758162,9.717834844259134,4470.147414346545,3.841778883045962,train
SIM_02309,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.395,2249.13,66.12,7.95,22.81,10.744,25.344,1,NONE,,PASS,81.0924755376165,20.593434162777708,4.801565837222291,9.108221026914798,11856.358681707829,99.59503358956952,30.840510850600694,72.66098304812634,37.105286779779654,21.97688257884513,66.44154433659565,41.85766707352189,1.445837812317248,1.8939968690807438,9.98426334709551,8.580291536458333,9.177914467216105,17.758206003674438,0.8623236835249218,0.0,1.2490009027033011e-14,12.112549110037756,29.693736786485143,11856.358681707829,9.98426334709551,test
SIM_02310,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6154,2786.67,55.45,8.08,20.51,12.267,24.31,1,NONE,,PASS,69.20916709503913,21.188663342814614,9.426736657185385,9.293527122463068,9029.434299053517,99.66650062180082,28.968353020239316,56.65195132849136,38.17777178885516,24.958287464575342,61.28302626473815,27.774633392204922,1.4049996318715081,2.3284237278609745,7.544613847738676,11.963127005208332,9.433352752016477,21.39647975722481,1.0098079058149116,0.0,1.2490009027033011e-14,11.653233507898662,20.062965630287096,9029.434299053517,7.544613847738676,train
SIM_02311,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3288,1657.78,37.86,9.37,24.02,17.467,18.398,1,NONE,,PASS,65.38115304388673,25.713622918324127,13.615177081675874,4.877200530996933,4779.452164175533,99.70579928995423,39.98829522459276,42.31317526193648,46.33085210508852,42.12317370642243,48.95316943794674,18.629335814885,1.3120003258397543,1.4017273260071887,4.041241118766688,22.46896677083333,1.1317430869162486,23.600709857749578,0.9178290407662143,0.0,2.4980018054066022e-14,7.298095938936676,11.5765694693086,4779.452164175533,4.041241118766688,train
SIM_02312,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.3213,1676.91,93.3,8.69,23.98,18.055,26.62,1,NONE,,PASS,85.10161762969233,30.05899766783652,5.262302332163491,6.049800367110308,11221.09421326187,99.63922927485015,45.869528043383525,72.4769028759842,54.160356158263994,46.402891344885035,71.13212359428945,42.185069240164445,1.4840008110501755,1.417711744739782,9.486661213167643,20.900582092881944,5.984828865165956,26.8854109580479,0.8944214060342939,6.2450045135165055e-15,3.7470027081099033e-14,8.502976131805484,27.054743120486,11221.09421326187,9.486661213167643,train
SIM_02313,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.5519,1866.26,26.61,8.06,33.99,11.852,27.394,1,NONE,,PASS,79.9099273266001,24.414001086895535,6.137898913104463,6.502592343889584,9263.59905928952,99.65157093095873,30.85619744560773,70.94450705456073,43.989191147559524,26.87801804390788,75.14082367058624,41.26362342783107,1.5174131410570193,1.6309483488621348,8.095577031211658,11.498069657118055,11.730101688838369,23.228171345956426,0.9514282916299363,0.0,2.4980018054066022e-14,9.46050117274897,22.451702013779812,9263.59905928952,8.095577031211658,train
SIM_02314,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7838,1606.5,66.66,8.66,20.93,15.847,26.021,1,NONE,,PASS,94.88536259516535,20.669637617005627,1.1141623829943712,15.912708260722535,31114.642996272178,99.00947972233286,61.88500434700545,86.5810363684698,37.24259030091104,6.253926228414216,59.016393594845255,59.931894762829266,1.3874221590359375,1.3442433579310642,26.035264352402855,11.219980668402778,3.06284549828326,14.282826166686037,0.6910051560330724,0.0,0.0,15.215743433945688,89.40306947363104,31114.642996272178,26.035264352402855,train
SIM_02315,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.3273,1511.31,63.68,7.9,30.15,18.585,20.097,1,NONE,,PASS,91.72117049443898,23.230496014638046,2.0968039853619556,10.026162053533206,18144.036977689146,99.33659129804386,64.78371694957025,76.49147272667668,41.85674957592441,16.112677263354286,52.678316763490166,41.90716526324889,1.339429407652851,1.3042403916570016,15.658062140805269,15.452950825520833,0.6076296053852699,16.060580430906104,0.6913576197764344,3.1225022567582528e-15,1.8735013540549517e-14,14.10531504950621,63.39670752457237,18144.036977689146,15.658062140805269,train
SIM_02316,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7219,2343.91,77.26,7.0,20.61,15.677,26.885,1,NONE,,PASS,91.84194644097924,20.868235228372864,1.853664771627136,16.06100851342471,28550.42860790926,99.3147770813118,54.27879423353853,82.15695885036118,37.60042383490606,15.393405875816278,59.93085860684838,49.733697242993536,1.3944871135398003,1.9591390947229599,23.863655540038593,11.569036844618054,4.205269976432372,15.774306821050427,0.7559003743451851,3.1225022567582528e-15,1.2490009027033011e-14,17.048686295213724,74.31472494529345,28550.42860790926,23.863655540038593,val
SIM_02317,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.6072,1898.7,51.79,6.93,26.35,13.815,25.26,1,NONE,,PASS,88.84948256630246,22.7518646997182,2.8553353002817983,9.36906015557828,16953.254858089476,99.50655394977731,44.10729049887265,80.05013975306984,40.99435081030306,31.714126219482274,64.62211240078739,48.08666175169489,1.4313002730188822,1.6180236185136712,14.44713054778027,11.382533770833334,5.911384594034654,17.293918364867988,0.7601099335423784,0.0,6.2450045135165055e-15,11.801308557486747,44.691750105268305,16953.254858089476,14.44713054778027,val
SIM_02318,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5697,1761.83,38.93,6.9,26.71,19.345,24.047,1,NONE,,PASS,92.6838686763364,24.625825855696554,1.9438741443034466,11.764800515614198,23932.401569622034,99.33223974415158,63.307307098438834,80.06106735395177,44.37085739765145,15.677486095951457,54.18197842765723,46.641766935548155,1.3506629601011113,1.5031911738301729,20.419095376974635,16.912121457465275,1.744012540627156,18.656133998092432,0.7575840951452523,0.0,1.8735013540549517e-14,14.716492066288323,70.49385968698061,23932.401569622034,20.419095376974635,train
SIM_02319,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.7361,2341.83,50.02,8.41,22.24,11.278,16.536,1,NONE,,PASS,50.277242228691975,16.961580715513755,16.774519284486253,7.88547224863587,4701.801562916764,99.66327734085583,24.94603012260814,33.75066255317992,30.56140669461938,23.964285800685246,40.63777474592674,13.783556353293076,1.2527813139297082,1.9682616636972392,3.9517709511795607,12.024049738715277,5.018339289928933,17.04238902864421,1.0047641970689998,6.2450045135165055e-15,3.7470027081099033e-14,9.730456295964766,10.821610229621207,4701.801562916764,3.9517709511795607,train
SIM_02320,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4303,2359.8,60.22,7.0,26.66,15.904,26.713,1,NONE,,PASS,72.7297754912898,27.22297315571625,10.20732684428375,7.002603625691636,8634.718138651151,99.70325435945031,34.99904919786862,58.04642213354207,49.05040208237162,37.37920739422862,69.59903554696255,29.176050345082512,1.4714179387836166,2.013042717453589,7.365902392692645,19.35295971267361,9.511529269062756,28.864488981736365,1.0602989179995364,0.0,1.2490009027033011e-14,9.268373269338744,18.356157297368064,8634.718138651151,7.365902392692645,train
SIM_02321,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5898,1994.74,59.88,6.73,21.57,11.923,26.011,1,NONE,,PASS,86.33484326802477,22.092913722601,3.496886277399001,8.871275886318733,14541.223615958106,99.55526655672826,36.46283962038009,78.49265429816334,39.80705175243423,26.2892755270086,68.70379700457488,48.00718613521534,1.4641196295037517,1.6727366971374504,12.193889110207271,9.693691685763888,8.207423996357187,17.901115682121073,0.8102650427593112,3.1225022567582528e-15,1.8735013540549517e-14,11.37168697101352,36.491481980162874,14541.223615958106,12.193889110207271,train
SIM_02322,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.7397,2834.28,92.14,7.09,32.63,19.721,25.445,1,NONE,,PASS,89.43353179606075,20.336916829828827,2.402783170171178,20.12435341365299,26653.01239387742,99.28996593795767,65.32404498860527,69.52796772153195,36.64309338707897,8.107156580564357,50.47442200361485,39.7302193090394,1.3231331386150884,2.4659456941450717,23.18926893203115,14.771132731770834,1.6903914953825385,16.461524227153372,0.8094405049151163,6.2450045135165055e-15,2.4980018054066022e-14,25.143137219205435,80.85011559682142,26653.01239387742,23.18926893203115,val
SIM_02323,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.3633,1670.96,53.24,9.26,20.42,10.936,18.222,1,NONE,,PASS,49.621618082752725,19.532706390768205,19.830593609231794,4.940292789303828,3311.9534278029296,99.70434404238858,22.618306223042033,34.89625328898074,35.19406556895172,25.719345559973384,49.65153661213118,14.652485981639707,1.3170994315365594,1.3957556875499066,2.766480247137184,13.5622286484375,8.181891292697395,21.744119941134898,1.113215931582931,6.2450045135165055e-15,0.0,7.26127290895591,7.340118548084098,3311.9534278029296,2.766480247137184,val
SIM_02324,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.1484,2838.91,57.77,8.2,24.26,11.505,27.518,1,NONE,,PASS,81.89049960862155,20.59415040357458,4.554249596425415,11.773237677812254,15623.119223059766,99.58529021075651,31.358376938088966,73.61731907905987,37.106577303737986,21.84738512035335,68.83983332212837,41.426718399698125,1.4652263103525351,2.4023643319869796,13.220716534113064,9.161483531250001,9.867664927955389,19.029148459205388,0.9240074529077174,0.0,0.0,14.152342023462893,36.76954971698083,15623.119223059766,13.220716534113064,test
SIM_02325,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7847,2527.55,93.97,6.55,26.52,18.423,22.014,1,NONE,,PASS,85.80261229806793,22.12394617321992,3.6607538267800797,13.026463493062526,17724.196921736904,99.48462093754574,57.080647746016844,66.92077825891587,39.86296607787373,21.137924525123598,48.14304642552926,32.653941811604184,1.3061099623846353,2.15513610682446,15.112680956065024,15.586985445312498,1.5527859915825382,17.139771436895035,0.7747158351723883,0.0,0.0,17.47350826347812,52.71801742545914,17724.196921736904,15.112680956065024,val
SIM_02326,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.1515,2448.26,63.45,8.21,32.43,18.646,23.041,1,NONE,,PASS,77.91816173937107,25.831039389027598,7.320460610972394,8.68994638875885,11056.547578608186,99.64505622814738,46.63601276676441,58.620336662407134,46.542413313563245,38.84767295618113,53.774294795196234,28.196907043070453,1.3476079631457207,2.1286984468724315,9.61338079221749,20.2969483203125,2.976135833085012,23.273084153397512,0.9009735846434177,6.2450045135165055e-15,1.2490009027033011e-14,12.077387513530567,27.7579127645734,11056.547578608186,9.61338079221749,train
SIM_02327,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.5628,1656.16,45.69,6.68,33.03,13.683,20.91,1,NONE,,PASS,69.31464377941107,23.26393526239618,10.298864737603814,5.2889608791602605,5385.285292853163,99.6806491595522,34.69895351537372,53.00939590943139,41.917000472785915,33.44374562483596,55.98780348418218,25.740189542035136,1.3642784810819364,1.4428154680067848,4.691559342187948,14.765009906250002,5.842212894999831,20.607222801249833,0.8858012442357224,6.2450045135165055e-15,6.2450045135165055e-15,8.189367106474869,13.836742585421256,5385.285292853163,4.691559342187948,train
SIM_02328,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.77,1753.7,42.59,8.45,28.92,17.729,26.362,1,NONE,,PASS,76.58563612430204,30.458107486634926,9.311892513365073,5.178619716336857,7472.908213252188,99.70470321512592,39.78782645721148,61.113571395892194,54.87947294889176,45.58523431926859,71.52007156907675,32.08378339964151,1.4872019279700344,1.5072822234793057,6.422866914254161,23.082825607638892,7.552256334006741,30.635081941645634,1.0058104219078077,6.2450045135165055e-15,0.0,7.57893803981555,16.882899400093336,7472.908213252188,6.422866914254161,test
SIM_02329,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3794,1964.71,62.26,6.87,22.8,16.511,19.304,1,NONE,,PASS,90.13209948233595,18.368381081903173,2.011018918096827,15.331240121073392,19770.078021256937,99.21966905441141,65.43212301725208,71.45355347512692,33.096182129555274,9.212813961039485,44.13821526615506,38.41902233823684,1.2773772057723147,1.6544303161572753,16.647859699987333,10.966487720486112,0.7932654918218445,11.759753212307956,0.6402171840769275,3.1225022567582528e-15,2.4980018054066022e-14,20.17918400885053,74.48547375851095,19770.078021256937,16.647859699987333,val
SIM_02330,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2503,2840.14,78.37,7.39,30.14,19.91,26.772,1,NONE,,PASS,81.98675213313183,27.26084104452273,5.9894589554772715,10.557201314950387,15718.900414031803,99.62828588326806,48.44196228171953,65.0621926976841,49.11863251265357,38.483707378349436,60.74012398663822,32.22488084077549,1.400769314565033,2.450922163700351,13.564754347936779,21.816757171006945,4.3524685624759565,26.1692257334829,0.9599566532354232,6.2450045135165055e-15,7.494005416219807e-14,13.742681271027438,36.64203354801319,15718.900414031803,13.564754347936779,val
SIM_02331,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1612,2178.37,40.12,8.41,21.03,11.29,16.179,1,NONE,,PASS,55.866074624445304,16.849878499628197,13.311321500371806,7.777414114366982,4925.972583510972,99.64297093173488,28.42679642247135,38.337362071898184,30.360141440771528,24.34192529352658,39.70285750790315,16.171836207894053,1.2462926129377696,1.8233769930082073,4.1232229038056465,10.762469170138889,4.001902522790804,14.764371692929693,0.8762301575797996,0.0,1.2490009027033011e-14,10.20047977712926,12.594840681197974,4925.972583510972,4.1232229038056465,train
