simulation_id,sampling_method,random_seed,model_version,parameter_set,topology,timestamp,feed_flow_m3h,feed_tds_mgL,feed_cod_mgL,feed_pH,temperature_C,stage1_pressure_bar,stage2_pressure_bar,feasible,failure_reason,failure_message,quality_flag,overall_recovery_pct,permeate_flow_m3h,concentrate_flow_m3h,permeate_tds_mgL,concentrate_tds_mgL,overall_tds_rejection_pct,stage1_recovery_pct,stage2_recovery_pct,average_flux_LMH,minimum_flux_LMH,maximum_flux_LMH,maximum_element_recovery_pct,maximum_polarization_modulus,feed_osmotic_pressure_bar,final_concentrate_osmotic_pressure_bar,stage1_pump_power_kW,stage2_booster_power_kW,total_power_kW,SEC_kWh_m3,water_balance_error,solute_balance_error,flux_decline_stage1_pct,flux_decline_stage2_pct,max_element_concentrate_tds_mgL,max_element_osmotic_pressure_bar,dataset_split
SIM_02332,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.0496,2587.08,29.79,9.01,24.98,10.82,19.254,1,NONE,,PASS,64.97264364916545,16.925113780033005,9.124486219967004,9.893230505682231,7367.533195341093,99.61759085510761,28.855785923066847,50.76569921349182,30.49570050456397,20.993215973519554,46.67066621158909,23.39835519543628,1.2954719780277297,2.1945587832742133,6.249704178030879,8.870205375,5.716848814638948,14.587054189638948,0.8618585599612142,6.2450045135165055e-15,3.7470027081099033e-14,12.901444212556365,19.298810888929488,7367.533195341093,6.249704178030879,train
SIM_02333,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.3034,2092.95,67.79,9.24,26.17,13.624,19.067,1,NONE,,PASS,73.66203757936023,20.11224076844304,7.1911592315569575,8.123826092072674,7923.793765214436,99.61184805694964,39.96042182797456,56.13233266700139,36.238271654852326,30.704298038367483,46.39287135866594,26.991975542231728,1.2934746391028902,1.7824865827949334,6.748396316839332,11.955428873263887,3.3542723117276507,15.309701184991539,0.7612131020732961,3.1225022567582528e-15,0.0,11.503439579450363,22.55738531557183,7923.793765214436,6.748396316839332,train
SIM_02334,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.8456,2541.62,58.06,6.83,27.59,18.878,22.892,1,NONE,,PASS,73.82801211717607,26.464093911474468,9.381506088525532,8.216213556263346,9688.045647171248,99.6767332033796,43.85580360960698,53.38433967272478,47.68305209274679,42.00788392726155,54.18858681061996,24.888399805547245,1.3507125373276088,2.1748709598001668,8.290086297420999,22.235162590277778,3.1194097295037784,25.354572319781557,0.9580744538088327,0.0,3.7470027081099033e-14,11.123231737677825,22.478354945715644,9688.045647171248,8.290086297420999,train
SIM_02335,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.53,2406.27,78.42,8.98,21.35,14.266,26.026,1,NONE,,PASS,91.49655471644674,18.784242683286518,1.7457573167134817,17.60337890396856,28108.177745461253,99.26843708711122,52.5592331248352,82.07565803915199,33.84548231222796,13.435321855659181,57.35865879658781,50.13745483721429,1.3747059837225266,2.016328716339705,23.553186447137747,9.447186024305557,4.1291801061092,13.576366130414758,0.722752913669204,3.1225022567582528e-15,2.4980018054066022e-14,18.34230787851185,76.57664572788366,28108.177745461253,23.553186447137747,train
SIM_02336,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.2638,1955.87,25.21,6.68,22.73,14.614,25.316,1,NONE,,PASS,84.41204042538574,24.70217068600403,4.5616293139959705,7.824527142882289,12504.941058222435,99.59994646152953,41.58652488236266,73.31444577946768,44.508415650457714,34.46284763731976,65.86061623515533,42.27306340537585,1.4411801355670233,1.6465968301853866,10.527589414492862,13.819778744791668,6.619177646910103,20.438956391701772,0.8274153980841147,0.0,1.2490009027033011e-14,10.454459364512703,31.459433305152558,12504.941058222435,10.527589414492862,train
SIM_02337,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.1429,1963.53,93.4,8.49,26.21,13.753,26.627,1,NONE,,PASS,72.91579227294483,26.353881885418172,9.789018114581824,5.872639859034964,7233.912610123354,99.70091417706706,31.57087362829902,60.42005917197284,47.48447186561833,32.74574858076107,72.70399419132393,31.5902227911239,1.4970137031167736,1.6724879247966635,6.161673867710514,15.987899662326384,11.44211024347071,27.430009905797093,1.0408337574349664,0.0,1.2490009027033011e-14,8.332405325781787,15.979810925222997,7233.912610123354,6.161673867710514,train
SIM_02338,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.3523,2241.84,86.08,9.38,26.68,14.315,23.123,1,NONE,,PASS,89.46114109470186,19.102011229964024,2.250288770035979,14.161061317850086,21151.92330578852,99.36832863550254,51.82136029441596,78.12545358337158,34.41803825218743,18.994188971997733,51.70434248296429,43.417624723826535,1.3322029433249407,1.9125437484849506,18.044989244066908,9.86190821267361,3.306921495682275,13.168829708355885,0.6893949307127848,3.1225022567582528e-15,1.2490009027033011e-14,16.92634951891266,63.26384195243177,21151.92330578852,18.044989244066908,train
SIM_02339,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4023,2571.45,76.83,9.11,27.33,14.257,15.587,1,NONE,,PASS,54.808711304668165,18.307370176119175,15.094929823880829,8.76303997616382,5679.517368981515,99.65921795188848,33.19126838782662,32.35721199188667,32.986252569584096,30.066829234781213,35.118177809671856,13.501139101115905,1.2149562715893947,2.198494251762154,4.855776425164469,15.36012884114583,1.3792313287340803,16.73936016987991,0.9143508875849008,6.2450045135165055e-15,0.0,10.645861866953036,13.802677245197312,5679.517368981515,4.855776425164469,val
SIM_02340,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.3134,1652.51,90.04,8.65,30.31,13.358,19.011,1,NONE,,PASS,68.97401906611653,21.598110486249336,9.715289513750665,5.610464390690493,5313.740895847028,99.66048832438591,36.067019462230334,51.47108632679145,38.915514389638446,32.33940585953397,49.84061371527721,24.503061766511088,1.3184833775082458,1.426846418290099,4.5881066770917895,13.422086619791665,4.242345740584665,17.66443236037633,0.8178693396175827,0.0,6.2450045135165055e-15,8.669681452281118,14.506782586078343,5313.740895847028,4.5881066770917895,train
SIM_02341,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.136,1840.4,92.35,8.39,34.34,16.625,17.303,1,NONE,,PASS,84.34147818244148,20.356659174114075,3.7793408258859307,9.743909903766156,11700.86080730748,99.47055477593099,57.64506506384426,63.03023050050341,36.67866517858392,20.79634158382627,44.909793279045765,29.32866218453707,1.282863323576815,1.610181752778985,10.237183527349103,13.083513819444445,0.4003924946007951,13.48390631404524,0.6623830658417487,6.2450045135165055e-15,1.2490009027033011e-14,14.895167371677411,43.07887760088848,11700.86080730748,10.237183527349103,train
SIM_02342,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.1505,2107.3,66.63,7.23,26.12,11.265,27.152,1,NONE,,PASS,75.54803718406194,23.533591323021213,7.616908676978783,6.954315351881269,8596.635644652337,99.66998930613195,27.621791779514197,66.21640212279085,42.402867248686874,24.482123587653092,73.92157917802706,36.57670011415466,1.507171968995472,1.7944081390775204,7.320207359867164,11.088442304687499,12.7894736313156,23.8779159360031,1.0146311970942172,0.0,6.245004513516506e-14,9.83815571971962,19.69705365167772,8596.635644652337,7.320207359867164,train
SIM_02343,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.3757,1997.32,67.26,9.46,24.43,15.273,18.651,1,NONE,,PASS,88.34491710900939,18.000895275380426,2.374804724619568,13.667280389655314,17033.303589829502,99.31571904403624,59.88702093336455,70.94435975042084,32.43404554122599,13.92092025077229,40.068271375829404,36.83794653027264,1.2488247219410575,1.6911536602001411,14.422292727875536,10.088624585937499,1.0863678283091913,11.17499241424669,0.6208020347482701,6.2450045135165055e-15,6.2450045135165055e-15,18.325747763347206,62.977339605495395,17033.303589829502,14.422292727875536,train
SIM_02344,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.0229,2400.65,60.51,8.93,22.85,16.609,25.206,1,NONE,,PASS,89.99383922837622,21.61913000399359,2.403769996006413,14.387690117157144,23862.318623327643,99.40067522891061,54.84926709188994,77.8383203834406,38.95338739458304,19.27818701852135,55.17888247072083,43.36539513223092,1.358162509543927,2.0218653890265026,20.097222055038717,13.008859120659723,3.407236978006356,16.41609609866608,0.7593319479384055,3.1225022567582528e-15,3.7470027081099033e-14,16.882065316878172,65.06238228229651,23862.318623327643,20.097222055038717,train
SIM_02345,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.6249,2981.56,75.26,8.15,21.21,15.1,16.789,1,NONE,,PASS,60.69542602010228,18.587913523230306,12.036986476769695,10.72736688587933,7569.218230146604,99.64020959209677,37.19375172507204,37.419325211329394,33.49173607789244,29.016236683664705,36.48265080461011,15.50393159943135,1.224199208929623,2.4972040309534305,6.339594801207518,14.97935104427083,1.4285512571903365,16.407902301461167,0.8827188850946255,0.0,2.4980018054066022e-14,12.848772631756145,18.630446197436733,7569.218230146604,6.339594801207518,test
SIM_02346,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.0974,2623.36,96.16,8.55,20.74,10.396,16.739,1,NONE,,PASS,59.8541945394841,15.021846620352482,10.075553379647525,10.593024748146663,6518.787206632364,99.59620392366482,28.199874546273062,44.08671961668271,27.06639030694141,19.717275084498493,39.12238015946605,19.124934208783507,1.2422807874200588,2.193685581887261,5.451089254460138,8.176480203125001,4.250334031577833,12.426814234702835,0.8272494420137572,6.2450045135165055e-15,1.2490009027033011e-14,13.309948801719335,17.700495121993782,6518.787206632364,5.451089254460138,test
SIM_02347,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8096,1574.26,89.02,8.63,32.45,17.526,21.093,1,NONE,,PASS,90.75652508817944,23.42389609915876,2.385703900841232,9.27489350994457,16939.97597096682,99.41084106120053,59.40028424315962,77.23266101865954,42.20521819668245,22.003885148556876,49.05425069176266,41.38968950765872,1.3127371439352153,1.368867745165442,14.72983288054967,14.798176125,1.4615497765262309,16.25972590152623,0.6941512134742682,6.2450045135165055e-15,1.2490009027033011e-14,12.936795831440223,55.14377482428483,16939.97597096682,14.72983288054967,train
SIM_02348,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.3839,1794.07,30.61,7.17,33.44,16.328,24.737,1,NONE,,PASS,80.87844686254991,27.000379822146797,6.3835201778532,6.271999513492193,9355.920470196856,99.65040385751436,42.372952408000096,66.81844040869336,48.649333012877115,40.36922712875345,65.00185710073262,36.48815249850375,1.4343223735106052,1.5650529993296962,8.161616544154738,17.752294532118057,5.917736926454881,23.67003145857294,0.8766554994592272,0.0,3.7470027081099033e-14,9.154344711810285,23.75701706249437,9355.920470196856,8.161616544154738,val
SIM_02349,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.0062,2933.42,84.57,8.39,34.4,12.034,26.395,1,NONE,,PASS,86.0491352977547,18.075653458916946,2.9305465410830482,15.679377130186516,20930.086370126293,99.4654915719472,38.0963047287043,77.46359948125067,32.56874497102152,21.607238559134768,61.072633181580095,41.50121780597372,1.4033587263250282,2.5669751219306542,18.315485342015148,8.03833606423611,6.687379426679335,14.725715490915446,0.8146712662081418,3.1225022567582528e-15,1.2490009027033011e-14,17.951274434676918,55.024087998019425,20930.086370126293,18.315485342015148,train
SIM_02350,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0487,2069.64,79.71,7.53,21.42,10.614,17.286,1,NONE,,PASS,57.20280378105992,17.188698899759352,12.860001100240641,7.262148896122402,4826.217672415125,99.64911052665573,26.633872284929144,41.66627358997348,30.970628648215047,22.753104118951693,43.96288508332075,18.172810753170882,1.2761338376806535,1.734662555223935,4.045079859153541,10.0170158515625,5.451685159045595,15.468701010608093,0.899934375534652,6.2450045135165055e-15,1.2490009027033011e-14,9.987848439768744,12.209490181829851,4826.217672415125,4.045079859153541,train
SIM_02351,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.7049,2669.78,83.96,8.81,20.97,17.491,19.366,1,NONE,,PASS,86.01997372244077,17.810349539257636,2.894550460742361,18.080944449872142,18985.849694689212,99.32275526635632,63.64319210207759,61.54770705720257,32.090719890554304,10.167321300418774,44.54637825231015,33.277140751405284,1.280276420614727,2.234249720540298,15.888623547475625,11.846186318576388,0.6077001621670951,12.453886480743483,0.6992499755994447,0.0,1.2490009027033011e-14,24.073241614586617,67.9603852535168,18985.849694689212,15.888623547475625,train
SIM_02352,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.0804,1899.03,28.55,9.44,32.66,17.256,17.913,1,NONE,,PASS,66.68420405071043,24.059927558312527,12.020472441687467,6.010412638391757,5688.058622571602,99.68350091160268,41.596294008819854,42.95602413600131,43.35122082578834,37.448727130341844,47.07916587866993,18.73489783196374,1.2984146845524194,1.6524000064166042,4.949341560920752,20.348781843749997,0.8099661751819767,21.158748018931973,0.8794186087073975,6.2450045135165055e-15,0.0,8.86549456186728,14.621517208297194,5688.058622571602,4.949341560920752,train
SIM_02353,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8547,2831.47,98.85,7.96,22.42,11.859,23.415,1,NONE,,PASS,56.93759790262367,20.984180894218248,15.870519105781746,8.325474997709147,6564.263805187375,99.70596633558861,23.04486936124264,44.04219479592626,37.80933494453738,24.136212721142165,59.92441416995985,19.60426499016168,1.3944371996068745,2.381244532216746,5.520495464946028,13.8790577265625,11.823234717828276,25.70229244439078,1.2248413494887718,6.2450045135165055e-15,3.7470027081099033e-14,10.082524756925684,12.728353485662527,6564.263805187375,5.520495464946028,train
SIM_02354,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.2969,2066.94,60.79,7.42,29.36,13.478,17.941,1,NONE,,PASS,65.64637133175003,19.888815476008975,10.40808452399102,7.255384675738296,6002.792669002992,99.64897942486293,35.829471589355045,46.46509929229258,35.83570356037653,30.79674319583378,44.091992996278634,20.82503856409009,1.2770492993030205,1.7790955982934658,5.166836973928372,13.11261403732639,3.316561731899499,16.42917576922589,0.8260509927825365,6.2450045135165055e-15,1.2490009027033011e-14,10.228973074234252,16.097033764583436,6002.792669002992,5.166836973928372,test
SIM_02355,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.369,1977.19,43.27,8.49,32.62,11.562,18.178,1,NONE,,PASS,56.61216583463615,18.890913617359736,14.478086382640269,6.417109333550066,4548.641741139905,99.67544296028454,27.10499951832091,40.478998726025594,34.037682193440965,25.85334053240672,46.870460848740684,17.55190625621968,1.2969104033843812,1.7201842152595597,3.9573848360449047,12.222265234375,5.967907462987111,18.19017269736211,0.9629059274637898,6.2450045135165055e-15,2.4980018054066022e-14,9.061134655527686,11.136402321324129,4548.641741139905,3.9573848360449047,train
SIM_02356,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.8282,1750.61,64.18,9.23,26.9,10.037,27.445,1,NONE,,PASS,84.30728287567392,22.61812646445155,4.2100735355484495,6.968789814287498,11118.11797049254,99.6019221977318,28.671246289834134,77.9994514020374,40.753381017029824,21.85067286578755,76.47914641654141,49.405600460981525,1.5287346430375097,1.4945646836267028,9.49197506417394,8.405936449652778,11.865785739995319,20.271722189648095,0.896260007278178,0.0,1.2490009027033011e-14,10.111464152033209,27.357854009500933,11118.11797049254,9.49197506417394,train
SIM_02357,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.4418,1997.5,86.02,7.16,29.26,18.364,21.375,1,NONE,,PASS,81.304529186131,25.563607457644938,5.878192542355064,7.749269903644814,10650.70525590793,99.61205156927936,50.3152686300259,62.37179854178058,46.06055397773863,35.903950900000666,50.94971572446655,31.129067782470514,1.3266307554068781,1.7187575378096784,9.164445527700085,18.942319838541664,1.8773249776648697,20.819644816206534,0.814425149138343,0.0,1.2490009027033011e-14,11.343415912333674,29.53061584451738,10650.70525590793,9.164445527700085,train
SIM_02358,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.939,2448.35,40.6,7.25,26.55,17.019,23.648,1,NONE,,PASS,90.33613268064965,18.91548282200123,2.0235171779987735,18.57144510930639,25161.492747696386,99.2414709862027,62.46039673107141,74.25687413337924,34.08195103063285,8.884776927567746,44.1179612312912,41.66291447923822,1.2772335107960124,2.087814571798607,21.45629963315926,11.636958307291666,1.932079711254052,13.569038018545719,0.7173508678701618,3.1225022567582528e-15,2.4980018054066022e-14,22.1289350110697,79.86131570996959,25161.492747696386,21.45629963315926,train
SIM_02359,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6309,1874.64,90.17,8.01,33.1,13.906,14.845,1,NONE,,PASS,66.56869838918126,18.39353048321629,9.23736951678371,7.328622151956173,5592.846648299529,99.60906509239341,41.37553937348899,42.973800946664056,33.14149636615547,28.206096128289204,36.233762436667696,18.43109082094105,1.2225080124348924,1.6335245151734268,4.873496836514112,12.369384929687499,0.7812385208592753,13.150623450546775,0.7149591788561985,0.0,6.2450045135165055e-15,10.876044970944374,17.762904782104417,5592.846648299529,4.873496836514112,train
SIM_02360,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.8569,2451.86,43.82,7.33,29.52,15.635,26.524,1,NONE,,PASS,90.60367821785601,20.709192126577133,2.1477078734228656,15.537496764787349,25944.007803784374,99.36629755513009,52.75917443148638,80.10974264512706,37.31385968752637,17.754224529467376,58.518752703835,46.477406851915944,1.3835925441091588,2.111527417478386,22.342826995409155,11.604440193576387,4.251254203923325,15.855694397499711,0.7656355834929607,3.1225022567582528e-15,1.2490009027033011e-14,17.50239971724421,69.6606238015325,25944.007803784374,22.342826995409155,train
SIM_02361,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.8206,2866.75,76.81,7.16,23.57,10.577,19.812,1,NONE,,PASS,63.86394480629257,16.49005373265358,9.330546267346419,10.990265666263458,7913.789060458416,99.61662978403197,27.021600976601405,50.483902528306544,29.711808527303745,19.385421211720537,47.372635544999866,23.108681704998148,1.3005328750135667,2.4202950978035016,6.681330729250365,8.574366779513888,6.336767879354595,14.911134658868484,0.9042502165618466,3.1225022567582528e-15,1.2490009027033011e-14,13.755959117411143,20.00816348929338,7913.789060458416,6.681330729250365,train
SIM_02362,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.4636,2987.38,78.77,7.37,30.8,14.636,27.816,1,NONE,,PASS,80.92751367933928,23.034883783632417,5.428716216367589,11.55908955920773,15614.249060908998,99.61306932632581,37.74193237248989,69.36543801074686,41.50429510564399,29.763037954501932,66.59527633292325,36.6621710485724,1.4470728977156606,2.5835941738937604,13.503766813559237,13.463628711805555,8.386656055776484,21.85028476758204,0.9485736925275003,6.2450045135165055e-15,2.4980018054066022e-14,14.026844979185734,36.235787405898996,15614.249060908998,13.503766813559237,train
SIM_02363,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.0628,2885.35,88.37,8.39,26.29,18.108,23.707,1,NONE,,PASS,79.5617696509041,23.918495686611994,6.144304313388001,11.24979575394299,14073.62288361375,99.6101063734402,47.399526813544654,61.14439830864723,43.096388624526114,33.89039115453757,52.30079104305689,28.985586317991167,1.3366236913948506,2.4583289492825395,11.990779127687421,17.844307302083333,3.3213158297287455,21.16562313181208,0.8849061165522716,6.2450045135165055e-15,0.0,14.61639936763218,35.2009970047353,14073.62288361375,11.990779127687421,train
SIM_02364,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.582,2801.0,48.63,8.98,21.47,19.135,24.604,1,NONE,,PASS,85.9713135527337,23.712607704115012,3.869392295884988,13.475635335613884,19883.64933365488,99.51889913118123,55.029123606847755,68.80495206581642,42.725419286693715,24.49937954461711,51.26390562997326,34.00553718681496,1.3289479066273289,2.348048232070709,16.668249791146827,17.355350989583336,2.5492531084474974,19.904604098030834,0.8394101714328387,0.0,1.2490009027033011e-14,17.07920752248689,52.20929961627294,19883.64933365488,16.668249791146827,train
SIM_02365,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.6391,2204.56,57.95,8.22,26.43,16.064,21.641,1,NONE,,PASS,81.92938405794133,22.64454438915846,4.994555610841539,9.33466929534278,12157.372886384297,99.5765744958022,47.5591701879034,65.54094203541703,40.8009808813666,33.529791991156344,50.94113142219374,33.18999720335156,1.3265675028841148,1.8791715091712577,10.362969823667537,14.44406890017361,3.0332077443462233,17.477276644519833,0.7718095954665105,3.1225022567582528e-15,1.2490009027033011e-14,12.851480636558504,34.17933395851456,12157.372886384297,10.362969823667537,train
SIM_02366,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2597,1847.94,49.41,8.02,30.68,15.29,17.313,1,NONE,,PASS,76.34241615042295,20.810713615356846,6.448986384643154,7.591925166666438,7786.696023602467,99.5891681999055,47.120959187661136,55.26094368176068,37.49678128893125,30.59783499669124,40.81696700940395,25.986239131586746,1.2540288323620798,1.5975343293844566,6.731557415384904,13.513191735243057,1.2377595030492423,14.750951238292298,0.7088152530919042,0.0,1.8735013540549517e-14,11.504529037705911,24.732154725536322,7786.696023602467,6.731557415384904,val
SIM_02367,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.6797,1636.65,78.48,8.46,26.97,19.389,25.084,1,NONE,,PASS,92.18360435631034,27.35981722213984,2.31988277786016,9.044244745567077,20832.014696202095,99.44739286068695,58.33244230112481,81.24105161099791,49.296967967819526,26.664860841752343,61.05085777993269,45.962305905215366,1.4031890042741166,1.3975985206198962,17.78926033113004,18.937039835937505,2.6386813757590106,21.575721211696514,0.7885915697652112,6.2450045135165055e-15,0.0,11.614300477290447,56.32352793818233,20832.014696202095,17.78926033113004,train
SIM_02368,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.7438,2392.01,63.82,8.48,31.8,19.23,23.571,1,NONE,,PASS,72.20751068293396,27.975933523974565,10.767866476025437,7.197956685706199,8587.97679987445,99.69908333636958,42.156464121509515,51.95229874008985,50.4070874305848,46.39616209889917,57.71275055837076,24.269143564678465,1.3774123321826017,2.07550272673357,7.4516282395408275,24.506462453124996,3.728127272327484,28.23458972545248,1.0092456682904345,0.0,4.9960036108132044e-14,9.915783261213521,19.200671538058383,8587.97679987445,7.4516282395408275,val
SIM_02369,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.2798,2890.48,70.25,9.49,21.61,18.236,26.389,1,NONE,,PASS,86.64625524521442,23.636925138384004,3.6428748616159963,13.898118405894904,21555.285455191904,99.5191761089544,52.164605562975886,72.08396646051293,42.589054303394605,26.39168742836157,56.873254050127585,36.70399805476997,1.3710046385704355,2.4242097646990164,18.07815085430478,16.313651925347223,3.898055125410557,20.21170705075778,0.855090369514095,0.0,2.4980018054066022e-14,16.779159310407625,53.595608570066744,21555.285455191904,18.07815085430478,test
SIM_02370,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.2728,2226.61,41.98,7.63,28.4,14.506,24.539,1,NONE,,PASS,89.17666494757836,20.753906879920017,2.5188931200799822,12.57105790300428,20468.732965240637,99.43541716317613,48.88604617150554,78.82508739445633,37.3944268106667,24.752732417425207,57.46923430131344,43.076827639056795,1.375550548773305,1.9104477644055489,17.56232350239069,10.903266395833331,4.329933353093242,15.233199748926573,0.7339919099119173,0.0,6.2450045135165055e-15,15.160295752398643,56.92872418023588,20468.732965240637,17.56232350239069,train
SIM_02371,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5365,2830.59,31.3,8.92,27.91,16.317,24.646,1,NONE,,PASS,67.15453993710804,25.207463883492558,12.329036116507446,8.337550302801827,8600.856712138853,99.7054483233954,34.32654585628451,49.986702403355984,45.41885384413074,36.51516114222602,60.62208616462511,23.043286290970926,1.3998512456848444,2.4247206158213546,7.367606959555622,19.946153190104166,7.514432637866768,27.460585827970935,1.0893831269536745,6.2450045135165055e-15,7.494005416219807e-14,10.417151504514303,17.70670921964034,8600.856712138853,7.367606959555622,test
SIM_02372,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,20.8113,2331.95,62.85,7.43,33.02,15.404,18.283,1,NONE,,PASS,84.32563722614934,17.549261340045618,3.2620386599543827,14.023369831774657,14802.035256574587,99.39864191634578,56.674220079413594,63.82208744405562,31.620290702784896,16.06849219438703,38.999157232682755,30.547539511110557,1.2414308255375421,2.031484664449996,12.89483377704472,10.398965815104168,1.0422380070793298,11.441203822183498,0.6519478854688796,0.0,2.4980018054066022e-14,19.510079174205213,54.403452245266756,14802.035256574587,12.89483377704472,train
SIM_02373,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.5055,2659.47,34.81,8.07,20.06,15.922,26.562,1,NONE,,PASS,68.01870876817271,26.871130992410468,12.634369007589529,7.471364310836559,8299.815211422097,99.71906566681193,32.52269002028002,52.60437732114821,48.41645223857742,36.66050142633051,68.40307519842816,25.139437884059117,1.4616761663289766,2.2187356076365377,6.924347913827035,20.4506119140625,10.26489194503071,30.71550385909321,1.143067028617759,0.0,0.0,9.292885171054689,16.17980065015567,8299.815211422097,6.924347913827035,train
SIM_02374,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.5306,1621.16,56.25,7.66,34.72,12.129,23.33,1,NONE,,PASS,63.622611778353445,23.877947936086716,13.652652063913283,4.631308505244934,4448.404681253407,99.71432131897869,26.943831449253157,50.20627423627094,43.023329614570656,29.18616061380517,65.1550485052334,24.076105493999027,1.4355433131311284,1.4201196309257256,3.896757145593191,14.485443296874998,11.092083080199163,25.57752637707416,1.071177742975931,6.2450045135165055e-15,3.7470027081099033e-14,7.3818269619215435,10.20648121955098,4448.404681253407,3.896757145593191,train
SIM_02375,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,26.5335,1542.07,64.84,6.79,25.95,18.051,27.491,1,NONE,,PASS,95.02028286388143,25.21220675368798,1.3212932463120153,12.0026357789533,30737.992132717747,99.22165428424434,60.26719549216829,87.46698805231075,45.42739955619456,14.05227136991212,66.50494159060545,57.99495893882541,1.446347019148126,1.312357570911846,26.159147567880126,15.696914570312495,3.6203250498474238,19.31723962015992,0.766185991130437,3.1225022567582528e-15,0.0,12.476799524606355,78.87033499493043,30737.992132717747,26.159147567880126,train
SIM_02376,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.5852,2309.92,64.53,7.4,24.21,16.152,25.921,1,NONE,,PASS,70.84578987686055,27.335989715566395,11.249210284433607,6.680170561171844,7906.876470548613,99.71080511181462,34.89820791496024,55.217499873034946,49.25403552354306,38.513926715724615,67.75810101113419,27.110156220767923,1.456449281038092,1.9543897077361936,6.689893154040696,20.282350572916666,8.913117069749974,29.195467642666642,1.0680230694570891,6.2450045135165055e-15,2.4980018054066022e-14,8.861641619493808,16.556196767444828,7906.876470548613,6.689893154040696,test
SIM_02377,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.8799,2633.96,88.76,6.56,34.25,19.368,20.095,1,NONE,,PASS,68.09530410869225,25.11348005998159,11.766419940018395,8.293437239796445,8238.011632032409,99.68513427539536,43.42974013124095,43.601645165983896,45.24951362158845,36.46195460054354,50.852942076646364,19.356491599529846,1.3259178636140319,2.303799704258964,7.205397485747002,23.504213351562495,0.8526325018059484,24.356845853368444,0.9698713915870686,1.8735013540549517e-14,7.494005416219807e-14,11.285200417555954,19.32000580082196,8238.011632032409,7.205397485747002,train
SIM_02378,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.5383,2092.67,25.16,8.62,21.91,19.801,24.562,1,NONE,,PASS,91.9799123012024,23.490105943217973,2.048194056782029,14.487298947770466,25926.70645540159,99.30771220747798,65.0610181167052,77.04544532640715,42.324515213005355,11.959883762499897,54.32499711661012,44.1783998924107,1.351736317442484,1.756882699140289,21.766538449532845,16.659972077256942,1.6144731074889234,18.274445184745865,0.7779635063766936,0.0,0.0,17.76583309889824,75.87273560493308,25926.70645540159,21.766538449532845,train
SIM_02379,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.9812,2362.71,60.66,8.39,34.73,19.064,26.728,1,NONE,,PASS,92.04392338224193,20.232358886497366,1.7488411135026336,20.44085399039975,29460.443238854677,99.13485556880023,67.79806939745524,75.29316886010143,36.45470069639165,4.453042730981425,50.26249104117969,48.14676518581759,1.3215765433671849,2.0697770969541747,25.807886148490454,13.77698423263889,1.9942326536315171,15.771216886270407,0.7795046032321902,0.0,1.8735013540549517e-14,23.939280008440598,90.33085303895466,29460.443238854677,25.807886148490454,val
SIM_02380,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.342,2733.57,82.05,7.62,26.46,14.441,23.711,1,NONE,,PASS,81.65612540277316,20.693295299570774,4.648704700429225,12.006889941998256,14848.366000625401,99.56076157032751,42.57329952241001,68.05688913925101,37.28521675598338,29.670739510226053,54.70121437661059,34.5624366040809,1.35456390778185,2.330334065381891,12.658045378942424,11.815487517361111,4.911662621822913,16.727150139184026,0.8083367050549453,0.0,1.2490009027033011e-14,15.08536154652739,39.34305906663282,14848.366000625401,12.658045378942424,val
SIM_02381,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.6036,1745.1,47.99,7.21,34.69,17.21,24.688,1,NONE,,PASS,89.62655238325338,25.636420537496267,2.967179462503735,8.533515785440727,16749.028560182185,99.511001330271,52.09578642175339,78.34543802748655,46.19174871620949,32.92056005438023,61.290077775288665,45.085800072340845,1.4050546614865076,1.5285408460232666,14.670548556213818,16.086297163194445,3.7719468523199264,19.858244015514373,0.7746106359298236,0.0,1.2490009027033011e-14,11.488537331945285,46.2872927407944,16749.028560182185,14.670548556213818,val
SIM_02382,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.9534,2062.65,27.54,8.61,23.36,15.544,17.725,1,NONE,,PASS,78.54790833297936,20.385852841291463,5.56754715870853,9.064579060857556,9581.955898074855,99.56053721858494,49.28194936135297,57.70324096274672,36.73126638070534,27.863523231002166,40.95824081018269,27.025556136153796,1.2550132419001288,1.7401895871004773,8.083979287754037,13.094526633680555,1.2025002450263746,14.29702687870693,0.7013210087413345,3.1225022567582528e-15,6.2450045135165055e-15,13.074702585114057,30.270184321106548,9581.955898074855,8.083979287754037,train
SIM_02383,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.2019,2077.82,85.71,8.07,27.1,11.957,17.474,1,NONE,,PASS,56.10842059676063,18.62906169811587,14.572838301884135,6.837630188421584,4725.242385654414,99.67092288126875,28.22478447955956,38.848557841334866,33.56587693354211,26.755686084040605,44.1537003461902,16.560980683180755,1.2774870776600529,1.775099157933255,4.036814440040849,12.6164337890625,4.937430466214743,17.553864255277244,0.9422838648418148,6.2450045135165055e-15,1.2490009027033011e-14,9.246534327111362,11.475765501597996,4725.242385654414,4.036814440040849,train
SIM_02384,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.9616,2959.09,37.46,8.24,24.71,13.196,22.268,1,NONE,,PASS,57.040963558130365,21.083252786501912,15.878347213498081,8.802539180691882,6876.478598003647,99.70252546625173,26.15141876146984,41.828216979399535,37.987842858562004,27.423006502363044,55.01690135492568,18.146964839888216,1.3569411246981755,2.5078527851757753,5.827871407833171,15.635205986111108,9.024613437761897,24.659819423873003,1.1696401723960217,6.2450045135165055e-15,2.4980018054066022e-14,10.333244584499635,13.533743272962468,6876.478598003647,5.827871407833171,train
SIM_02385,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.306,2956.88,27.89,7.27,24.62,18.48,23.469,1,NONE,,PASS,86.11928193515995,20.932152667159976,3.373847332840025,16.361765292746973,21200.555702316833,99.44665440285885,57.690362560458496,67.19253837928781,37.715590391279235,17.295656177680154,46.63624302298228,33.49169702049106,1.2952243087593478,2.5052225969798574,17.96221395997616,14.74120921875,1.9421347919882939,16.683344010738296,0.7970199852838094,3.1225022567582528e-15,4.9960036108132044e-14,20.67051754358928,61.05731733086872,21200.555702316833,17.96221395997616,train
SIM_02386,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,28.8303,2920.75,34.01,7.29,27.78,11.841,14.68,1,NONE,,PASS,50.64916926617627,14.60230744694642,14.227992553053586,11.399316564126693,5906.640876179624,99.6097126914619,28.365818430962577,31.10714793849934,26.310463868371926,22.855059249670834,31.26015568507452,12.12450372368317,1.1891978833730605,2.500872495119981,5.057521426273734,10.8391416953125,2.358526990882857,13.197668686195357,0.9038070684476106,0.0,3.7470027081099033e-14,12.793360091754714,15.13727886044271,5906.640876179624,5.057521426273734,train
SIM_02387,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,21.7876,2798.2,60.41,7.0,31.69,18.599,21.311,1,NONE,,PASS,86.51984504113152,18.85059775818157,2.937002241818427,18.424799445206975,20639.665497616883,99.34154815791555,63.788074927792934,62.77426584753816,33.96504100573256,10.26147123596189,47.152694890651915,33.29662897091182,1.2989450745350082,2.4270704622410904,17.902195153957,13.303864121527779,0.8662243431179072,14.170088464645685,0.7517049934660855,3.1225022567582528e-15,1.2490009027033011e-14,24.753900411487336,70.38753440271829,20639.665497616883,17.902195153957,test
SIM_02388,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,29.1498,1705.15,42.02,9.21,28.17,16.25,23.643,1,NONE,,PASS,86.92727280623207,25.339126168471036,3.810673831528969,7.449004089797735,12994.03528212009,99.56314669736986,48.37618728547757,74.67694363053037,45.6560831864343,38.83749675472108,60.43105644843823,42.99365509738434,1.3983667384800014,1.4619153554181725,11.140474273686692,15.421813026041663,4.098032356887279,19.519845382928942,0.7703440621096512,6.2450045135165055e-15,2.4980018054066022e-14,10.408292869789795,35.732553694707434,12994.03528212009,11.140474273686692,test
SIM_02389,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,25.7339,2693.32,85.2,8.47,32.73,19.277,23.449,1,NONE,,PASS,86.6945241017764,22.309882137827035,3.4240178621729593,14.467811111456758,20147.924211917067,99.46282613609016,58.77304080981099,67.72627387617284,40.19798583392259,18.56116673454136,49.91510650313087,33.767936323224575,1.319029025079797,2.34407075863821,17.535294726365077,16.31935819878472,1.7026460129418586,18.02200421172658,0.807803649539222,6.2450045135165055e-15,2.4980018054066022e-14,19.25857692350109,59.19128524780681,20147.924211917067,17.535294726365077,train
SIM_02390,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,37.4874,1597.86,85.53,9.41,29.23,17.05,27.26,1,NONE,,PASS,81.22833923706506,30.45039244315553,7.037007556844472,5.114648341864871,8489.95449161799,99.6799063533811,40.82968640311982,68.2752048758371,54.8655719696496,44.10256542952777,75.04597879597928,38.70545146756844,1.516613991963248,1.3747491737732904,7.3044934617079535,20.874168817708334,8.21020324323325,29.084372060941583,0.9551394818715713,0.0,1.2490009027033011e-14,7.538899061458107,19.983572352232827,8489.95449161799,7.3044934617079535,val
SIM_02391,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.4636,2829.44,35.24,8.25,20.75,15.376,16.387,1,NONE,,PASS,57.59739456894116,19.274161728972196,14.189438271027798,9.568714810230373,6659.799889341517,99.66181594908426,35.68574817476873,34.06965916934796,34.728219331481434,30.181193625683356,37.960693457967615,14.786257693714964,1.2342908142394506,2.366092694461056,5.569195269998132,16.688518086805555,1.0917862245036265,17.78030431130918,0.9224942989132697,6.2450045135165055e-15,1.2490009027033011e-14,11.371908330700101,15.579229660581403,6659.799889341517,5.569195269998132,train
SIM_02392,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,30.1721,2847.35,36.78,9.43,25.64,11.86,18.529,1,NONE,,PASS,57.28061449985387,17.282764287510407,12.889335712489594,10.017399372033227,6651.809099812715,99.64818517667187,27.616931532209044,40.98152177790663,31.140115833352084,23.395691001620598,43.610415083316866,17.44102272013709,1.2736379287577877,2.4206867466506754,5.655063876645652,11.363514780381944,5.3984493796018,16.761964159983744,0.9698659242894944,0.0,1.2490009027033011e-14,12.047024920918776,15.624523438679065,6651.809099812715,5.655063876645652,train
SIM_02393,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.6917,2683.03,82.25,7.79,27.93,14.423,15.49,1,NONE,,PASS,47.95083410676729,18.552992880088077,20.138707119911917,8.474401804539553,5146.992094252708,99.68414807868196,28.985531339967242,26.70625173243575,33.4288160001587,31.087003677438016,35.32319518896055,11.438100481714294,1.2163405913903311,2.2984714612064954,4.409274007258697,18.015486947048608,1.4472972827673578,19.462784229815966,1.0490374440182273,6.2450045135165055e-15,1.2490009027033011e-14,9.491643611233586,11.07556342471047,5146.992094252708,4.409274007258697,test
SIM_02394,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,39.0979,1583.0,56.49,7.5,20.65,11.247,23.222,1,NONE,,PASS,59.803311429973974,23.381838899579794,15.716061100420209,4.392002566525972,3931.6010677695112,99.72255195410449,23.87096956908271,47.19926374669619,42.12943945870233,26.994759133365765,65.92905366776816,22.133082384310303,1.4417280622658912,1.323318506082455,3.286645894828133,13.892990768229167,12.84126001550196,26.734250783731127,1.1433767420325345,0.0,1.2490009027033011e-14,7.030254844219544,8.436146036718837,3931.6010677695112,3.286645894828133,train
SIM_02395,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,23.7422,1565.74,74.16,7.97,20.06,14.822,24.165,1,NONE,,PASS,93.39612639790485,22.174295121643368,1.567904878356631,10.728508530734699,23557.68874980375,99.31479629244097,53.56264043607484,85.77896404078636,39.95368490386193,21.214838893438515,60.56303493496053,52.047656103099115,1.3993921856575073,1.3062614319021586,19.6536463516446,11.38368417534722,3.7489680872190445,15.132652262566264,0.6824411860468087,0.0,0.0,12.110374205824959,64.97064766285008,23557.68874980375,19.6536463516446,train
SIM_02396,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,36.028,2508.26,43.03,7.93,30.16,11.538,25.119,1,NONE,,PASS,61.71919694439243,22.236192275125703,13.79180772487429,7.332588925545887,6540.4437345866,99.70766232665092,23.441993779647284,49.997648912870034,40.0652113065328,24.049725250648734,66.35014790441936,23.556595458336453,1.4451040315050565,2.1646663253236795,5.644501887736461,13.166169895833331,13.437760784995644,26.603930680828974,1.1964247453728487,0.0,2.4980018054066022e-14,9.73906340028505,13.439435146378859,6540.4437345866,5.644501887736461,train
SIM_02397,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,24.9041,2062.16,95.48,6.66,25.5,13.321,21.687,1,NONE,,PASS,82.65558054973702,20.58462843568706,4.319471564312938,9.209368512001289,11845.58496687124,99.5534115436241,42.45149469380412,69.86121645040258,37.08942060484155,29.55365405633185,53.504143502251004,37.67876588796936,1.3455873783741505,1.7523326674815416,10.065855948557205,10.64282766579861,4.387165254326744,15.029992920125354,0.7301561437984583,3.1225022567582528e-15,6.2450045135165055e-15,12.54213668040292,34.041296842111585,11845.58496687124,10.065855948557205,val
SIM_02398,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,34.0038,2472.72,95.25,8.01,30.09,11.533,26.475,1,NONE,,PASS,67.28475072280699,22.879372066281846,11.124427933718161,7.486473487840309,7542.912860199689,99.69723731405739,24.86711661997854,56.45681650241004,41.22409381312044,24.024196523461864,70.27751866812149,28.172007196732267,1.4769733998864152,2.133502269453888,6.508145566634701,12.420537328124999,13.654005585345704,26.0745429134707,1.1396529082149809,1.2490009027033011e-14,3.7470027081099033e-14,10.109002731714618,16.101613602447348,7542.912860199689,6.508145566634701,train
SIM_02399,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.3946,1821.59,34.27,7.22,26.61,12.829,23.774,1,NONE,,PASS,63.708098674349415,24.460469653621757,13.934130346378241,5.136662396518731,5010.257009507234,99.71801215440803,27.763593271574194,49.75954235640387,44.072918294813974,30.731047833431077,65.53238312277227,23.68063482464673,1.438555114147184,1.5536600304946644,4.273319494604777,15.752117880208335,10.973574686294652,26.725692566502985,1.0926074987503696,0.0,0.0,7.574194960478964,10.84395825609166,5010.257009507234,4.273319494604777,train
SIM_02400,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,38.8216,1966.29,71.82,8.19,22.22,13.429,17.527,1,NONE,,PASS,53.32942908958071,20.703337643440662,18.118262356559335,5.855796187326261,4206.434802549994,99.70219061342293,28.70455775878319,34.539194311304186,37.303311069262456,32.09012669262774,45.110686994459456,14.313395204627774,1.2842955909298428,1.6525158480799598,3.5351856415528538,16.736086118055557,4.37082245939127,21.106908577446827,1.019493037352556,0.0,6.245004513516506e-14,7.75886342069847,9.335950882617885,4206.434802549994,3.5351856415528538,train
SIM_02401,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,33.9182,2721.77,42.1,6.91,21.42,16.598,26.667,1,NONE,,PASS,77.02105206287239,26.12415448078918,7.794045519210819,9.021446088045236,11814.385909832296,99.66854487748616,39.13384584351598,62.24675559745433,47.07054861403456,37.39032964669921,65.82988048681304,31.682181906476426,1.4409341254604513,2.281243357749102,9.902192096573003,18.35439817534722,7.54033473314864,25.89473290849586,0.9912180287992851,0.0,3.7470027081099033e-14,11.34365337804643,25.80250433611198,11814.385909832296,9.902192096573003,train
SIM_02402,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,27.1438,2296.0,32.37,7.58,29.57,15.146,23.127,1,NONE,,PASS,82.39404443733991,22.364874633982673,4.778925366017323,9.707960370501407,12995.609415662288,99.57717942637188,44.51568850503652,68.26858784350559,40.29707141258139,33.668320421374766,55.42970141516956,35.68520231848878,1.3600559267017631,1.9776283449411673,11.193591263152463,13.320018730902778,4.408871584473533,17.72889031537631,0.7927113657251563,0.0,1.2490009027033011e-14,13.010157080912283,35.35525231297548,12995.609415662288,11.193591263152463,val
SIM_02403,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.5683,2916.71,69.33,7.03,27.67,15.437,22.876,1,NONE,,PASS,64.83544714942404,23.06086634844859,12.50743365155141,8.9428926721202,8277.971990479213,99.69339109228822,33.36292951061823,47.229743756248666,41.55111053774521,33.51217725880349,55.05001849153312,21.17113478120591,1.3571907482190568,2.4965003841123057,7.085366818745183,17.81348149739583,6.492447896671499,24.30592939406733,1.0539902979708522,6.2450045135165055e-15,0.0,11.009377419991974,17.541034669039057,8277.971990479213,7.085366818745183,train
SIM_02404,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,35.084,2235.09,60.97,7.64,26.41,12.883,25.547,1,NONE,,PASS,68.95836271880896,24.19335197626694,10.890648023733068,6.722252213485829,7185.363403132229,99.69924020001496,28.96459058635993,56.30117776835043,43.591625182462955,29.020743973808763,68.19956046183638,28.10986584504651,1.4600248561858888,1.9050681533018587,6.124409750483368,14.459663506944446,11.34819217671073,25.807855683655177,1.0667333616677848,6.2450045135165055e-15,2.4980018054066022e-14,9.192100055607748,15.62186816366841,7185.363403132229,6.124409750483368,train
SIM_02405,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,31.9289,1579.3,72.61,8.24,28.14,15.092,15.916,1,NONE,,PASS,67.13411503725038,21.435184456128635,10.493715543871362,5.478134172355931,4794.096689891828,99.65312897028076,41.35665892593586,43.95632247275721,38.62195397500655,34.17767812902437,41.35573221640014,19.420829664455376,1.2577871478693887,1.3538826800826098,4.109823640274753,15.608298641493054,0.8282846295042637,16.436583270997318,0.7668039108615115,0.0,6.2450045135165055e-15,8.52963709328442,14.030043109655283,4794.096689891828,4.109823640274753,train
SIM_02406,latin_hypercube,42,2.0.0,manufacturer_reconciled,concentrate_staging_3x2,2026-09-08T13:20:41.404130+00:00,22.3781,2302.05,86.78,8.06,20.35,11.953,26.996,1,NONE,,PASS,89.89437875565271,20.11665397231872,2.261446027681279,12.876871959836713,22665.349913344064,99.44063456658905,39.7167168359781,83.23644514043575,36.246223373547245,24.588339678106927,67.70556856090742,49.52542835815118,1.4560243808372406,1.9224477164690799,18.92789043847047,8.500375676215278,7.257100547467211,15.757476223682488,0.7833050290254718,3.1225022567582528e-15,1.8735013540549517e-14,14.234110344165646,55.712035875850674,22665.349913344064,18.92789043847047,test
